[TITLE]

[JUNCTIONS]
ND-01-003	2807.06	0	
ND-01-004	2796.752	0	
ND-01-005	2796.752	0	
ND-01-006	2796.752	0	
ND-01-007	2796.825	0	
ND-01-008	2796.825	0	
ND-01-009	2796.928	0	
ND-01-010	2797.283	0	
ND-01-011	2798.905	0	
ND-01-012	2798.881	0	
ND-01-013	2798.857	0	
ND-01-014	2798.891	0	
ND-01-015	2798.85	0	
ND-01-016	2796.606	0	
ND-01-017	2796.664	0	
ND-01-018	2798.885	0	
ND-01-019	2798.883	0	
ND-01-020	2798.843	0	
ND-01-021	2798.875	0	
ND-02-006	2796.61	0	
ND-02-007	2796.61	0	
ND-02-008	2796.61	0	
ND-02-009	2796.752	0	
ND-02-010	2796.752	0	
ND-02-011	2796.752	0	
ND-02-012	2797.6	0	
ND-02-013	2798.876	0	
ND-02-015	2798.876	0	
ND-02-016	2798.876	0	
ND-02-017	2798.876	0	
ND-02-018	2796.656	0	
ND-02-019	2796.656	0	
ND-02-020	2798.876	0	
ND-02-021	2798.876	0	
ND-02-022	2798.876	0	
ND-02-023	2798.876	0	
ND-02-024	2798.876	0	
1	2796.752	0	
2	2798.876	0	
3	2798.876	0	
4	2798.876	0	
5	2798.876	0	
6	2798.876	0	
7	2798.876	0	
8	2798.076	0	
9	2796.97	0	
11	2798.876	0	
12	2798.876	0	
13	2798.876	0	
15	2798.076	0	
16	2796.97	0	
18	2798.876	0	
19	2798.876	0	
20	2798.876	0	
21	2798.876	0	
22	2798.876	0	
23	2798.076	0	
24	2796.97	0	
26	2798.876	0	
27	2798.876	0	
28	2798.876	0	
29	2798.076	0	
30	2796.97	0	
32	2798.76	0	
33	2798.876	0	
34	2798.876	0	
35	2798.876	0	
36	2798.876	0	
37	2798.076	0	
38	2796.97	0	
39	2798.876	0	
40	2798.876	0	
41	2798.876	0	
42	2798.076	0	
43	2796.97	0	
47	2798.876	0	
48	2798.876	0	
49	2798.876	0	
50	2798.876	0	
51	2798.076	0	
52	2798.876	0	
53	2798.876	0	
54	2798.876	0	
55	2798.076	0	
56	2796.97	0	
59	2796.97	0	
61	2798.875	0	
62	2798.875	0	
63	2798.856	0	
64	2798.875	0	
65	2798.856	0	
66	2798.875	0	
67	2798.876	0	
68	2798.875	0	
69	2798.875	0	
70	2798.076	0	
71	2797.076	0	
72	2798.875	0	
73	2798.875	0	
74	2798.875	0	
75	2798.875	0	
76	2798.076	0	
78	2797.076	0	
79	2798.875	0	
80	2798.875	0	
81	2798.875	0	
82	2798.875	0	
83	2798.076	0	
84	2797.076	0	
86	2798.876	0	
87	2798.876	0	
88	2798.876	0	
89	2798.076	0	
90	2797.076	0	
92	2798.875	0	
93	2798.876	0	
94	2798.875	0	
95	2798.875	0	
96	2798.076	0	
97	2797.076	0	
99	2798.875	0	
100	2798.875	0	
101	2798.875	0	
102	2798.875	0	
103	2798.076	0	
104	2797.076	0	
106	2798.875	0	
107	2798.875	0	
108	2798.875	0	
109	2798.875	0	
110	2798.076	0	
111	2797.076	0	
113	2798.876	0	
114	2798.876	0	
115	2798.876	0	
116	2798.076	0	
117	2797.076	0	
119	2798.875	0	
120	2798.876	0	
121	2798.875	0	
122	2798.875	0	
123	2798.076	0	
124	2797.076	0	
126	2798.875	0	
127	2798.875	0	
128	2798.875	0	
129	2798.875	0	
130	2797.076	0	
131	2797.076	0	
133	2798.875	0	
134	2798.875	0	
135	2798.875	0	
136	2798.875	0	
137	2797.076	0	
138	2797.076	0	
140	2798.875	0	
141	2798.875	0	
142	2798.875	0	
143	2797.076	0	
144	2797.076	0	
146	2798.856	0	
147	2798.856	0	
148	2798.875	0	
149	2798.875	0	
150	2797.076	0	
151	2797.076	0	
153	2798.875	0	
154	2798.875	0	
155	2798.875	0	
156	2798.875	0	
157	2797.076	0	
158	2797.076	0	
160	2798.875	0	
161	2798.875	0	
162	2798.875	0	
163	2798.875	0	
164	2797.076	0	
165	2797.076	0	
167	2798.875	0	
168	2798.875	0	
169	2798.875	0	
170	2797.076	0	
171	2797.076	0	
173	2797.076	0	
174	2797.076	0	
175	2797.076	0	
176	2797.076	0	
177	2797.076	0	
178	2797.076	0	
179	2797.076	0	
180	2797.076	0	
182	2797.076	0	
183	2797.076	0	
184	2797.076	0	
185	2797.076	0	
188	2797.076	0	
189	2797.076	0	
190	2797.076	0	
191	2797.076	0	
192	2797.076	0	
193	2797.076	0	
194	2797.076	0	
195	2797.076	0	
196	2797.076	0	
197	2797.076	0	
198	2797.076	0	
199	2797.076	0	
200	2797.076	0	
201	2797.076	0	
202	2797.076	0	
203	2797.076	0	
204	2797.076	0	
205	2797.076	0	
206	2797.076	0	
207	2797.076	0	
214	2797.076	0	
215	2797.076	0	
216	2797.076	0	
217	2797.076	0	
218	2797.076	0	
219	2797.076	0	
220	2797.076	0	
221	2797.076	0	
222	2797.076	0	
223	2797.076	0	
224	2797.076	0	
225	2797.076	0	
226	2797.076	0	
227	2797.076	0	
228	2797.076	0	
229	2797.076	0	
238	2797.076	0	
239	2797.076	0	
240	2797.076	0	
241	2797.076	0	
242	2797.076	0	
243	2797.076	0	
244	2797.076	0	
245	2797.076	0	
246	2797.076	0	
247	2797.076	0	
248	2797.076	0	
249	2797.076	0	
250	2797.076	0	
251	2797.076	0	
252	2797.076	0	
253	2797.076	0	
77	2807.706	0	
85	2807.706	0	
46	2791.335	0	
91	2791.335	0	
98	2791.335	0	
105	2791.335	0	
112	2791.335	0	
118	2791.335	0	
125	2791.335	0	
132	2791.335	0	
139	2791.335	0	
145	2797.497	0	
152	2791.53	0	
159	2791.53	0	
236	2798.876	0	
237	2798.881	0	
254	2796.61	0	
255	2796.61	0	

[TANKS]
TAF_01	2810.09	5	0	5	30	0	
TAF_02	2810.09	5	0	5	30	0	

[RESERVOIRS]
FN_02		
FN_01		
FN_04		
FN_03		
FN_06		
FN_05		
FN_08		
FN_07		
FV_01		
FV_02		
FV_05		
FV_09		
FV_06		
FV_07		
FV_11		
FV_10		
FV_08		
FV_12		
FV_03		
FV_04		
FV_13		
FV_14		
FV_15		
FV_16		
CDC		

[PIPES]
PL-01-003-004	ND-01-003	ND-01-004	17.42	1800	0.12	0.75	Open
PL-01-004-005	ND-01-004	ND-01-005	65.93	1800	0.12	0	Open
PL-01-005-006	ND-01-005	ND-01-006	7.78	1353	0.046	0	Open
PL-01-008-009	ND-01-008	ND-01-009	4.375	1353	0.046	0.4	Open
PL-01-009-010	ND-01-009	ND-01-010	1.821	1353	0.046	0.42	Open
PL-01-010-011	ND-01-010	ND-01-011	4	1353	0.046	0.42	Open
PL-01-011-012	ND-01-011	ND-01-012	1.673	1353	0.046	0	Open
PL-01-013-014	ND-01-013	ND-01-014	2.95	1353	0.046	0	Open
PL-01-014-015	ND-01-014	ND-01-015	13.154	1353	0.046	0.5	Open
PL-01-015-016	ND-01-015	ND-01-016	5.17	1353	0.046	0.42	Open
PL-01-016-017	ND-01-016	ND-01-017	8.565	1353	0.046	0.5	Open
PL-01-017-018	ND-01-017	ND-01-018	5.25	1353	0.046	0.42	Open
PL-01-018-019	ND-01-018	ND-01-019	3.395	1353	0.046	0.08	Open
PL-01-020-021	ND-01-020	ND-01-021	3	1353	0.046	0.75	Open
PL-02-005-006	ND-01-005	ND-02-006	4	1200	0.046	1.3	Open
PL-02-006-007	ND-02-006	ND-02-007	3.61	1200	0.046	0.75	Open
PL-02-007-008	ND-02-007	ND-02-008	8.77	1200	0.046	0.9	Open
PL-02-010-011	ND-02-010	ND-02-011	2.357	1353	0.046	0.4	Open
PL-02-011-012	ND-02-011	ND-02-012	3.142	1353	0.046	0.42	Open
PL-02-012-013	ND-02-012	ND-02-013	2.948	1353	0.046	0.42	Open
PL-02-015-016	ND-02-015	ND-02-016	7.663	1353	0.046	0.08	Open
PL-02-016-017	ND-02-016	ND-02-017	2.88	1353	0.046	0.42	Open
PL-02-017-018	ND-02-017	ND-02-018	4.86	1353	0.046	0.42	Open
PL-02-018-019	ND-02-018	ND-02-019	8.54	1353	0.046	0.42	Open
PL-02-019-020	ND-02-019	ND-02-020	4.8	1353	0.046	0.42	Open
PL-02-020-021	ND-02-020	ND-02-021	4.89	1353	0.046	0.08	Open
PL-02-021-022	ND-02-021	ND-02-022	4.66	1353	0.046	0	Open
PL-02-022-023	ND-02-022	ND-02-023	2.88	1353	0.046	0.98	Open
PL-02-023-024	ND-02-023	ND-02-024	3	1353	0.046	0.75	Open
1	1	ND-02-009	1.204	1200	0.046	0.08	Open
2	ND-02-008	1	1.2	1200	0.046	0.4	Open
3	ND-02-013	2	2.231	1353	0.046	0	Open
4	2	3	2.74	1353	0.046	1.3	Open
6	4	5	1.468	1353	0.046	0.08	Open
7	5	6	7.218	1353	0.046	0.08	Open
8	6	7	2.18	1353	0.046	1.8	Open
10	8	9	1.11	1295	0.046	1.8	Open
11	9	FN_02	1.89	1295	0.046	5.67	Open
13	6	11	2.3	1353	0.046	0.98	Open
14	11	12	18.94	1353	0.046	0.08	Open
15	12	13	2.1	1353	0.046	0.75	Open
18	15	16	1.11	1295	0.046	1.8	Open
19	16	FN_01	1.89	1295	0.046	5.67	Open
22	ND-02-015	18	2.74	1353	0.046	1.3	Open
23	19	20	1.468	1353	0.046	0.08	Open
24	20	21	7.218	1353	0.046	0.08	Open
25	21	22	2.18	1353	0.046	1.8	Open
27	23	24	1.1	1295	0.046	1.8	Open
28	24	FN_04	1.89	1295	0.046	5.67	Open
30	21	26	2.3	1353	0.046	0.98	Open
31	26	27	18.94	1353	0.046	0.08	Open
32	27	28	2.1	1353	0.046	0.75	Open
33	29	30	1.1	1295	0.046	1.8	Open
38	ND-02-022	32	2.74	1353	0.046	1.3	Open
40	34	35	7.218	1353	0.046	0.08	Open
41	35	36	2.18	1353	0.046	1.8	Open
42	37	38	1.1	1295	0.046	1.8	Open
43	38	FN_06	1.89	1295	0.046	5.67	Open
44	35	39	2.3	1353	0.046	0.98	Open
45	39	40	18.94	1353	0.046	0.08	Open
46	40	41	2.1	1353	0.046	0.75	Open
47	42	43	1.1	1295	0.046	1.8	Open
48	43	FN_05	1.89	1295	0.046	5.67	Open
49	33	34	1.468	1353	0.046	0.08	Open
51	47	48	1.468	1353	0.046	0.08	Open
52	48	49	7.218	1353	0.046	0.08	Open
53	49	50	2.18	1353	0.046	1.8	Open
54	51	59	1.1	1295	0.046	1.8	Open
55	59	FN_08	1.89	1295	0.046	5.67	Open
56	49	52	2.3	1353	0.046	0.98	Open
57	52	53	18.94	1353	0.046	0.08	Open
58	53	54	2.1	1353	0.046	0.75	Open
59	55	56	1.11	1295	0.046	1.8	Open
60	56	FN_07	1.89	1295	0.046	5.67	Open
64	ND-01-006	ND-01-007	0.844	1353	0.046	0.4	Open
66	ND-01-012	62	2.74	1353	0.046	1.3	Open
67	ND-01-014	61	2.74	1353	0.046	1.3	Open
68	ND-01-019	63	7.162	1353	0.046	0	Open
69	63	ND-01-020	8.062	1353	0.046	0.98	Open
70	63	64	2.74	1353	0.046	1.3	Open
71	ND-01-021	65	3.202	1353	0.046	0.75	Open
72	66	67	1.468	1353	0.046	0.08	Open
73	67	68	7.22	1353	0.046	0.08	Open
74	68	69	2.18	1353	0.046	1.8	Open
75	70	71	1	861.9	0.046	0	Open
78	72	73	18.94	1353	0.046	0.08	Open
79	73	74	2.2	1353	0.046	0	Open
80	74	75	2.18	1353	0.046	1.8	Open
84	74	79	2.3	1353	0.046	0.98	Open
85	79	80	18.94	1353	0.046	0.08	Open
86	80	81	2.2	1353	0.046	0	Open
87	81	82	2.18	1353	0.046	1.8	Open
89	76	78	1	861.9	0.046	0	Open
90	83	84	1	861.9	0.046	0	Open
92	81	86	2.3	1353	0.046	0.98	Open
93	86	87	18.94	1353	0.046	0.08	Open
94	87	88	2.1	1353	0.046	0.75	Open
99	92	93	1.468	1353	0.046	0.08	Open
101	94	95	2.18	1353	0.046	1.8	Open
103	96	97	1	861.9	0.046	0	Open
105	94	99	2.3	1353	0.046	0.98	Open
106	99	100	18.94	1353	0.046	0.08	Open
107	100	101	2.2	1353	0.046	0	Open
108	101	102	2.18	1353	0.046	1.8	Open
110	103	104	1	861.9	0.046	0	Open
113	106	107	18.94	1353	0.046	0.08	Open
114	107	108	2.2	1353	0.046	0	Open
115	108	109	2.18	1353	0.046	1.8	Open
117	110	111	1	861.9	0.046	0	Open
119	108	113	2.3	1353	0.046	0.98	Open
120	113	114	18.94	1353	0.046	0.08	Open
121	114	115	2.1	1353	0.046	0.75	Open
123	116	117	1	861.9	0.046	0	Open
126	119	120	1.468	1353	0.046	0.08	Open
127	120	121	7.22	1353	0.046	0	Open
128	121	122	2.18	1353	0.046	1.8	Open
130	123	124	1	861.9	0.046	0	Open
132	121	126	2.3	1353	0.046	0	Open
133	126	127	18.94	1353	0.046	0	Open
134	127	128	2.2	1353	0.046	0	Open
135	128	129	2.18	1353	0.046	1.8	Open
137	130	131	1	861.9	0.046	0	Open
139	128	133	2.3	1353	0.046	0	Open
141	134	135	2.2	1353	0.046	0	Open
142	135	136	2.18	1353	0.046	1.8	Open
144	137	138	1	861.9	0.046	0	Open
147	140	141	18.94	1353	0.046	0.08	Open
148	141	142	2.1	1353	0.046	0.75	Open
150	143	144	1	861.9	0.046	0	Open
154	147	148	7.22	1353	0.046	0	Open
155	148	149	2.18	1353	0.046	1.8	Open
157	150	151	1	861.9	0.046	0	Open
159	148	153	2.3	1353	0.046	0	Open
160	153	154	18.9	1353	0.046	0	Open
161	154	155	2.2	1353	0.046	0	Open
162	155	156	2.18	1353	0.046	1.8	Open
164	157	158	1	861.9	0.046	0	Open
166	155	160	2.3	1353	0.046	0	Open
167	160	161	18.4	1353	0.046	0.08	Open
168	161	162	2.2	1353	0.046	0	Open
169	162	163	2.18	1353	0.046	1.8	Open
171	164	165	1	861.9	0.046	0	Open
174	167	168	18.9	1353	0.046	0.08	Open
175	168	169	2.1	1353	0.046	0.75	Open
177	170	171	1	861.9	0.046	0	Open
179	71	173	1	861.9	0.046	1.88	Open
180	71	174	1	861.9	0.046	1.88	Open
182	173	175	6.45	861.9	0.046	1.83	Open
183	174	176	6.45	861.9	0.046	1.83	Open
184	175	FV_01	0.1	861.9	0.046	4.67	Open
185	176	FV_01	0.1	861.9	0.046	4.67	Open
186	178	78	1	861.9	0.046	1.88	Open
187	78	177	1	861.9	0.046	1.88	Open
189	180	FV_02	0.1	861.9	0.046	4.67	Open
190	FV_02	179	0.1	861.9	0.046	4.67	Open
191	179	178	6.45	861.9	0.046	1.83	Open
192	182	97	1	861.9	0.046	1.88	Open
193	97	183	1	861.9	0.046	1.88	Open
194	183	185	6.45	861.9	0.046	1.83	Open
195	182	184	6.45	861.9	0.046	1.83	Open
196	184	FV_05	0.1	861.9	0.046	4.67	Open
197	FV_05	185	0.1	861.9	0.046	4.67	Open
198	188	FV_09	0.1	861.9	0.046	4.67	Open
199	FV_09	189	0.1	861.9	0.046	4.67	Open
200	189	191	6.45	861.9	0.046	1.83	Open
201	191	124	1	861.9	0.046	1.88	Open
202	124	190	1	861.9	0.046	1.88	Open
203	190	188	6.45	861.9	0.046	1.83	Open
204	198	131	1	861.9	0.046	1.88	Open
205	131	199	1	861.9	0.046	1.88	Open
206	199	197	6.45	861.9	0.046	1.83	Open
207	197	FV_10	0.1	861.9	0.046	4.67	Open
208	FV_10	196	0.1	861.9	0.046	4.67	Open
209	196	198	6.45	861.9	0.046	1.83	Open
210	FV_06	194	0.1	861.9	0.046	4.67	Open
211	194	193	6.45	861.9	0.046	1.83	Open
212	193	104	1	861.9	0.046	1.88	Open
213	104	192	1	861.9	0.046	1.88	Open
214	192	195	6.45	861.9	0.046	1.83	Open
216	FV_07	206	0.1	861.9	0.046	4.67	Open
217	206	204	6.45	861.9	0.046	1.83	Open
218	204	111	1	861.9	0.046	1.88	Open
219	111	205	1	861.9	0.046	1.88	Open
221	207	FV_07	0.1	861.9	0.046	4.67	Open
222	217	117	1	861.9	0.046	1.88	Open
223	117	216	1	861.9	0.046	1.88	Open
224	216	215	6.45	861.9	0.046	1.83	Open
225	215	FV_08	0.1	861.9	0.046	4.67	Open
226	FV_08	214	0.1	861.9	0.046	4.67	Open
227	214	217	6.45	861.9	0.046	1.83	Open
228	FV_12	220	0.1	861.9	0.046	4.67	Open
229	220	218	6.45	861.9	0.046	1.83	Open
230	218	144	1	861.9	0.046	1.88	Open
231	144	219	1	861.9	0.046	1.88	Open
232	219	221	6.45	861.9	0.046	1.83	Open
234	FV_11	202	0.1	861.9	0.046	4.67	Open
235	202	200	6.45	861.9	0.046	1.83	Open
236	200	138	1	861.9	0.046	1.88	Open
237	138	201	1	861.9	0.046	1.88	Open
238	201	203	6.45	861.9	0.046	1.83	Open
239	203	FV_11	0.1	861.9	0.046	4.67	Open
240	84	222	1	861.9	0.046	1.88	Open
241	222	225	6.45	861.9	0.046	1.83	Open
242	225	FV_03	0.1	861.9	0.046	4.67	Open
243	FV_03	224	0.1	861.9	0.046	4.67	Open
244	224	223	6.35	861.9	0.046	1.83	Open
245	223	84	1	861.9	0.046	1.88	Open
246	226	90	1	861.9	0.046	1.88	Open
247	90	227	1	861.9	0.046	1.88	Open
248	227	228	6.45	861.9	0.046	1.83	Open
249	228	FV_04	0.1	861.9	0.046	4.67	Open
250	FV_04	229	0.1	861.9	0.046	4.67	Open
251	229	226	6.45	861.9	0.046	1.83	Open
255	151	238	1	861.9	0.046	1.88	Open
256	238	240	6.45	861.9	0.046	1.83	Open
257	240	FV_13	0.1	861.9	0.046	4.67	Open
258	151	239	1	861.9	0.046	1.88	Open
260	241	FV_13	0.1	861.9	0.046	4.67	Open
261	158	242	1	861.9	0.046	1.88	Open
262	242	244	6.45	861.9	0.046	1.83	Open
263	158	243	1	861.9	0.046	1.88	Open
264	243	245	6.45	861.9	0.046	1.83	Open
265	245	FV_14	0.1	861.9	0.046	4.67	Open
267	165	246	1	861.9	0.046	1.88	Open
269	248	FV_15	0.1	861.9	0.046	4.67	Open
270	165	247	1	861.9	0.046	1.88	Open
271	247	249	6.45	861.9	0.046	1.83	Open
272	249	FV_15	0.1	861.9	0.046	4.67	Open
273	171	250	1	861.9	0.046	1.88	Open
274	171	251	1	861.9	0.046	1.88	Open
275	250	252	6.45	861.9	0.046	1.83	Open
276	251	253	6.45	861.9	0.046	1.83	Open
279	239	241	6.45	861.9	0.046	1.83	Open
280	246	248	6.45	861.9	0.046	1.83	Open
12	101	106	2.3	1353	0.046	0.98	Open
16	146	147	1.468	1353	0.046	0.08	Open
50	162	167	2.3	1353	0.046	0	Open
76	253	FV_16	0.1	861.9	0.046	4.67	Open
82	252	FV_16	0.1	861.9	0.046	4.67	Open
83	244	FV_14	0.1	861.9	0.046	4.67	Open
91	133	134	18.4	1353	0.046	0	Open
97	135	140	2.3	1353	0.046	0	Open
104	221	FV_12	0.1	861.9	0.046	4.67	Open
111	93	94	7.22	1353	0.046	0.08	Open
112	195	FV_06	0.1	861.9	0.046	4.67	Open
118	205	207	6.45	861.9	0.046	1.83	Open
124	68	72	2.3	1353	0.046	0.98	Open
131	177	180	6.45	861.9	0.046	1.83	Open
138	89	90	1	861.9	0.046	0	Open
77	77	ND-01-003	4.53	1371.6	0.12	0.42	Open
5	CDC	46	3.2	654	0.046	0.75	Open
9	46	91	1	654	0.046	0	Open
17	46	98	1	654	0.046	0	Open
35	105	112	8.123	654	0.046	0.56	Open
36	118	132	8.123	654	0.046	0.56	Open
37	125	139	8.123	654	0.046	0.56	Open
39	112	132	5	654	0.046	0	Open
61	132	139	5	654	0.046	0	Open
62	132	145	121.7	914	0.12	3.12	Open
63	145	152	20.32	914	0.12	1.5	Open
65	152	159	73.04	914	0.046	0	Open
34	30	FN_03	1.89	1295	0.046	5.67	Open
88	TAF_01	77	6.26	1371.6	0.12	1.42	Open
95	TAF_02	85	6.26	1371.6	0.12	1.42	Open
96	85	ND-01-003	4.53	1371.6	0.12	0.42	Open
20	2	236	5	1353	0.046	1.8	Open
98	236	ND-02-015	0.455	1353	0.046	0	Open
100	ND-01-012	237	2	1353	0.046	1.8	Open
102	237	ND-01-013	0.635	1353	0.046	0.08	Open
109	237	236	6.82	1353	0.046	0	Open
116	159	255	5.2	914	0.046	1.5	Open
122	255	254	18	914	0.046	1.98	Open
125	254	ND-02-006	5.2	914	0.046	0.3	Open

[PUMPS]
PUMP_01	91	105	HEAD curve_pumps
PUMP_02	46	118	HEAD curve_pumps
PUMP_03	98	125	HEAD curve_pumps

[VALVES]
RIKO_01	ND-01-007	ND-01-008	1000	FCV	2610	0
RIKO_02	ND-02-009	ND-02-010	1000	FCV	2610	0
BF-GFN_01	3	4	1353	TCV	0.3	0
BF-FN_02	7	8	1200	TCV	0.3	0
BF-FN_01	13	15	1200	TCV	0.3	0
BF-GFN_02	18	19	1353	TCV	0.3	0
BF-FN_04	22	23	1200	TCV	0.3	0
BF-FN_03	28	29	1200	TCV	0.3	0
BF-GFN_03	32	33	1353	TCV	0.3	0
BF-FN_06	36	37	1200	TCV	0.3	0
BF-FN_05	41	42	1200	TCV	0.3	0
BF-FN_08	50	51	1200	TCV	0.3	0
BF-FN_07	54	55	1200	TCV	0.3	0
BF-GFN_04	ND-02-024	47	1353	TCV	0.3	0
BF-GFV_01	62	66	1200	TCV	0.3	0
BF-FV_01	69	70	1200	TCV	0.3	0
BF-FV_02	75	76	1200	TCV	0.3	0
BF-FV_03	82	83	1200	TCV	0.3	0
BF-FV_04	88	89	1200	TCV	0.3	0
BF-GFV_02	61	92	1200	TCV	0.3	0
BF-FV_05	95	96	1200	TCV	0.3	0
BF-FV_06	102	103	1200	TCV	0.3	0
BF-FV_07	109	110	1200	TCV	0.3	0
BF-FV_08	115	116	1200	TCV	0.3	0
BF-GFV_03	64	119	1200	TCV	0.3	0
BF-FV_09	122	123	1200	TCV	0.3	0
BF-FV_10	129	130	1200	TCV	0.3	0
BF-FV_11	136	137	1200	TCV	0.3	0
BF-FV_12	142	143	1200	TCV	0.3	0
BF-GFV_04	65	146	1200	TCV	0.3	0
BF-FV_13	149	150	1200	TCV	0.3	0
BF-FV_14	156	157	1200	TCV	0.3	0
BF-FV_15	163	164	1200	TCV	0.3	0
BF-FV_16	169	170	1200	TCV	0.3	0

[DEMANDS]

[PATTERNS]



[CURVES]
curve_pumps 0 30
curve_pumps 111.12 29
curve_pumps 222.23 27
curve_pumps 333.34 25
curve_pumps 444.45 23
curve_pumps 555.56 21
curve_pumps 666.67 18.5
curve_pumps 777.78 15.8

[CONTROLS]

[RULES]

[ENERGY]
Global Efficiency 75
Global Price 0
Demand Charge 0

[STATUS]
RIKO_01	None
RIKO_02	None
BF-FN_02	Closed
BF-FN_01	None
BF-FN_04	Closed
BF-FN_03	Closed
BF-FN_06	Closed
BF-FN_05	Closed
BF-FN_08	Closed
BF-FN_07	Closed
BF-FV_01	None
BF-FV_02	Closed
BF-FV_03	Closed
BF-FV_04	Closed
BF-FV_05	Closed
BF-FV_06	Closed
BF-FV_07	Closed
BF-FV_08	Closed
BF-FV_09	Closed
BF-FV_10	Closed
BF-FV_11	Closed
BF-FV_12	Closed
BF-FV_13	Closed
BF-FV_14	Closed
BF-FV_15	Closed
BF-FV_16	Closed

[EMITTERS]

[QUALITY]

[SOURCES]

[REACTIONS]

[MIXING]

[TIMES]
Duration 0:20
Hydraulic Timestep 0:01
Quality Timestep 0:05
Pattern Timestep 0:00
Pattern Start 0:00
Report Timestep 0:01
Report Start 0:00
Start ClockTime 12 am
Statistic NONE

[REPORT]
Status No
Summary No
Page 0
Nodes All
Links All

[OPTIONS]
UNITS LPS
HEADLOSS D-W
QUALITY NONE
VISCOSITY 1.14250264804893
DIFFUSIVITY 1
SPECIFIC GRAVITY 1
TRIALS 1000
ACCURACY 0.00001
UNBALANCED STOP
PATTERN 1
DEMAND MULTIPLIER 1.0
EMITTER EXPONENT 0.5
TOLERANCE 0.01

[COORDINATES]
ND-01-003	-289.03	7159.75
ND-01-004	-272.52	7130.18
ND-01-005	-219.96	7130.22
ND-01-006	-207.91	7130.22
ND-01-007	-204.1	7130.2
ND-01-008	-197.92	7130.2
ND-01-009	-195.52	7130.2
ND-01-010	-192.36	7130.2
ND-01-011	-190.39	7137.13
ND-01-012	-186.11	7137.13
ND-01-013	-181.39	7137.09
ND-01-014	-179.58	7137.09
ND-01-015	-173.31	7137.13
ND-01-016	-170.34	7131.29
ND-01-017	-162.08	7131.29
ND-01-018	-158.68	7137.08
ND-01-019	-154.97	7137.08
ND-01-020	-133.9	7137.13
ND-01-021	-128.65	7137.13
ND-02-006	-219.84	7153
ND-02-007	-219.96	7158.79
ND-02-008	-203.32	7158.75
ND-02-009	-200.72	7158.75
ND-02-010	-197.72	7158.75
ND-02-011	-195.56	7158.75
ND-02-012	-192	7158.73
ND-02-013	-190.89	7161.76
ND-02-015	-180.67	7161.76
ND-02-016	-177.12	7161.76
ND-02-017	-173.56	7161.76
ND-02-018	-169.6	7158.75
ND-02-019	-161.3	7158.75
ND-02-020	-159.13	7161.84
ND-02-021	-153.94	7161.84
ND-02-022	-147.26	7161.83
ND-02-023	-144.61	7161.84
ND-02-024	-142.1	7161.83
1	-202.12	7158.79
2	-188.21	7161.76
3	-188.21	7162.58
4	-188.23	7163.54
5	-188.23	7164.52
6	-188.23	7165.5
7	-191.03	7165.54
8	-201.76	7165.54
9	-208.63	7165.54
11	-188.23	7166.44
12	-188.23	7167.36
13	-188.26	7174.46
15	-202.48	7174.58
16	-208.51	7174.58
18	-180.67	7162.78
19	-180.67	7163.79
20	-180.79	7164.45
21	-180.79	7166.26
22	-177.53	7166.26
23	-173.8	7166.14
24	-171.63	7166.14
26	-180.79	7168.07
27	-180.55	7170.36
28	-180.55	7175.06
29	-176.57	7175.06
30	-172.95	7175.06
32	-147.27	7162.91
33	-147.24	7164.11
34	-147.25	7165.41
35	-147.25	7166.46
36	-148.61	7166.5
37	-155.84	7166.5
38	-159.09	7166.5
39	-147.25	7167.9
40	-147.24	7169.3
41	-147.28	7174.94
42	-155.48	7175.06
43	-159.21	7175.06
47	-131.85	7161.68
48	-131.85	7163.61
49	-131.85	7166.14
50	-120.76	7166.14
51	-114.37	7166.26
52	-131.85	7171.92
53	-131.73	7175.06
54	-120.76	7175.06
55	-114.25	7175.06
56	-110.28	7175.06
59	-110.16	7166.26
61	-179.62	7128.49
62	-186.13	7128.16
63	-144.67	7137.13
64	-144.67	7131.01
65	-128.63	7132.02
66	-186.2	7124.1
67	-186.19	7121.61
68	-186.21	7119.5
69	-188.58	7119.52
70	-192.1	7119.52
71	-195.17	7119.52
72	-186.19	7116.75
73	-186.19	7113.83
74	-186.19	7109.71
75	-188.43	7109.71
76	-191.8	7109.71
78	-194.95	7109.71
79	-186.19	7105.9
80	-186.19	7102.45
81	-186.19	7099.08
82	-188.79	7099.12
83	-191.65	7099.16
84	-195.01	7099.16
86	-186.19	7096.09
87	-186.19	7093.77
88	-186.17	7090.91
89	-191.28	7091
90	-194.8	7091
92	-179.62	7124.17
93	-179.62	7121.91
94	-179.6	7119.89
95	-177.06	7119.89
96	-173.54	7119.97
97	-170.54	7119.97
99	-179.6	7117.05
100	-179.6	7114.05
101	-179.6	7109.94
102	-176.98	7109.94
103	-173.54	7110.01
104	-170.1	7110.01
106	-179.6	7106.12
107	-179.6	7102.83
108	-179.6	7099.08
109	-176.5	7099.12
110	-173.54	7099.08
111	-169.95	7099.08
113	-179.6	7096.54
114	-179.6	7093.77
115	-179.58	7091.04
116	-174.81	7091.07
117	-170.1	7091.07
119	-144.54	7126.63
120	-144.51	7122.99
121	-144.5	7120.34
122	-147.26	7120.34
123	-150.78	7120.34
124	-154.15	7120.34
126	-144.5	7117.65
127	-144.5	7114.73
128	-144.5	7111.06
129	-147.19	7111.06
130	-150.41	7111.06
131	-154.38	7111.06
133	-144.5	7107.47
134	-144.5	7104.4
135	-144.5	7099.61
136	-146.89	7099.61
137	-150.05	7099.52
138	-154.15	7099.53
140	-144.5	7096.31
141	-144.5	7093.84
142	-144.5	7091.75
143	-149.92	7091.74
144	-154.15	7091.75
146	-128.7	7127.26
147	-128.7	7123.26
148	-128.63	7121.02
149	-122.86	7121.02
150	-117.32	7121.02
151	-111.78	7121.02
153	-128.63	7117.95
154	-128.63	7115.03
155	-128.63	7111.51
156	-122.71	7111.51
157	-117.02	7111.58
158	-111.64	7111.57
160	-128.63	7107.39
161	-128.63	7104.55
162	-128.63	7100.73
163	-123.01	7100.73
164	-116.8	7100.66
165	-111.48	7100.66
167	-128.63	7096.31
168	-128.63	7093.62
169	-128.63	7091.52
170	-115.7	7091.65
171	-111.33	7091.6
173	-195.17	7122.51
174	-195.17	7116.75
175	-198.91	7122.51
176	-198.84	7116.75
177	-194.95	7112.33
178	-194.95	7106.79
179	-198.61	7106.79
180	-198.46	7112.33
182	-170.54	7122.89
183	-170.54	7117.2
184	-166.73	7122.89
185	-166.65	7117.2
188	-157.97	7123.41
189	-158.19	7117.42
190	-154.15	7123.41
191	-154.15	7117.42
192	-170.1	7106.87
193	-170.1	7113.16
194	-166.65	7113.16
195	-166.43	7106.87
196	-158.04	7114.05
197	-158.12	7107.47
198	-154.38	7114.05
199	-154.38	7107.47
200	-154.15	7102.38
201	-154.15	7097.14
202	-158.04	7102.38
203	-157.74	7097.14
204	-169.95	7102
205	-169.95	7096.84
206	-166.28	7102
207	-166.2	7096.84
214	-166.35	7093.77
215	-166.28	7087.93
216	-170.1	7087.93
217	-170.1	7093.77
218	-154.15	7094.07
219	-154.15	7088.9
220	-157.52	7094.07
221	-157.37	7088.9
222	-195.02	7102
223	-195.02	7096.61
224	-198.39	7096.61
225	-198.17	7102
226	-194.8	7093.69
227	-194.8	7088.23
228	-198.39	7088.23
229	-198.39	7093.69
238	-111.78	7124.31
239	-111.78	7117.27
240	-108.34	7124.31
241	-108.19	7117.27
242	-111.65	7114.49
243	-111.65	7108.22
244	-108.12	7114.5
245	-107.4	7108.25
246	-111.48	7103.58
247	-111.48	7097.74
248	-107.59	7103.58
249	-107.29	7097.74
250	-111.33	7094.29
251	-111.33	7088.6
252	-108.19	7094.29
253	-108.04	7088.6
77	-293.38	7165.63
85	-293.38	7152.45
46	-259.57	7088.81
91	-259.57	7099.17
98	-259.57	7079.56
105	-240.83	7099.17
112	-228.75	7099.17
118	-242.06	7088.94
125	-242.06	7079.69
132	-228.75	7088.94
139	-228.75	7079.69
145	-219.72	7088.88
152	-219.84	7097.07
159	-219.96	7120.82
236	-183.8	7161.8
237	-183.68	7137.21
254	-232.38	7153
255	-232.38	7120.82
FN_02	-215.5	7165.54
FN_01	-215.74	7174.58
FN_04	-168.49	7166.14
FN_03	-168.25	7175.06
FN_06	-162.95	7166.5
FN_05	-163.31	7175.06
FN_08	-105.33	7166.26
FN_07	-105.58	7175.06
FV_01	-201.5	7119.97
FV_02	-201.01	7109.67
FV_05	-163.73	7120.12
FV_09	-160.66	7120.19
FV_06	-163.66	7110.39
FV_07	-164.26	7099.38
FV_11	-159.99	7099.53
FV_10	-159.77	7110.76
FV_08	-164.26	7091.37
FV_12	-159.99	7091.6
FV_03	-200.22	7099.11
FV_04	-200.22	7090.88
FV_13	-105.8	7121.17
FV_14	-105.2	7111.73
FV_15	-105.27	7100.88
FV_16	-104.97	7091.75
CDC	-278.07	7088.81
TAF_01	-300.24	7165.66
TAF_02	-299.51	7152.4

[VERTICES]
127	-144.54	7120.25
269	-106.22	7101.87

[LABELS]
-203.45	7134.62	RIKO_01	
-202	7155.71	RIKO_02	
-304.76	7161.59	TAF	
-198.63	7179.88	BF-017	
-281.07	7085.26	CDC	
-172.95	7180.84	FILTROS NUEVOS	
-173.56	7083.09	FILTROS EXISTENTES	

[BACKDROP]
DIMENSIONS -309.88 7083.80 -95.21 7174.71
UNITS Feet
FILE
OFFSET 0.00 0.00

[TAGS]

[END]
