"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"270","RIKO_01",17M 0S,14.81,6.78,22.0804375797459,14.0504375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.53739286969374,1.53739286969374,1.43686692414609,1.98,"0007"
"271","RIKO_01",18M 0S,14.64,6.78,21.9104375797459,14.0504375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.56737798521483,1.56864863324532,1.46413261700731,1.8,"0007"
"272","RIKO_01",19M 0S,14.47,6.78,21.7404375797459,14.0504375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.60198243423905,1.60328113553775,1.49425955339064,1.63,"0007"
"273","RIKO_01",20M 0S,14.31,6.78,21.5804375797459,14.0504375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.63947738959372,1.63947738959372,1.52565235964897,1.46,"0007"
"274","RIKO_02",0S,17.16,6.92,24.4304375797459,14.1904375797459,10.24,3.32,2610,9285.2377796694,18.2273189142111,2.21926413512116,1.21926413512116,1.15585102273865,5,"0007"
"275","RIKO_02",1M 0S,16.98,6.92,24.2504375797459,14.1904375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.24107999439768,1.24107999439768,1.17543840904796,4.82,"0007"
"276","RIKO_02",2M 0S,16.8,6.92,24.0704375797459,14.1904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26369076352639,1.26369076352639,1.19570110642087,4.63,"0007"
"277","RIKO_02",3M 0S,16.63,6.92,23.9004375797459,14.1904375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.28581511263035,1.28581511263035,1.21549017017708,4.45,"0007"
"278","RIKO_02",4M 0S,16.45,6.92,23.7204375797459,14.1904375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.31010123228129,1.31010123228129,1.23716998535477,4.27,"0007"
"279","RIKO_02",5M 0S,16.28,6.92,23.5504375797459,14.1904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.33389580594452,1.33389580594452,1.25836765340271,4.09,"0007"
"280","RIKO_02",6M 0S,16.1,6.92,23.3704375797459,14.1904375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.36005062566892,1.36005062566892,1.28161862499728,3.91,"0007"
"281","RIKO_02",7M 0S,15.93,6.92,23.2004375797459,14.1904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.38571195822871,1.38571195822871,1.30438083281894,3.73,"0007"
"282","RIKO_02",8M 0S,15.76,6.92,23.0304375797459,14.1904375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.41236026511773,1.41236026511773,1.3279661974325,3.55,"0007"
"283","RIKO_02",9M 0S,15.59,6.92,22.8604375797459,14.1904375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.44005360364945,1.44005360364945,1.35242019320187,3.37,"0007"
"284","RIKO_02",10M 0S,15.42,6.92,22.6904375797459,14.1904375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.46885467572243,1.46885467572243,1.37779170690215,3.19,"0007"
"285","RIKO_02",11M 0S,15.25,6.92,22.5204375797459,14.1904375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49883130175759,1.49883130175759,1.40413336392481,3.02,"0007"
"286","RIKO_02",12M 0S,15.08,6.92,22.3504375797459,14.1904375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53005695387754,1.53005695387754,1.43150189263208,2.84,"0007"
"287","RIKO_02",13M 0S,14.91,6.92,22.1804375797459,14.1904375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.56261135715153,1.56261135715153,1.4599585321691,2.67,"0007"
"288","RIKO_02",14M 0S,14.74,6.92,22.0104375797459,14.1904375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.59658116926352,1.59658116926352,1.48956948990355,2.49,"0007"
"289","RIKO_02",15M 0S,14.57,6.92,21.8404375797459,14.1904375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.6320607508027,1.6320607508027,1.52040645568475,2.32,"0007"
"290","RIKO_02",16M 0S,14.4,6.92,21.6704375797459,14.1904375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.66915304059368,1.66915304059368,1.55254718132989,2.15,"0007"
"291","RIKO_02",17M 0S,14.24,6.92,21.5104375797459,14.1904375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.7056372600602,1.7056372600602,1.58406380638376,1.98,"0007"
"292","RIKO_02",18M 0S,14.07,6.92,21.3404375797459,14.1904375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.74619087323646,1.74619087323646,1.61898315770772,1.8,"0007"
"293","RIKO_02",19M 0S,13.91,6.92,21.1804375797459,14.1904375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.78616090753086,1.78616090753086,1.65328458359754,1.63,"0007"
"294","RIKO_02",20M 0S,13.74,6.92,21.0104375797459,14.1904375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.83068398000597,1.83068398000597,1.69135911884924,1.46,"0007"
"295","RIKO_01",0S,17.78,6.78,25.0504375797459,14.0504375797459,11,3.32,2610,8958.73448855158,19.5801277398752,2.12229679487643,1.12229679487643,1.06776376140541,5,"0008"
"296","RIKO_01",1M 0S,17.6,6.78,24.8704375797459,14.0504375797459,10.82,3.32,2610,9032.94524588504,19.2597256495863,2.14096716669507,1.14096716669507,1.08465015695717,4.82,"0008"
"297","RIKO_01",2M 0S,17.42,6.78,24.6904375797459,14.0504375797459,10.64,3.32,2610,9109.03129469976,18.9393235592974,2.16026924282337,1.16026924282337,1.10207924257723,4.63,"0008"
"298","RIKO_01",3M 0S,17.24,6.78,24.5104375797459,14.0504375797459,10.46,3.32,2610,9187.07296974581,18.6189214690086,2.18023563514729,1.18023563514729,1.1200776067352,4.45,"0008"
"299","RIKO_01",4M 0S,17.06,6.78,24.3304375797459,14.0504375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.19876236575711,1.19973418305546,1.13762430837796,4.27,"0008"
"300","RIKO_01",5M 0S,16.88,6.78,24.1504375797459,14.0504375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.22010531588929,1.22109443557277,1.15681249490273,4.09,"0008"
"301","RIKO_01",6M 0S,16.71,6.78,23.9804375797459,14.0504375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.24322907790944,1.24322907790944,1.17665907665439,3.91,"0008"
"302","RIKO_01",7M 0S,16.53,6.78,23.8004375797459,14.0504375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.26385909258614,1.26488368275007,1.19603865750365,3.73,"0008"
"303","RIKO_01",8M 0S,16.36,6.78,23.6304375797459,14.0504375797459,9.58,3.32,2610,9599.75730382157,17.0525112498186,2.28864976447189,1.28864976447189,1.21726635710884,3.55,"0008"
"304","RIKO_01",9M 0S,16.18,6.78,23.4504375797459,14.0504375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.31086766669933,1.31193036595544,1.23801841826145,3.37,"0008"
"305","RIKO_01",10M 0S,16.01,6.78,23.2804375797459,14.0504375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.33751514015609,1.33751514015609,1.26077658834672,3.19,"0008"
"306","RIKO_01",11M 0S,15.83,6.78,23.1004375797459,14.0504375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.36150824984997,1.36261200260935,1.28305226979096,3.02,"0008"
"307","RIKO_01",12M 0S,15.66,6.78,22.9304375797459,14.0504375797459,8.89,3.32,2610,9965.34015974556,15.8243032370446,2.38754384067949,1.38866870007207,1.30612925219678,2.84,"0008"
"308","RIKO_01",13M 0S,15.49,6.78,22.7604375797459,14.0504375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.41736679031466,1.41736679031466,1.33148607776608,2.67,"0008"
"309","RIKO_01",14M 0S,15.32,6.78,22.5904375797459,14.0504375797459,8.54,3.32,2610,10167.4974641669,15.201299172594,2.44558135171437,1.44558135171437,1.35635509051676,2.49,"0008"
"310","RIKO_01",15M 0S,15.15,6.78,22.4204375797459,14.0504375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.47494202432983,1.47494202432983,1.38217077358387,2.32,"0008"
"311","RIKO_01",16M 0S,14.98,6.78,22.2504375797459,14.0504375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.50552009068789,1.50552009068789,1.40898823004979,2.15,"0008"
"312","RIKO_01",17M 0S,14.81,6.78,22.0804375797459,14.0504375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.53739286969374,1.53739286969374,1.43686692414609,1.98,"0008"
"313","RIKO_01",18M 0S,14.64,6.78,21.9104375797459,14.0504375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.56737798521483,1.56864863324532,1.46413261700731,1.8,"0008"
"314","RIKO_01",19M 0S,14.47,6.78,21.7404375797459,14.0504375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.60198243423905,1.60328113553775,1.49425955339064,1.63,"0008"
"315","RIKO_01",20M 0S,14.31,6.78,21.5804375797459,14.0504375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.63947738959372,1.63947738959372,1.52565235964897,1.46,"0008"
"316","RIKO_02",0S,17.16,6.89,24.4304375797459,14.1604375797459,10.27,3.32,2610,9271.6661703016,18.2807192625925,2.2127813771802,1.2127813771802,1.14988012538234,5,"0008"
"317","RIKO_02",1M 0S,16.98,6.89,24.2504375797459,14.1604375797459,10.09,3.32,2610,9354.00127969497,17.9603171723037,2.23441672384942,1.23441672384942,1.16931144567124,4.82,"0008"
"318","RIKO_02",2M 0S,16.8,6.89,24.0704375797459,14.1604375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.25683801651268,1.25683801651268,1.18941077711901,4.63,"0008"
"319","RIKO_02",3M 0S,16.63,6.89,23.9004375797459,14.1604375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27877461433683,1.27877461433683,1.20903840997496,4.45,"0008"
"320","RIKO_02",4M 0S,16.45,6.89,23.7204375797459,14.1604375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.30285196063187,1.30285196063187,1.23053923402953,4.27,"0008"
"321","RIKO_02",5M 0S,16.28,6.89,23.5504375797459,14.1604375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.32643926982329,1.32643926982329,1.25155973223741,4.09,"0008"
"322","RIKO_02",6M 0S,16.1,6.89,23.3704375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.34981179432112,1.3508963930196,1.27331087037971,3.91,"0008"
"323","RIKO_02",7M 0S,15.93,6.89,23.2004375797459,14.1604375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37779477252663,1.37779477252663,1.29718098825308,3.73,"0008"
"324","RIKO_02",8M 0S,15.76,6.89,23.0304375797459,14.1604375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.40420121123345,1.40420121123345,1.32056156314194,3.55,"0008"
"325","RIKO_02",9M 0S,15.59,6.89,22.8604375797459,14.1604375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.43163962570583,1.43163962570583,1.34480043777133,3.37,"0008"
"326","RIKO_02",10M 0S,15.42,6.89,22.6904375797459,14.1604375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.46017171672224,1.46017171672224,1.3699457580697,3.19,"0008"
"327","RIKO_02",11M 0S,15.25,6.89,22.5204375797459,14.1604375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.48986420378477,1.48986420378477,1.39604933954484,3.02,"0008"
"328","RIKO_02",12M 0S,15.08,6.89,22.3504375797459,14.1604375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.52078934598787,1.52078934598787,1.42316702368427,2.84,"0008"
"329","RIKO_02",13M 0S,14.91,6.89,22.1804375797459,14.1604375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.55302552913226,1.55302552913226,1.45135907671594,2.67,"0008"
"330","RIKO_02",14M 0S,14.74,6.89,22.0104375797459,14.1604375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.5866579291262,1.5866579291262,1.48069063672208,2.49,"0008"
"331","RIKO_02",15M 0S,14.57,6.89,21.8404375797459,14.1604375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.62177926349488,1.62177926349488,1.51123221608761,2.32,"0008"
"332","RIKO_02",16M 0S,14.4,6.89,21.6704375797459,14.1604375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.65495541803733,1.65628520527137,1.54115096333001,2.15,"0008"
"333","RIKO_02",17M 0S,14.24,6.89,21.5104375797459,14.1604375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.6945938426722,1.6945938426722,1.57426553391452,1.98,"0008"
"334","RIKO_02",18M 0S,14.07,6.89,21.3404375797459,14.1604375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.73471653811152,1.73471653811152,1.60883441261821,1.8,"0008"
"335","RIKO_02",19M 0S,13.91,6.89,21.1804375797459,14.1604375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,2.77425423698585,1.77425423698585,1.64278594216947,1.63,"0008"
"336","RIKO_02",20M 0S,13.74,6.89,21.0104375797459,14.1604375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.81828682388915,1.81828682388915,1.68046556560012,1.46,"0008"
"337","RIKO_01",0S,17.78,6.99,25.0504375797459,14.2604375797459,10.79,3.32,2610,9045.49391400411,19.2063253012048,2.16360192248755,1.16360192248755,1.10601589904478,5,"0009"
"338","RIKO_01",1M 0S,17.6,6.99,24.8704375797459,14.2604375797459,10.61,3.32,2610,9121.90019392745,18.885923210916,2.18334257715746,1.18334257715746,1.12383603252252,4.82,"0009"
"339","RIKO_01",2M 0S,17.42,6.99,24.6904375797459,14.2604375797459,10.43,3.32,2610,9200.27595567624,18.5655211206271,2.20376459670572,1.20376459670572,1.14223980575923,4.63,"0009"
"340","RIKO_01",3M 0S,17.24,6.99,24.5104375797459,14.2604375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.22490387742836,1.22490387742836,1.16125636890958,4.45,"0009"
"341","RIKO_01",4M 0S,17.06,6.99,24.3304375797459,14.2604375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.24456991504372,1.24556197853578,1.1798071490777,4.27,"0009"
"342","RIKO_01",5M 0S,16.88,6.99,24.1504375797459,14.2604375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.26719845895361,1.26820855996371,1.20010627607775,4.09,"0009"
"343","RIKO_01",6M 0S,16.71,6.99,23.9804375797459,14.2604375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.29169390366674,1.29169390366674,1.22111614340754,3.91,"0009"
"344","RIKO_01",7M 0S,16.53,6.99,23.8004375797459,14.2604375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.31606548675479,1.31606548675479,1.24287474429624,3.73,"0009"
"345","RIKO_01",8M 0S,16.36,6.99,23.6304375797459,14.2604375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.33994287552195,1.33994287552195,1.26414871601427,3.55,"0009"
"346","RIKO_01",9M 0S,16.18,6.99,23.4504375797459,14.2604375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.36618767613065,1.36618767613065,1.28748255252036,3.37,"0009"
"347","RIKO_01",10M 0S,16.01,6.99,23.2804375797459,14.2604375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.39193622435041,1.39193622435041,1.31032504234282,3.19,"0009"
"348","RIKO_01",11M 0S,15.83,6.99,23.1004375797459,14.2604375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.41754403882946,1.41867398233228,1.33399271453406,3.02,"0009"
"349","RIKO_01",12M 0S,15.66,6.99,22.9304375797459,14.2604375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.44530699811529,1.44645907184801,1.35853110603246,2.84,"0009"
"350","RIKO_01",13M 0S,15.49,6.99,22.7604375797459,14.2604375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.47708996984008,1.47708996984008,1.38551644654232,2.67,"0009"
"351","RIKO_01",14M 0S,15.32,6.99,22.5904375797459,14.2604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.50723466310212,1.50723466310212,1.41200579094121,2.49,"0009"
"352","RIKO_01",15M 0S,15.15,6.99,22.4204375797459,14.2604375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53863538525009,1.53863538525008,1.43952776429294,2.32,"0009"
"353","RIKO_01",16M 0S,14.98,6.99,22.2504375797459,14.2604375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.57137230834051,1.57137230834051,1.46814394908658,2.15,"0009"
"354","RIKO_01",17M 0S,14.81,6.99,22.0804375797459,14.2604375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.60553257591313,1.60553257591313,1.49792092388867,1.98,"0009"
"355","RIKO_01",18M 0S,14.64,6.99,21.9104375797459,14.2604375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.64121107760009,1.64121107760009,1.52893078048548,1.8,"0009"
"356","RIKO_01",19M 0S,14.47,6.99,21.7404375797459,14.2604375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.67493521276912,1.67627032625376,1.55931269564802,1.63,"0009"
"357","RIKO_01",20M 0S,14.31,6.99,21.5804375797459,14.2604375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.71520010159026,1.71520010159026,1.59294503307168,1.46,"0009"
"358","RIKO_02",0S,17.16,6.17,24.4304375797459,13.4404375797459,10.99,3.32,2610,8962.8094191642,19.562327623748,2.06781298850234,1.06781298850234,1.01588243822411,5,"0009"
"359","RIKO_02",1M 0S,16.98,6.17,24.2504375797459,13.4404375797459,10.81,3.32,2610,9037.12233061506,19.2419255334591,2.08559340829239,1.08559340829239,1.03196247251516,4.82,"0009"
"360","RIKO_02",2M 0S,16.8,6.17,24.0704375797459,13.4404375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10397598717222,1.10397598717222,1.04855974401584,4.63,"0009"
"361","RIKO_02",3M 0S,16.63,6.17,23.9004375797459,13.4404375797459,10.46,3.32,2610,9187.07296974581,18.6189214690086,2.1219182355297,1.1219182355297,1.06473271504623,4.45,"0009"
"362","RIKO_02",4M 0S,16.45,6.17,23.7204375797459,13.4404375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.14156271825299,1.14156271825299,1.08240985290354,4.27,"0009"
"363","RIKO_02",5M 0S,16.28,6.17,23.5504375797459,13.4404375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.16075813488039,1.16075813488039,1.09965247148127,4.09,"0009"
"364","RIKO_02",6M 0S,16.1,6.17,23.3704375797459,13.4404375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.18179906783894,1.18179906783894,1.11851840072204,3.91,"0009"
"365","RIKO_02",7M 0S,15.93,6.17,23.2004375797459,13.4404375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.20238368275007,1.20238368275007,1.13694040434929,3.73,"0009"
"366","RIKO_02",8M 0S,15.76,6.17,23.0304375797459,13.4404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.2236980963129,1.2236980963129,1.1559793906674,3.55,"0009"
"367","RIKO_02",9M 0S,15.59,6.17,22.8604375797459,13.4404375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.24578181991939,1.24578181991939,1.17566688318504,3.37,"0009"
"368","RIKO_02",10M 0S,15.42,6.17,22.6904375797459,13.4404375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.26867726958278,1.26867726958278,1.19603659012708,3.19,"0009"
"369","RIKO_02",11M 0S,15.25,6.17,22.5204375797459,13.4404375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.29243003784589,1.29243003784589,1.21712459703461,3.02,"0009"
"370","RIKO_02",12M 0S,15.08,6.17,22.3504375797459,13.4404375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.31708919681714,1.31708919681714,1.23896958010548,2.84,"0009"
"371","RIKO_02",13M 0S,14.91,6.17,22.1804375797459,13.4404375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.34270763657216,1.34270763657216,1.2616130429292,2.67,"0009"
"372","RIKO_02",14M 0S,14.74,6.17,22.0104375797459,13.4404375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.36934244383205,1.36934244383205,1.28509957966437,2.49,"0009"
"373","RIKO_02",15M 0S,14.57,6.17,21.8404375797459,13.4404375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.39705532662389,1.39705532662389,1.30947716817018,2.32,"0009"
"374","RIKO_02",16M 0S,14.4,6.17,21.6704375797459,13.4404375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.42591309157238,1.42591309157238,1.33479749714618,2.15,"0009"
"375","RIKO_02",17M 0S,14.24,6.17,21.5104375797459,13.4404375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.45418398310294,1.45418398310294,1.35953946820971,1.98,"0009"
"376","RIKO_02",18M 0S,14.07,6.17,21.3404375797459,13.4404375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.48547654982794,1.48547654982794,1.38685302691856,1.8,"0009"
"377","RIKO_02",19M 0S,13.91,6.17,21.1804375797459,13.4404375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.51943916476594,1.51814550370513,1.41528656157747,1.63,"0009"
"378","RIKO_02",20M 0S,13.74,6.17,21.0104375797459,13.4404375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.55023312333431,1.55023312333431,1.44313353451003,1.46,"0009"
"379","RIKO_01",0S,17.78,6.99,25.0504375797459,14.2604375797459,10.79,3.32,2610,9045.49391400411,19.2063253012048,2.16360192248755,1.16360192248755,1.10601589904478,5,"0010"
"380","RIKO_01",1M 0S,17.6,6.99,24.8704375797459,14.2604375797459,10.61,3.32,2610,9121.90019392745,18.885923210916,2.18334257715746,1.18334257715746,1.12383603252252,4.82,"0010"
"381","RIKO_01",2M 0S,17.42,6.99,24.6904375797459,14.2604375797459,10.43,3.32,2610,9200.27595567624,18.5655211206271,2.20376459670572,1.20376459670572,1.14223980575923,4.63,"0010"
"382","RIKO_01",3M 0S,17.24,6.99,24.5104375797459,14.2604375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.22490387742836,1.22490387742836,1.16125636890958,4.45,"0010"
"383","RIKO_01",4M 0S,17.06,6.99,24.3304375797459,14.2604375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.24456991504372,1.24556197853578,1.1798071490777,4.27,"0010"
"384","RIKO_01",5M 0S,16.88,6.99,24.1504375797459,14.2604375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.26719845895361,1.26820855996371,1.20010627607775,4.09,"0010"
"385","RIKO_01",6M 0S,16.71,6.99,23.9804375797459,14.2604375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.29169390366674,1.29169390366674,1.22111614340754,3.91,"0010"
"386","RIKO_01",7M 0S,16.53,6.99,23.8004375797459,14.2604375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.31606548675479,1.31606548675479,1.24287474429624,3.73,"0010"
"387","RIKO_01",8M 0S,16.36,6.99,23.6304375797459,14.2604375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.33994287552195,1.33994287552195,1.26414871601427,3.55,"0010"
"388","RIKO_01",9M 0S,16.18,6.99,23.4504375797459,14.2604375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.36618767613065,1.36618767613065,1.28748255252036,3.37,"0010"
"389","RIKO_01",10M 0S,16.01,6.99,23.2804375797459,14.2604375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.39193622435041,1.39193622435041,1.31032504234282,3.19,"0010"
"390","RIKO_01",11M 0S,15.83,6.99,23.1004375797459,14.2604375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.41754403882946,1.41867398233228,1.33399271453406,3.02,"0010"
"391","RIKO_01",12M 0S,15.66,6.99,22.9304375797459,14.2604375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.44530699811529,1.44645907184801,1.35853110603246,2.84,"0010"
"392","RIKO_01",13M 0S,15.49,6.99,22.7604375797459,14.2604375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.47708996984008,1.47708996984008,1.38551644654232,2.67,"0010"
"393","RIKO_01",14M 0S,15.32,6.99,22.5904375797459,14.2604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.50723466310212,1.50723466310212,1.41200579094121,2.49,"0010"
"394","RIKO_01",15M 0S,15.15,6.99,22.4204375797459,14.2604375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53863538525009,1.53863538525008,1.43952776429294,2.32,"0010"
"395","RIKO_01",16M 0S,14.98,6.99,22.2504375797459,14.2604375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.57137230834051,1.57137230834051,1.46814394908658,2.15,"0010"
"396","RIKO_01",17M 0S,14.81,6.99,22.0804375797459,14.2604375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.60553257591313,1.60553257591313,1.49792092388867,1.98,"0010"
"397","RIKO_01",18M 0S,14.64,6.99,21.9104375797459,14.2604375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.64121107760009,1.64121107760009,1.52893078048548,1.8,"0010"
"398","RIKO_01",19M 0S,14.47,6.99,21.7404375797459,14.2604375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.67493521276912,1.67627032625376,1.55931269564802,1.63,"0010"
"399","RIKO_01",20M 0S,14.31,6.99,21.5804375797459,14.2604375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.71520010159026,1.71520010159026,1.59294503307168,1.46,"0010"
"400","RIKO_02",0S,17.16,6.14,24.4304375797459,13.4104375797459,11.02,3.32,2610,8950.60127353994,19.6157279721295,2.06218373354271,1.06218373354271,1.01066075385562,5,"0010"
"401","RIKO_02",1M 0S,16.98,6.14,24.2504375797459,13.4104375797459,10.84,3.32,2610,9024.60842339278,19.2953258818406,2.07982147081556,1.07982147081556,1.02661604425073,4.82,"0010"
"402","RIKO_02",2M 0S,16.8,6.14,24.0704375797459,13.4104375797459,10.66,3.32,2610,9100.48222543507,18.9749237915518,2.09805485400007,1.09805485400006,1.04308318725135,4.63,"0010"
"403","RIKO_02",3M 0S,16.63,6.14,23.9004375797459,13.4104375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.11584983256823,1.11584983256823,1.05912801584897,4.45,"0010"
"404","RIKO_02",4M 0S,16.45,6.14,23.7204375797459,13.4104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.13533120694866,1.13533120694866,1.07666358001764,4.27,"0010"
"405","RIKO_02",5M 0S,16.28,6.14,23.5504375797459,13.4104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.1543653593334,1.1543653593334,1.09376658229031,4.09,"0010"
"406","RIKO_02",6M 0S,16.1,6.14,23.3704375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17304561119766,1.17404862022474,1.11142172418177,3.91,"0010"
"407","RIKO_02",7M 0S,15.93,6.14,23.2004375797459,13.4104375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.19563480527484,1.19563480527484,1.13074744769003,3.73,"0010"
"408","RIKO_02",8M 0S,15.76,6.14,23.0304375797459,13.4104375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.21676348686494,1.21676348686494,1.14962693635895,3.55,"0010"
"409","RIKO_02",9M 0S,15.59,6.14,22.8604375797459,13.4104375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.23865235382441,1.23865235382441,1.16914757146887,3.37,"0010"
"410","RIKO_02",10M 0S,15.42,6.14,22.6904375797459,13.4104375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.26134318358197,1.26134318358197,1.1893425771131,3.19,"0010"
"411","RIKO_02",11M 0S,15.25,6.14,22.5204375797459,13.4104375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.28488087196934,1.28488087196934,1.21024751328901,3.02,"0010"
"412","RIKO_02",12M 0S,15.08,6.14,22.3504375797459,13.4104375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.30931372971372,1.30931372971372,1.23190048486058,2.84,"0010"
"413","RIKO_02",13M 0S,14.91,6.14,22.1804375797459,13.4104375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.33469381341399,1.33469381341399,1.25434237336122,2.67,"0010"
"414","RIKO_02",14M 0S,14.74,6.14,22.0104375797459,13.4104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.36107729577217,1.36107729577217,1.27761709460369,2.49,"0010"
"415","RIKO_02",15M 0S,14.57,6.14,21.8404375797459,13.4104375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.38852488062167,1.38852488062167,1.3017718855125,2.32,"0010"
"416","RIKO_02",16M 0S,14.4,6.14,21.6704375797459,13.4104375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.41417953369295,1.41538872353575,1.32535525935643,2.15,"0010"
"417","RIKO_02",17M 0S,14.24,6.14,21.5104375797459,13.4104375797459,8.1,3.32,2610,10440,14.418094062999,2.44509441279515,1.44509441279515,1.35136723699181,1.98,"0010"
"418","RIKO_02",18M 0S,14.07,6.14,21.3404375797459,13.4104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.47607373816402,1.47607373816402,1.3784206991833,1.8,"0010"
"419","RIKO_02",19M 0S,13.91,6.14,21.1804375797459,13.4104375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.50646907897564,1.50646907897564,1.40489126597225,1.63,"0010"
"420","RIKO_02",20M 0S,13.74,6.14,21.0104375797459,13.4104375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.54016641363693,1.54016641363693,1.43415340033266,1.46,"0010"
"421","RIKO_01",0S,17.78,6.99,25.0504375797459,14.2604375797459,10.79,3.32,2610,9045.49391400411,19.2063253012048,2.16360192248755,1.16360192248755,1.10601589904478,5,"0011"
"422","RIKO_01",1M 0S,17.6,6.99,24.8704375797459,14.2604375797459,10.61,3.32,2610,9121.90019392745,18.885923210916,2.18334257715746,1.18334257715746,1.12383603252252,4.82,"0011"
"423","RIKO_01",2M 0S,17.42,6.99,24.6904375797459,14.2604375797459,10.43,3.32,2610,9200.27595567624,18.5655211206271,2.20376459670572,1.20376459670572,1.14223980575923,4.63,"0011"
"424","RIKO_01",3M 0S,17.24,6.99,24.5104375797459,14.2604375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.22490387742836,1.22490387742836,1.16125636890958,4.45,"0011"
"425","RIKO_01",4M 0S,17.06,6.99,24.3304375797459,14.2604375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.24456991504372,1.24556197853578,1.1798071490777,4.27,"0011"
"426","RIKO_01",5M 0S,16.88,6.99,24.1504375797459,14.2604375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.26719845895361,1.26820855996371,1.20010627607775,4.09,"0011"
"427","RIKO_01",6M 0S,16.71,6.99,23.9804375797459,14.2604375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.29169390366674,1.29169390366674,1.22111614340754,3.91,"0011"
"428","RIKO_01",7M 0S,16.53,6.99,23.8004375797459,14.2604375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.31606548675479,1.31606548675479,1.24287474429624,3.73,"0011"
"429","RIKO_01",8M 0S,16.36,6.99,23.6304375797459,14.2604375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.33994287552195,1.33994287552195,1.26414871601427,3.55,"0011"
"430","RIKO_01",9M 0S,16.18,6.99,23.4504375797459,14.2604375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.36618767613065,1.36618767613065,1.28748255252036,3.37,"0011"
"431","RIKO_01",10M 0S,16.01,6.99,23.2804375797459,14.2604375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.39193622435041,1.39193622435041,1.31032504234282,3.19,"0011"
"432","RIKO_01",11M 0S,15.83,6.99,23.1004375797459,14.2604375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.41754403882946,1.41867398233228,1.33399271453406,3.02,"0011"
"433","RIKO_01",12M 0S,15.66,6.99,22.9304375797459,14.2604375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.44530699811529,1.44645907184801,1.35853110603246,2.84,"0011"
"434","RIKO_01",13M 0S,15.49,6.99,22.7604375797459,14.2604375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.47708996984008,1.47708996984008,1.38551644654232,2.67,"0011"
"435","RIKO_01",14M 0S,15.32,6.99,22.5904375797459,14.2604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.50723466310212,1.50723466310212,1.41200579094121,2.49,"0011"
"436","RIKO_01",15M 0S,15.15,6.99,22.4204375797459,14.2604375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53863538525009,1.53863538525008,1.43952776429294,2.32,"0011"
"437","RIKO_01",16M 0S,14.98,6.99,22.2504375797459,14.2604375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.57137230834051,1.57137230834051,1.46814394908658,2.15,"0011"
"438","RIKO_01",17M 0S,14.81,6.99,22.0804375797459,14.2604375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.60553257591313,1.60553257591313,1.49792092388867,1.98,"0011"
"439","RIKO_01",18M 0S,14.64,6.99,21.9104375797459,14.2604375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.64121107760009,1.64121107760009,1.52893078048548,1.8,"0011"
"440","RIKO_01",19M 0S,14.47,6.99,21.7404375797459,14.2604375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.67493521276912,1.67627032625376,1.55931269564802,1.63,"0011"
"441","RIKO_01",20M 0S,14.31,6.99,21.5804375797459,14.2604375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.71520010159026,1.71520010159026,1.59294503307168,1.46,"0011"
"442","RIKO_02",0S,17.16,6.48,24.4304375797459,13.7504375797459,10.68,3.32,2610,9091.95718166658,19.0105240238061,2.12783377749445,1.12783377749445,1.07147174638758,5,"0011"
"443","RIKO_02",1M 0S,16.98,6.48,24.2504375797459,13.7504375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.14716807082292,1.14716807082292,1.08890697550334,4.82,"0011"
"444","RIKO_02",2M 0S,16.8,6.48,24.0704375797459,13.7504375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16717681624425,1.16717681624425,1.10691901046849,4.63,"0011"
"445","RIKO_02",3M 0S,16.63,6.48,23.9004375797459,13.7504375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.18672559050647,1.18672559050647,1.12448621071894,4.45,"0011"
"446","RIKO_02",4M 0S,16.45,6.48,23.7204375797459,13.7504375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.20815092714551,1.20815092714551,1.14370492276786,4.27,"0011"
"447","RIKO_02",5M 0S,16.28,6.48,23.5504375797459,13.7504375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.22910864731027,1.22910864731027,1.16246903207418,4.09,"0011"
"448","RIKO_02",6M 0S,16.1,6.48,23.3704375797459,13.7504375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.25210652220797,1.25210652220797,1.18301987252251,3.91,"0011"
"449","RIKO_02",7M 0S,15.93,6.48,23.2004375797459,13.7504375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.27463118980325,1.27463118980325,1.20310751880927,3.73,"0011"
"450","RIKO_02",8M 0S,15.76,6.48,23.0304375797459,13.7504375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.29798111461645,1.29798111461645,1.22388912390847,3.55,"0011"
"451","RIKO_02",9M 0S,15.59,6.48,22.8604375797459,13.7504375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.32220249655771,1.32220249655771,1.24540128072018,3.37,"0011"
"452","RIKO_02",10M 0S,15.42,6.48,22.6904375797459,13.7504375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.34734504962424,1.34734504962424,1.26768320093115,3.19,"0011"
"453","RIKO_02",11M 0S,15.25,6.48,22.5204375797459,13.7504375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37346234249039,1.37346234249039,1.29077695355083,3.02,"0011"
"454","RIKO_02",12M 0S,15.08,6.48,22.3504375797459,13.7504375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.4006121794931,1.4006121794931,1.314727730004,2.84,"0011"
"455","RIKO_02",13M 0S,14.91,6.48,22.1804375797459,13.7504375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.42885702771538,1.42885702771538,1.33958413929469,2.67,"0011"
"456","RIKO_02",14M 0S,14.74,6.48,22.0104375797459,13.7504375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.4582644968088,1.4582644968088,1.36539853729776,2.49,"0011"
"457","RIKO_02",15M 0S,14.57,6.48,21.8404375797459,13.7504375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.48890787931282,1.48890787931282,1.39222739487211,2.32,"0011"
"458","RIKO_02",16M 0S,14.4,6.48,21.6704375797459,13.7504375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.52086676056069,1.52086676056069,1.42013171024242,2.15,"0011"
"459","RIKO_02",17M 0S,14.24,6.48,21.5104375797459,13.7504375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.55222483809803,1.55222483809803,1.44743604765394,1.98,"0011"
"460","RIKO_02",18M 0S,14.07,6.48,21.3404375797459,13.7504375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.5869914023242,1.5869914023242,1.47762132042395,1.8,"0011"
"461","RIKO_02",19M 0S,13.91,6.48,21.1804375797459,13.7504375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.62116618353172,1.62116618353172,1.50720409103521,1.63,"0011"
"462","RIKO_02",20M 0S,13.74,6.48,21.0104375797459,13.7504375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.65912737515712,1.65912737515712,1.53996188197221,1.46,"0011"
"463","RIKO_01",0S,17.78,6.99,25.0504375797459,14.2604375797459,10.79,3.32,2610,9045.49391400411,19.2063253012048,2.16360192248755,1.16360192248755,1.10601589904478,5,"0012"
"464","RIKO_01",1M 0S,17.6,6.99,24.8704375797459,14.2604375797459,10.61,3.32,2610,9121.90019392745,18.885923210916,2.18334257715746,1.18334257715746,1.12383603252252,4.82,"0012"
"465","RIKO_01",2M 0S,17.42,6.99,24.6904375797459,14.2604375797459,10.43,3.32,2610,9200.27595567624,18.5655211206271,2.20376459670572,1.20376459670572,1.14223980575923,4.63,"0012"
"466","RIKO_01",3M 0S,17.24,6.99,24.5104375797459,14.2604375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.22490387742836,1.22490387742836,1.16125636890958,4.45,"0012"
"467","RIKO_01",4M 0S,17.06,6.99,24.3304375797459,14.2604375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.24456991504372,1.24556197853578,1.1798071490777,4.27,"0012"
"468","RIKO_01",5M 0S,16.88,6.99,24.1504375797459,14.2604375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.26719845895361,1.26820855996371,1.20010627607775,4.09,"0012"
"469","RIKO_01",6M 0S,16.71,6.99,23.9804375797459,14.2604375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.29169390366674,1.29169390366674,1.22111614340754,3.91,"0012"
"470","RIKO_01",7M 0S,16.53,6.99,23.8004375797459,14.2604375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.31606548675479,1.31606548675479,1.24287474429624,3.73,"0012"
"471","RIKO_01",8M 0S,16.36,6.99,23.6304375797459,14.2604375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.33994287552195,1.33994287552195,1.26414871601427,3.55,"0012"
"472","RIKO_01",9M 0S,16.18,6.99,23.4504375797459,14.2604375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.36618767613065,1.36618767613065,1.28748255252036,3.37,"0012"
"473","RIKO_01",10M 0S,16.01,6.99,23.2804375797459,14.2604375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.39193622435041,1.39193622435041,1.31032504234282,3.19,"0012"
"474","RIKO_01",11M 0S,15.83,6.99,23.1004375797459,14.2604375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.41754403882946,1.41867398233228,1.33399271453406,3.02,"0012"
"475","RIKO_01",12M 0S,15.66,6.99,22.9304375797459,14.2604375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.44530699811529,1.44645907184801,1.35853110603246,2.84,"0012"
"476","RIKO_01",13M 0S,15.49,6.99,22.7604375797459,14.2604375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.47708996984008,1.47708996984008,1.38551644654232,2.67,"0012"
"477","RIKO_01",14M 0S,15.32,6.99,22.5904375797459,14.2604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.50723466310212,1.50723466310212,1.41200579094121,2.49,"0012"
"478","RIKO_01",15M 0S,15.15,6.99,22.4204375797459,14.2604375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53863538525009,1.53863538525008,1.43952776429294,2.32,"0012"
"479","RIKO_01",16M 0S,14.98,6.99,22.2504375797459,14.2604375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.57137230834051,1.57137230834051,1.46814394908658,2.15,"0012"
"480","RIKO_01",17M 0S,14.81,6.99,22.0804375797459,14.2604375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.60553257591313,1.60553257591313,1.49792092388867,1.98,"0012"
"481","RIKO_01",18M 0S,14.64,6.99,21.9104375797459,14.2604375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.64121107760009,1.64121107760009,1.52893078048548,1.8,"0012"
"482","RIKO_01",19M 0S,14.47,6.99,21.7404375797459,14.2604375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.67493521276912,1.67627032625376,1.55931269564802,1.63,"0012"
"483","RIKO_01",20M 0S,14.31,6.99,21.5804375797459,14.2604375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.71520010159026,1.71520010159026,1.59294503307168,1.46,"0012"
"484","RIKO_02",0S,17.16,6.45,24.4304375797459,13.7204375797459,10.71,3.32,2610,9079.21441831734,19.0639243721876,2.12187345878998,1.12187345878998,1.06595850227504,5,"0012"
"485","RIKO_02",1M 0S,16.98,6.45,24.2504375797459,13.7204375797459,10.53,3.32,2610,9156.48572156538,18.7435222818987,2.14105078287186,1.14105078287186,1.08325710418678,4.82,"0012"
"486","RIKO_02",2M 0S,16.8,6.45,24.0704375797459,13.7204375797459,10.35,3.32,2610,9235.76413354276,18.4231201916098,2.16089514431311,1.16089514431311,1.10112641854398,4.63,"0012"
"487","RIKO_02",3M 0S,16.63,6.45,23.9004375797459,13.7204375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.18028140900203,1.18028140900203,1.1185528828408,4.45,"0012"
"488","RIKO_02",4M 0S,16.45,6.45,23.7204375797459,13.7204375797459,10,3.32,2610,9396,17.8001161271592,2.20152647436407,1.20152647436407,1.13761588645933,4.27,"0012"
"489","RIKO_02",5M 0S,16.28,6.45,23.5504375797459,13.7204375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.22230567076711,1.22230567076711,1.15622621486525,4.09,"0012"
"490","RIKO_02",6M 0S,16.1,6.45,23.3704375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24278102936239,1.24381622604976,1.17545556490315,3.91,"0012"
"491","RIKO_02",7M 0S,15.93,6.45,23.2004375797459,13.7204375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.26743298983552,1.26743298983552,1.19652570434591,3.73,"0012"
"492","RIKO_02",8M 0S,15.76,6.45,23.0304375797459,13.7204375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.29057623454787,1.29057623454787,1.21713081096912,3.55,"0012"
"493","RIKO_02",9M 0S,15.59,6.45,22.8604375797459,13.7204375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.31458038770686,1.31458038770686,1.2384580248839,3.37,"0012"
"494","RIKO_02",10M 0S,15.42,6.45,22.6904375797459,13.7204375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.33949439728436,1.33949439728436,1.2605459825437,3.19,"0012"
"495","RIKO_02",11M 0S,15.25,6.45,22.5204375797459,13.7204375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.36537099359553,1.36537099359553,1.2834361267859,3.02,"0012"
"496","RIKO_02",12M 0S,15.08,6.45,22.3504375797459,13.7204375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.39226706183554,1.39226706183554,1.30717296634874,2.84,"0012"
"497","RIKO_02",13M 0S,14.91,6.45,22.1804375797459,13.7204375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.420244059532,1.420244059532,1.33180436472914,2.67,"0012"
"498","RIKO_02",14M 0S,14.74,6.45,22.0104375797459,13.7204375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.44936848536076,1.44936848536076,1.35738186232587,2.49,"0012"
"499","RIKO_02",15M 0S,14.57,6.45,21.8404375797459,13.7204375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.4797124068523,1.4797124068523,1.38396103643036,2.32,"0012"
"500","RIKO_02",16M 0S,14.4,6.45,21.6704375797459,13.7204375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.50819908839707,1.50945536980411,1.40994544341683,2.15,"0012"
"501","RIKO_02",17M 0S,14.24,6.45,21.5104375797459,13.7204375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.54239598763038,1.54239598763038,1.43864475315375,1.98,"0012"
"502","RIKO_02",18M 0S,14.07,6.45,21.3404375797459,13.7204375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.57680639680324,1.57680639680324,1.46853668216292,1.8,"0012"
"503","RIKO_02",19M 0S,13.91,6.45,21.1804375797459,13.7204375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.61062530075613,1.61062530075613,1.49782761964875,1.63,"0012"
"504","RIKO_02",20M 0S,13.74,6.45,21.0104375797459,13.7204375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.64818446414824,1.64818446414824,1.53025723923599,1.46,"0012"
"505","RIKO_01",0S,17.78,6.99,25.0504375797459,14.2604375797459,10.79,3.32,2610,9045.49391400411,19.2063253012048,2.16360192248755,1.16360192248755,1.10601589904478,5,"0013"
"506","RIKO_01",1M 0S,17.6,6.99,24.8704375797459,14.2604375797459,10.61,3.32,2610,9121.90019392745,18.885923210916,2.18334257715746,1.18334257715746,1.12383603252252,4.82,"0013"
"507","RIKO_01",2M 0S,17.42,6.99,24.6904375797459,14.2604375797459,10.43,3.32,2610,9200.27595567624,18.5655211206271,2.20376459670572,1.20376459670572,1.14223980575923,4.63,"0013"
"508","RIKO_01",3M 0S,17.24,6.99,24.5104375797459,14.2604375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.22490387742836,1.22490387742836,1.16125636890958,4.45,"0013"
"509","RIKO_01",4M 0S,17.06,6.99,24.3304375797459,14.2604375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.24456991504372,1.24556197853578,1.1798071490777,4.27,"0013"
"510","RIKO_01",5M 0S,16.88,6.99,24.1504375797459,14.2604375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.26719845895361,1.26820855996371,1.20010627607775,4.09,"0013"
"511","RIKO_01",6M 0S,16.71,6.99,23.9804375797459,14.2604375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.29169390366674,1.29169390366674,1.22111614340754,3.91,"0013"
"512","RIKO_01",7M 0S,16.53,6.99,23.8004375797459,14.2604375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.31606548675479,1.31606548675479,1.24287474429624,3.73,"0013"
"513","RIKO_01",8M 0S,16.36,6.99,23.6304375797459,14.2604375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.33994287552195,1.33994287552195,1.26414871601427,3.55,"0013"
"514","RIKO_01",9M 0S,16.18,6.99,23.4504375797459,14.2604375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.36618767613065,1.36618767613065,1.28748255252036,3.37,"0013"
"515","RIKO_01",10M 0S,16.01,6.99,23.2804375797459,14.2604375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.39193622435041,1.39193622435041,1.31032504234282,3.19,"0013"
"516","RIKO_01",11M 0S,15.83,6.99,23.1004375797459,14.2604375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.41754403882946,1.41867398233228,1.33399271453406,3.02,"0013"
"517","RIKO_01",12M 0S,15.66,6.99,22.9304375797459,14.2604375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.44530699811529,1.44645907184801,1.35853110603246,2.84,"0013"
"518","RIKO_01",13M 0S,15.49,6.99,22.7604375797459,14.2604375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.47708996984008,1.47708996984008,1.38551644654232,2.67,"0013"
"519","RIKO_01",14M 0S,15.32,6.99,22.5904375797459,14.2604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.50723466310212,1.50723466310212,1.41200579094121,2.49,"0013"
"520","RIKO_01",15M 0S,15.15,6.99,22.4204375797459,14.2604375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53863538525009,1.53863538525008,1.43952776429294,2.32,"0013"
"521","RIKO_01",16M 0S,14.98,6.99,22.2504375797459,14.2604375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.57137230834051,1.57137230834051,1.46814394908658,2.15,"0013"
"522","RIKO_01",17M 0S,14.81,6.99,22.0804375797459,14.2604375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.60553257591313,1.60553257591313,1.49792092388867,1.98,"0013"
"523","RIKO_01",18M 0S,14.64,6.99,21.9104375797459,14.2604375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.64121107760009,1.64121107760009,1.52893078048548,1.8,"0013"
"524","RIKO_01",19M 0S,14.47,6.99,21.7404375797459,14.2604375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.67493521276912,1.67627032625376,1.55931269564802,1.63,"0013"
"525","RIKO_01",20M 0S,14.31,6.99,21.5804375797459,14.2604375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.71520010159026,1.71520010159026,1.59294503307168,1.46,"0013"
"526","RIKO_02",0S,17.16,6.84,24.4304375797459,14.1104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.2041963863861,1.20322645428135,1.14105037711437,5,"0013"
"527","RIKO_02",1M 0S,16.98,6.84,24.2504375797459,14.1104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.22339888990539,1.22339888990539,1.15917617569734,4.82,"0013"
"528","RIKO_02",2M 0S,16.8,6.84,24.0704375797459,14.1104375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24550850839766,1.24550850839766,1.17900660669486,4.63,"0013"
"529","RIKO_02",3M 0S,16.63,6.84,23.9004375797459,14.1104375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.2694544727649,1.26843197787737,1.19952733911383,4.45,"0013"
"530","RIKO_02",4M 0S,16.45,6.84,23.7204375797459,14.1104375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.29087042077427,1.29087042077427,1.21957489865857,4.27,"0013"
"531","RIKO_02",5M 0S,16.28,6.84,23.5504375797459,14.1104375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.31657102265543,1.31551057726837,1.24154527553308,4.09,"0013"
"532","RIKO_02",6M 0S,16.1,6.84,23.3704375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.33966141939964,1.33966141939964,1.26303449582795,3.91,"0013"
"533","RIKO_02",7M 0S,15.93,6.84,23.2004375797459,14.1104375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.36471559335981,1.36471559335981,1.28528070853623,3.73,"0013"
"534","RIKO_02",8M 0S,15.76,6.84,23.0304375797459,14.1104375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.39072474704492,1.39072474704492,1.30832463022774,3.55,"0013"
"535","RIKO_02",9M 0S,15.59,6.84,22.8604375797459,14.1104375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42051084023349,1.41936667547376,1.33364215835419,3.37,"0013"
"536","RIKO_02",10M 0S,15.42,6.84,22.6904375797459,14.1104375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.44868900159168,1.44752214044816,1.35846960898916,3.19,"0013"
"537","RIKO_02",11M 0S,15.25,6.84,22.5204375797459,14.1104375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.47800770757627,1.4768172313858,1.3842389841019,3.02,"0013"
