"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"538","RIKO_02",12M 0S,15.08,6.84,22.3504375797459,14.1104375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.50853763592232,1.50732256909364,1.41100492344839,2.84,"0013"
"539","RIKO_02",13M 0S,14.91,6.84,22.1804375797459,14.1104375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.54035542725071,1.53911473246162,1.43882637621649,2.67,"0013"
"540","RIKO_02",14M 0S,14.74,6.84,22.0104375797459,14.1104375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.57028667641021,1.57028667641021,1.46603245306137,2.49,"0013"
"541","RIKO_02",15M 0S,14.57,6.84,21.8404375797459,14.1104375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.60482079477887,1.60482079477887,1.49608933995286,2.32,"0013"
"542","RIKO_02",16M 0S,14.4,6.84,21.6704375797459,14.1104375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.64090803487311,1.64090803487311,1.52740448843443,2.15,"0013"
"543","RIKO_02",17M 0S,14.24,6.84,21.5104375797459,14.1104375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.6800087609798,1.67865558100686,1.56005859896234,1.98,"0013"
"544","RIKO_02",18M 0S,14.07,6.84,21.3404375797459,14.1104375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.71580425223246,1.71580425223246,1.59209350299415,1.8,"0013"
"545","RIKO_02",19M 0S,13.91,6.84,21.1804375797459,14.1104375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.75853608266865,1.75711965207375,1.62760428856457,1.63,"0013"
"546","RIKO_02",20M 0S,13.74,6.84,21.0104375797459,14.1104375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.7978644556001,1.7978644556001,1.66250429828218,1.46,"0013"
"547","RIKO_01",0S,17.78,6.99,25.0504375797459,14.2604375797459,10.79,3.32,2610,9045.49391400411,19.2063253012048,2.16360192248755,1.16360192248755,1.10601589904478,5,"0014"
"548","RIKO_01",1M 0S,17.6,6.99,24.8704375797459,14.2604375797459,10.61,3.32,2610,9121.90019392745,18.885923210916,2.18334257715746,1.18334257715746,1.12383603252252,4.82,"0014"
"549","RIKO_01",2M 0S,17.42,6.99,24.6904375797459,14.2604375797459,10.43,3.32,2610,9200.27595567624,18.5655211206271,2.20376459670572,1.20376459670572,1.14223980575923,4.63,"0014"
"550","RIKO_01",3M 0S,17.24,6.99,24.5104375797459,14.2604375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.22490387742836,1.22490387742836,1.16125636890958,4.45,"0014"
"551","RIKO_01",4M 0S,17.06,6.99,24.3304375797459,14.2604375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.24456991504372,1.24556197853578,1.1798071490777,4.27,"0014"
"552","RIKO_01",5M 0S,16.88,6.99,24.1504375797459,14.2604375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.26719845895361,1.26820855996371,1.20010627607775,4.09,"0014"
"553","RIKO_01",6M 0S,16.71,6.99,23.9804375797459,14.2604375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.29169390366674,1.29169390366674,1.22111614340754,3.91,"0014"
"554","RIKO_01",7M 0S,16.53,6.99,23.8004375797459,14.2604375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.31606548675479,1.31606548675479,1.24287474429624,3.73,"0014"
"555","RIKO_01",8M 0S,16.36,6.99,23.6304375797459,14.2604375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.33994287552195,1.33994287552195,1.26414871601427,3.55,"0014"
"556","RIKO_01",9M 0S,16.18,6.99,23.4504375797459,14.2604375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.36618767613065,1.36618767613065,1.28748255252036,3.37,"0014"
"557","RIKO_01",10M 0S,16.01,6.99,23.2804375797459,14.2604375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.39193622435041,1.39193622435041,1.31032504234282,3.19,"0014"
"558","RIKO_01",11M 0S,15.83,6.99,23.1004375797459,14.2604375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.41754403882946,1.41867398233228,1.33399271453406,3.02,"0014"
"559","RIKO_01",12M 0S,15.66,6.99,22.9304375797459,14.2604375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.44530699811529,1.44645907184801,1.35853110603246,2.84,"0014"
"560","RIKO_01",13M 0S,15.49,6.99,22.7604375797459,14.2604375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.47708996984008,1.47708996984008,1.38551644654232,2.67,"0014"
"561","RIKO_01",14M 0S,15.32,6.99,22.5904375797459,14.2604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.50723466310212,1.50723466310212,1.41200579094121,2.49,"0014"
"562","RIKO_01",15M 0S,15.15,6.99,22.4204375797459,14.2604375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53863538525009,1.53863538525008,1.43952776429294,2.32,"0014"
"563","RIKO_01",16M 0S,14.98,6.99,22.2504375797459,14.2604375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.57137230834051,1.57137230834051,1.46814394908658,2.15,"0014"
"564","RIKO_01",17M 0S,14.81,6.99,22.0804375797459,14.2604375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.60553257591313,1.60553257591313,1.49792092388867,1.98,"0014"
"565","RIKO_01",18M 0S,14.64,6.99,21.9104375797459,14.2604375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.64121107760009,1.64121107760009,1.52893078048548,1.8,"0014"
"566","RIKO_01",19M 0S,14.47,6.99,21.7404375797459,14.2604375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.67493521276912,1.67627032625376,1.55931269564802,1.63,"0014"
"567","RIKO_01",20M 0S,14.31,6.99,21.5804375797459,14.2604375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.71520010159026,1.71520010159026,1.59294503307168,1.46,"0014"
"568","RIKO_02",0S,17.16,6.81,24.4304375797459,14.0804375797459,10.34,3.32,2610,9240.22909108351,18.4053200754827,2.19780123246042,1.19683411447202,1.13515854767814,5,"0014"
"569","RIKO_02",1M 0S,16.98,6.81,24.2504375797459,14.0804375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.21684019111511,1.21684019111511,1.1531403456449,4.82,"0014"
"570","RIKO_02",2M 0S,16.8,6.81,24.0704375797459,14.0804375797459,9.99,3.32,2610,9400.70152643882,17.7823160110321,2.23876523960367,1.23876523960367,1.17281143290188,4.63,"0014"
"571","RIKO_02",3M 0S,16.63,6.81,23.9004375797459,14.0804375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.26021025902655,1.26021025902655,1.19201600794062,4.45,"0014"
"572","RIKO_02",4M 0S,16.45,6.81,23.7204375797459,14.0804375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.28374115597932,1.28374115597932,1.21304788523451,4.27,"0014"
"573","RIKO_02",5M 0S,16.28,6.81,23.5504375797459,14.0804375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.30678613977198,1.30678613977198,1.23360434190494,4.09,"0014"
"574","RIKO_02",6M 0S,16.1,6.81,23.3704375797459,14.0804375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.33210600039189,1.33210600039189,1.25614326015344,3.91,"0014"
"575","RIKO_02",7M 0S,15.93,6.81,23.2004375797459,14.0804375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.35693692364481,1.35693692364481,1.27819953942281,3.73,"0014"
"576","RIKO_02",8M 0S,15.76,6.81,23.0304375797459,14.0804375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.38271114454086,1.38271114454086,1.30104422252877,3.55,"0014"
"577","RIKO_02",9M 0S,15.59,6.81,22.8604375797459,14.0804375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.40948345599552,1.40948345599552,1.3247203510919,3.37,"0014"
"578","RIKO_02",10M 0S,15.42,6.81,22.6904375797459,14.0804375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44014706321403,1.43898427251636,1.35074687612782,3.19,"0014"
"579","RIKO_02",11M 0S,15.25,6.81,22.5204375797459,14.0804375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.4691891748091,1.46800293518869,1.37628426796564,3.02,"0014"
"580","RIKO_02",12M 0S,15.08,6.81,22.3504375797459,14.0804375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.49942672441171,1.49821607065868,1.40280589420506,2.84,"0014"
"581","RIKO_02",13M 0S,14.91,6.81,22.1804375797459,14.0804375797459,8.1,3.32,2610,10440,14.418094062999,2.52781046217786,1.52781046217786,1.42871841773092,2.67,"0014"
"582","RIKO_02",14M 0S,14.74,6.81,22.0104375797459,14.0804375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56056301937461,1.56056301937461,1.45732039847926,2.49,"0014"
"583","RIKO_02",15M 0S,14.57,6.81,21.8404375797459,14.0804375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.5947506112939,1.5947506112939,1.48709095818449,2.32,"0014"
"584","RIKO_02",16M 0S,14.4,6.81,21.6704375797459,14.0804375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.63046966319377,1.63046966319377,1.51810320655247,2.15,"0014"
"585","RIKO_02",17M 0S,14.24,6.81,21.5104375797459,14.0804375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.66558071919794,1.66558071919794,1.54849644621605,1.98,"0014"
"586","RIKO_02",18M 0S,14.07,6.81,21.3404375797459,14.0804375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.70458192061167,1.70458192061167,1.58215169115172,1.8,"0014"
"587","RIKO_02",19M 0S,13.91,6.81,21.1804375797459,14.0804375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.7468638566489,1.74545341941336,1.61730237403919,1.63,"0014"
"588","RIKO_02",20M 0S,13.74,6.81,21.0104375797459,14.0804375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.78575248825984,1.78575248825984,1.6518426159116,1.46,"0014"
"589","RIKO_01",0S,17.78,6.99,25.0504375797459,14.2604375797459,10.79,3.32,2610,9045.49391400411,19.2063253012048,2.16360192248755,1.16360192248755,1.10601589904478,5,"0015"
"590","RIKO_01",1M 0S,17.6,6.99,24.8704375797459,14.2604375797459,10.61,3.32,2610,9121.90019392745,18.885923210916,2.18334257715746,1.18334257715746,1.12383603252252,4.82,"0015"
"591","RIKO_01",2M 0S,17.42,6.99,24.6904375797459,14.2604375797459,10.43,3.32,2610,9200.27595567624,18.5655211206271,2.20376459670572,1.20376459670572,1.14223980575923,4.63,"0015"
"592","RIKO_01",3M 0S,17.24,6.99,24.5104375797459,14.2604375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.22490387742836,1.22490387742836,1.16125636890958,4.45,"0015"
"593","RIKO_01",4M 0S,17.06,6.99,24.3304375797459,14.2604375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.24456991504372,1.24556197853578,1.1798071490777,4.27,"0015"
"594","RIKO_01",5M 0S,16.88,6.99,24.1504375797459,14.2604375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.26719845895361,1.26820855996371,1.20010627607775,4.09,"0015"
"595","RIKO_01",6M 0S,16.71,6.99,23.9804375797459,14.2604375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.29169390366674,1.29169390366674,1.22111614340754,3.91,"0015"
"596","RIKO_01",7M 0S,16.53,6.99,23.8004375797459,14.2604375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.31606548675479,1.31606548675479,1.24287474429624,3.73,"0015"
"597","RIKO_01",8M 0S,16.36,6.99,23.6304375797459,14.2604375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.33994287552195,1.33994287552195,1.26414871601427,3.55,"0015"
"598","RIKO_01",9M 0S,16.18,6.99,23.4504375797459,14.2604375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.36618767613065,1.36618767613065,1.28748255252036,3.37,"0015"
"599","RIKO_01",10M 0S,16.01,6.99,23.2804375797459,14.2604375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.39193622435041,1.39193622435041,1.31032504234282,3.19,"0015"
"600","RIKO_01",11M 0S,15.83,6.99,23.1004375797459,14.2604375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.41754403882946,1.41867398233228,1.33399271453406,3.02,"0015"
"601","RIKO_01",12M 0S,15.66,6.99,22.9304375797459,14.2604375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.44530699811529,1.44645907184801,1.35853110603246,2.84,"0015"
"602","RIKO_01",13M 0S,15.49,6.99,22.7604375797459,14.2604375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.47708996984008,1.47708996984008,1.38551644654232,2.67,"0015"
"603","RIKO_01",14M 0S,15.32,6.99,22.5904375797459,14.2604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.50723466310212,1.50723466310212,1.41200579094121,2.49,"0015"
"604","RIKO_01",15M 0S,15.15,6.99,22.4204375797459,14.2604375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53863538525009,1.53863538525008,1.43952776429294,2.32,"0015"
"605","RIKO_01",16M 0S,14.98,6.99,22.2504375797459,14.2604375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.57137230834051,1.57137230834051,1.46814394908658,2.15,"0015"
"606","RIKO_01",17M 0S,14.81,6.99,22.0804375797459,14.2604375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.60553257591313,1.60553257591313,1.49792092388867,1.98,"0015"
"607","RIKO_01",18M 0S,14.64,6.99,21.9104375797459,14.2604375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.64121107760009,1.64121107760009,1.52893078048548,1.8,"0015"
"608","RIKO_01",19M 0S,14.47,6.99,21.7404375797459,14.2604375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.67493521276912,1.67627032625376,1.55931269564802,1.63,"0015"
"609","RIKO_01",20M 0S,14.31,6.99,21.5804375797459,14.2604375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.71520010159026,1.71520010159026,1.59294503307168,1.46,"0015"
"610","RIKO_02",0S,17.16,6.92,24.4304375797459,14.1904375797459,10.24,3.32,2610,9285.2377796694,18.2273189142111,2.21926413512116,1.21926413512116,1.15585102273865,5,"0015"
"611","RIKO_02",1M 0S,16.98,6.92,24.2504375797459,14.1904375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.24107999439768,1.24107999439768,1.17543840904796,4.82,"0015"
"612","RIKO_02",2M 0S,16.8,6.92,24.0704375797459,14.1904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26369076352639,1.26369076352639,1.19570110642087,4.63,"0015"
"613","RIKO_02",3M 0S,16.63,6.92,23.9004375797459,14.1904375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.28581511263035,1.28581511263035,1.21549017017708,4.45,"0015"
"614","RIKO_02",4M 0S,16.45,6.92,23.7204375797459,14.1904375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.31010123228129,1.31010123228129,1.23716998535477,4.27,"0015"
"615","RIKO_02",5M 0S,16.28,6.92,23.5504375797459,14.1904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.33389580594452,1.33389580594452,1.25836765340271,4.09,"0015"
"616","RIKO_02",6M 0S,16.1,6.92,23.3704375797459,14.1904375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.36005062566892,1.36005062566892,1.28161862499728,3.91,"0015"
"617","RIKO_02",7M 0S,15.93,6.92,23.2004375797459,14.1904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.38571195822871,1.38571195822871,1.30438083281894,3.73,"0015"
"618","RIKO_02",8M 0S,15.76,6.92,23.0304375797459,14.1904375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.41236026511773,1.41236026511773,1.3279661974325,3.55,"0015"
"619","RIKO_02",9M 0S,15.59,6.92,22.8604375797459,14.1904375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.44005360364945,1.44005360364945,1.35242019320187,3.37,"0015"
"620","RIKO_02",10M 0S,15.42,6.92,22.6904375797459,14.1904375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.46885467572243,1.46885467572243,1.37779170690215,3.19,"0015"
"621","RIKO_02",11M 0S,15.25,6.92,22.5204375797459,14.1904375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49883130175759,1.49883130175759,1.40413336392481,3.02,"0015"
"622","RIKO_02",12M 0S,15.08,6.92,22.3504375797459,14.1904375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53005695387754,1.53005695387754,1.43150189263208,2.84,"0015"
"623","RIKO_02",13M 0S,14.91,6.92,22.1804375797459,14.1904375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.56261135715153,1.56261135715153,1.4599585321691,2.67,"0015"
"624","RIKO_02",14M 0S,14.74,6.92,22.0104375797459,14.1904375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.59658116926352,1.59658116926352,1.48956948990355,2.49,"0015"
"625","RIKO_02",15M 0S,14.57,6.92,21.8404375797459,14.1904375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.6320607508027,1.6320607508027,1.52040645568475,2.32,"0015"
"626","RIKO_02",16M 0S,14.4,6.92,21.6704375797459,14.1904375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.66915304059368,1.66915304059368,1.55254718132989,2.15,"0015"
"627","RIKO_02",17M 0S,14.24,6.92,21.5104375797459,14.1904375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.7056372600602,1.7056372600602,1.58406380638376,1.98,"0015"
"628","RIKO_02",18M 0S,14.07,6.92,21.3404375797459,14.1904375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.74619087323646,1.74619087323646,1.61898315770772,1.8,"0015"
"629","RIKO_02",19M 0S,13.91,6.92,21.1804375797459,14.1904375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.78616090753086,1.78616090753086,1.65328458359754,1.63,"0015"
"630","RIKO_02",20M 0S,13.74,6.92,21.0104375797459,14.1904375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.83068398000597,1.83068398000597,1.69135911884924,1.46,"0015"
"631","RIKO_01",0S,17.78,6.99,25.0504375797459,14.2604375797459,10.79,3.32,2610,9045.49391400411,19.2063253012048,2.16360192248755,1.16360192248755,1.10601589904478,5,"0016"
"632","RIKO_01",1M 0S,17.6,6.99,24.8704375797459,14.2604375797459,10.61,3.32,2610,9121.90019392745,18.885923210916,2.18334257715746,1.18334257715746,1.12383603252252,4.82,"0016"
"633","RIKO_01",2M 0S,17.42,6.99,24.6904375797459,14.2604375797459,10.43,3.32,2610,9200.27595567624,18.5655211206271,2.20376459670572,1.20376459670572,1.14223980575923,4.63,"0016"
"634","RIKO_01",3M 0S,17.24,6.99,24.5104375797459,14.2604375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.22490387742836,1.22490387742836,1.16125636890958,4.45,"0016"
"635","RIKO_01",4M 0S,17.06,6.99,24.3304375797459,14.2604375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.24456991504372,1.24556197853578,1.1798071490777,4.27,"0016"
"636","RIKO_01",5M 0S,16.88,6.99,24.1504375797459,14.2604375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.26719845895361,1.26820855996371,1.20010627607775,4.09,"0016"
"637","RIKO_01",6M 0S,16.71,6.99,23.9804375797459,14.2604375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.29169390366674,1.29169390366674,1.22111614340754,3.91,"0016"
"638","RIKO_01",7M 0S,16.53,6.99,23.8004375797459,14.2604375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.31606548675479,1.31606548675479,1.24287474429624,3.73,"0016"
"639","RIKO_01",8M 0S,16.36,6.99,23.6304375797459,14.2604375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.33994287552195,1.33994287552195,1.26414871601427,3.55,"0016"
"640","RIKO_01",9M 0S,16.18,6.99,23.4504375797459,14.2604375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.36618767613065,1.36618767613065,1.28748255252036,3.37,"0016"
"641","RIKO_01",10M 0S,16.01,6.99,23.2804375797459,14.2604375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.39193622435041,1.39193622435041,1.31032504234282,3.19,"0016"
"642","RIKO_01",11M 0S,15.83,6.99,23.1004375797459,14.2604375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.41754403882946,1.41867398233228,1.33399271453406,3.02,"0016"
"643","RIKO_01",12M 0S,15.66,6.99,22.9304375797459,14.2604375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.44530699811529,1.44645907184801,1.35853110603246,2.84,"0016"
"644","RIKO_01",13M 0S,15.49,6.99,22.7604375797459,14.2604375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.47708996984008,1.47708996984008,1.38551644654232,2.67,"0016"
"645","RIKO_01",14M 0S,15.32,6.99,22.5904375797459,14.2604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.50723466310212,1.50723466310212,1.41200579094121,2.49,"0016"
"646","RIKO_01",15M 0S,15.15,6.99,22.4204375797459,14.2604375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53863538525009,1.53863538525008,1.43952776429294,2.32,"0016"
"647","RIKO_01",16M 0S,14.98,6.99,22.2504375797459,14.2604375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.57137230834051,1.57137230834051,1.46814394908658,2.15,"0016"
"648","RIKO_01",17M 0S,14.81,6.99,22.0804375797459,14.2604375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.60553257591313,1.60553257591313,1.49792092388867,1.98,"0016"
"649","RIKO_01",18M 0S,14.64,6.99,21.9104375797459,14.2604375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.64121107760009,1.64121107760009,1.52893078048548,1.8,"0016"
"650","RIKO_01",19M 0S,14.47,6.99,21.7404375797459,14.2604375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.67493521276912,1.67627032625376,1.55931269564802,1.63,"0016"
"651","RIKO_01",20M 0S,14.31,6.99,21.5804375797459,14.2604375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.71520010159026,1.71520010159026,1.59294503307168,1.46,"0016"
"652","RIKO_02",0S,17.16,6.89,24.4304375797459,14.1604375797459,10.27,3.32,2610,9271.6661703016,18.2807192625925,2.2127813771802,1.2127813771802,1.14988012538234,5,"0016"
"653","RIKO_02",1M 0S,16.98,6.89,24.2504375797459,14.1604375797459,10.09,3.32,2610,9354.00127969497,17.9603171723037,2.23441672384942,1.23441672384942,1.16931144567124,4.82,"0016"
"654","RIKO_02",2M 0S,16.8,6.89,24.0704375797459,14.1604375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.25683801651268,1.25683801651268,1.18941077711901,4.63,"0016"
"655","RIKO_02",3M 0S,16.63,6.89,23.9004375797459,14.1604375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27877461433683,1.27877461433683,1.20903840997496,4.45,"0016"
"656","RIKO_02",4M 0S,16.45,6.89,23.7204375797459,14.1604375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.30285196063187,1.30285196063187,1.23053923402953,4.27,"0016"
"657","RIKO_02",5M 0S,16.28,6.89,23.5504375797459,14.1604375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.32643926982329,1.32643926982329,1.25155973223741,4.09,"0016"
"658","RIKO_02",6M 0S,16.1,6.89,23.3704375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.34981179432112,1.3508963930196,1.27331087037971,3.91,"0016"
"659","RIKO_02",7M 0S,15.93,6.89,23.2004375797459,14.1604375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37779477252663,1.37779477252663,1.29718098825308,3.73,"0016"
"660","RIKO_02",8M 0S,15.76,6.89,23.0304375797459,14.1604375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.40420121123345,1.40420121123345,1.32056156314194,3.55,"0016"
"661","RIKO_02",9M 0S,15.59,6.89,22.8604375797459,14.1604375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.43163962570583,1.43163962570583,1.34480043777133,3.37,"0016"
"662","RIKO_02",10M 0S,15.42,6.89,22.6904375797459,14.1604375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.46017171672224,1.46017171672224,1.3699457580697,3.19,"0016"
"663","RIKO_02",11M 0S,15.25,6.89,22.5204375797459,14.1604375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.48986420378477,1.48986420378477,1.39604933954484,3.02,"0016"
"664","RIKO_02",12M 0S,15.08,6.89,22.3504375797459,14.1604375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.52078934598787,1.52078934598787,1.42316702368427,2.84,"0016"
"665","RIKO_02",13M 0S,14.91,6.89,22.1804375797459,14.1604375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.55302552913226,1.55302552913226,1.45135907671594,2.67,"0016"
"666","RIKO_02",14M 0S,14.74,6.89,22.0104375797459,14.1604375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.5866579291262,1.5866579291262,1.48069063672208,2.49,"0016"
"667","RIKO_02",15M 0S,14.57,6.89,21.8404375797459,14.1604375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.62177926349488,1.62177926349488,1.51123221608761,2.32,"0016"
"668","RIKO_02",16M 0S,14.4,6.89,21.6704375797459,14.1604375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.65495541803733,1.65628520527137,1.54115096333001,2.15,"0016"
"669","RIKO_02",17M 0S,14.24,6.89,21.5104375797459,14.1604375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.6945938426722,1.6945938426722,1.57426553391452,1.98,"0016"
"670","RIKO_02",18M 0S,14.07,6.89,21.3404375797459,14.1604375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.73471653811152,1.73471653811152,1.60883441261821,1.8,"0016"
"671","RIKO_02",19M 0S,13.91,6.89,21.1804375797459,14.1604375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,2.77425423698585,1.77425423698585,1.64278594216947,1.63,"0016"
"672","RIKO_02",20M 0S,13.74,6.89,21.0104375797459,14.1604375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.81828682388915,1.81828682388915,1.68046556560012,1.46,"0016"
"673","RIKO_01",0S,17.78,7.2,25.0504375797459,14.4704375797459,10.58,3.32,2610,9134.82378982088,18.8325228625345,2.20654676215886,1.20654676215886,1.1457099855913,5,"0017"
"674","RIKO_01",1M 0S,17.6,7.2,24.8704375797459,14.4704375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.22742930227314,1.22742930227314,1.16452331083325,4.82,"0017"
"675","RIKO_01",2M 0S,17.42,7.2,24.6904375797459,14.4704375797459,10.22,3.32,2610,9294.31869898369,18.1917186819567,2.24904743088461,1.24904743088461,1.18396480584285,4.63,"0017"
"676","RIKO_01",3M 0S,17.24,7.2,24.5104375797459,14.4704375797459,10.04,3.32,2610,9377.26418873536,17.8713165916679,2.271440711518,1.271440711518,1.20406646630612,4.45,"0017"
"677","RIKO_01",4M 0S,17.06,7.2,24.3304375797459,14.4704375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.29465159671812,1.29465159671812,1.22486249836279,4.27,"0017"
"678","RIKO_01",5M 0S,16.88,7.2,24.1504375797459,14.4704375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.31633279088139,1.31736478262546,1.24517373588288,4.09,"0017"
"679","RIKO_01",6M 0S,16.71,7.2,23.9804375797459,14.4704375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.34229913182342,1.34229913182342,1.2674270971518,3.91,"0017"
"680","RIKO_01",7M 0S,16.53,7.2,23.8004375797459,14.4704375797459,9.33,3.32,2610,9727.52120585144,16.6075083466396,2.36819557809654,1.36819557809654,1.2904903428548,3.73,"0017"
"681","RIKO_01",8M 0S,16.36,7.2,23.6304375797459,14.4704375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.39358785410925,1.39358785410925,1.31305648201667,3.55,"0017"
"682","RIKO_01",9M 0S,16.18,7.2,23.4504375797459,14.4704375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.42152168637424,1.42152168637424,1.33782647438828,3.37,"0017"
"683","RIKO_01",10M 0S,16.01,7.2,23.2804375797459,14.4704375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.44895173026569,1.44895173026569,1.36209402641926,3.19,"0017"
"684","RIKO_01",11M 0S,15.83,7.2,23.1004375797459,14.4704375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.47630378977323,1.47746119718064,1.38725824790533,3.02,"0017"
"685","RIKO_01",12M 0S,15.66,7.2,22.9304375797459,14.4704375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.5088965418015,1.5088965418015,1.41493638843886,2.84,"0017"
"686","RIKO_01",13M 0S,15.49,7.2,22.7604375797459,14.4704375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.53983893168163,1.53983893168163,1.44211044870872,2.67,"0017"
"687","RIKO_01",14M 0S,15.32,7.2,22.5904375797459,14.4704375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.57207693887201,1.57207693887201,1.47034871073209,2.49,"0017"
"688","RIKO_01",15M 0S,15.15,7.2,22.4204375797459,14.4704375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.60569367844537,1.60569367844537,1.49971493813962,2.32,"0017"
"689","RIKO_01",16M 0S,14.98,7.2,22.2504375797459,14.4704375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.64077953003094,1.64077953003094,1.5302780923969,2.15,"0017"
"690","RIKO_01",17M 0S,14.81,7.2,22.0804375797459,14.4704375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.67743294923005,1.67743294923005,1.56211287346414,1.98,"0017"
"691","RIKO_01",18M 0S,14.64,7.2,21.9104375797459,14.4704375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.71576139027429,1.71576139027429,1.59530032937459,1.8,"0017"
"692","RIKO_01",19M 0S,14.47,7.2,21.7404375797459,14.4704375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.75209680544515,1.75347043181878,1.62785003035455,1.63,"0017"
"693","RIKO_01",20M 0S,14.31,7.2,21.5804375797459,14.4704375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.79539588518153,1.79539588518153,1.66392171085041,1.46,"0017"
"694","RIKO_02",0S,17.16,6.17,24.4304375797459,13.4404375797459,10.99,3.32,2610,8962.8094191642,19.562327623748,2.06781298850234,1.06781298850234,1.01588243822411,5,"0017"
"695","RIKO_02",1M 0S,16.98,6.17,24.2504375797459,13.4404375797459,10.81,3.32,2610,9037.12233061506,19.2419255334591,2.08559340829239,1.08559340829239,1.03196247251516,4.82,"0017"
"696","RIKO_02",2M 0S,16.8,6.17,24.0704375797459,13.4404375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10397598717222,1.10397598717222,1.04855974401584,4.63,"0017"
"697","RIKO_02",3M 0S,16.63,6.17,23.9004375797459,13.4404375797459,10.46,3.32,2610,9187.07296974581,18.6189214690086,2.1219182355297,1.1219182355297,1.06473271504623,4.45,"0017"
"698","RIKO_02",4M 0S,16.45,6.17,23.7204375797459,13.4404375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.14156271825299,1.14156271825299,1.08240985290354,4.27,"0017"
"699","RIKO_02",5M 0S,16.28,6.17,23.5504375797459,13.4404375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.16075813488039,1.16075813488039,1.09965247148127,4.09,"0017"
"700","RIKO_02",6M 0S,16.1,6.17,23.3704375797459,13.4404375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.18179906783894,1.18179906783894,1.11851840072204,3.91,"0017"
"701","RIKO_02",7M 0S,15.93,6.17,23.2004375797459,13.4404375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.20238368275007,1.20238368275007,1.13694040434929,3.73,"0017"
"702","RIKO_02",8M 0S,15.76,6.17,23.0304375797459,13.4404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.2236980963129,1.2236980963129,1.1559793906674,3.55,"0017"
"703","RIKO_02",9M 0S,15.59,6.17,22.8604375797459,13.4404375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.24578181991939,1.24578181991939,1.17566688318504,3.37,"0017"
"704","RIKO_02",10M 0S,15.42,6.17,22.6904375797459,13.4404375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.26867726958278,1.26867726958278,1.19603659012708,3.19,"0017"
"705","RIKO_02",11M 0S,15.25,6.17,22.5204375797459,13.4404375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.29243003784589,1.29243003784589,1.21712459703461,3.02,"0017"
"706","RIKO_02",12M 0S,15.08,6.17,22.3504375797459,13.4404375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.31708919681714,1.31708919681714,1.23896958010548,2.84,"0017"
"707","RIKO_02",13M 0S,14.91,6.17,22.1804375797459,13.4404375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.34270763657216,1.34270763657216,1.2616130429292,2.67,"0017"
"708","RIKO_02",14M 0S,14.74,6.17,22.0104375797459,13.4404375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.36934244383205,1.36934244383205,1.28509957966437,2.49,"0017"
"709","RIKO_02",15M 0S,14.57,6.17,21.8404375797459,13.4404375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.39705532662389,1.39705532662389,1.30947716817018,2.32,"0017"
"710","RIKO_02",16M 0S,14.4,6.17,21.6704375797459,13.4404375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.42591309157238,1.42591309157238,1.33479749714618,2.15,"0017"
"711","RIKO_02",17M 0S,14.24,6.17,21.5104375797459,13.4404375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.45418398310294,1.45418398310294,1.35953946820971,1.98,"0017"
"712","RIKO_02",18M 0S,14.07,6.17,21.3404375797459,13.4404375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.48547654982794,1.48547654982794,1.38685302691856,1.8,"0017"
"713","RIKO_02",19M 0S,13.91,6.17,21.1804375797459,13.4404375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.51943916476594,1.51814550370513,1.41528656157747,1.63,"0017"
"714","RIKO_02",20M 0S,13.74,6.17,21.0104375797459,13.4404375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.55023312333431,1.55023312333431,1.44313353451003,1.46,"0017"
"715","RIKO_01",0S,17.78,7.2,25.0504375797459,14.4704375797459,10.58,3.32,2610,9134.82378982088,18.8325228625345,2.20654676215886,1.20654676215886,1.1457099855913,5,"0018"
"716","RIKO_01",1M 0S,17.6,7.2,24.8704375797459,14.4704375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.22742930227314,1.22742930227314,1.16452331083325,4.82,"0018"
"717","RIKO_01",2M 0S,17.42,7.2,24.6904375797459,14.4704375797459,10.22,3.32,2610,9294.31869898369,18.1917186819567,2.24904743088461,1.24904743088461,1.18396480584285,4.63,"0018"
"718","RIKO_01",3M 0S,17.24,7.2,24.5104375797459,14.4704375797459,10.04,3.32,2610,9377.26418873536,17.8713165916679,2.271440711518,1.271440711518,1.20406646630612,4.45,"0018"
"719","RIKO_01",4M 0S,17.06,7.2,24.3304375797459,14.4704375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.29465159671812,1.29465159671812,1.22486249836279,4.27,"0018"
"720","RIKO_01",5M 0S,16.88,7.2,24.1504375797459,14.4704375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.31633279088139,1.31736478262546,1.24517373588288,4.09,"0018"
"721","RIKO_01",6M 0S,16.71,7.2,23.9804375797459,14.4704375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.34229913182342,1.34229913182342,1.2674270971518,3.91,"0018"
"722","RIKO_01",7M 0S,16.53,7.2,23.8004375797459,14.4704375797459,9.33,3.32,2610,9727.52120585144,16.6075083466396,2.36819557809654,1.36819557809654,1.2904903428548,3.73,"0018"
"723","RIKO_01",8M 0S,16.36,7.2,23.6304375797459,14.4704375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.39358785410925,1.39358785410925,1.31305648201667,3.55,"0018"
"724","RIKO_01",9M 0S,16.18,7.2,23.4504375797459,14.4704375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.42152168637424,1.42152168637424,1.33782647438828,3.37,"0018"
"725","RIKO_01",10M 0S,16.01,7.2,23.2804375797459,14.4704375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.44895173026569,1.44895173026569,1.36209402641926,3.19,"0018"
"726","RIKO_01",11M 0S,15.83,7.2,23.1004375797459,14.4704375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.47630378977323,1.47746119718064,1.38725824790533,3.02,"0018"
"727","RIKO_01",12M 0S,15.66,7.2,22.9304375797459,14.4704375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.5088965418015,1.5088965418015,1.41493638843886,2.84,"0018"
"728","RIKO_01",13M 0S,15.49,7.2,22.7604375797459,14.4704375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.53983893168163,1.53983893168163,1.44211044870872,2.67,"0018"
"729","RIKO_01",14M 0S,15.32,7.2,22.5904375797459,14.4704375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.57207693887201,1.57207693887201,1.47034871073209,2.49,"0018"
"730","RIKO_01",15M 0S,15.15,7.2,22.4204375797459,14.4704375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.60569367844537,1.60569367844537,1.49971493813962,2.32,"0018"
"731","RIKO_01",16M 0S,14.98,7.2,22.2504375797459,14.4704375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.64077953003094,1.64077953003094,1.5302780923969,2.15,"0018"
"732","RIKO_01",17M 0S,14.81,7.2,22.0804375797459,14.4704375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.67743294923005,1.67743294923005,1.56211287346414,1.98,"0018"
"733","RIKO_01",18M 0S,14.64,7.2,21.9104375797459,14.4704375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.71576139027429,1.71576139027429,1.59530032937459,1.8,"0018"
"734","RIKO_01",19M 0S,14.47,7.2,21.7404375797459,14.4704375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.75209680544515,1.75347043181878,1.62785003035455,1.63,"0018"
"735","RIKO_01",20M 0S,14.31,7.2,21.5804375797459,14.4704375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.79539588518153,1.79539588518153,1.66392171085041,1.46,"0018"
"736","RIKO_02",0S,17.16,6.14,24.4304375797459,13.4104375797459,11.02,3.32,2610,8950.60127353994,19.6157279721295,2.06218373354271,1.06218373354271,1.01066075385562,5,"0018"
"737","RIKO_02",1M 0S,16.98,6.14,24.2504375797459,13.4104375797459,10.84,3.32,2610,9024.60842339278,19.2953258818406,2.07982147081556,1.07982147081556,1.02661604425073,4.82,"0018"
"738","RIKO_02",2M 0S,16.8,6.14,24.0704375797459,13.4104375797459,10.66,3.32,2610,9100.48222543507,18.9749237915518,2.09805485400007,1.09805485400006,1.04308318725135,4.63,"0018"
"739","RIKO_02",3M 0S,16.63,6.14,23.9004375797459,13.4104375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.11584983256823,1.11584983256823,1.05912801584897,4.45,"0018"
"740","RIKO_02",4M 0S,16.45,6.14,23.7204375797459,13.4104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.13533120694866,1.13533120694866,1.07666358001764,4.27,"0018"
"741","RIKO_02",5M 0S,16.28,6.14,23.5504375797459,13.4104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.1543653593334,1.1543653593334,1.09376658229031,4.09,"0018"
"742","RIKO_02",6M 0S,16.1,6.14,23.3704375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17304561119766,1.17404862022474,1.11142172418177,3.91,"0018"
"743","RIKO_02",7M 0S,15.93,6.14,23.2004375797459,13.4104375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.19563480527484,1.19563480527484,1.13074744769003,3.73,"0018"
"744","RIKO_02",8M 0S,15.76,6.14,23.0304375797459,13.4104375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.21676348686494,1.21676348686494,1.14962693635895,3.55,"0018"
"745","RIKO_02",9M 0S,15.59,6.14,22.8604375797459,13.4104375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.23865235382441,1.23865235382441,1.16914757146887,3.37,"0018"
"746","RIKO_02",10M 0S,15.42,6.14,22.6904375797459,13.4104375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.26134318358197,1.26134318358197,1.1893425771131,3.19,"0018"
"747","RIKO_02",11M 0S,15.25,6.14,22.5204375797459,13.4104375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.28488087196934,1.28488087196934,1.21024751328901,3.02,"0018"
"748","RIKO_02",12M 0S,15.08,6.14,22.3504375797459,13.4104375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.30931372971372,1.30931372971372,1.23190048486058,2.84,"0018"
"749","RIKO_02",13M 0S,14.91,6.14,22.1804375797459,13.4104375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.33469381341399,1.33469381341399,1.25434237336122,2.67,"0018"
"750","RIKO_02",14M 0S,14.74,6.14,22.0104375797459,13.4104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.36107729577217,1.36107729577217,1.27761709460369,2.49,"0018"
"751","RIKO_02",15M 0S,14.57,6.14,21.8404375797459,13.4104375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.38852488062167,1.38852488062167,1.3017718855125,2.32,"0018"
"752","RIKO_02",16M 0S,14.4,6.14,21.6704375797459,13.4104375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.41417953369295,1.41538872353575,1.32535525935643,2.15,"0018"
"753","RIKO_02",17M 0S,14.24,6.14,21.5104375797459,13.4104375797459,8.1,3.32,2610,10440,14.418094062999,2.44509441279515,1.44509441279515,1.35136723699181,1.98,"0018"
"754","RIKO_02",18M 0S,14.07,6.14,21.3404375797459,13.4104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.47607373816402,1.47607373816402,1.3784206991833,1.8,"0018"
"755","RIKO_02",19M 0S,13.91,6.14,21.1804375797459,13.4104375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.50646907897564,1.50646907897564,1.40489126597225,1.63,"0018"
"756","RIKO_02",20M 0S,13.74,6.14,21.0104375797459,13.4104375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.54016641363693,1.54016641363693,1.43415340033266,1.46,"0018"
"757","RIKO_01",0S,17.78,7.2,25.0504375797459,14.4704375797459,10.58,3.32,2610,9134.82378982088,18.8325228625345,2.20654676215886,1.20654676215886,1.1457099855913,5,"0019"
"758","RIKO_01",1M 0S,17.6,7.2,24.8704375797459,14.4704375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.22742930227314,1.22742930227314,1.16452331083325,4.82,"0019"
"759","RIKO_01",2M 0S,17.42,7.2,24.6904375797459,14.4704375797459,10.22,3.32,2610,9294.31869898369,18.1917186819567,2.24904743088461,1.24904743088461,1.18396480584285,4.63,"0019"
"760","RIKO_01",3M 0S,17.24,7.2,24.5104375797459,14.4704375797459,10.04,3.32,2610,9377.26418873536,17.8713165916679,2.271440711518,1.271440711518,1.20406646630612,4.45,"0019"
"761","RIKO_01",4M 0S,17.06,7.2,24.3304375797459,14.4704375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.29465159671812,1.29465159671812,1.22486249836279,4.27,"0019"
"762","RIKO_01",5M 0S,16.88,7.2,24.1504375797459,14.4704375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.31633279088139,1.31736478262546,1.24517373588288,4.09,"0019"
"763","RIKO_01",6M 0S,16.71,7.2,23.9804375797459,14.4704375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.34229913182342,1.34229913182342,1.2674270971518,3.91,"0019"
"764","RIKO_01",7M 0S,16.53,7.2,23.8004375797459,14.4704375797459,9.33,3.32,2610,9727.52120585144,16.6075083466396,2.36819557809654,1.36819557809654,1.2904903428548,3.73,"0019"
"765","RIKO_01",8M 0S,16.36,7.2,23.6304375797459,14.4704375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.39358785410925,1.39358785410925,1.31305648201667,3.55,"0019"
"766","RIKO_01",9M 0S,16.18,7.2,23.4504375797459,14.4704375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.42152168637424,1.42152168637424,1.33782647438828,3.37,"0019"
"767","RIKO_01",10M 0S,16.01,7.2,23.2804375797459,14.4704375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.44895173026569,1.44895173026569,1.36209402641926,3.19,"0019"
"768","RIKO_01",11M 0S,15.83,7.2,23.1004375797459,14.4704375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.47630378977323,1.47746119718064,1.38725824790533,3.02,"0019"
"769","RIKO_01",12M 0S,15.66,7.2,22.9304375797459,14.4704375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.5088965418015,1.5088965418015,1.41493638843886,2.84,"0019"
"770","RIKO_01",13M 0S,15.49,7.2,22.7604375797459,14.4704375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.53983893168163,1.53983893168163,1.44211044870872,2.67,"0019"
"771","RIKO_01",14M 0S,15.32,7.2,22.5904375797459,14.4704375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.57207693887201,1.57207693887201,1.47034871073209,2.49,"0019"
"772","RIKO_01",15M 0S,15.15,7.2,22.4204375797459,14.4704375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.60569367844537,1.60569367844537,1.49971493813962,2.32,"0019"
"773","RIKO_01",16M 0S,14.98,7.2,22.2504375797459,14.4704375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.64077953003094,1.64077953003094,1.5302780923969,2.15,"0019"
"774","RIKO_01",17M 0S,14.81,7.2,22.0804375797459,14.4704375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.67743294923005,1.67743294923005,1.56211287346414,1.98,"0019"
"775","RIKO_01",18M 0S,14.64,7.2,21.9104375797459,14.4704375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.71576139027429,1.71576139027429,1.59530032937459,1.8,"0019"
"776","RIKO_01",19M 0S,14.47,7.2,21.7404375797459,14.4704375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.75209680544515,1.75347043181878,1.62785003035455,1.63,"0019"
"777","RIKO_01",20M 0S,14.31,7.2,21.5804375797459,14.4704375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.79539588518153,1.79539588518153,1.66392171085041,1.46,"0019"
"778","RIKO_02",0S,17.16,6.48,24.4304375797459,13.7504375797459,10.68,3.32,2610,9091.95718166658,19.0105240238061,2.12783377749445,1.12783377749445,1.07147174638758,5,"0019"
"779","RIKO_02",1M 0S,16.98,6.48,24.2504375797459,13.7504375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.14716807082292,1.14716807082292,1.08890697550334,4.82,"0019"
"780","RIKO_02",2M 0S,16.8,6.48,24.0704375797459,13.7504375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16717681624425,1.16717681624425,1.10691901046849,4.63,"0019"
"781","RIKO_02",3M 0S,16.63,6.48,23.9004375797459,13.7504375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.18672559050647,1.18672559050647,1.12448621071894,4.45,"0019"
"782","RIKO_02",4M 0S,16.45,6.48,23.7204375797459,13.7504375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.20815092714551,1.20815092714551,1.14370492276786,4.27,"0019"
"783","RIKO_02",5M 0S,16.28,6.48,23.5504375797459,13.7504375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.22910864731027,1.22910864731027,1.16246903207418,4.09,"0019"
"784","RIKO_02",6M 0S,16.1,6.48,23.3704375797459,13.7504375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.25210652220797,1.25210652220797,1.18301987252251,3.91,"0019"
"785","RIKO_02",7M 0S,15.93,6.48,23.2004375797459,13.7504375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.27463118980325,1.27463118980325,1.20310751880927,3.73,"0019"
"786","RIKO_02",8M 0S,15.76,6.48,23.0304375797459,13.7504375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.29798111461645,1.29798111461645,1.22388912390847,3.55,"0019"
"787","RIKO_02",9M 0S,15.59,6.48,22.8604375797459,13.7504375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.32220249655771,1.32220249655771,1.24540128072018,3.37,"0019"
"788","RIKO_02",10M 0S,15.42,6.48,22.6904375797459,13.7504375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.34734504962424,1.34734504962424,1.26768320093115,3.19,"0019"
"789","RIKO_02",11M 0S,15.25,6.48,22.5204375797459,13.7504375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37346234249039,1.37346234249039,1.29077695355083,3.02,"0019"
"790","RIKO_02",12M 0S,15.08,6.48,22.3504375797459,13.7504375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.4006121794931,1.4006121794931,1.314727730004,2.84,"0019"
"791","RIKO_02",13M 0S,14.91,6.48,22.1804375797459,13.7504375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.42885702771538,1.42885702771538,1.33958413929469,2.67,"0019"
"792","RIKO_02",14M 0S,14.74,6.48,22.0104375797459,13.7504375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.4582644968088,1.4582644968088,1.36539853729776,2.49,"0019"
"793","RIKO_02",15M 0S,14.57,6.48,21.8404375797459,13.7504375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.48890787931282,1.48890787931282,1.39222739487211,2.32,"0019"
"794","RIKO_02",16M 0S,14.4,6.48,21.6704375797459,13.7504375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.52086676056069,1.52086676056069,1.42013171024242,2.15,"0019"
"795","RIKO_02",17M 0S,14.24,6.48,21.5104375797459,13.7504375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.55222483809803,1.55222483809803,1.44743604765394,1.98,"0019"
"796","RIKO_02",18M 0S,14.07,6.48,21.3404375797459,13.7504375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.5869914023242,1.5869914023242,1.47762132042395,1.8,"0019"
"797","RIKO_02",19M 0S,13.91,6.48,21.1804375797459,13.7504375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.62116618353172,1.62116618353172,1.50720409103521,1.63,"0019"
"798","RIKO_02",20M 0S,13.74,6.48,21.0104375797459,13.7504375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.65912737515712,1.65912737515712,1.53996188197221,1.46,"0019"
"799","RIKO_01",0S,17.78,7.2,25.0504375797459,14.4704375797459,10.58,3.32,2610,9134.82378982088,18.8325228625345,2.20654676215886,1.20654676215886,1.1457099855913,5,"0020"
"800","RIKO_01",1M 0S,17.6,7.2,24.8704375797459,14.4704375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.22742930227314,1.22742930227314,1.16452331083325,4.82,"0020"
"801","RIKO_01",2M 0S,17.42,7.2,24.6904375797459,14.4704375797459,10.22,3.32,2610,9294.31869898369,18.1917186819567,2.24904743088461,1.24904743088461,1.18396480584285,4.63,"0020"
"802","RIKO_01",3M 0S,17.24,7.2,24.5104375797459,14.4704375797459,10.04,3.32,2610,9377.26418873536,17.8713165916679,2.271440711518,1.271440711518,1.20406646630612,4.45,"0020"
"803","RIKO_01",4M 0S,17.06,7.2,24.3304375797459,14.4704375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.29465159671812,1.29465159671812,1.22486249836279,4.27,"0020"
"804","RIKO_01",5M 0S,16.88,7.2,24.1504375797459,14.4704375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.31633279088139,1.31736478262546,1.24517373588288,4.09,"0020"
"805","RIKO_01",6M 0S,16.71,7.2,23.9804375797459,14.4704375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.34229913182342,1.34229913182342,1.2674270971518,3.91,"0020"
"806","RIKO_01",7M 0S,16.53,7.2,23.8004375797459,14.4704375797459,9.33,3.32,2610,9727.52120585144,16.6075083466396,2.36819557809654,1.36819557809654,1.2904903428548,3.73,"0020"
