"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"807","RIKO_01",8M 0S,16.36,7.2,23.6304375797459,14.4704375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.39358785410925,1.39358785410925,1.31305648201667,3.55,"0020"
"808","RIKO_01",9M 0S,16.18,7.2,23.4504375797459,14.4704375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.42152168637424,1.42152168637424,1.33782647438828,3.37,"0020"
"809","RIKO_01",10M 0S,16.01,7.2,23.2804375797459,14.4704375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.44895173026569,1.44895173026569,1.36209402641926,3.19,"0020"
"810","RIKO_01",11M 0S,15.83,7.2,23.1004375797459,14.4704375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.47630378977323,1.47746119718064,1.38725824790533,3.02,"0020"
"811","RIKO_01",12M 0S,15.66,7.2,22.9304375797459,14.4704375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.5088965418015,1.5088965418015,1.41493638843886,2.84,"0020"
"812","RIKO_01",13M 0S,15.49,7.2,22.7604375797459,14.4704375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.53983893168163,1.53983893168163,1.44211044870872,2.67,"0020"
"813","RIKO_01",14M 0S,15.32,7.2,22.5904375797459,14.4704375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.57207693887201,1.57207693887201,1.47034871073209,2.49,"0020"
"814","RIKO_01",15M 0S,15.15,7.2,22.4204375797459,14.4704375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.60569367844537,1.60569367844537,1.49971493813962,2.32,"0020"
"815","RIKO_01",16M 0S,14.98,7.2,22.2504375797459,14.4704375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.64077953003094,1.64077953003094,1.5302780923969,2.15,"0020"
"816","RIKO_01",17M 0S,14.81,7.2,22.0804375797459,14.4704375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.67743294923005,1.67743294923005,1.56211287346414,1.98,"0020"
"817","RIKO_01",18M 0S,14.64,7.2,21.9104375797459,14.4704375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.71576139027429,1.71576139027429,1.59530032937459,1.8,"0020"
"818","RIKO_01",19M 0S,14.47,7.2,21.7404375797459,14.4704375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.75209680544515,1.75347043181878,1.62785003035455,1.63,"0020"
"819","RIKO_01",20M 0S,14.31,7.2,21.5804375797459,14.4704375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.79539588518153,1.79539588518153,1.66392171085041,1.46,"0020"
"820","RIKO_02",0S,17.16,6.45,24.4304375797459,13.7204375797459,10.71,3.32,2610,9079.21441831734,19.0639243721876,2.12187345878998,1.12187345878998,1.06595850227504,5,"0020"
"821","RIKO_02",1M 0S,16.98,6.45,24.2504375797459,13.7204375797459,10.53,3.32,2610,9156.48572156538,18.7435222818987,2.14105078287186,1.14105078287186,1.08325710418678,4.82,"0020"
"822","RIKO_02",2M 0S,16.8,6.45,24.0704375797459,13.7204375797459,10.35,3.32,2610,9235.76413354276,18.4231201916098,2.16089514431311,1.16089514431311,1.10112641854398,4.63,"0020"
"823","RIKO_02",3M 0S,16.63,6.45,23.9004375797459,13.7204375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.18028140900203,1.18028140900203,1.1185528828408,4.45,"0020"
"824","RIKO_02",4M 0S,16.45,6.45,23.7204375797459,13.7204375797459,10,3.32,2610,9396,17.8001161271592,2.20152647436407,1.20152647436407,1.13761588645933,4.27,"0020"
"825","RIKO_02",5M 0S,16.28,6.45,23.5504375797459,13.7204375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.22230567076711,1.22230567076711,1.15622621486525,4.09,"0020"
"826","RIKO_02",6M 0S,16.1,6.45,23.3704375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24278102936239,1.24381622604976,1.17545556490315,3.91,"0020"
"827","RIKO_02",7M 0S,15.93,6.45,23.2004375797459,13.7204375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.26743298983552,1.26743298983552,1.19652570434591,3.73,"0020"
"828","RIKO_02",8M 0S,15.76,6.45,23.0304375797459,13.7204375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.29057623454787,1.29057623454787,1.21713081096912,3.55,"0020"
"829","RIKO_02",9M 0S,15.59,6.45,22.8604375797459,13.7204375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.31458038770686,1.31458038770686,1.2384580248839,3.37,"0020"
"830","RIKO_02",10M 0S,15.42,6.45,22.6904375797459,13.7204375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.33949439728436,1.33949439728436,1.2605459825437,3.19,"0020"
"831","RIKO_02",11M 0S,15.25,6.45,22.5204375797459,13.7204375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.36537099359553,1.36537099359553,1.2834361267859,3.02,"0020"
"832","RIKO_02",12M 0S,15.08,6.45,22.3504375797459,13.7204375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.39226706183554,1.39226706183554,1.30717296634874,2.84,"0020"
"833","RIKO_02",13M 0S,14.91,6.45,22.1804375797459,13.7204375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.420244059532,1.420244059532,1.33180436472914,2.67,"0020"
"834","RIKO_02",14M 0S,14.74,6.45,22.0104375797459,13.7204375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.44936848536076,1.44936848536076,1.35738186232587,2.49,"0020"
"835","RIKO_02",15M 0S,14.57,6.45,21.8404375797459,13.7204375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.4797124068523,1.4797124068523,1.38396103643036,2.32,"0020"
"836","RIKO_02",16M 0S,14.4,6.45,21.6704375797459,13.7204375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.50819908839707,1.50945536980411,1.40994544341683,2.15,"0020"
"837","RIKO_02",17M 0S,14.24,6.45,21.5104375797459,13.7204375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.54239598763038,1.54239598763038,1.43864475315375,1.98,"0020"
"838","RIKO_02",18M 0S,14.07,6.45,21.3404375797459,13.7204375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.57680639680324,1.57680639680324,1.46853668216292,1.8,"0020"
"839","RIKO_02",19M 0S,13.91,6.45,21.1804375797459,13.7204375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.61062530075613,1.61062530075613,1.49782761964875,1.63,"0020"
"840","RIKO_02",20M 0S,13.74,6.45,21.0104375797459,13.7204375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.64818446414824,1.64818446414824,1.53025723923599,1.46,"0020"
"841","RIKO_01",0S,17.78,7.2,25.0504375797459,14.4704375797459,10.58,3.32,2610,9134.82378982088,18.8325228625345,2.20654676215886,1.20654676215886,1.1457099855913,5,"0021"
"842","RIKO_01",1M 0S,17.6,7.2,24.8704375797459,14.4704375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.22742930227314,1.22742930227314,1.16452331083325,4.82,"0021"
"843","RIKO_01",2M 0S,17.42,7.2,24.6904375797459,14.4704375797459,10.22,3.32,2610,9294.31869898369,18.1917186819567,2.24904743088461,1.24904743088461,1.18396480584285,4.63,"0021"
"844","RIKO_01",3M 0S,17.24,7.2,24.5104375797459,14.4704375797459,10.04,3.32,2610,9377.26418873536,17.8713165916679,2.271440711518,1.271440711518,1.20406646630612,4.45,"0021"
"845","RIKO_01",4M 0S,17.06,7.2,24.3304375797459,14.4704375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.29465159671812,1.29465159671812,1.22486249836279,4.27,"0021"
"846","RIKO_01",5M 0S,16.88,7.2,24.1504375797459,14.4704375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.31633279088139,1.31736478262546,1.24517373588288,4.09,"0021"
"847","RIKO_01",6M 0S,16.71,7.2,23.9804375797459,14.4704375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.34229913182342,1.34229913182342,1.2674270971518,3.91,"0021"
"848","RIKO_01",7M 0S,16.53,7.2,23.8004375797459,14.4704375797459,9.33,3.32,2610,9727.52120585144,16.6075083466396,2.36819557809654,1.36819557809654,1.2904903428548,3.73,"0021"
"849","RIKO_01",8M 0S,16.36,7.2,23.6304375797459,14.4704375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.39358785410925,1.39358785410925,1.31305648201667,3.55,"0021"
"850","RIKO_01",9M 0S,16.18,7.2,23.4504375797459,14.4704375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.42152168637424,1.42152168637424,1.33782647438828,3.37,"0021"
"851","RIKO_01",10M 0S,16.01,7.2,23.2804375797459,14.4704375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.44895173026569,1.44895173026569,1.36209402641926,3.19,"0021"
"852","RIKO_01",11M 0S,15.83,7.2,23.1004375797459,14.4704375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.47630378977323,1.47746119718064,1.38725824790533,3.02,"0021"
"853","RIKO_01",12M 0S,15.66,7.2,22.9304375797459,14.4704375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.5088965418015,1.5088965418015,1.41493638843886,2.84,"0021"
"854","RIKO_01",13M 0S,15.49,7.2,22.7604375797459,14.4704375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.53983893168163,1.53983893168163,1.44211044870872,2.67,"0021"
"855","RIKO_01",14M 0S,15.32,7.2,22.5904375797459,14.4704375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.57207693887201,1.57207693887201,1.47034871073209,2.49,"0021"
"856","RIKO_01",15M 0S,15.15,7.2,22.4204375797459,14.4704375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.60569367844537,1.60569367844537,1.49971493813962,2.32,"0021"
"857","RIKO_01",16M 0S,14.98,7.2,22.2504375797459,14.4704375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.64077953003094,1.64077953003094,1.5302780923969,2.15,"0021"
"858","RIKO_01",17M 0S,14.81,7.2,22.0804375797459,14.4704375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.67743294923005,1.67743294923005,1.56211287346414,1.98,"0021"
"859","RIKO_01",18M 0S,14.64,7.2,21.9104375797459,14.4704375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.71576139027429,1.71576139027429,1.59530032937459,1.8,"0021"
"860","RIKO_01",19M 0S,14.47,7.2,21.7404375797459,14.4704375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.75209680544515,1.75347043181878,1.62785003035455,1.63,"0021"
"861","RIKO_01",20M 0S,14.31,7.2,21.5804375797459,14.4704375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.79539588518153,1.79539588518153,1.66392171085041,1.46,"0021"
"862","RIKO_02",0S,17.16,6.84,24.4304375797459,14.1104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.2041963863861,1.20322645428135,1.14105037711437,5,"0021"
"863","RIKO_02",1M 0S,16.98,6.84,24.2504375797459,14.1104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.22339888990539,1.22339888990539,1.15917617569734,4.82,"0021"
"864","RIKO_02",2M 0S,16.8,6.84,24.0704375797459,14.1104375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24550850839766,1.24550850839766,1.17900660669486,4.63,"0021"
"865","RIKO_02",3M 0S,16.63,6.84,23.9004375797459,14.1104375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.2694544727649,1.26843197787737,1.19952733911383,4.45,"0021"
"866","RIKO_02",4M 0S,16.45,6.84,23.7204375797459,14.1104375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.29087042077427,1.29087042077427,1.21957489865857,4.27,"0021"
"867","RIKO_02",5M 0S,16.28,6.84,23.5504375797459,14.1104375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.31657102265543,1.31551057726837,1.24154527553308,4.09,"0021"
"868","RIKO_02",6M 0S,16.1,6.84,23.3704375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.33966141939964,1.33966141939964,1.26303449582795,3.91,"0021"
"869","RIKO_02",7M 0S,15.93,6.84,23.2004375797459,14.1104375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.36471559335981,1.36471559335981,1.28528070853623,3.73,"0021"
"870","RIKO_02",8M 0S,15.76,6.84,23.0304375797459,14.1104375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.39072474704492,1.39072474704492,1.30832463022774,3.55,"0021"
"871","RIKO_02",9M 0S,15.59,6.84,22.8604375797459,14.1104375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42051084023349,1.41936667547376,1.33364215835419,3.37,"0021"
"872","RIKO_02",10M 0S,15.42,6.84,22.6904375797459,14.1104375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.44868900159168,1.44752214044816,1.35846960898916,3.19,"0021"
"873","RIKO_02",11M 0S,15.25,6.84,22.5204375797459,14.1104375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.47800770757627,1.4768172313858,1.3842389841019,3.02,"0021"
"874","RIKO_02",12M 0S,15.08,6.84,22.3504375797459,14.1104375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.50853763592232,1.50732256909364,1.41100492344839,2.84,"0021"
"875","RIKO_02",13M 0S,14.91,6.84,22.1804375797459,14.1104375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.54035542725071,1.53911473246162,1.43882637621649,2.67,"0021"
"876","RIKO_02",14M 0S,14.74,6.84,22.0104375797459,14.1104375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.57028667641021,1.57028667641021,1.46603245306137,2.49,"0021"
"877","RIKO_02",15M 0S,14.57,6.84,21.8404375797459,14.1104375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.60482079477887,1.60482079477887,1.49608933995286,2.32,"0021"
"878","RIKO_02",16M 0S,14.4,6.84,21.6704375797459,14.1104375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.64090803487311,1.64090803487311,1.52740448843443,2.15,"0021"
"879","RIKO_02",17M 0S,14.24,6.84,21.5104375797459,14.1104375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.6800087609798,1.67865558100686,1.56005859896234,1.98,"0021"
"880","RIKO_02",18M 0S,14.07,6.84,21.3404375797459,14.1104375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.71580425223246,1.71580425223246,1.59209350299415,1.8,"0021"
"881","RIKO_02",19M 0S,13.91,6.84,21.1804375797459,14.1104375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.75853608266865,1.75711965207375,1.62760428856457,1.63,"0021"
"882","RIKO_02",20M 0S,13.74,6.84,21.0104375797459,14.1104375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.7978644556001,1.7978644556001,1.66250429828218,1.46,"0021"
"883","RIKO_01",0S,17.78,7.2,25.0504375797459,14.4704375797459,10.58,3.32,2610,9134.82378982088,18.8325228625345,2.20654676215886,1.20654676215886,1.1457099855913,5,"0022"
"884","RIKO_01",1M 0S,17.6,7.2,24.8704375797459,14.4704375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.22742930227314,1.22742930227314,1.16452331083325,4.82,"0022"
"885","RIKO_01",2M 0S,17.42,7.2,24.6904375797459,14.4704375797459,10.22,3.32,2610,9294.31869898369,18.1917186819567,2.24904743088461,1.24904743088461,1.18396480584285,4.63,"0022"
"886","RIKO_01",3M 0S,17.24,7.2,24.5104375797459,14.4704375797459,10.04,3.32,2610,9377.26418873536,17.8713165916679,2.271440711518,1.271440711518,1.20406646630612,4.45,"0022"
"887","RIKO_01",4M 0S,17.06,7.2,24.3304375797459,14.4704375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.29465159671812,1.29465159671812,1.22486249836279,4.27,"0022"
"888","RIKO_01",5M 0S,16.88,7.2,24.1504375797459,14.4704375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.31633279088139,1.31736478262546,1.24517373588288,4.09,"0022"
"889","RIKO_01",6M 0S,16.71,7.2,23.9804375797459,14.4704375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.34229913182342,1.34229913182342,1.2674270971518,3.91,"0022"
"890","RIKO_01",7M 0S,16.53,7.2,23.8004375797459,14.4704375797459,9.33,3.32,2610,9727.52120585144,16.6075083466396,2.36819557809654,1.36819557809654,1.2904903428548,3.73,"0022"
"891","RIKO_01",8M 0S,16.36,7.2,23.6304375797459,14.4704375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.39358785410925,1.39358785410925,1.31305648201667,3.55,"0022"
"892","RIKO_01",9M 0S,16.18,7.2,23.4504375797459,14.4704375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.42152168637424,1.42152168637424,1.33782647438828,3.37,"0022"
"893","RIKO_01",10M 0S,16.01,7.2,23.2804375797459,14.4704375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.44895173026569,1.44895173026569,1.36209402641926,3.19,"0022"
"894","RIKO_01",11M 0S,15.83,7.2,23.1004375797459,14.4704375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.47630378977323,1.47746119718064,1.38725824790533,3.02,"0022"
"895","RIKO_01",12M 0S,15.66,7.2,22.9304375797459,14.4704375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.5088965418015,1.5088965418015,1.41493638843886,2.84,"0022"
"896","RIKO_01",13M 0S,15.49,7.2,22.7604375797459,14.4704375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.53983893168163,1.53983893168163,1.44211044870872,2.67,"0022"
"897","RIKO_01",14M 0S,15.32,7.2,22.5904375797459,14.4704375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.57207693887201,1.57207693887201,1.47034871073209,2.49,"0022"
"898","RIKO_01",15M 0S,15.15,7.2,22.4204375797459,14.4704375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.60569367844537,1.60569367844537,1.49971493813962,2.32,"0022"
"899","RIKO_01",16M 0S,14.98,7.2,22.2504375797459,14.4704375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.64077953003094,1.64077953003094,1.5302780923969,2.15,"0022"
"900","RIKO_01",17M 0S,14.81,7.2,22.0804375797459,14.4704375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.67743294923005,1.67743294923005,1.56211287346414,1.98,"0022"
"901","RIKO_01",18M 0S,14.64,7.2,21.9104375797459,14.4704375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.71576139027429,1.71576139027429,1.59530032937459,1.8,"0022"
"902","RIKO_01",19M 0S,14.47,7.2,21.7404375797459,14.4704375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.75209680544515,1.75347043181878,1.62785003035455,1.63,"0022"
"903","RIKO_01",20M 0S,14.31,7.2,21.5804375797459,14.4704375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.79539588518153,1.79539588518153,1.66392171085041,1.46,"0022"
"904","RIKO_02",0S,17.16,6.81,24.4304375797459,14.0804375797459,10.34,3.32,2610,9240.22909108351,18.4053200754827,2.19780123246042,1.19683411447202,1.13515854767814,5,"0022"
"905","RIKO_02",1M 0S,16.98,6.81,24.2504375797459,14.0804375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.21684019111511,1.21684019111511,1.1531403456449,4.82,"0022"
"906","RIKO_02",2M 0S,16.8,6.81,24.0704375797459,14.0804375797459,9.99,3.32,2610,9400.70152643882,17.7823160110321,2.23876523960367,1.23876523960367,1.17281143290188,4.63,"0022"
"907","RIKO_02",3M 0S,16.63,6.81,23.9004375797459,14.0804375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.26021025902655,1.26021025902655,1.19201600794062,4.45,"0022"
"908","RIKO_02",4M 0S,16.45,6.81,23.7204375797459,14.0804375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.28374115597932,1.28374115597932,1.21304788523451,4.27,"0022"
"909","RIKO_02",5M 0S,16.28,6.81,23.5504375797459,14.0804375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.30678613977198,1.30678613977198,1.23360434190494,4.09,"0022"
"910","RIKO_02",6M 0S,16.1,6.81,23.3704375797459,14.0804375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.33210600039189,1.33210600039189,1.25614326015344,3.91,"0022"
"911","RIKO_02",7M 0S,15.93,6.81,23.2004375797459,14.0804375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.35693692364481,1.35693692364481,1.27819953942281,3.73,"0022"
"912","RIKO_02",8M 0S,15.76,6.81,23.0304375797459,14.0804375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.38271114454086,1.38271114454086,1.30104422252877,3.55,"0022"
"913","RIKO_02",9M 0S,15.59,6.81,22.8604375797459,14.0804375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.40948345599552,1.40948345599552,1.3247203510919,3.37,"0022"
"914","RIKO_02",10M 0S,15.42,6.81,22.6904375797459,14.0804375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44014706321403,1.43898427251636,1.35074687612782,3.19,"0022"
"915","RIKO_02",11M 0S,15.25,6.81,22.5204375797459,14.0804375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.4691891748091,1.46800293518869,1.37628426796564,3.02,"0022"
"916","RIKO_02",12M 0S,15.08,6.81,22.3504375797459,14.0804375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.49942672441171,1.49821607065868,1.40280589420506,2.84,"0022"
"917","RIKO_02",13M 0S,14.91,6.81,22.1804375797459,14.0804375797459,8.1,3.32,2610,10440,14.418094062999,2.52781046217786,1.52781046217786,1.42871841773092,2.67,"0022"
"918","RIKO_02",14M 0S,14.74,6.81,22.0104375797459,14.0804375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56056301937461,1.56056301937461,1.45732039847926,2.49,"0022"
"919","RIKO_02",15M 0S,14.57,6.81,21.8404375797459,14.0804375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.5947506112939,1.5947506112939,1.48709095818449,2.32,"0022"
"920","RIKO_02",16M 0S,14.4,6.81,21.6704375797459,14.0804375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.63046966319377,1.63046966319377,1.51810320655247,2.15,"0022"
"921","RIKO_02",17M 0S,14.24,6.81,21.5104375797459,14.0804375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.66558071919794,1.66558071919794,1.54849644621605,1.98,"0022"
"922","RIKO_02",18M 0S,14.07,6.81,21.3404375797459,14.0804375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.70458192061167,1.70458192061167,1.58215169115172,1.8,"0022"
"923","RIKO_02",19M 0S,13.91,6.81,21.1804375797459,14.0804375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.7468638566489,1.74545341941336,1.61730237403919,1.63,"0022"
"924","RIKO_02",20M 0S,13.74,6.81,21.0104375797459,14.0804375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.78575248825984,1.78575248825984,1.6518426159116,1.46,"0022"
"925","RIKO_01",0S,17.78,7.2,25.0504375797459,14.4704375797459,10.58,3.32,2610,9134.82378982088,18.8325228625345,2.20654676215886,1.20654676215886,1.1457099855913,5,"0023"
"926","RIKO_01",1M 0S,17.6,7.2,24.8704375797459,14.4704375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.22742930227314,1.22742930227314,1.16452331083325,4.82,"0023"
"927","RIKO_01",2M 0S,17.42,7.2,24.6904375797459,14.4704375797459,10.22,3.32,2610,9294.31869898369,18.1917186819567,2.24904743088461,1.24904743088461,1.18396480584285,4.63,"0023"
"928","RIKO_01",3M 0S,17.24,7.2,24.5104375797459,14.4704375797459,10.04,3.32,2610,9377.26418873536,17.8713165916679,2.271440711518,1.271440711518,1.20406646630612,4.45,"0023"
"929","RIKO_01",4M 0S,17.06,7.2,24.3304375797459,14.4704375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.29465159671812,1.29465159671812,1.22486249836279,4.27,"0023"
"930","RIKO_01",5M 0S,16.88,7.2,24.1504375797459,14.4704375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.31633279088139,1.31736478262546,1.24517373588288,4.09,"0023"
"931","RIKO_01",6M 0S,16.71,7.2,23.9804375797459,14.4704375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.34229913182342,1.34229913182342,1.2674270971518,3.91,"0023"
"932","RIKO_01",7M 0S,16.53,7.2,23.8004375797459,14.4704375797459,9.33,3.32,2610,9727.52120585144,16.6075083466396,2.36819557809654,1.36819557809654,1.2904903428548,3.73,"0023"
"933","RIKO_01",8M 0S,16.36,7.2,23.6304375797459,14.4704375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.39358785410925,1.39358785410925,1.31305648201667,3.55,"0023"
"934","RIKO_01",9M 0S,16.18,7.2,23.4504375797459,14.4704375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.42152168637424,1.42152168637424,1.33782647438828,3.37,"0023"
"935","RIKO_01",10M 0S,16.01,7.2,23.2804375797459,14.4704375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.44895173026569,1.44895173026569,1.36209402641926,3.19,"0023"
"936","RIKO_01",11M 0S,15.83,7.2,23.1004375797459,14.4704375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.47630378977323,1.47746119718064,1.38725824790533,3.02,"0023"
"937","RIKO_01",12M 0S,15.66,7.2,22.9304375797459,14.4704375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.5088965418015,1.5088965418015,1.41493638843886,2.84,"0023"
"938","RIKO_01",13M 0S,15.49,7.2,22.7604375797459,14.4704375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.53983893168163,1.53983893168163,1.44211044870872,2.67,"0023"
"939","RIKO_01",14M 0S,15.32,7.2,22.5904375797459,14.4704375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.57207693887201,1.57207693887201,1.47034871073209,2.49,"0023"
"940","RIKO_01",15M 0S,15.15,7.2,22.4204375797459,14.4704375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.60569367844537,1.60569367844537,1.49971493813962,2.32,"0023"
"941","RIKO_01",16M 0S,14.98,7.2,22.2504375797459,14.4704375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.64077953003094,1.64077953003094,1.5302780923969,2.15,"0023"
"942","RIKO_01",17M 0S,14.81,7.2,22.0804375797459,14.4704375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.67743294923005,1.67743294923005,1.56211287346414,1.98,"0023"
"943","RIKO_01",18M 0S,14.64,7.2,21.9104375797459,14.4704375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.71576139027429,1.71576139027429,1.59530032937459,1.8,"0023"
"944","RIKO_01",19M 0S,14.47,7.2,21.7404375797459,14.4704375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.75209680544515,1.75347043181878,1.62785003035455,1.63,"0023"
"945","RIKO_01",20M 0S,14.31,7.2,21.5804375797459,14.4704375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.79539588518153,1.79539588518153,1.66392171085041,1.46,"0023"
"946","RIKO_02",0S,17.16,6.92,24.4304375797459,14.1904375797459,10.24,3.32,2610,9285.2377796694,18.2273189142111,2.21926413512116,1.21926413512116,1.15585102273865,5,"0023"
"947","RIKO_02",1M 0S,16.98,6.92,24.2504375797459,14.1904375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.24107999439768,1.24107999439768,1.17543840904796,4.82,"0023"
"948","RIKO_02",2M 0S,16.8,6.92,24.0704375797459,14.1904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26369076352639,1.26369076352639,1.19570110642087,4.63,"0023"
"949","RIKO_02",3M 0S,16.63,6.92,23.9004375797459,14.1904375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.28581511263035,1.28581511263035,1.21549017017708,4.45,"0023"
"950","RIKO_02",4M 0S,16.45,6.92,23.7204375797459,14.1904375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.31010123228129,1.31010123228129,1.23716998535477,4.27,"0023"
"951","RIKO_02",5M 0S,16.28,6.92,23.5504375797459,14.1904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.33389580594452,1.33389580594452,1.25836765340271,4.09,"0023"
"952","RIKO_02",6M 0S,16.1,6.92,23.3704375797459,14.1904375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.36005062566892,1.36005062566892,1.28161862499728,3.91,"0023"
"953","RIKO_02",7M 0S,15.93,6.92,23.2004375797459,14.1904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.38571195822871,1.38571195822871,1.30438083281894,3.73,"0023"
"954","RIKO_02",8M 0S,15.76,6.92,23.0304375797459,14.1904375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.41236026511773,1.41236026511773,1.3279661974325,3.55,"0023"
"955","RIKO_02",9M 0S,15.59,6.92,22.8604375797459,14.1904375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.44005360364945,1.44005360364945,1.35242019320187,3.37,"0023"
"956","RIKO_02",10M 0S,15.42,6.92,22.6904375797459,14.1904375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.46885467572243,1.46885467572243,1.37779170690215,3.19,"0023"
"957","RIKO_02",11M 0S,15.25,6.92,22.5204375797459,14.1904375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49883130175759,1.49883130175759,1.40413336392481,3.02,"0023"
"958","RIKO_02",12M 0S,15.08,6.92,22.3504375797459,14.1904375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53005695387754,1.53005695387754,1.43150189263208,2.84,"0023"
"959","RIKO_02",13M 0S,14.91,6.92,22.1804375797459,14.1904375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.56261135715153,1.56261135715153,1.4599585321691,2.67,"0023"
"960","RIKO_02",14M 0S,14.74,6.92,22.0104375797459,14.1904375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.59658116926352,1.59658116926352,1.48956948990355,2.49,"0023"
"961","RIKO_02",15M 0S,14.57,6.92,21.8404375797459,14.1904375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.6320607508027,1.6320607508027,1.52040645568475,2.32,"0023"
"962","RIKO_02",16M 0S,14.4,6.92,21.6704375797459,14.1904375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.66915304059368,1.66915304059368,1.55254718132989,2.15,"0023"
"963","RIKO_02",17M 0S,14.24,6.92,21.5104375797459,14.1904375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.7056372600602,1.7056372600602,1.58406380638376,1.98,"0023"
"964","RIKO_02",18M 0S,14.07,6.92,21.3404375797459,14.1904375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.74619087323646,1.74619087323646,1.61898315770772,1.8,"0023"
"965","RIKO_02",19M 0S,13.91,6.92,21.1804375797459,14.1904375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.78616090753086,1.78616090753086,1.65328458359754,1.63,"0023"
"966","RIKO_02",20M 0S,13.74,6.92,21.0104375797459,14.1904375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.83068398000597,1.83068398000597,1.69135911884924,1.46,"0023"
"967","RIKO_01",0S,17.78,7.2,25.0504375797459,14.4704375797459,10.58,3.32,2610,9134.82378982088,18.8325228625345,2.20654676215886,1.20654676215886,1.1457099855913,5,"0024"
"968","RIKO_01",1M 0S,17.6,7.2,24.8704375797459,14.4704375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.22742930227314,1.22742930227314,1.16452331083325,4.82,"0024"
"969","RIKO_01",2M 0S,17.42,7.2,24.6904375797459,14.4704375797459,10.22,3.32,2610,9294.31869898369,18.1917186819567,2.24904743088461,1.24904743088461,1.18396480584285,4.63,"0024"
"970","RIKO_01",3M 0S,17.24,7.2,24.5104375797459,14.4704375797459,10.04,3.32,2610,9377.26418873536,17.8713165916679,2.271440711518,1.271440711518,1.20406646630612,4.45,"0024"
"971","RIKO_01",4M 0S,17.06,7.2,24.3304375797459,14.4704375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.29465159671812,1.29465159671812,1.22486249836279,4.27,"0024"
"972","RIKO_01",5M 0S,16.88,7.2,24.1504375797459,14.4704375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.31633279088139,1.31736478262546,1.24517373588288,4.09,"0024"
"973","RIKO_01",6M 0S,16.71,7.2,23.9804375797459,14.4704375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.34229913182342,1.34229913182342,1.2674270971518,3.91,"0024"
"974","RIKO_01",7M 0S,16.53,7.2,23.8004375797459,14.4704375797459,9.33,3.32,2610,9727.52120585144,16.6075083466396,2.36819557809654,1.36819557809654,1.2904903428548,3.73,"0024"
"975","RIKO_01",8M 0S,16.36,7.2,23.6304375797459,14.4704375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.39358785410925,1.39358785410925,1.31305648201667,3.55,"0024"
"976","RIKO_01",9M 0S,16.18,7.2,23.4504375797459,14.4704375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.42152168637424,1.42152168637424,1.33782647438828,3.37,"0024"
"977","RIKO_01",10M 0S,16.01,7.2,23.2804375797459,14.4704375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.44895173026569,1.44895173026569,1.36209402641926,3.19,"0024"
"978","RIKO_01",11M 0S,15.83,7.2,23.1004375797459,14.4704375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.47630378977323,1.47746119718064,1.38725824790533,3.02,"0024"
"979","RIKO_01",12M 0S,15.66,7.2,22.9304375797459,14.4704375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.5088965418015,1.5088965418015,1.41493638843886,2.84,"0024"
"980","RIKO_01",13M 0S,15.49,7.2,22.7604375797459,14.4704375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.53983893168163,1.53983893168163,1.44211044870872,2.67,"0024"
"981","RIKO_01",14M 0S,15.32,7.2,22.5904375797459,14.4704375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.57207693887201,1.57207693887201,1.47034871073209,2.49,"0024"
"982","RIKO_01",15M 0S,15.15,7.2,22.4204375797459,14.4704375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.60569367844537,1.60569367844537,1.49971493813962,2.32,"0024"
"983","RIKO_01",16M 0S,14.98,7.2,22.2504375797459,14.4704375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.64077953003094,1.64077953003094,1.5302780923969,2.15,"0024"
"984","RIKO_01",17M 0S,14.81,7.2,22.0804375797459,14.4704375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.67743294923005,1.67743294923005,1.56211287346414,1.98,"0024"
"985","RIKO_01",18M 0S,14.64,7.2,21.9104375797459,14.4704375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.71576139027429,1.71576139027429,1.59530032937459,1.8,"0024"
"986","RIKO_01",19M 0S,14.47,7.2,21.7404375797459,14.4704375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.75209680544515,1.75347043181878,1.62785003035455,1.63,"0024"
"987","RIKO_01",20M 0S,14.31,7.2,21.5804375797459,14.4704375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.79539588518153,1.79539588518153,1.66392171085041,1.46,"0024"
"988","RIKO_02",0S,17.16,6.89,24.4304375797459,14.1604375797459,10.27,3.32,2610,9271.6661703016,18.2807192625925,2.2127813771802,1.2127813771802,1.14988012538234,5,"0024"
"989","RIKO_02",1M 0S,16.98,6.89,24.2504375797459,14.1604375797459,10.09,3.32,2610,9354.00127969497,17.9603171723037,2.23441672384942,1.23441672384942,1.16931144567124,4.82,"0024"
"990","RIKO_02",2M 0S,16.8,6.89,24.0704375797459,14.1604375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.25683801651268,1.25683801651268,1.18941077711901,4.63,"0024"
"991","RIKO_02",3M 0S,16.63,6.89,23.9004375797459,14.1604375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27877461433683,1.27877461433683,1.20903840997496,4.45,"0024"
"992","RIKO_02",4M 0S,16.45,6.89,23.7204375797459,14.1604375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.30285196063187,1.30285196063187,1.23053923402953,4.27,"0024"
"993","RIKO_02",5M 0S,16.28,6.89,23.5504375797459,14.1604375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.32643926982329,1.32643926982329,1.25155973223741,4.09,"0024"
"994","RIKO_02",6M 0S,16.1,6.89,23.3704375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.34981179432112,1.3508963930196,1.27331087037971,3.91,"0024"
"995","RIKO_02",7M 0S,15.93,6.89,23.2004375797459,14.1604375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37779477252663,1.37779477252663,1.29718098825308,3.73,"0024"
"996","RIKO_02",8M 0S,15.76,6.89,23.0304375797459,14.1604375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.40420121123345,1.40420121123345,1.32056156314194,3.55,"0024"
"997","RIKO_02",9M 0S,15.59,6.89,22.8604375797459,14.1604375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.43163962570583,1.43163962570583,1.34480043777133,3.37,"0024"
"998","RIKO_02",10M 0S,15.42,6.89,22.6904375797459,14.1604375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.46017171672224,1.46017171672224,1.3699457580697,3.19,"0024"
"999","RIKO_02",11M 0S,15.25,6.89,22.5204375797459,14.1604375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.48986420378477,1.48986420378477,1.39604933954484,3.02,"0024"
"1000","RIKO_02",12M 0S,15.08,6.89,22.3504375797459,14.1604375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.52078934598787,1.52078934598787,1.42316702368427,2.84,"0024"
"1001","RIKO_02",13M 0S,14.91,6.89,22.1804375797459,14.1604375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.55302552913226,1.55302552913226,1.45135907671594,2.67,"0024"
"1002","RIKO_02",14M 0S,14.74,6.89,22.0104375797459,14.1604375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.5866579291262,1.5866579291262,1.48069063672208,2.49,"0024"
"1003","RIKO_02",15M 0S,14.57,6.89,21.8404375797459,14.1604375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.62177926349488,1.62177926349488,1.51123221608761,2.32,"0024"
"1004","RIKO_02",16M 0S,14.4,6.89,21.6704375797459,14.1604375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.65495541803733,1.65628520527137,1.54115096333001,2.15,"0024"
"1005","RIKO_02",17M 0S,14.24,6.89,21.5104375797459,14.1604375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.6945938426722,1.6945938426722,1.57426553391452,1.98,"0024"
"1006","RIKO_02",18M 0S,14.07,6.89,21.3404375797459,14.1604375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.73471653811152,1.73471653811152,1.60883441261821,1.8,"0024"
"1007","RIKO_02",19M 0S,13.91,6.89,21.1804375797459,14.1604375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,2.77425423698585,1.77425423698585,1.64278594216947,1.63,"0024"
"1008","RIKO_02",20M 0S,13.74,6.89,21.0104375797459,14.1604375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.81828682388915,1.81828682388915,1.68046556560012,1.46,"0024"
"1009","RIKO_01",0S,17.78,7.23,25.0504375797459,14.5004375797459,10.55,3.32,2610,9147.80247094314,18.779122514153,2.21282130271476,1.21282130271476,1.15150304646517,5,"0025"
"1010","RIKO_01",1M 0S,17.6,7.23,24.8704375797459,14.5004375797459,10.37,3.32,2610,9226.85360167226,18.4587204238641,2.23387316717847,1.23387316717847,1.17046338789692,4.82,"0025"
"1011","RIKO_01",2M 0S,17.42,7.23,24.6904375797459,14.5004375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.25566876777632,1.25566876777632,1.19005857434708,4.63,"0025"
"1012","RIKO_01",3M 0S,17.24,7.23,24.5104375797459,14.5004375797459,10.01,3.32,2610,9391.30552056632,17.8179162432864,2.27824822613793,1.27824822613793,1.21032103326428,4.45,"0025"
"1013","RIKO_01",4M 0S,17.06,7.23,24.3304375797459,14.5004375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.30165460260841,1.30165460260841,1.23128543884716,4.27,"0025"
"1014","RIKO_01",5M 0S,16.88,7.23,24.1504375797459,14.5004375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.3235263709773,1.32456156766467,1.25176310869736,4.09,"0025"
"1015","RIKO_01",6M 0S,16.71,7.23,23.9804375797459,14.5004375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.34971147084817,1.34971147084817,1.27420106725322,3.91,"0025"
"1016","RIKO_01",7M 0S,16.53,7.23,23.8004375797459,14.5004375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.37583491867104,1.37583491867104,1.29745811258055,3.73,"0025"
"1017","RIKO_01",8M 0S,16.36,7.23,23.6304375797459,14.5004375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.40145287444038,1.40145287444038,1.320216321963,3.55,"0025"
"1018","RIKO_01",9M 0S,16.18,7.23,23.4504375797459,14.5004375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.42963851884254,1.42963851884254,1.3451999302879,3.37,"0025"
"1019","RIKO_01",10M 0S,16.01,7.23,23.2804375797459,14.5004375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.45731944688391,1.45731944688391,1.3696795951149,3.19,"0025"
"1020","RIKO_01",11M 0S,15.83,7.23,23.1004375797459,14.5004375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.48493202597453,1.48609346616036,1.39506672536924,3.02,"0025"
"1021","RIKO_01",12M 0S,15.66,7.23,22.9304375797459,14.5004375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.51782499924563,1.51782499924563,1.42299352263776,2.84,"0025"
"1022","RIKO_01",13M 0S,15.49,7.23,22.7604375797459,14.5004375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.5490635282858,1.5490635282858,1.45041525754162,2.67,"0025"
"1023","RIKO_01",14M 0S,15.32,7.23,22.5904375797459,14.5004375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.58161492504829,1.58161492504829,1.47891461747595,2.49,"0025"
"1024","RIKO_01",15M 0S,15.15,7.23,22.4204375797459,14.5004375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.61556373025766,1.61556373025766,1.50855639872792,2.32,"0025"
"1025","RIKO_01",16M 0S,14.98,7.23,22.2504375797459,14.5004375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.65100190240525,1.65100190240525,1.53941069866352,2.15,"0025"
"1026","RIKO_01",17M 0S,14.81,7.23,22.0804375797459,14.5004375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.68802964955682,1.68802964955682,1.57155346915796,1.98,"0025"
"1027","RIKO_01",18M 0S,14.64,7.23,21.9104375797459,14.5004375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.72675637566001,1.72675637566001,1.60506714083824,1.8,"0025"
"1028","RIKO_01",19M 0S,14.47,7.23,21.7404375797459,14.5004375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.76730176017137,1.76730176017137,1.64004132893863,1.63,"0025"
"1029","RIKO_01",20M 0S,14.31,7.23,21.5804375797459,14.5004375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.8072407830001,1.8072407830001,1.67437968059007,1.46,"0025"
"1030","RIKO_02",0S,17.16,6.17,24.4304375797459,13.4404375797459,10.99,3.32,2610,8962.8094191642,19.562327623748,2.06781298850234,1.06781298850234,1.01588243822411,5,"0025"
"1031","RIKO_02",1M 0S,16.98,6.17,24.2504375797459,13.4404375797459,10.81,3.32,2610,9037.12233061506,19.2419255334591,2.08559340829239,1.08559340829239,1.03196247251516,4.82,"0025"
"1032","RIKO_02",2M 0S,16.8,6.17,24.0704375797459,13.4404375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10397598717222,1.10397598717222,1.04855974401584,4.63,"0025"
"1033","RIKO_02",3M 0S,16.63,6.17,23.9004375797459,13.4404375797459,10.46,3.32,2610,9187.07296974581,18.6189214690086,2.1219182355297,1.1219182355297,1.06473271504623,4.45,"0025"
"1034","RIKO_02",4M 0S,16.45,6.17,23.7204375797459,13.4404375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.14156271825299,1.14156271825299,1.08240985290354,4.27,"0025"
"1035","RIKO_02",5M 0S,16.28,6.17,23.5504375797459,13.4404375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.16075813488039,1.16075813488039,1.09965247148127,4.09,"0025"
"1036","RIKO_02",6M 0S,16.1,6.17,23.3704375797459,13.4404375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.18179906783894,1.18179906783894,1.11851840072204,3.91,"0025"
"1037","RIKO_02",7M 0S,15.93,6.17,23.2004375797459,13.4404375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.20238368275007,1.20238368275007,1.13694040434929,3.73,"0025"
"1038","RIKO_02",8M 0S,15.76,6.17,23.0304375797459,13.4404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.2236980963129,1.2236980963129,1.1559793906674,3.55,"0025"
"1039","RIKO_02",9M 0S,15.59,6.17,22.8604375797459,13.4404375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.24578181991939,1.24578181991939,1.17566688318504,3.37,"0025"
"1040","RIKO_02",10M 0S,15.42,6.17,22.6904375797459,13.4404375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.26867726958278,1.26867726958278,1.19603659012708,3.19,"0025"
"1041","RIKO_02",11M 0S,15.25,6.17,22.5204375797459,13.4404375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.29243003784589,1.29243003784589,1.21712459703461,3.02,"0025"
"1042","RIKO_02",12M 0S,15.08,6.17,22.3504375797459,13.4404375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.31708919681714,1.31708919681714,1.23896958010548,2.84,"0025"
"1043","RIKO_02",13M 0S,14.91,6.17,22.1804375797459,13.4404375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.34270763657216,1.34270763657216,1.2616130429292,2.67,"0025"
"1044","RIKO_02",14M 0S,14.74,6.17,22.0104375797459,13.4404375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.36934244383205,1.36934244383205,1.28509957966437,2.49,"0025"
"1045","RIKO_02",15M 0S,14.57,6.17,21.8404375797459,13.4404375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.39705532662389,1.39705532662389,1.30947716817018,2.32,"0025"
"1046","RIKO_02",16M 0S,14.4,6.17,21.6704375797459,13.4404375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.42591309157238,1.42591309157238,1.33479749714618,2.15,"0025"
"1047","RIKO_02",17M 0S,14.24,6.17,21.5104375797459,13.4404375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.45418398310294,1.45418398310294,1.35953946820971,1.98,"0025"
"1048","RIKO_02",18M 0S,14.07,6.17,21.3404375797459,13.4404375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.48547654982794,1.48547654982794,1.38685302691856,1.8,"0025"
"1049","RIKO_02",19M 0S,13.91,6.17,21.1804375797459,13.4404375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.51943916476594,1.51814550370513,1.41528656157747,1.63,"0025"
"1050","RIKO_02",20M 0S,13.74,6.17,21.0104375797459,13.4404375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.55023312333431,1.55023312333431,1.44313353451003,1.46,"0025"
"1051","RIKO_01",0S,17.78,7.23,25.0504375797459,14.5004375797459,10.55,3.32,2610,9147.80247094314,18.779122514153,2.21282130271476,1.21282130271476,1.15150304646517,5,"0026"
"1052","RIKO_01",1M 0S,17.6,7.23,24.8704375797459,14.5004375797459,10.37,3.32,2610,9226.85360167226,18.4587204238641,2.23387316717847,1.23387316717847,1.17046338789692,4.82,"0026"
"1053","RIKO_01",2M 0S,17.42,7.23,24.6904375797459,14.5004375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.25566876777632,1.25566876777632,1.19005857434708,4.63,"0026"
"1054","RIKO_01",3M 0S,17.24,7.23,24.5104375797459,14.5004375797459,10.01,3.32,2610,9391.30552056632,17.8179162432864,2.27824822613793,1.27824822613793,1.21032103326428,4.45,"0026"
"1055","RIKO_01",4M 0S,17.06,7.23,24.3304375797459,14.5004375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.30165460260841,1.30165460260841,1.23128543884716,4.27,"0026"
"1056","RIKO_01",5M 0S,16.88,7.23,24.1504375797459,14.5004375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.3235263709773,1.32456156766467,1.25176310869736,4.09,"0026"
"1057","RIKO_01",6M 0S,16.71,7.23,23.9804375797459,14.5004375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.34971147084817,1.34971147084817,1.27420106725322,3.91,"0026"
"1058","RIKO_01",7M 0S,16.53,7.23,23.8004375797459,14.5004375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.37583491867104,1.37583491867104,1.29745811258055,3.73,"0026"
"1059","RIKO_01",8M 0S,16.36,7.23,23.6304375797459,14.5004375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.40145287444038,1.40145287444038,1.320216321963,3.55,"0026"
"1060","RIKO_01",9M 0S,16.18,7.23,23.4504375797459,14.5004375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.42963851884254,1.42963851884254,1.3451999302879,3.37,"0026"
"1061","RIKO_01",10M 0S,16.01,7.23,23.2804375797459,14.5004375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.45731944688391,1.45731944688391,1.3696795951149,3.19,"0026"
"1062","RIKO_01",11M 0S,15.83,7.23,23.1004375797459,14.5004375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.48493202597453,1.48609346616036,1.39506672536924,3.02,"0026"
"1063","RIKO_01",12M 0S,15.66,7.23,22.9304375797459,14.5004375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.51782499924563,1.51782499924563,1.42299352263776,2.84,"0026"
"1064","RIKO_01",13M 0S,15.49,7.23,22.7604375797459,14.5004375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.5490635282858,1.5490635282858,1.45041525754162,2.67,"0026"
"1065","RIKO_01",14M 0S,15.32,7.23,22.5904375797459,14.5004375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.58161492504829,1.58161492504829,1.47891461747595,2.49,"0026"
"1066","RIKO_01",15M 0S,15.15,7.23,22.4204375797459,14.5004375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.61556373025766,1.61556373025766,1.50855639872792,2.32,"0026"
"1067","RIKO_01",16M 0S,14.98,7.23,22.2504375797459,14.5004375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.65100190240525,1.65100190240525,1.53941069866352,2.15,"0026"
"1068","RIKO_01",17M 0S,14.81,7.23,22.0804375797459,14.5004375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.68802964955682,1.68802964955682,1.57155346915796,1.98,"0026"
"1069","RIKO_01",18M 0S,14.64,7.23,21.9104375797459,14.5004375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.72675637566001,1.72675637566001,1.60506714083824,1.8,"0026"
"1070","RIKO_01",19M 0S,14.47,7.23,21.7404375797459,14.5004375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.76730176017137,1.76730176017137,1.64004132893863,1.63,"0026"
"1071","RIKO_01",20M 0S,14.31,7.23,21.5804375797459,14.5004375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.8072407830001,1.8072407830001,1.67437968059007,1.46,"0026"
"1072","RIKO_02",0S,17.16,6.14,24.4304375797459,13.4104375797459,11.02,3.32,2610,8950.60127353994,19.6157279721295,2.06218373354271,1.06218373354271,1.01066075385562,5,"0026"
"1073","RIKO_02",1M 0S,16.98,6.14,24.2504375797459,13.4104375797459,10.84,3.32,2610,9024.60842339278,19.2953258818406,2.07982147081556,1.07982147081556,1.02661604425073,4.82,"0026"
"1074","RIKO_02",2M 0S,16.8,6.14,24.0704375797459,13.4104375797459,10.66,3.32,2610,9100.48222543507,18.9749237915518,2.09805485400007,1.09805485400006,1.04308318725135,4.63,"0026"
"1075","RIKO_02",3M 0S,16.63,6.14,23.9004375797459,13.4104375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.11584983256823,1.11584983256823,1.05912801584897,4.45,"0026"
