"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"1076","RIKO_02",4M 0S,16.45,6.14,23.7204375797459,13.4104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.13533120694866,1.13533120694866,1.07666358001764,4.27,"0026"
"1077","RIKO_02",5M 0S,16.28,6.14,23.5504375797459,13.4104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.1543653593334,1.1543653593334,1.09376658229031,4.09,"0026"
"1078","RIKO_02",6M 0S,16.1,6.14,23.3704375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17304561119766,1.17404862022474,1.11142172418177,3.91,"0026"
"1079","RIKO_02",7M 0S,15.93,6.14,23.2004375797459,13.4104375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.19563480527484,1.19563480527484,1.13074744769003,3.73,"0026"
"1080","RIKO_02",8M 0S,15.76,6.14,23.0304375797459,13.4104375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.21676348686494,1.21676348686494,1.14962693635895,3.55,"0026"
"1081","RIKO_02",9M 0S,15.59,6.14,22.8604375797459,13.4104375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.23865235382441,1.23865235382441,1.16914757146887,3.37,"0026"
"1082","RIKO_02",10M 0S,15.42,6.14,22.6904375797459,13.4104375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.26134318358197,1.26134318358197,1.1893425771131,3.19,"0026"
"1083","RIKO_02",11M 0S,15.25,6.14,22.5204375797459,13.4104375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.28488087196934,1.28488087196934,1.21024751328901,3.02,"0026"
"1084","RIKO_02",12M 0S,15.08,6.14,22.3504375797459,13.4104375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.30931372971372,1.30931372971372,1.23190048486058,2.84,"0026"
"1085","RIKO_02",13M 0S,14.91,6.14,22.1804375797459,13.4104375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.33469381341399,1.33469381341399,1.25434237336122,2.67,"0026"
"1086","RIKO_02",14M 0S,14.74,6.14,22.0104375797459,13.4104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.36107729577217,1.36107729577217,1.27761709460369,2.49,"0026"
"1087","RIKO_02",15M 0S,14.57,6.14,21.8404375797459,13.4104375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.38852488062167,1.38852488062167,1.3017718855125,2.32,"0026"
"1088","RIKO_02",16M 0S,14.4,6.14,21.6704375797459,13.4104375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.41417953369295,1.41538872353575,1.32535525935643,2.15,"0026"
"1089","RIKO_02",17M 0S,14.24,6.14,21.5104375797459,13.4104375797459,8.1,3.32,2610,10440,14.418094062999,2.44509441279515,1.44509441279515,1.35136723699181,1.98,"0026"
"1090","RIKO_02",18M 0S,14.07,6.14,21.3404375797459,13.4104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.47607373816402,1.47607373816402,1.3784206991833,1.8,"0026"
"1091","RIKO_02",19M 0S,13.91,6.14,21.1804375797459,13.4104375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.50646907897564,1.50646907897564,1.40489126597225,1.63,"0026"
"1092","RIKO_02",20M 0S,13.74,6.14,21.0104375797459,13.4104375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.54016641363693,1.54016641363693,1.43415340033266,1.46,"0026"
"1093","RIKO_01",0S,17.78,7.23,25.0504375797459,14.5004375797459,10.55,3.32,2610,9147.80247094314,18.779122514153,2.21282130271476,1.21282130271476,1.15150304646517,5,"0027"
"1094","RIKO_01",1M 0S,17.6,7.23,24.8704375797459,14.5004375797459,10.37,3.32,2610,9226.85360167226,18.4587204238641,2.23387316717847,1.23387316717847,1.17046338789692,4.82,"0027"
"1095","RIKO_01",2M 0S,17.42,7.23,24.6904375797459,14.5004375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.25566876777632,1.25566876777632,1.19005857434708,4.63,"0027"
"1096","RIKO_01",3M 0S,17.24,7.23,24.5104375797459,14.5004375797459,10.01,3.32,2610,9391.30552056632,17.8179162432864,2.27824822613793,1.27824822613793,1.21032103326428,4.45,"0027"
"1097","RIKO_01",4M 0S,17.06,7.23,24.3304375797459,14.5004375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.30165460260841,1.30165460260841,1.23128543884716,4.27,"0027"
"1098","RIKO_01",5M 0S,16.88,7.23,24.1504375797459,14.5004375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.3235263709773,1.32456156766467,1.25176310869736,4.09,"0027"
"1099","RIKO_01",6M 0S,16.71,7.23,23.9804375797459,14.5004375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.34971147084817,1.34971147084817,1.27420106725322,3.91,"0027"
"1100","RIKO_01",7M 0S,16.53,7.23,23.8004375797459,14.5004375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.37583491867104,1.37583491867104,1.29745811258055,3.73,"0027"
"1101","RIKO_01",8M 0S,16.36,7.23,23.6304375797459,14.5004375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.40145287444038,1.40145287444038,1.320216321963,3.55,"0027"
"1102","RIKO_01",9M 0S,16.18,7.23,23.4504375797459,14.5004375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.42963851884254,1.42963851884254,1.3451999302879,3.37,"0027"
"1103","RIKO_01",10M 0S,16.01,7.23,23.2804375797459,14.5004375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.45731944688391,1.45731944688391,1.3696795951149,3.19,"0027"
"1104","RIKO_01",11M 0S,15.83,7.23,23.1004375797459,14.5004375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.48493202597453,1.48609346616036,1.39506672536924,3.02,"0027"
"1105","RIKO_01",12M 0S,15.66,7.23,22.9304375797459,14.5004375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.51782499924563,1.51782499924563,1.42299352263776,2.84,"0027"
"1106","RIKO_01",13M 0S,15.49,7.23,22.7604375797459,14.5004375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.5490635282858,1.5490635282858,1.45041525754162,2.67,"0027"
"1107","RIKO_01",14M 0S,15.32,7.23,22.5904375797459,14.5004375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.58161492504829,1.58161492504829,1.47891461747595,2.49,"0027"
"1108","RIKO_01",15M 0S,15.15,7.23,22.4204375797459,14.5004375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.61556373025766,1.61556373025766,1.50855639872792,2.32,"0027"
"1109","RIKO_01",16M 0S,14.98,7.23,22.2504375797459,14.5004375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.65100190240525,1.65100190240525,1.53941069866352,2.15,"0027"
"1110","RIKO_01",17M 0S,14.81,7.23,22.0804375797459,14.5004375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.68802964955682,1.68802964955682,1.57155346915796,1.98,"0027"
"1111","RIKO_01",18M 0S,14.64,7.23,21.9104375797459,14.5004375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.72675637566001,1.72675637566001,1.60506714083824,1.8,"0027"
"1112","RIKO_01",19M 0S,14.47,7.23,21.7404375797459,14.5004375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.76730176017137,1.76730176017137,1.64004132893863,1.63,"0027"
"1113","RIKO_01",20M 0S,14.31,7.23,21.5804375797459,14.5004375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.8072407830001,1.8072407830001,1.67437968059007,1.46,"0027"
"1114","RIKO_02",0S,17.16,6.48,24.4304375797459,13.7504375797459,10.68,3.32,2610,9091.95718166658,19.0105240238061,2.12783377749445,1.12783377749445,1.07147174638758,5,"0027"
"1115","RIKO_02",1M 0S,16.98,6.48,24.2504375797459,13.7504375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.14716807082292,1.14716807082292,1.08890697550334,4.82,"0027"
"1116","RIKO_02",2M 0S,16.8,6.48,24.0704375797459,13.7504375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16717681624425,1.16717681624425,1.10691901046849,4.63,"0027"
"1117","RIKO_02",3M 0S,16.63,6.48,23.9004375797459,13.7504375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.18672559050647,1.18672559050647,1.12448621071894,4.45,"0027"
"1118","RIKO_02",4M 0S,16.45,6.48,23.7204375797459,13.7504375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.20815092714551,1.20815092714551,1.14370492276786,4.27,"0027"
"1119","RIKO_02",5M 0S,16.28,6.48,23.5504375797459,13.7504375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.22910864731027,1.22910864731027,1.16246903207418,4.09,"0027"
"1120","RIKO_02",6M 0S,16.1,6.48,23.3704375797459,13.7504375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.25210652220797,1.25210652220797,1.18301987252251,3.91,"0027"
"1121","RIKO_02",7M 0S,15.93,6.48,23.2004375797459,13.7504375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.27463118980325,1.27463118980325,1.20310751880927,3.73,"0027"
"1122","RIKO_02",8M 0S,15.76,6.48,23.0304375797459,13.7504375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.29798111461645,1.29798111461645,1.22388912390847,3.55,"0027"
"1123","RIKO_02",9M 0S,15.59,6.48,22.8604375797459,13.7504375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.32220249655771,1.32220249655771,1.24540128072018,3.37,"0027"
"1124","RIKO_02",10M 0S,15.42,6.48,22.6904375797459,13.7504375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.34734504962424,1.34734504962424,1.26768320093115,3.19,"0027"
"1125","RIKO_02",11M 0S,15.25,6.48,22.5204375797459,13.7504375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37346234249039,1.37346234249039,1.29077695355083,3.02,"0027"
"1126","RIKO_02",12M 0S,15.08,6.48,22.3504375797459,13.7504375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.4006121794931,1.4006121794931,1.314727730004,2.84,"0027"
"1127","RIKO_02",13M 0S,14.91,6.48,22.1804375797459,13.7504375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.42885702771538,1.42885702771538,1.33958413929469,2.67,"0027"
"1128","RIKO_02",14M 0S,14.74,6.48,22.0104375797459,13.7504375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.4582644968088,1.4582644968088,1.36539853729776,2.49,"0027"
"1129","RIKO_02",15M 0S,14.57,6.48,21.8404375797459,13.7504375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.48890787931282,1.48890787931282,1.39222739487211,2.32,"0027"
"1130","RIKO_02",16M 0S,14.4,6.48,21.6704375797459,13.7504375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.52086676056069,1.52086676056069,1.42013171024242,2.15,"0027"
"1131","RIKO_02",17M 0S,14.24,6.48,21.5104375797459,13.7504375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.55222483809803,1.55222483809803,1.44743604765394,1.98,"0027"
"1132","RIKO_02",18M 0S,14.07,6.48,21.3404375797459,13.7504375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.5869914023242,1.5869914023242,1.47762132042395,1.8,"0027"
"1133","RIKO_02",19M 0S,13.91,6.48,21.1804375797459,13.7504375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.62116618353172,1.62116618353172,1.50720409103521,1.63,"0027"
"1134","RIKO_02",20M 0S,13.74,6.48,21.0104375797459,13.7504375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.65912737515712,1.65912737515712,1.53996188197221,1.46,"0027"
"1135","RIKO_01",0S,17.78,7.23,25.0504375797459,14.5004375797459,10.55,3.32,2610,9147.80247094314,18.779122514153,2.21282130271476,1.21282130271476,1.15150304646517,5,"0028"
"1136","RIKO_01",1M 0S,17.6,7.23,24.8704375797459,14.5004375797459,10.37,3.32,2610,9226.85360167226,18.4587204238641,2.23387316717847,1.23387316717847,1.17046338789692,4.82,"0028"
"1137","RIKO_01",2M 0S,17.42,7.23,24.6904375797459,14.5004375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.25566876777632,1.25566876777632,1.19005857434708,4.63,"0028"
"1138","RIKO_01",3M 0S,17.24,7.23,24.5104375797459,14.5004375797459,10.01,3.32,2610,9391.30552056632,17.8179162432864,2.27824822613793,1.27824822613793,1.21032103326428,4.45,"0028"
"1139","RIKO_01",4M 0S,17.06,7.23,24.3304375797459,14.5004375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.30165460260841,1.30165460260841,1.23128543884716,4.27,"0028"
"1140","RIKO_01",5M 0S,16.88,7.23,24.1504375797459,14.5004375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.3235263709773,1.32456156766467,1.25176310869736,4.09,"0028"
"1141","RIKO_01",6M 0S,16.71,7.23,23.9804375797459,14.5004375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.34971147084817,1.34971147084817,1.27420106725322,3.91,"0028"
"1142","RIKO_01",7M 0S,16.53,7.23,23.8004375797459,14.5004375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.37583491867104,1.37583491867104,1.29745811258055,3.73,"0028"
"1143","RIKO_01",8M 0S,16.36,7.23,23.6304375797459,14.5004375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.40145287444038,1.40145287444038,1.320216321963,3.55,"0028"
"1144","RIKO_01",9M 0S,16.18,7.23,23.4504375797459,14.5004375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.42963851884254,1.42963851884254,1.3451999302879,3.37,"0028"
"1145","RIKO_01",10M 0S,16.01,7.23,23.2804375797459,14.5004375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.45731944688391,1.45731944688391,1.3696795951149,3.19,"0028"
"1146","RIKO_01",11M 0S,15.83,7.23,23.1004375797459,14.5004375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.48493202597453,1.48609346616036,1.39506672536924,3.02,"0028"
"1147","RIKO_01",12M 0S,15.66,7.23,22.9304375797459,14.5004375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.51782499924563,1.51782499924563,1.42299352263776,2.84,"0028"
"1148","RIKO_01",13M 0S,15.49,7.23,22.7604375797459,14.5004375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.5490635282858,1.5490635282858,1.45041525754162,2.67,"0028"
"1149","RIKO_01",14M 0S,15.32,7.23,22.5904375797459,14.5004375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.58161492504829,1.58161492504829,1.47891461747595,2.49,"0028"
"1150","RIKO_01",15M 0S,15.15,7.23,22.4204375797459,14.5004375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.61556373025766,1.61556373025766,1.50855639872792,2.32,"0028"
"1151","RIKO_01",16M 0S,14.98,7.23,22.2504375797459,14.5004375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.65100190240525,1.65100190240525,1.53941069866352,2.15,"0028"
"1152","RIKO_01",17M 0S,14.81,7.23,22.0804375797459,14.5004375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.68802964955682,1.68802964955682,1.57155346915796,1.98,"0028"
"1153","RIKO_01",18M 0S,14.64,7.23,21.9104375797459,14.5004375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.72675637566001,1.72675637566001,1.60506714083824,1.8,"0028"
"1154","RIKO_01",19M 0S,14.47,7.23,21.7404375797459,14.5004375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.76730176017137,1.76730176017137,1.64004132893863,1.63,"0028"
"1155","RIKO_01",20M 0S,14.31,7.23,21.5804375797459,14.5004375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.8072407830001,1.8072407830001,1.67437968059007,1.46,"0028"
"1156","RIKO_02",0S,17.16,6.45,24.4304375797459,13.7204375797459,10.71,3.32,2610,9079.21441831734,19.0639243721876,2.12187345878998,1.12187345878998,1.06595850227504,5,"0028"
"1157","RIKO_02",1M 0S,16.98,6.45,24.2504375797459,13.7204375797459,10.53,3.32,2610,9156.48572156538,18.7435222818987,2.14105078287186,1.14105078287186,1.08325710418678,4.82,"0028"
"1158","RIKO_02",2M 0S,16.8,6.45,24.0704375797459,13.7204375797459,10.35,3.32,2610,9235.76413354276,18.4231201916098,2.16089514431311,1.16089514431311,1.10112641854398,4.63,"0028"
"1159","RIKO_02",3M 0S,16.63,6.45,23.9004375797459,13.7204375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.18028140900203,1.18028140900203,1.1185528828408,4.45,"0028"
"1160","RIKO_02",4M 0S,16.45,6.45,23.7204375797459,13.7204375797459,10,3.32,2610,9396,17.8001161271592,2.20152647436407,1.20152647436407,1.13761588645933,4.27,"0028"
"1161","RIKO_02",5M 0S,16.28,6.45,23.5504375797459,13.7204375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.22230567076711,1.22230567076711,1.15622621486525,4.09,"0028"
"1162","RIKO_02",6M 0S,16.1,6.45,23.3704375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24278102936239,1.24381622604976,1.17545556490315,3.91,"0028"
"1163","RIKO_02",7M 0S,15.93,6.45,23.2004375797459,13.7204375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.26743298983552,1.26743298983552,1.19652570434591,3.73,"0028"
"1164","RIKO_02",8M 0S,15.76,6.45,23.0304375797459,13.7204375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.29057623454787,1.29057623454787,1.21713081096912,3.55,"0028"
"1165","RIKO_02",9M 0S,15.59,6.45,22.8604375797459,13.7204375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.31458038770686,1.31458038770686,1.2384580248839,3.37,"0028"
"1166","RIKO_02",10M 0S,15.42,6.45,22.6904375797459,13.7204375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.33949439728436,1.33949439728436,1.2605459825437,3.19,"0028"
"1167","RIKO_02",11M 0S,15.25,6.45,22.5204375797459,13.7204375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.36537099359553,1.36537099359553,1.2834361267859,3.02,"0028"
"1168","RIKO_02",12M 0S,15.08,6.45,22.3504375797459,13.7204375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.39226706183554,1.39226706183554,1.30717296634874,2.84,"0028"
"1169","RIKO_02",13M 0S,14.91,6.45,22.1804375797459,13.7204375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.420244059532,1.420244059532,1.33180436472914,2.67,"0028"
"1170","RIKO_02",14M 0S,14.74,6.45,22.0104375797459,13.7204375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.44936848536076,1.44936848536076,1.35738186232587,2.49,"0028"
"1171","RIKO_02",15M 0S,14.57,6.45,21.8404375797459,13.7204375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.4797124068523,1.4797124068523,1.38396103643036,2.32,"0028"
"1172","RIKO_02",16M 0S,14.4,6.45,21.6704375797459,13.7204375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.50819908839707,1.50945536980411,1.40994544341683,2.15,"0028"
"1173","RIKO_02",17M 0S,14.24,6.45,21.5104375797459,13.7204375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.54239598763038,1.54239598763038,1.43864475315375,1.98,"0028"
"1174","RIKO_02",18M 0S,14.07,6.45,21.3404375797459,13.7204375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.57680639680324,1.57680639680324,1.46853668216292,1.8,"0028"
"1175","RIKO_02",19M 0S,13.91,6.45,21.1804375797459,13.7204375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.61062530075613,1.61062530075613,1.49782761964875,1.63,"0028"
"1176","RIKO_02",20M 0S,13.74,6.45,21.0104375797459,13.7204375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.64818446414824,1.64818446414824,1.53025723923599,1.46,"0028"
"1177","RIKO_01",0S,17.78,7.23,25.0504375797459,14.5004375797459,10.55,3.32,2610,9147.80247094314,18.779122514153,2.21282130271476,1.21282130271476,1.15150304646517,5,"0029"
"1178","RIKO_01",1M 0S,17.6,7.23,24.8704375797459,14.5004375797459,10.37,3.32,2610,9226.85360167226,18.4587204238641,2.23387316717847,1.23387316717847,1.17046338789692,4.82,"0029"
"1179","RIKO_01",2M 0S,17.42,7.23,24.6904375797459,14.5004375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.25566876777632,1.25566876777632,1.19005857434708,4.63,"0029"
"1180","RIKO_01",3M 0S,17.24,7.23,24.5104375797459,14.5004375797459,10.01,3.32,2610,9391.30552056632,17.8179162432864,2.27824822613793,1.27824822613793,1.21032103326428,4.45,"0029"
"1181","RIKO_01",4M 0S,17.06,7.23,24.3304375797459,14.5004375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.30165460260841,1.30165460260841,1.23128543884716,4.27,"0029"
"1182","RIKO_01",5M 0S,16.88,7.23,24.1504375797459,14.5004375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.3235263709773,1.32456156766467,1.25176310869736,4.09,"0029"
"1183","RIKO_01",6M 0S,16.71,7.23,23.9804375797459,14.5004375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.34971147084817,1.34971147084817,1.27420106725322,3.91,"0029"
"1184","RIKO_01",7M 0S,16.53,7.23,23.8004375797459,14.5004375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.37583491867104,1.37583491867104,1.29745811258055,3.73,"0029"
"1185","RIKO_01",8M 0S,16.36,7.23,23.6304375797459,14.5004375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.40145287444038,1.40145287444038,1.320216321963,3.55,"0029"
"1186","RIKO_01",9M 0S,16.18,7.23,23.4504375797459,14.5004375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.42963851884254,1.42963851884254,1.3451999302879,3.37,"0029"
"1187","RIKO_01",10M 0S,16.01,7.23,23.2804375797459,14.5004375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.45731944688391,1.45731944688391,1.3696795951149,3.19,"0029"
"1188","RIKO_01",11M 0S,15.83,7.23,23.1004375797459,14.5004375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.48493202597453,1.48609346616036,1.39506672536924,3.02,"0029"
"1189","RIKO_01",12M 0S,15.66,7.23,22.9304375797459,14.5004375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.51782499924563,1.51782499924563,1.42299352263776,2.84,"0029"
"1190","RIKO_01",13M 0S,15.49,7.23,22.7604375797459,14.5004375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.5490635282858,1.5490635282858,1.45041525754162,2.67,"0029"
"1191","RIKO_01",14M 0S,15.32,7.23,22.5904375797459,14.5004375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.58161492504829,1.58161492504829,1.47891461747595,2.49,"0029"
"1192","RIKO_01",15M 0S,15.15,7.23,22.4204375797459,14.5004375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.61556373025766,1.61556373025766,1.50855639872792,2.32,"0029"
"1193","RIKO_01",16M 0S,14.98,7.23,22.2504375797459,14.5004375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.65100190240525,1.65100190240525,1.53941069866352,2.15,"0029"
"1194","RIKO_01",17M 0S,14.81,7.23,22.0804375797459,14.5004375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.68802964955682,1.68802964955682,1.57155346915796,1.98,"0029"
"1195","RIKO_01",18M 0S,14.64,7.23,21.9104375797459,14.5004375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.72675637566001,1.72675637566001,1.60506714083824,1.8,"0029"
"1196","RIKO_01",19M 0S,14.47,7.23,21.7404375797459,14.5004375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.76730176017137,1.76730176017137,1.64004132893863,1.63,"0029"
"1197","RIKO_01",20M 0S,14.31,7.23,21.5804375797459,14.5004375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.8072407830001,1.8072407830001,1.67437968059007,1.46,"0029"
"1198","RIKO_02",0S,17.16,6.84,24.4304375797459,14.1104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.2041963863861,1.20322645428135,1.14105037711437,5,"0029"
"1199","RIKO_02",1M 0S,16.98,6.84,24.2504375797459,14.1104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.22339888990539,1.22339888990539,1.15917617569734,4.82,"0029"
"1200","RIKO_02",2M 0S,16.8,6.84,24.0704375797459,14.1104375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24550850839766,1.24550850839766,1.17900660669486,4.63,"0029"
"1201","RIKO_02",3M 0S,16.63,6.84,23.9004375797459,14.1104375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.2694544727649,1.26843197787737,1.19952733911383,4.45,"0029"
"1202","RIKO_02",4M 0S,16.45,6.84,23.7204375797459,14.1104375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.29087042077427,1.29087042077427,1.21957489865857,4.27,"0029"
"1203","RIKO_02",5M 0S,16.28,6.84,23.5504375797459,14.1104375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.31657102265543,1.31551057726837,1.24154527553308,4.09,"0029"
"1204","RIKO_02",6M 0S,16.1,6.84,23.3704375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.33966141939964,1.33966141939964,1.26303449582795,3.91,"0029"
"1205","RIKO_02",7M 0S,15.93,6.84,23.2004375797459,14.1104375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.36471559335981,1.36471559335981,1.28528070853623,3.73,"0029"
"1206","RIKO_02",8M 0S,15.76,6.84,23.0304375797459,14.1104375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.39072474704492,1.39072474704492,1.30832463022774,3.55,"0029"
"1207","RIKO_02",9M 0S,15.59,6.84,22.8604375797459,14.1104375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42051084023349,1.41936667547376,1.33364215835419,3.37,"0029"
"1208","RIKO_02",10M 0S,15.42,6.84,22.6904375797459,14.1104375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.44868900159168,1.44752214044816,1.35846960898916,3.19,"0029"
"1209","RIKO_02",11M 0S,15.25,6.84,22.5204375797459,14.1104375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.47800770757627,1.4768172313858,1.3842389841019,3.02,"0029"
"1210","RIKO_02",12M 0S,15.08,6.84,22.3504375797459,14.1104375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.50853763592232,1.50732256909364,1.41100492344839,2.84,"0029"
"1211","RIKO_02",13M 0S,14.91,6.84,22.1804375797459,14.1104375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.54035542725071,1.53911473246162,1.43882637621649,2.67,"0029"
"1212","RIKO_02",14M 0S,14.74,6.84,22.0104375797459,14.1104375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.57028667641021,1.57028667641021,1.46603245306137,2.49,"0029"
"1213","RIKO_02",15M 0S,14.57,6.84,21.8404375797459,14.1104375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.60482079477887,1.60482079477887,1.49608933995286,2.32,"0029"
"1214","RIKO_02",16M 0S,14.4,6.84,21.6704375797459,14.1104375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.64090803487311,1.64090803487311,1.52740448843443,2.15,"0029"
"1215","RIKO_02",17M 0S,14.24,6.84,21.5104375797459,14.1104375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.6800087609798,1.67865558100686,1.56005859896234,1.98,"0029"
"1216","RIKO_02",18M 0S,14.07,6.84,21.3404375797459,14.1104375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.71580425223246,1.71580425223246,1.59209350299415,1.8,"0029"
"1217","RIKO_02",19M 0S,13.91,6.84,21.1804375797459,14.1104375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.75853608266865,1.75711965207375,1.62760428856457,1.63,"0029"
"1218","RIKO_02",20M 0S,13.74,6.84,21.0104375797459,14.1104375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.7978644556001,1.7978644556001,1.66250429828218,1.46,"0029"
"1219","RIKO_01",0S,17.78,7.23,25.0504375797459,14.5004375797459,10.55,3.32,2610,9147.80247094314,18.779122514153,2.21282130271476,1.21282130271476,1.15150304646517,5,"0030"
"1220","RIKO_01",1M 0S,17.6,7.23,24.8704375797459,14.5004375797459,10.37,3.32,2610,9226.85360167226,18.4587204238641,2.23387316717847,1.23387316717847,1.17046338789692,4.82,"0030"
"1221","RIKO_01",2M 0S,17.42,7.23,24.6904375797459,14.5004375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.25566876777632,1.25566876777632,1.19005857434708,4.63,"0030"
"1222","RIKO_01",3M 0S,17.24,7.23,24.5104375797459,14.5004375797459,10.01,3.32,2610,9391.30552056632,17.8179162432864,2.27824822613793,1.27824822613793,1.21032103326428,4.45,"0030"
"1223","RIKO_01",4M 0S,17.06,7.23,24.3304375797459,14.5004375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.30165460260841,1.30165460260841,1.23128543884716,4.27,"0030"
"1224","RIKO_01",5M 0S,16.88,7.23,24.1504375797459,14.5004375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.3235263709773,1.32456156766467,1.25176310869736,4.09,"0030"
"1225","RIKO_01",6M 0S,16.71,7.23,23.9804375797459,14.5004375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.34971147084817,1.34971147084817,1.27420106725322,3.91,"0030"
"1226","RIKO_01",7M 0S,16.53,7.23,23.8004375797459,14.5004375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.37583491867104,1.37583491867104,1.29745811258055,3.73,"0030"
"1227","RIKO_01",8M 0S,16.36,7.23,23.6304375797459,14.5004375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.40145287444038,1.40145287444038,1.320216321963,3.55,"0030"
"1228","RIKO_01",9M 0S,16.18,7.23,23.4504375797459,14.5004375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.42963851884254,1.42963851884254,1.3451999302879,3.37,"0030"
"1229","RIKO_01",10M 0S,16.01,7.23,23.2804375797459,14.5004375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.45731944688391,1.45731944688391,1.3696795951149,3.19,"0030"
"1230","RIKO_01",11M 0S,15.83,7.23,23.1004375797459,14.5004375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.48493202597453,1.48609346616036,1.39506672536924,3.02,"0030"
"1231","RIKO_01",12M 0S,15.66,7.23,22.9304375797459,14.5004375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.51782499924563,1.51782499924563,1.42299352263776,2.84,"0030"
"1232","RIKO_01",13M 0S,15.49,7.23,22.7604375797459,14.5004375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.5490635282858,1.5490635282858,1.45041525754162,2.67,"0030"
"1233","RIKO_01",14M 0S,15.32,7.23,22.5904375797459,14.5004375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.58161492504829,1.58161492504829,1.47891461747595,2.49,"0030"
"1234","RIKO_01",15M 0S,15.15,7.23,22.4204375797459,14.5004375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.61556373025766,1.61556373025766,1.50855639872792,2.32,"0030"
"1235","RIKO_01",16M 0S,14.98,7.23,22.2504375797459,14.5004375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.65100190240525,1.65100190240525,1.53941069866352,2.15,"0030"
"1236","RIKO_01",17M 0S,14.81,7.23,22.0804375797459,14.5004375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.68802964955682,1.68802964955682,1.57155346915796,1.98,"0030"
"1237","RIKO_01",18M 0S,14.64,7.23,21.9104375797459,14.5004375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.72675637566001,1.72675637566001,1.60506714083824,1.8,"0030"
"1238","RIKO_01",19M 0S,14.47,7.23,21.7404375797459,14.5004375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.76730176017137,1.76730176017137,1.64004132893863,1.63,"0030"
"1239","RIKO_01",20M 0S,14.31,7.23,21.5804375797459,14.5004375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.8072407830001,1.8072407830001,1.67437968059007,1.46,"0030"
"1240","RIKO_02",0S,17.16,6.81,24.4304375797459,14.0804375797459,10.34,3.32,2610,9240.22909108351,18.4053200754827,2.19780123246042,1.19683411447202,1.13515854767814,5,"0030"
"1241","RIKO_02",1M 0S,16.98,6.81,24.2504375797459,14.0804375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.21684019111511,1.21684019111511,1.1531403456449,4.82,"0030"
"1242","RIKO_02",2M 0S,16.8,6.81,24.0704375797459,14.0804375797459,9.99,3.32,2610,9400.70152643882,17.7823160110321,2.23876523960367,1.23876523960367,1.17281143290188,4.63,"0030"
"1243","RIKO_02",3M 0S,16.63,6.81,23.9004375797459,14.0804375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.26021025902655,1.26021025902655,1.19201600794062,4.45,"0030"
"1244","RIKO_02",4M 0S,16.45,6.81,23.7204375797459,14.0804375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.28374115597932,1.28374115597932,1.21304788523451,4.27,"0030"
"1245","RIKO_02",5M 0S,16.28,6.81,23.5504375797459,14.0804375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.30678613977198,1.30678613977198,1.23360434190494,4.09,"0030"
"1246","RIKO_02",6M 0S,16.1,6.81,23.3704375797459,14.0804375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.33210600039189,1.33210600039189,1.25614326015344,3.91,"0030"
"1247","RIKO_02",7M 0S,15.93,6.81,23.2004375797459,14.0804375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.35693692364481,1.35693692364481,1.27819953942281,3.73,"0030"
"1248","RIKO_02",8M 0S,15.76,6.81,23.0304375797459,14.0804375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.38271114454086,1.38271114454086,1.30104422252877,3.55,"0030"
"1249","RIKO_02",9M 0S,15.59,6.81,22.8604375797459,14.0804375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.40948345599552,1.40948345599552,1.3247203510919,3.37,"0030"
"1250","RIKO_02",10M 0S,15.42,6.81,22.6904375797459,14.0804375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44014706321403,1.43898427251636,1.35074687612782,3.19,"0030"
"1251","RIKO_02",11M 0S,15.25,6.81,22.5204375797459,14.0804375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.4691891748091,1.46800293518869,1.37628426796564,3.02,"0030"
"1252","RIKO_02",12M 0S,15.08,6.81,22.3504375797459,14.0804375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.49942672441171,1.49821607065868,1.40280589420506,2.84,"0030"
"1253","RIKO_02",13M 0S,14.91,6.81,22.1804375797459,14.0804375797459,8.1,3.32,2610,10440,14.418094062999,2.52781046217786,1.52781046217786,1.42871841773092,2.67,"0030"
"1254","RIKO_02",14M 0S,14.74,6.81,22.0104375797459,14.0804375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56056301937461,1.56056301937461,1.45732039847926,2.49,"0030"
"1255","RIKO_02",15M 0S,14.57,6.81,21.8404375797459,14.0804375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.5947506112939,1.5947506112939,1.48709095818449,2.32,"0030"
"1256","RIKO_02",16M 0S,14.4,6.81,21.6704375797459,14.0804375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.63046966319377,1.63046966319377,1.51810320655247,2.15,"0030"
"1257","RIKO_02",17M 0S,14.24,6.81,21.5104375797459,14.0804375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.66558071919794,1.66558071919794,1.54849644621605,1.98,"0030"
"1258","RIKO_02",18M 0S,14.07,6.81,21.3404375797459,14.0804375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.70458192061167,1.70458192061167,1.58215169115172,1.8,"0030"
"1259","RIKO_02",19M 0S,13.91,6.81,21.1804375797459,14.0804375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.7468638566489,1.74545341941336,1.61730237403919,1.63,"0030"
"1260","RIKO_02",20M 0S,13.74,6.81,21.0104375797459,14.0804375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.78575248825984,1.78575248825984,1.6518426159116,1.46,"0030"
"1261","RIKO_01",0S,17.78,7.23,25.0504375797459,14.5004375797459,10.55,3.32,2610,9147.80247094314,18.779122514153,2.21282130271476,1.21282130271476,1.15150304646517,5,"0031"
"1262","RIKO_01",1M 0S,17.6,7.23,24.8704375797459,14.5004375797459,10.37,3.32,2610,9226.85360167226,18.4587204238641,2.23387316717847,1.23387316717847,1.17046338789692,4.82,"0031"
"1263","RIKO_01",2M 0S,17.42,7.23,24.6904375797459,14.5004375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.25566876777632,1.25566876777632,1.19005857434708,4.63,"0031"
"1264","RIKO_01",3M 0S,17.24,7.23,24.5104375797459,14.5004375797459,10.01,3.32,2610,9391.30552056632,17.8179162432864,2.27824822613793,1.27824822613793,1.21032103326428,4.45,"0031"
"1265","RIKO_01",4M 0S,17.06,7.23,24.3304375797459,14.5004375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.30165460260841,1.30165460260841,1.23128543884716,4.27,"0031"
"1266","RIKO_01",5M 0S,16.88,7.23,24.1504375797459,14.5004375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.3235263709773,1.32456156766467,1.25176310869736,4.09,"0031"
"1267","RIKO_01",6M 0S,16.71,7.23,23.9804375797459,14.5004375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.34971147084817,1.34971147084817,1.27420106725322,3.91,"0031"
"1268","RIKO_01",7M 0S,16.53,7.23,23.8004375797459,14.5004375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.37583491867104,1.37583491867104,1.29745811258055,3.73,"0031"
"1269","RIKO_01",8M 0S,16.36,7.23,23.6304375797459,14.5004375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.40145287444038,1.40145287444038,1.320216321963,3.55,"0031"
"1270","RIKO_01",9M 0S,16.18,7.23,23.4504375797459,14.5004375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.42963851884254,1.42963851884254,1.3451999302879,3.37,"0031"
"1271","RIKO_01",10M 0S,16.01,7.23,23.2804375797459,14.5004375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.45731944688391,1.45731944688391,1.3696795951149,3.19,"0031"
"1272","RIKO_01",11M 0S,15.83,7.23,23.1004375797459,14.5004375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.48493202597453,1.48609346616036,1.39506672536924,3.02,"0031"
"1273","RIKO_01",12M 0S,15.66,7.23,22.9304375797459,14.5004375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.51782499924563,1.51782499924563,1.42299352263776,2.84,"0031"
"1274","RIKO_01",13M 0S,15.49,7.23,22.7604375797459,14.5004375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.5490635282858,1.5490635282858,1.45041525754162,2.67,"0031"
"1275","RIKO_01",14M 0S,15.32,7.23,22.5904375797459,14.5004375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.58161492504829,1.58161492504829,1.47891461747595,2.49,"0031"
"1276","RIKO_01",15M 0S,15.15,7.23,22.4204375797459,14.5004375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.61556373025766,1.61556373025766,1.50855639872792,2.32,"0031"
"1277","RIKO_01",16M 0S,14.98,7.23,22.2504375797459,14.5004375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.65100190240525,1.65100190240525,1.53941069866352,2.15,"0031"
"1278","RIKO_01",17M 0S,14.81,7.23,22.0804375797459,14.5004375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.68802964955682,1.68802964955682,1.57155346915796,1.98,"0031"
"1279","RIKO_01",18M 0S,14.64,7.23,21.9104375797459,14.5004375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.72675637566001,1.72675637566001,1.60506714083824,1.8,"0031"
"1280","RIKO_01",19M 0S,14.47,7.23,21.7404375797459,14.5004375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.76730176017137,1.76730176017137,1.64004132893863,1.63,"0031"
"1281","RIKO_01",20M 0S,14.31,7.23,21.5804375797459,14.5004375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.8072407830001,1.8072407830001,1.67437968059007,1.46,"0031"
"1282","RIKO_02",0S,17.16,6.92,24.4304375797459,14.1904375797459,10.24,3.32,2610,9285.2377796694,18.2273189142111,2.21926413512116,1.21926413512116,1.15585102273865,5,"0031"
"1283","RIKO_02",1M 0S,16.98,6.92,24.2504375797459,14.1904375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.24107999439768,1.24107999439768,1.17543840904796,4.82,"0031"
"1284","RIKO_02",2M 0S,16.8,6.92,24.0704375797459,14.1904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26369076352639,1.26369076352639,1.19570110642087,4.63,"0031"
"1285","RIKO_02",3M 0S,16.63,6.92,23.9004375797459,14.1904375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.28581511263035,1.28581511263035,1.21549017017708,4.45,"0031"
"1286","RIKO_02",4M 0S,16.45,6.92,23.7204375797459,14.1904375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.31010123228129,1.31010123228129,1.23716998535477,4.27,"0031"
"1287","RIKO_02",5M 0S,16.28,6.92,23.5504375797459,14.1904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.33389580594452,1.33389580594452,1.25836765340271,4.09,"0031"
"1288","RIKO_02",6M 0S,16.1,6.92,23.3704375797459,14.1904375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.36005062566892,1.36005062566892,1.28161862499728,3.91,"0031"
"1289","RIKO_02",7M 0S,15.93,6.92,23.2004375797459,14.1904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.38571195822871,1.38571195822871,1.30438083281894,3.73,"0031"
"1290","RIKO_02",8M 0S,15.76,6.92,23.0304375797459,14.1904375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.41236026511773,1.41236026511773,1.3279661974325,3.55,"0031"
"1291","RIKO_02",9M 0S,15.59,6.92,22.8604375797459,14.1904375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.44005360364945,1.44005360364945,1.35242019320187,3.37,"0031"
"1292","RIKO_02",10M 0S,15.42,6.92,22.6904375797459,14.1904375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.46885467572243,1.46885467572243,1.37779170690215,3.19,"0031"
"1293","RIKO_02",11M 0S,15.25,6.92,22.5204375797459,14.1904375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49883130175759,1.49883130175759,1.40413336392481,3.02,"0031"
"1294","RIKO_02",12M 0S,15.08,6.92,22.3504375797459,14.1904375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53005695387754,1.53005695387754,1.43150189263208,2.84,"0031"
"1295","RIKO_02",13M 0S,14.91,6.92,22.1804375797459,14.1904375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.56261135715153,1.56261135715153,1.4599585321691,2.67,"0031"
"1296","RIKO_02",14M 0S,14.74,6.92,22.0104375797459,14.1904375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.59658116926352,1.59658116926352,1.48956948990355,2.49,"0031"
"1297","RIKO_02",15M 0S,14.57,6.92,21.8404375797459,14.1904375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.6320607508027,1.6320607508027,1.52040645568475,2.32,"0031"
"1298","RIKO_02",16M 0S,14.4,6.92,21.6704375797459,14.1904375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.66915304059368,1.66915304059368,1.55254718132989,2.15,"0031"
"1299","RIKO_02",17M 0S,14.24,6.92,21.5104375797459,14.1904375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.7056372600602,1.7056372600602,1.58406380638376,1.98,"0031"
"1300","RIKO_02",18M 0S,14.07,6.92,21.3404375797459,14.1904375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.74619087323646,1.74619087323646,1.61898315770772,1.8,"0031"
"1301","RIKO_02",19M 0S,13.91,6.92,21.1804375797459,14.1904375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.78616090753086,1.78616090753086,1.65328458359754,1.63,"0031"
"1302","RIKO_02",20M 0S,13.74,6.92,21.0104375797459,14.1904375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.83068398000597,1.83068398000597,1.69135911884924,1.46,"0031"
"1303","RIKO_01",0S,17.78,7.23,25.0504375797459,14.5004375797459,10.55,3.32,2610,9147.80247094314,18.779122514153,2.21282130271476,1.21282130271476,1.15150304646517,5,"0032"
"1304","RIKO_01",1M 0S,17.6,7.23,24.8704375797459,14.5004375797459,10.37,3.32,2610,9226.85360167226,18.4587204238641,2.23387316717847,1.23387316717847,1.17046338789692,4.82,"0032"
"1305","RIKO_01",2M 0S,17.42,7.23,24.6904375797459,14.5004375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.25566876777632,1.25566876777632,1.19005857434708,4.63,"0032"
"1306","RIKO_01",3M 0S,17.24,7.23,24.5104375797459,14.5004375797459,10.01,3.32,2610,9391.30552056632,17.8179162432864,2.27824822613793,1.27824822613793,1.21032103326428,4.45,"0032"
"1307","RIKO_01",4M 0S,17.06,7.23,24.3304375797459,14.5004375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.30165460260841,1.30165460260841,1.23128543884716,4.27,"0032"
"1308","RIKO_01",5M 0S,16.88,7.23,24.1504375797459,14.5004375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.3235263709773,1.32456156766467,1.25176310869736,4.09,"0032"
"1309","RIKO_01",6M 0S,16.71,7.23,23.9804375797459,14.5004375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.34971147084817,1.34971147084817,1.27420106725322,3.91,"0032"
"1310","RIKO_01",7M 0S,16.53,7.23,23.8004375797459,14.5004375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.37583491867104,1.37583491867104,1.29745811258055,3.73,"0032"
"1311","RIKO_01",8M 0S,16.36,7.23,23.6304375797459,14.5004375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.40145287444038,1.40145287444038,1.320216321963,3.55,"0032"
"1312","RIKO_01",9M 0S,16.18,7.23,23.4504375797459,14.5004375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.42963851884254,1.42963851884254,1.3451999302879,3.37,"0032"
"1313","RIKO_01",10M 0S,16.01,7.23,23.2804375797459,14.5004375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.45731944688391,1.45731944688391,1.3696795951149,3.19,"0032"
"1314","RIKO_01",11M 0S,15.83,7.23,23.1004375797459,14.5004375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.48493202597453,1.48609346616036,1.39506672536924,3.02,"0032"
"1315","RIKO_01",12M 0S,15.66,7.23,22.9304375797459,14.5004375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.51782499924563,1.51782499924563,1.42299352263776,2.84,"0032"
"1316","RIKO_01",13M 0S,15.49,7.23,22.7604375797459,14.5004375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.5490635282858,1.5490635282858,1.45041525754162,2.67,"0032"
"1317","RIKO_01",14M 0S,15.32,7.23,22.5904375797459,14.5004375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.58161492504829,1.58161492504829,1.47891461747595,2.49,"0032"
"1318","RIKO_01",15M 0S,15.15,7.23,22.4204375797459,14.5004375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.61556373025766,1.61556373025766,1.50855639872792,2.32,"0032"
"1319","RIKO_01",16M 0S,14.98,7.23,22.2504375797459,14.5004375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.65100190240525,1.65100190240525,1.53941069866352,2.15,"0032"
"1320","RIKO_01",17M 0S,14.81,7.23,22.0804375797459,14.5004375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.68802964955682,1.68802964955682,1.57155346915796,1.98,"0032"
"1321","RIKO_01",18M 0S,14.64,7.23,21.9104375797459,14.5004375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.72675637566001,1.72675637566001,1.60506714083824,1.8,"0032"
"1322","RIKO_01",19M 0S,14.47,7.23,21.7404375797459,14.5004375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.76730176017137,1.76730176017137,1.64004132893863,1.63,"0032"
"1323","RIKO_01",20M 0S,14.31,7.23,21.5804375797459,14.5004375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.8072407830001,1.8072407830001,1.67437968059007,1.46,"0032"
"1324","RIKO_02",0S,17.16,6.89,24.4304375797459,14.1604375797459,10.27,3.32,2610,9271.6661703016,18.2807192625925,2.2127813771802,1.2127813771802,1.14988012538234,5,"0032"
"1325","RIKO_02",1M 0S,16.98,6.89,24.2504375797459,14.1604375797459,10.09,3.32,2610,9354.00127969497,17.9603171723037,2.23441672384942,1.23441672384942,1.16931144567124,4.82,"0032"
"1326","RIKO_02",2M 0S,16.8,6.89,24.0704375797459,14.1604375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.25683801651268,1.25683801651268,1.18941077711901,4.63,"0032"
"1327","RIKO_02",3M 0S,16.63,6.89,23.9004375797459,14.1604375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27877461433683,1.27877461433683,1.20903840997496,4.45,"0032"
"1328","RIKO_02",4M 0S,16.45,6.89,23.7204375797459,14.1604375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.30285196063187,1.30285196063187,1.23053923402953,4.27,"0032"
"1329","RIKO_02",5M 0S,16.28,6.89,23.5504375797459,14.1604375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.32643926982329,1.32643926982329,1.25155973223741,4.09,"0032"
"1330","RIKO_02",6M 0S,16.1,6.89,23.3704375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.34981179432112,1.3508963930196,1.27331087037971,3.91,"0032"
"1331","RIKO_02",7M 0S,15.93,6.89,23.2004375797459,14.1604375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37779477252663,1.37779477252663,1.29718098825308,3.73,"0032"
"1332","RIKO_02",8M 0S,15.76,6.89,23.0304375797459,14.1604375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.40420121123345,1.40420121123345,1.32056156314194,3.55,"0032"
"1333","RIKO_02",9M 0S,15.59,6.89,22.8604375797459,14.1604375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.43163962570583,1.43163962570583,1.34480043777133,3.37,"0032"
"1334","RIKO_02",10M 0S,15.42,6.89,22.6904375797459,14.1604375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.46017171672224,1.46017171672224,1.3699457580697,3.19,"0032"
"1335","RIKO_02",11M 0S,15.25,6.89,22.5204375797459,14.1604375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.48986420378477,1.48986420378477,1.39604933954484,3.02,"0032"
"1336","RIKO_02",12M 0S,15.08,6.89,22.3504375797459,14.1604375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.52078934598787,1.52078934598787,1.42316702368427,2.84,"0032"
"1337","RIKO_02",13M 0S,14.91,6.89,22.1804375797459,14.1604375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.55302552913226,1.55302552913226,1.45135907671594,2.67,"0032"
"1338","RIKO_02",14M 0S,14.74,6.89,22.0104375797459,14.1604375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.5866579291262,1.5866579291262,1.48069063672208,2.49,"0032"
"1339","RIKO_02",15M 0S,14.57,6.89,21.8404375797459,14.1604375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.62177926349488,1.62177926349488,1.51123221608761,2.32,"0032"
"1340","RIKO_02",16M 0S,14.4,6.89,21.6704375797459,14.1604375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.65495541803733,1.65628520527137,1.54115096333001,2.15,"0032"
"1341","RIKO_02",17M 0S,14.24,6.89,21.5104375797459,14.1604375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.6945938426722,1.6945938426722,1.57426553391452,1.98,"0032"
"1342","RIKO_02",18M 0S,14.07,6.89,21.3404375797459,14.1604375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.73471653811152,1.73471653811152,1.60883441261821,1.8,"0032"
