"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"1611","RIKO_01",14M 0S,15.32,7.1,22.5904375797459,14.3704375797459,8.22,3.32,2610,10363.5154534909,14.6316954565249,2.5407864651631,1.5407864651631,1.44221836873054,2.49,"0039"
"1612","RIKO_01",15M 0S,15.15,7.1,22.4204375797459,14.3704375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.57332481287462,1.57332481287462,1.47068829267303,2.32,"0039"
"1613","RIKO_01",16M 0S,14.98,7.1,22.2504375797459,14.3704375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.60726709944679,1.60726709944679,1.50030486554345,2.15,"0039"
"1614","RIKO_01",17M 0S,14.81,7.1,22.0804375797459,14.3704375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.6427061924307,1.6427061924307,1.53113878433293,1.98,"0039"
"1615","RIKO_01",18M 0S,14.64,7.1,21.9104375797459,14.3704375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.67974333470036,1.67974333470036,1.56326667977437,1.8,"0039"
"1616","RIKO_01",19M 0S,14.47,7.1,21.7404375797459,14.3704375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.71848911039901,1.71848911039901,1.59677175222386,1.63,"0039"
"1617","RIKO_01",20M 0S,14.31,7.1,21.5804375797459,14.3704375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.7566247910736,1.75662479107361,1.62964491863485,1.46,"0039"
"1618","RIKO_02",0S,17.16,6.92,24.4304375797459,14.1904375797459,10.24,3.32,2610,9285.2377796694,18.2273189142111,2.21926413512116,1.21926413512116,1.15585102273865,5,"0039"
"1619","RIKO_02",1M 0S,16.98,6.92,24.2504375797459,14.1904375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.24107999439768,1.24107999439768,1.17543840904796,4.82,"0039"
"1620","RIKO_02",2M 0S,16.8,6.92,24.0704375797459,14.1904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26369076352639,1.26369076352639,1.19570110642087,4.63,"0039"
"1621","RIKO_02",3M 0S,16.63,6.92,23.9004375797459,14.1904375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.28581511263035,1.28581511263035,1.21549017017708,4.45,"0039"
"1622","RIKO_02",4M 0S,16.45,6.92,23.7204375797459,14.1904375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.31010123228129,1.31010123228129,1.23716998535477,4.27,"0039"
"1623","RIKO_02",5M 0S,16.28,6.92,23.5504375797459,14.1904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.33389580594452,1.33389580594452,1.25836765340271,4.09,"0039"
"1624","RIKO_02",6M 0S,16.1,6.92,23.3704375797459,14.1904375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.36005062566892,1.36005062566892,1.28161862499728,3.91,"0039"
"1625","RIKO_02",7M 0S,15.93,6.92,23.2004375797459,14.1904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.38571195822871,1.38571195822871,1.30438083281894,3.73,"0039"
"1626","RIKO_02",8M 0S,15.76,6.92,23.0304375797459,14.1904375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.41236026511773,1.41236026511773,1.3279661974325,3.55,"0039"
"1627","RIKO_02",9M 0S,15.59,6.92,22.8604375797459,14.1904375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.44005360364945,1.44005360364945,1.35242019320187,3.37,"0039"
"1628","RIKO_02",10M 0S,15.42,6.92,22.6904375797459,14.1904375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.46885467572243,1.46885467572243,1.37779170690215,3.19,"0039"
"1629","RIKO_02",11M 0S,15.25,6.92,22.5204375797459,14.1904375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49883130175759,1.49883130175759,1.40413336392481,3.02,"0039"
"1630","RIKO_02",12M 0S,15.08,6.92,22.3504375797459,14.1904375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53005695387754,1.53005695387754,1.43150189263208,2.84,"0039"
"1631","RIKO_02",13M 0S,14.91,6.92,22.1804375797459,14.1904375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.56261135715153,1.56261135715153,1.4599585321691,2.67,"0039"
"1632","RIKO_02",14M 0S,14.74,6.92,22.0104375797459,14.1904375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.59658116926352,1.59658116926352,1.48956948990355,2.49,"0039"
"1633","RIKO_02",15M 0S,14.57,6.92,21.8404375797459,14.1904375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.6320607508027,1.6320607508027,1.52040645568475,2.32,"0039"
"1634","RIKO_02",16M 0S,14.4,6.92,21.6704375797459,14.1904375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.66915304059368,1.66915304059368,1.55254718132989,2.15,"0039"
"1635","RIKO_02",17M 0S,14.24,6.92,21.5104375797459,14.1904375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.7056372600602,1.7056372600602,1.58406380638376,1.98,"0039"
"1636","RIKO_02",18M 0S,14.07,6.92,21.3404375797459,14.1904375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.74619087323646,1.74619087323646,1.61898315770772,1.8,"0039"
"1637","RIKO_02",19M 0S,13.91,6.92,21.1804375797459,14.1904375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.78616090753086,1.78616090753086,1.65328458359754,1.63,"0039"
"1638","RIKO_02",20M 0S,13.74,6.92,21.0104375797459,14.1904375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.83068398000597,1.83068398000597,1.69135911884924,1.46,"0039"
"1639","RIKO_01",0S,17.78,7.1,25.0504375797459,14.3704375797459,10.68,3.32,2610,9091.95718166658,19.0105240238061,2.18588621195138,1.18588621195138,1.12662308568139,5,"0040"
"1640","RIKO_01",1M 0S,17.6,7.1,24.8704375797459,14.3704375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.20621568987054,1.20621568987054,1.14495574978773,4.82,"0040"
"1641","RIKO_01",2M 0S,17.42,7.1,24.6904375797459,14.3704375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.2272543356241,1.2272543356241,1.16389490938784,4.63,"0040"
"1642","RIKO_01",3M 0S,17.24,7.1,24.5104375797459,14.3704375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.24903991554642,1.24903991554642,1.18347116753424,4.45,"0040"
"1643","RIKO_01",4M 0S,17.06,7.1,24.3304375797459,14.3704375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.27161292606834,1.27161292606834,1.20371722142783,4.27,"0040"
"1644","RIKO_01",5M 0S,16.88,7.1,24.1504375797459,14.3704375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.29267259894185,1.2936940494015,1.22348499558464,4.09,"0040"
"1645","RIKO_01",6M 0S,16.71,7.1,23.9804375797459,14.3704375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.31792557165876,1.31792557165876,1.24513577786623,3.91,"0040"
"1646","RIKO_01",7M 0S,16.53,7.1,23.8004375797459,14.3704375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.34308215733199,1.34308215733199,1.26756662842715,3.73,"0040"
"1647","RIKO_01",8M 0S,16.36,7.1,23.6304375797459,14.3704375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.36773917317934,1.36773917317934,1.28950623792306,3.55,"0040"
"1648","RIKO_01",9M 0S,16.18,7.1,23.4504375797459,14.3704375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.39485294533488,1.39485294533488,1.31357967495311,3.37,"0040"
"1649","RIKO_01",10M 0S,16.01,7.1,23.2804375797459,14.3704375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.42146630119424,1.42146630119424,1.33715583620358,3.19,"0040"
"1650","RIKO_01",11M 0S,15.83,7.1,23.1004375797459,14.3704375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.4479707944669,1.44911495922662,1.36159375538479,3.02,"0040"
"1651","RIKO_01",12M 0S,15.66,7.1,22.9304375797459,14.3704375797459,8.56,3.32,2610,10155.6126004156,15.2368994048483,2.47958700276176,1.47958700276176,1.38846203081546,2.84,"0040"
"1652","RIKO_01",13M 0S,15.49,7.1,22.7604375797459,14.3704375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.509566715571,1.509566715571,1.41482976703985,2.67,"0040"
"1653","RIKO_01",14M 0S,15.32,7.1,22.5904375797459,14.3704375797459,8.22,3.32,2610,10363.5154534909,14.6316954565249,2.5407864651631,1.5407864651631,1.44221836873054,2.49,"0040"
"1654","RIKO_01",15M 0S,15.15,7.1,22.4204375797459,14.3704375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.57332481287462,1.57332481287462,1.47068829267303,2.32,"0040"
"1655","RIKO_01",16M 0S,14.98,7.1,22.2504375797459,14.3704375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.60726709944679,1.60726709944679,1.50030486554345,2.15,"0040"
"1656","RIKO_01",17M 0S,14.81,7.1,22.0804375797459,14.3704375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.6427061924307,1.6427061924307,1.53113878433293,1.98,"0040"
"1657","RIKO_01",18M 0S,14.64,7.1,21.9104375797459,14.3704375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.67974333470036,1.67974333470036,1.56326667977437,1.8,"0040"
"1658","RIKO_01",19M 0S,14.47,7.1,21.7404375797459,14.3704375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.71848911039901,1.71848911039901,1.59677175222386,1.63,"0040"
"1659","RIKO_01",20M 0S,14.31,7.1,21.5804375797459,14.3704375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.7566247910736,1.75662479107361,1.62964491863485,1.46,"0040"
"1660","RIKO_02",0S,17.16,6.89,24.4304375797459,14.1604375797459,10.27,3.32,2610,9271.6661703016,18.2807192625925,2.2127813771802,1.2127813771802,1.14988012538234,5,"0040"
"1661","RIKO_02",1M 0S,16.98,6.89,24.2504375797459,14.1604375797459,10.09,3.32,2610,9354.00127969497,17.9603171723037,2.23441672384942,1.23441672384942,1.16931144567124,4.82,"0040"
"1662","RIKO_02",2M 0S,16.8,6.89,24.0704375797459,14.1604375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.25683801651268,1.25683801651268,1.18941077711901,4.63,"0040"
"1663","RIKO_02",3M 0S,16.63,6.89,23.9004375797459,14.1604375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27877461433683,1.27877461433683,1.20903840997496,4.45,"0040"
"1664","RIKO_02",4M 0S,16.45,6.89,23.7204375797459,14.1604375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.30285196063187,1.30285196063187,1.23053923402953,4.27,"0040"
"1665","RIKO_02",5M 0S,16.28,6.89,23.5504375797459,14.1604375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.32643926982329,1.32643926982329,1.25155973223741,4.09,"0040"
"1666","RIKO_02",6M 0S,16.1,6.89,23.3704375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.34981179432112,1.3508963930196,1.27331087037971,3.91,"0040"
"1667","RIKO_02",7M 0S,15.93,6.89,23.2004375797459,14.1604375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37779477252663,1.37779477252663,1.29718098825308,3.73,"0040"
"1668","RIKO_02",8M 0S,15.76,6.89,23.0304375797459,14.1604375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.40420121123345,1.40420121123345,1.32056156314194,3.55,"0040"
"1669","RIKO_02",9M 0S,15.59,6.89,22.8604375797459,14.1604375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.43163962570583,1.43163962570583,1.34480043777133,3.37,"0040"
"1670","RIKO_02",10M 0S,15.42,6.89,22.6904375797459,14.1604375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.46017171672224,1.46017171672224,1.3699457580697,3.19,"0040"
"1671","RIKO_02",11M 0S,15.25,6.89,22.5204375797459,14.1604375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.48986420378477,1.48986420378477,1.39604933954484,3.02,"0040"
"1672","RIKO_02",12M 0S,15.08,6.89,22.3504375797459,14.1604375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.52078934598787,1.52078934598787,1.42316702368427,2.84,"0040"
"1673","RIKO_02",13M 0S,14.91,6.89,22.1804375797459,14.1604375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.55302552913226,1.55302552913226,1.45135907671594,2.67,"0040"
"1674","RIKO_02",14M 0S,14.74,6.89,22.0104375797459,14.1604375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.5866579291262,1.5866579291262,1.48069063672208,2.49,"0040"
"1675","RIKO_02",15M 0S,14.57,6.89,21.8404375797459,14.1604375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.62177926349488,1.62177926349488,1.51123221608761,2.32,"0040"
"1676","RIKO_02",16M 0S,14.4,6.89,21.6704375797459,14.1604375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.65495541803733,1.65628520527137,1.54115096333001,2.15,"0040"
"1677","RIKO_02",17M 0S,14.24,6.89,21.5104375797459,14.1604375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.6945938426722,1.6945938426722,1.57426553391452,1.98,"0040"
"1678","RIKO_02",18M 0S,14.07,6.89,21.3404375797459,14.1604375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.73471653811152,1.73471653811152,1.60883441261821,1.8,"0040"
"1679","RIKO_02",19M 0S,13.91,6.89,21.1804375797459,14.1604375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,2.77425423698585,1.77425423698585,1.64278594216947,1.63,"0040"
"1680","RIKO_02",20M 0S,13.74,6.89,21.0104375797459,14.1604375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.81828682388915,1.81828682388915,1.68046556560012,1.46,"0040"
"1681","RIKO_01",0S,17.78,7.31,25.0504375797459,14.5804375797459,10.47,3.32,2610,9182.68458976304,18.6367215851357,2.2297292018759,1.2297292018759,1.16710524519635,5,"0041"
"1682","RIKO_01",1M 0S,17.6,7.31,24.8704375797459,14.5804375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.2512404998679,1.2512404998679,1.18646415879518,4.82,"0041"
"1683","RIKO_01",2M 0S,17.42,7.31,24.6904375797459,14.5804375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.2735177787973,1.2735177787973,1.2064761218099,4.63,"0041"
"1684","RIKO_01",3M 0S,17.24,7.31,24.5104375797459,14.5804375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.29660269321659,1.29660269321659,1.2271747459071,4.45,"0041"
"1685","RIKO_01",4M 0S,17.06,7.31,24.3304375797459,14.5804375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.32053997370674,1.32053997370674,1.24859598961943,4.27,"0041"
"1686","RIKO_01",5M 0S,16.88,7.31,24.1504375797459,14.5804375797459,9.57,3.32,2610,9604.77154145982,17.0347111336914,2.3453777161589,1.3453777161589,1.27077836681609,4.09,"0041"
"1687","RIKO_01",6M 0S,16.71,7.31,23.9804375797459,14.5804375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.36970901528092,1.36970901528092,1.29246445272166,3.91,"0041"
"1688","RIKO_01",7M 0S,16.53,7.31,23.8004375797459,14.5804375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.39644953835582,1.39644953835582,1.31624777911403,3.73,"0041"
"1689","RIKO_01",8M 0S,16.36,7.31,23.6304375797459,14.5804375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.42268118714262,1.42268118714262,1.33952773292999,3.55,"0041"
"1690","RIKO_01",9M 0S,16.18,7.31,23.4504375797459,14.5804375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.45155183130109,1.45155183130109,1.36509179737906,3.37,"0041"
"1691","RIKO_01",10M 0S,16.01,7.31,23.2804375797459,14.5804375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.47991548777479,1.47991548777479,1.39014802334974,3.19,"0041"
"1692","RIKO_01",11M 0S,15.83,7.31,23.1004375797459,14.5804375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.51118130793905,1.51118130793905,1.41770057979261,3.02,"0041"
"1693","RIKO_01",12M 0S,15.66,7.31,22.9304375797459,14.5804375797459,8.35,3.32,2610,10282.5249118528,14.863096966178,2.5419478734899,1.5419478734899,1.4447444158815,2.84,"0041"
"1694","RIKO_01",13M 0S,15.49,7.31,22.7604375797459,14.5804375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.57399324494385,1.57399324494385,1.47284008460085,2.67,"0041"
"1695","RIKO_01",14M 0S,15.32,7.31,22.5904375797459,14.5804375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.60739884439959,1.60739884439959,1.50205016732349,2.49,"0041"
"1696","RIKO_01",15M 0S,15.15,7.31,22.4204375797459,14.5804375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.64225315607662,1.64225315607662,1.53244231045157,2.32,"0041"
"1697","RIKO_01",16M 0S,14.98,7.31,22.2504375797459,14.5804375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.67865250894924,1.67865250894924,1.56408974842225,2.15,"0041"
"1698","RIKO_01",17M 0S,14.81,7.31,22.0804375797459,14.5804375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.71670196581876,1.71670196581876,1.59707189288542,1.98,"0041"
"1699","RIKO_01",18M 0S,14.64,7.31,21.9104375797459,14.5804375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.75651633610378,1.75651633610378,1.63147499803167,1.8,"0041"
"1700","RIKO_01",19M 0S,14.47,7.31,21.7404375797459,14.5804375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.79822133291071,1.79822133291071,1.66739291380573,1.63,"0041"
"1701","RIKO_01",20M 0S,14.31,7.31,21.5804375797459,14.5804375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.83932353480581,1.83932353480581,1.70267328022619,1.46,"0041"
"1702","RIKO_02",0S,17.16,6.17,24.4304375797459,13.4404375797459,10.99,3.32,2610,8962.8094191642,19.562327623748,2.06781298850234,1.06781298850234,1.01588243822411,5,"0041"
"1703","RIKO_02",1M 0S,16.98,6.17,24.2504375797459,13.4404375797459,10.81,3.32,2610,9037.12233061506,19.2419255334591,2.08559340829239,1.08559340829239,1.03196247251516,4.82,"0041"
"1704","RIKO_02",2M 0S,16.8,6.17,24.0704375797459,13.4404375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10397598717222,1.10397598717222,1.04855974401584,4.63,"0041"
"1705","RIKO_02",3M 0S,16.63,6.17,23.9004375797459,13.4404375797459,10.46,3.32,2610,9187.07296974581,18.6189214690086,2.1219182355297,1.1219182355297,1.06473271504623,4.45,"0041"
"1706","RIKO_02",4M 0S,16.45,6.17,23.7204375797459,13.4404375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.14156271825299,1.14156271825299,1.08240985290354,4.27,"0041"
"1707","RIKO_02",5M 0S,16.28,6.17,23.5504375797459,13.4404375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.16075813488039,1.16075813488039,1.09965247148127,4.09,"0041"
"1708","RIKO_02",6M 0S,16.1,6.17,23.3704375797459,13.4404375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.18179906783894,1.18179906783894,1.11851840072204,3.91,"0041"
"1709","RIKO_02",7M 0S,15.93,6.17,23.2004375797459,13.4404375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.20238368275007,1.20238368275007,1.13694040434929,3.73,"0041"
"1710","RIKO_02",8M 0S,15.76,6.17,23.0304375797459,13.4404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.2236980963129,1.2236980963129,1.1559793906674,3.55,"0041"
"1711","RIKO_02",9M 0S,15.59,6.17,22.8604375797459,13.4404375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.24578181991939,1.24578181991939,1.17566688318504,3.37,"0041"
"1712","RIKO_02",10M 0S,15.42,6.17,22.6904375797459,13.4404375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.26867726958278,1.26867726958278,1.19603659012708,3.19,"0041"
"1713","RIKO_02",11M 0S,15.25,6.17,22.5204375797459,13.4404375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.29243003784589,1.29243003784589,1.21712459703461,3.02,"0041"
"1714","RIKO_02",12M 0S,15.08,6.17,22.3504375797459,13.4404375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.31708919681714,1.31708919681714,1.23896958010548,2.84,"0041"
"1715","RIKO_02",13M 0S,14.91,6.17,22.1804375797459,13.4404375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.34270763657216,1.34270763657216,1.2616130429292,2.67,"0041"
"1716","RIKO_02",14M 0S,14.74,6.17,22.0104375797459,13.4404375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.36934244383205,1.36934244383205,1.28509957966437,2.49,"0041"
"1717","RIKO_02",15M 0S,14.57,6.17,21.8404375797459,13.4404375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.39705532662389,1.39705532662389,1.30947716817018,2.32,"0041"
"1718","RIKO_02",16M 0S,14.4,6.17,21.6704375797459,13.4404375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.42591309157238,1.42591309157238,1.33479749714618,2.15,"0041"
"1719","RIKO_02",17M 0S,14.24,6.17,21.5104375797459,13.4404375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.45418398310294,1.45418398310294,1.35953946820971,1.98,"0041"
"1720","RIKO_02",18M 0S,14.07,6.17,21.3404375797459,13.4404375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.48547654982794,1.48547654982794,1.38685302691856,1.8,"0041"
"1721","RIKO_02",19M 0S,13.91,6.17,21.1804375797459,13.4404375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.51943916476594,1.51814550370513,1.41528656157747,1.63,"0041"
"1722","RIKO_02",20M 0S,13.74,6.17,21.0104375797459,13.4404375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.55023312333431,1.55023312333431,1.44313353451003,1.46,"0041"
"1723","RIKO_01",0S,17.78,7.31,25.0504375797459,14.5804375797459,10.47,3.32,2610,9182.68458976304,18.6367215851357,2.2297292018759,1.2297292018759,1.16710524519635,5,"0042"
"1724","RIKO_01",1M 0S,17.6,7.31,24.8704375797459,14.5804375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.2512404998679,1.2512404998679,1.18646415879518,4.82,"0042"
"1725","RIKO_01",2M 0S,17.42,7.31,24.6904375797459,14.5804375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.2735177787973,1.2735177787973,1.2064761218099,4.63,"0042"
"1726","RIKO_01",3M 0S,17.24,7.31,24.5104375797459,14.5804375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.29660269321659,1.29660269321659,1.2271747459071,4.45,"0042"
"1727","RIKO_01",4M 0S,17.06,7.31,24.3304375797459,14.5804375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.32053997370674,1.32053997370674,1.24859598961943,4.27,"0042"
"1728","RIKO_01",5M 0S,16.88,7.31,24.1504375797459,14.5804375797459,9.57,3.32,2610,9604.77154145982,17.0347111336914,2.3453777161589,1.3453777161589,1.27077836681609,4.09,"0042"
"1729","RIKO_01",6M 0S,16.71,7.31,23.9804375797459,14.5804375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.36970901528092,1.36970901528092,1.29246445272166,3.91,"0042"
"1730","RIKO_01",7M 0S,16.53,7.31,23.8004375797459,14.5804375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.39644953835582,1.39644953835582,1.31624777911403,3.73,"0042"
"1731","RIKO_01",8M 0S,16.36,7.31,23.6304375797459,14.5804375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.42268118714262,1.42268118714262,1.33952773292999,3.55,"0042"
"1732","RIKO_01",9M 0S,16.18,7.31,23.4504375797459,14.5804375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.45155183130109,1.45155183130109,1.36509179737906,3.37,"0042"
"1733","RIKO_01",10M 0S,16.01,7.31,23.2804375797459,14.5804375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.47991548777479,1.47991548777479,1.39014802334974,3.19,"0042"
"1734","RIKO_01",11M 0S,15.83,7.31,23.1004375797459,14.5804375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.51118130793905,1.51118130793905,1.41770057979261,3.02,"0042"
"1735","RIKO_01",12M 0S,15.66,7.31,22.9304375797459,14.5804375797459,8.35,3.32,2610,10282.5249118528,14.863096966178,2.5419478734899,1.5419478734899,1.4447444158815,2.84,"0042"
"1736","RIKO_01",13M 0S,15.49,7.31,22.7604375797459,14.5804375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.57399324494385,1.57399324494385,1.47284008460085,2.67,"0042"
"1737","RIKO_01",14M 0S,15.32,7.31,22.5904375797459,14.5804375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.60739884439959,1.60739884439959,1.50205016732349,2.49,"0042"
"1738","RIKO_01",15M 0S,15.15,7.31,22.4204375797459,14.5804375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.64225315607662,1.64225315607662,1.53244231045157,2.32,"0042"
"1739","RIKO_01",16M 0S,14.98,7.31,22.2504375797459,14.5804375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.67865250894924,1.67865250894924,1.56408974842225,2.15,"0042"
"1740","RIKO_01",17M 0S,14.81,7.31,22.0804375797459,14.5804375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.71670196581876,1.71670196581876,1.59707189288542,1.98,"0042"
"1741","RIKO_01",18M 0S,14.64,7.31,21.9104375797459,14.5804375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.75651633610378,1.75651633610378,1.63147499803167,1.8,"0042"
"1742","RIKO_01",19M 0S,14.47,7.31,21.7404375797459,14.5804375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.79822133291071,1.79822133291071,1.66739291380573,1.63,"0042"
"1743","RIKO_01",20M 0S,14.31,7.31,21.5804375797459,14.5804375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.83932353480581,1.83932353480581,1.70267328022619,1.46,"0042"
"1744","RIKO_02",0S,17.16,6.14,24.4304375797459,13.4104375797459,11.02,3.32,2610,8950.60127353994,19.6157279721295,2.06218373354271,1.06218373354271,1.01066075385562,5,"0042"
"1745","RIKO_02",1M 0S,16.98,6.14,24.2504375797459,13.4104375797459,10.84,3.32,2610,9024.60842339278,19.2953258818406,2.07982147081556,1.07982147081556,1.02661604425073,4.82,"0042"
"1746","RIKO_02",2M 0S,16.8,6.14,24.0704375797459,13.4104375797459,10.66,3.32,2610,9100.48222543507,18.9749237915518,2.09805485400007,1.09805485400006,1.04308318725135,4.63,"0042"
"1747","RIKO_02",3M 0S,16.63,6.14,23.9004375797459,13.4104375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.11584983256823,1.11584983256823,1.05912801584897,4.45,"0042"
"1748","RIKO_02",4M 0S,16.45,6.14,23.7204375797459,13.4104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.13533120694866,1.13533120694866,1.07666358001764,4.27,"0042"
"1749","RIKO_02",5M 0S,16.28,6.14,23.5504375797459,13.4104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.1543653593334,1.1543653593334,1.09376658229031,4.09,"0042"
"1750","RIKO_02",6M 0S,16.1,6.14,23.3704375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17304561119766,1.17404862022474,1.11142172418177,3.91,"0042"
"1751","RIKO_02",7M 0S,15.93,6.14,23.2004375797459,13.4104375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.19563480527484,1.19563480527484,1.13074744769003,3.73,"0042"
"1752","RIKO_02",8M 0S,15.76,6.14,23.0304375797459,13.4104375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.21676348686494,1.21676348686494,1.14962693635895,3.55,"0042"
"1753","RIKO_02",9M 0S,15.59,6.14,22.8604375797459,13.4104375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.23865235382441,1.23865235382441,1.16914757146887,3.37,"0042"
"1754","RIKO_02",10M 0S,15.42,6.14,22.6904375797459,13.4104375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.26134318358197,1.26134318358197,1.1893425771131,3.19,"0042"
"1755","RIKO_02",11M 0S,15.25,6.14,22.5204375797459,13.4104375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.28488087196934,1.28488087196934,1.21024751328901,3.02,"0042"
"1756","RIKO_02",12M 0S,15.08,6.14,22.3504375797459,13.4104375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.30931372971372,1.30931372971372,1.23190048486058,2.84,"0042"
"1757","RIKO_02",13M 0S,14.91,6.14,22.1804375797459,13.4104375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.33469381341399,1.33469381341399,1.25434237336122,2.67,"0042"
"1758","RIKO_02",14M 0S,14.74,6.14,22.0104375797459,13.4104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.36107729577217,1.36107729577217,1.27761709460369,2.49,"0042"
"1759","RIKO_02",15M 0S,14.57,6.14,21.8404375797459,13.4104375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.38852488062167,1.38852488062167,1.3017718855125,2.32,"0042"
"1760","RIKO_02",16M 0S,14.4,6.14,21.6704375797459,13.4104375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.41417953369295,1.41538872353575,1.32535525935643,2.15,"0042"
"1761","RIKO_02",17M 0S,14.24,6.14,21.5104375797459,13.4104375797459,8.1,3.32,2610,10440,14.418094062999,2.44509441279515,1.44509441279515,1.35136723699181,1.98,"0042"
"1762","RIKO_02",18M 0S,14.07,6.14,21.3404375797459,13.4104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.47607373816402,1.47607373816402,1.3784206991833,1.8,"0042"
"1763","RIKO_02",19M 0S,13.91,6.14,21.1804375797459,13.4104375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.50646907897564,1.50646907897564,1.40489126597225,1.63,"0042"
"1764","RIKO_02",20M 0S,13.74,6.14,21.0104375797459,13.4104375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.54016641363693,1.54016641363693,1.43415340033266,1.46,"0042"
"1765","RIKO_01",0S,17.78,7.31,25.0504375797459,14.5804375797459,10.47,3.32,2610,9182.68458976304,18.6367215851357,2.2297292018759,1.2297292018759,1.16710524519635,5,"0043"
"1766","RIKO_01",1M 0S,17.6,7.31,24.8704375797459,14.5804375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.2512404998679,1.2512404998679,1.18646415879518,4.82,"0043"
"1767","RIKO_01",2M 0S,17.42,7.31,24.6904375797459,14.5804375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.2735177787973,1.2735177787973,1.2064761218099,4.63,"0043"
"1768","RIKO_01",3M 0S,17.24,7.31,24.5104375797459,14.5804375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.29660269321659,1.29660269321659,1.2271747459071,4.45,"0043"
"1769","RIKO_01",4M 0S,17.06,7.31,24.3304375797459,14.5804375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.32053997370674,1.32053997370674,1.24859598961943,4.27,"0043"
"1770","RIKO_01",5M 0S,16.88,7.31,24.1504375797459,14.5804375797459,9.57,3.32,2610,9604.77154145982,17.0347111336914,2.3453777161589,1.3453777161589,1.27077836681609,4.09,"0043"
"1771","RIKO_01",6M 0S,16.71,7.31,23.9804375797459,14.5804375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.36970901528092,1.36970901528092,1.29246445272166,3.91,"0043"
"1772","RIKO_01",7M 0S,16.53,7.31,23.8004375797459,14.5804375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.39644953835582,1.39644953835582,1.31624777911403,3.73,"0043"
"1773","RIKO_01",8M 0S,16.36,7.31,23.6304375797459,14.5804375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.42268118714262,1.42268118714262,1.33952773292999,3.55,"0043"
"1774","RIKO_01",9M 0S,16.18,7.31,23.4504375797459,14.5804375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.45155183130109,1.45155183130109,1.36509179737906,3.37,"0043"
"1775","RIKO_01",10M 0S,16.01,7.31,23.2804375797459,14.5804375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.47991548777479,1.47991548777479,1.39014802334974,3.19,"0043"
"1776","RIKO_01",11M 0S,15.83,7.31,23.1004375797459,14.5804375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.51118130793905,1.51118130793905,1.41770057979261,3.02,"0043"
"1777","RIKO_01",12M 0S,15.66,7.31,22.9304375797459,14.5804375797459,8.35,3.32,2610,10282.5249118528,14.863096966178,2.5419478734899,1.5419478734899,1.4447444158815,2.84,"0043"
"1778","RIKO_01",13M 0S,15.49,7.31,22.7604375797459,14.5804375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.57399324494385,1.57399324494385,1.47284008460085,2.67,"0043"
"1779","RIKO_01",14M 0S,15.32,7.31,22.5904375797459,14.5804375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.60739884439959,1.60739884439959,1.50205016732349,2.49,"0043"
"1780","RIKO_01",15M 0S,15.15,7.31,22.4204375797459,14.5804375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.64225315607662,1.64225315607662,1.53244231045157,2.32,"0043"
"1781","RIKO_01",16M 0S,14.98,7.31,22.2504375797459,14.5804375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.67865250894924,1.67865250894924,1.56408974842225,2.15,"0043"
"1782","RIKO_01",17M 0S,14.81,7.31,22.0804375797459,14.5804375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.71670196581876,1.71670196581876,1.59707189288542,1.98,"0043"
"1783","RIKO_01",18M 0S,14.64,7.31,21.9104375797459,14.5804375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.75651633610378,1.75651633610378,1.63147499803167,1.8,"0043"
"1784","RIKO_01",19M 0S,14.47,7.31,21.7404375797459,14.5804375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.79822133291071,1.79822133291071,1.66739291380573,1.63,"0043"
"1785","RIKO_01",20M 0S,14.31,7.31,21.5804375797459,14.5804375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.83932353480581,1.83932353480581,1.70267328022619,1.46,"0043"
"1786","RIKO_02",0S,17.16,6.48,24.4304375797459,13.7504375797459,10.68,3.32,2610,9091.95718166658,19.0105240238061,2.12783377749445,1.12783377749445,1.07147174638758,5,"0043"
"1787","RIKO_02",1M 0S,16.98,6.48,24.2504375797459,13.7504375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.14716807082292,1.14716807082292,1.08890697550334,4.82,"0043"
"1788","RIKO_02",2M 0S,16.8,6.48,24.0704375797459,13.7504375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16717681624425,1.16717681624425,1.10691901046849,4.63,"0043"
"1789","RIKO_02",3M 0S,16.63,6.48,23.9004375797459,13.7504375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.18672559050647,1.18672559050647,1.12448621071894,4.45,"0043"
"1790","RIKO_02",4M 0S,16.45,6.48,23.7204375797459,13.7504375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.20815092714551,1.20815092714551,1.14370492276786,4.27,"0043"
"1791","RIKO_02",5M 0S,16.28,6.48,23.5504375797459,13.7504375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.22910864731027,1.22910864731027,1.16246903207418,4.09,"0043"
"1792","RIKO_02",6M 0S,16.1,6.48,23.3704375797459,13.7504375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.25210652220797,1.25210652220797,1.18301987252251,3.91,"0043"
"1793","RIKO_02",7M 0S,15.93,6.48,23.2004375797459,13.7504375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.27463118980325,1.27463118980325,1.20310751880927,3.73,"0043"
"1794","RIKO_02",8M 0S,15.76,6.48,23.0304375797459,13.7504375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.29798111461645,1.29798111461645,1.22388912390847,3.55,"0043"
"1795","RIKO_02",9M 0S,15.59,6.48,22.8604375797459,13.7504375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.32220249655771,1.32220249655771,1.24540128072018,3.37,"0043"
"1796","RIKO_02",10M 0S,15.42,6.48,22.6904375797459,13.7504375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.34734504962424,1.34734504962424,1.26768320093115,3.19,"0043"
"1797","RIKO_02",11M 0S,15.25,6.48,22.5204375797459,13.7504375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37346234249039,1.37346234249039,1.29077695355083,3.02,"0043"
"1798","RIKO_02",12M 0S,15.08,6.48,22.3504375797459,13.7504375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.4006121794931,1.4006121794931,1.314727730004,2.84,"0043"
"1799","RIKO_02",13M 0S,14.91,6.48,22.1804375797459,13.7504375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.42885702771538,1.42885702771538,1.33958413929469,2.67,"0043"
"1800","RIKO_02",14M 0S,14.74,6.48,22.0104375797459,13.7504375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.4582644968088,1.4582644968088,1.36539853729776,2.49,"0043"
"1801","RIKO_02",15M 0S,14.57,6.48,21.8404375797459,13.7504375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.48890787931282,1.48890787931282,1.39222739487211,2.32,"0043"
"1802","RIKO_02",16M 0S,14.4,6.48,21.6704375797459,13.7504375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.52086676056069,1.52086676056069,1.42013171024242,2.15,"0043"
"1803","RIKO_02",17M 0S,14.24,6.48,21.5104375797459,13.7504375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.55222483809803,1.55222483809803,1.44743604765394,1.98,"0043"
"1804","RIKO_02",18M 0S,14.07,6.48,21.3404375797459,13.7504375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.5869914023242,1.5869914023242,1.47762132042395,1.8,"0043"
"1805","RIKO_02",19M 0S,13.91,6.48,21.1804375797459,13.7504375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.62116618353172,1.62116618353172,1.50720409103521,1.63,"0043"
"1806","RIKO_02",20M 0S,13.74,6.48,21.0104375797459,13.7504375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.65912737515712,1.65912737515712,1.53996188197221,1.46,"0043"
"1807","RIKO_01",0S,17.78,7.31,25.0504375797459,14.5804375797459,10.47,3.32,2610,9182.68458976304,18.6367215851357,2.2297292018759,1.2297292018759,1.16710524519635,5,"0044"
"1808","RIKO_01",1M 0S,17.6,7.31,24.8704375797459,14.5804375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.2512404998679,1.2512404998679,1.18646415879518,4.82,"0044"
"1809","RIKO_01",2M 0S,17.42,7.31,24.6904375797459,14.5804375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.2735177787973,1.2735177787973,1.2064761218099,4.63,"0044"
"1810","RIKO_01",3M 0S,17.24,7.31,24.5104375797459,14.5804375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.29660269321659,1.29660269321659,1.2271747459071,4.45,"0044"
"1811","RIKO_01",4M 0S,17.06,7.31,24.3304375797459,14.5804375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.32053997370674,1.32053997370674,1.24859598961943,4.27,"0044"
"1812","RIKO_01",5M 0S,16.88,7.31,24.1504375797459,14.5804375797459,9.57,3.32,2610,9604.77154145982,17.0347111336914,2.3453777161589,1.3453777161589,1.27077836681609,4.09,"0044"
"1813","RIKO_01",6M 0S,16.71,7.31,23.9804375797459,14.5804375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.36970901528092,1.36970901528092,1.29246445272166,3.91,"0044"
"1814","RIKO_01",7M 0S,16.53,7.31,23.8004375797459,14.5804375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.39644953835582,1.39644953835582,1.31624777911403,3.73,"0044"
"1815","RIKO_01",8M 0S,16.36,7.31,23.6304375797459,14.5804375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.42268118714262,1.42268118714262,1.33952773292999,3.55,"0044"
"1816","RIKO_01",9M 0S,16.18,7.31,23.4504375797459,14.5804375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.45155183130109,1.45155183130109,1.36509179737906,3.37,"0044"
"1817","RIKO_01",10M 0S,16.01,7.31,23.2804375797459,14.5804375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.47991548777479,1.47991548777479,1.39014802334974,3.19,"0044"
"1818","RIKO_01",11M 0S,15.83,7.31,23.1004375797459,14.5804375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.51118130793905,1.51118130793905,1.41770057979261,3.02,"0044"
"1819","RIKO_01",12M 0S,15.66,7.31,22.9304375797459,14.5804375797459,8.35,3.32,2610,10282.5249118528,14.863096966178,2.5419478734899,1.5419478734899,1.4447444158815,2.84,"0044"
"1820","RIKO_01",13M 0S,15.49,7.31,22.7604375797459,14.5804375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.57399324494385,1.57399324494385,1.47284008460085,2.67,"0044"
"1821","RIKO_01",14M 0S,15.32,7.31,22.5904375797459,14.5804375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.60739884439959,1.60739884439959,1.50205016732349,2.49,"0044"
"1822","RIKO_01",15M 0S,15.15,7.31,22.4204375797459,14.5804375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.64225315607662,1.64225315607662,1.53244231045157,2.32,"0044"
"1823","RIKO_01",16M 0S,14.98,7.31,22.2504375797459,14.5804375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.67865250894924,1.67865250894924,1.56408974842225,2.15,"0044"
"1824","RIKO_01",17M 0S,14.81,7.31,22.0804375797459,14.5804375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.71670196581876,1.71670196581876,1.59707189288542,1.98,"0044"
"1825","RIKO_01",18M 0S,14.64,7.31,21.9104375797459,14.5804375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.75651633610378,1.75651633610378,1.63147499803167,1.8,"0044"
"1826","RIKO_01",19M 0S,14.47,7.31,21.7404375797459,14.5804375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.79822133291071,1.79822133291071,1.66739291380573,1.63,"0044"
"1827","RIKO_01",20M 0S,14.31,7.31,21.5804375797459,14.5804375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.83932353480581,1.83932353480581,1.70267328022619,1.46,"0044"
"1828","RIKO_02",0S,17.16,6.45,24.4304375797459,13.7204375797459,10.71,3.32,2610,9079.21441831734,19.0639243721876,2.12187345878998,1.12187345878998,1.06595850227504,5,"0044"
"1829","RIKO_02",1M 0S,16.98,6.45,24.2504375797459,13.7204375797459,10.53,3.32,2610,9156.48572156538,18.7435222818987,2.14105078287186,1.14105078287186,1.08325710418678,4.82,"0044"
"1830","RIKO_02",2M 0S,16.8,6.45,24.0704375797459,13.7204375797459,10.35,3.32,2610,9235.76413354276,18.4231201916098,2.16089514431311,1.16089514431311,1.10112641854398,4.63,"0044"
"1831","RIKO_02",3M 0S,16.63,6.45,23.9004375797459,13.7204375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.18028140900203,1.18028140900203,1.1185528828408,4.45,"0044"
"1832","RIKO_02",4M 0S,16.45,6.45,23.7204375797459,13.7204375797459,10,3.32,2610,9396,17.8001161271592,2.20152647436407,1.20152647436407,1.13761588645933,4.27,"0044"
"1833","RIKO_02",5M 0S,16.28,6.45,23.5504375797459,13.7204375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.22230567076711,1.22230567076711,1.15622621486525,4.09,"0044"
"1834","RIKO_02",6M 0S,16.1,6.45,23.3704375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24278102936239,1.24381622604976,1.17545556490315,3.91,"0044"
"1835","RIKO_02",7M 0S,15.93,6.45,23.2004375797459,13.7204375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.26743298983552,1.26743298983552,1.19652570434591,3.73,"0044"
"1836","RIKO_02",8M 0S,15.76,6.45,23.0304375797459,13.7204375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.29057623454787,1.29057623454787,1.21713081096912,3.55,"0044"
"1837","RIKO_02",9M 0S,15.59,6.45,22.8604375797459,13.7204375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.31458038770686,1.31458038770686,1.2384580248839,3.37,"0044"
"1838","RIKO_02",10M 0S,15.42,6.45,22.6904375797459,13.7204375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.33949439728436,1.33949439728436,1.2605459825437,3.19,"0044"
"1839","RIKO_02",11M 0S,15.25,6.45,22.5204375797459,13.7204375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.36537099359553,1.36537099359553,1.2834361267859,3.02,"0044"
"1840","RIKO_02",12M 0S,15.08,6.45,22.3504375797459,13.7204375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.39226706183554,1.39226706183554,1.30717296634874,2.84,"0044"
"1841","RIKO_02",13M 0S,14.91,6.45,22.1804375797459,13.7204375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.420244059532,1.420244059532,1.33180436472914,2.67,"0044"
"1842","RIKO_02",14M 0S,14.74,6.45,22.0104375797459,13.7204375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.44936848536076,1.44936848536076,1.35738186232587,2.49,"0044"
"1843","RIKO_02",15M 0S,14.57,6.45,21.8404375797459,13.7204375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.4797124068523,1.4797124068523,1.38396103643036,2.32,"0044"
"1844","RIKO_02",16M 0S,14.4,6.45,21.6704375797459,13.7204375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.50819908839707,1.50945536980411,1.40994544341683,2.15,"0044"
"1845","RIKO_02",17M 0S,14.24,6.45,21.5104375797459,13.7204375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.54239598763038,1.54239598763038,1.43864475315375,1.98,"0044"
"1846","RIKO_02",18M 0S,14.07,6.45,21.3404375797459,13.7204375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.57680639680324,1.57680639680324,1.46853668216292,1.8,"0044"
"1847","RIKO_02",19M 0S,13.91,6.45,21.1804375797459,13.7204375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.61062530075613,1.61062530075613,1.49782761964875,1.63,"0044"
"1848","RIKO_02",20M 0S,13.74,6.45,21.0104375797459,13.7204375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.64818446414824,1.64818446414824,1.53025723923599,1.46,"0044"
"1849","RIKO_01",0S,17.78,7.31,25.0504375797459,14.5804375797459,10.47,3.32,2610,9182.68458976304,18.6367215851357,2.2297292018759,1.2297292018759,1.16710524519635,5,"0045"
"1850","RIKO_01",1M 0S,17.6,7.31,24.8704375797459,14.5804375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.2512404998679,1.2512404998679,1.18646415879518,4.82,"0045"
"1851","RIKO_01",2M 0S,17.42,7.31,24.6904375797459,14.5804375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.2735177787973,1.2735177787973,1.2064761218099,4.63,"0045"
"1852","RIKO_01",3M 0S,17.24,7.31,24.5104375797459,14.5804375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.29660269321659,1.29660269321659,1.2271747459071,4.45,"0045"
"1853","RIKO_01",4M 0S,17.06,7.31,24.3304375797459,14.5804375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.32053997370674,1.32053997370674,1.24859598961943,4.27,"0045"
"1854","RIKO_01",5M 0S,16.88,7.31,24.1504375797459,14.5804375797459,9.57,3.32,2610,9604.77154145982,17.0347111336914,2.3453777161589,1.3453777161589,1.27077836681609,4.09,"0045"
"1855","RIKO_01",6M 0S,16.71,7.31,23.9804375797459,14.5804375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.36970901528092,1.36970901528092,1.29246445272166,3.91,"0045"
"1856","RIKO_01",7M 0S,16.53,7.31,23.8004375797459,14.5804375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.39644953835582,1.39644953835582,1.31624777911403,3.73,"0045"
"1857","RIKO_01",8M 0S,16.36,7.31,23.6304375797459,14.5804375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.42268118714262,1.42268118714262,1.33952773292999,3.55,"0045"
"1858","RIKO_01",9M 0S,16.18,7.31,23.4504375797459,14.5804375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.45155183130109,1.45155183130109,1.36509179737906,3.37,"0045"
"1859","RIKO_01",10M 0S,16.01,7.31,23.2804375797459,14.5804375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.47991548777479,1.47991548777479,1.39014802334974,3.19,"0045"
"1860","RIKO_01",11M 0S,15.83,7.31,23.1004375797459,14.5804375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.51118130793905,1.51118130793905,1.41770057979261,3.02,"0045"
"1861","RIKO_01",12M 0S,15.66,7.31,22.9304375797459,14.5804375797459,8.35,3.32,2610,10282.5249118528,14.863096966178,2.5419478734899,1.5419478734899,1.4447444158815,2.84,"0045"
"1862","RIKO_01",13M 0S,15.49,7.31,22.7604375797459,14.5804375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.57399324494385,1.57399324494385,1.47284008460085,2.67,"0045"
"1863","RIKO_01",14M 0S,15.32,7.31,22.5904375797459,14.5804375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.60739884439959,1.60739884439959,1.50205016732349,2.49,"0045"
"1864","RIKO_01",15M 0S,15.15,7.31,22.4204375797459,14.5804375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.64225315607662,1.64225315607662,1.53244231045157,2.32,"0045"
"1865","RIKO_01",16M 0S,14.98,7.31,22.2504375797459,14.5804375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.67865250894924,1.67865250894924,1.56408974842225,2.15,"0045"
"1866","RIKO_01",17M 0S,14.81,7.31,22.0804375797459,14.5804375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.71670196581876,1.71670196581876,1.59707189288542,1.98,"0045"
"1867","RIKO_01",18M 0S,14.64,7.31,21.9104375797459,14.5804375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.75651633610378,1.75651633610378,1.63147499803167,1.8,"0045"
"1868","RIKO_01",19M 0S,14.47,7.31,21.7404375797459,14.5804375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.79822133291071,1.79822133291071,1.66739291380573,1.63,"0045"
"1869","RIKO_01",20M 0S,14.31,7.31,21.5804375797459,14.5804375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.83932353480581,1.83932353480581,1.70267328022619,1.46,"0045"
"1870","RIKO_02",0S,17.16,6.84,24.4304375797459,14.1104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.2041963863861,1.20322645428135,1.14105037711437,5,"0045"
"1871","RIKO_02",1M 0S,16.98,6.84,24.2504375797459,14.1104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.22339888990539,1.22339888990539,1.15917617569734,4.82,"0045"
"1872","RIKO_02",2M 0S,16.8,6.84,24.0704375797459,14.1104375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24550850839766,1.24550850839766,1.17900660669486,4.63,"0045"
"1873","RIKO_02",3M 0S,16.63,6.84,23.9004375797459,14.1104375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.2694544727649,1.26843197787737,1.19952733911383,4.45,"0045"
"1874","RIKO_02",4M 0S,16.45,6.84,23.7204375797459,14.1104375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.29087042077427,1.29087042077427,1.21957489865857,4.27,"0045"
"1875","RIKO_02",5M 0S,16.28,6.84,23.5504375797459,14.1104375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.31657102265543,1.31551057726837,1.24154527553308,4.09,"0045"
"1876","RIKO_02",6M 0S,16.1,6.84,23.3704375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.33966141939964,1.33966141939964,1.26303449582795,3.91,"0045"
"1877","RIKO_02",7M 0S,15.93,6.84,23.2004375797459,14.1104375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.36471559335981,1.36471559335981,1.28528070853623,3.73,"0045"
