"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"1878","RIKO_02",8M 0S,15.76,6.84,23.0304375797459,14.1104375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.39072474704492,1.39072474704492,1.30832463022774,3.55,"0045"
"1879","RIKO_02",9M 0S,15.59,6.84,22.8604375797459,14.1104375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42051084023349,1.41936667547376,1.33364215835419,3.37,"0045"
"1880","RIKO_02",10M 0S,15.42,6.84,22.6904375797459,14.1104375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.44868900159168,1.44752214044816,1.35846960898916,3.19,"0045"
"1881","RIKO_02",11M 0S,15.25,6.84,22.5204375797459,14.1104375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.47800770757627,1.4768172313858,1.3842389841019,3.02,"0045"
"1882","RIKO_02",12M 0S,15.08,6.84,22.3504375797459,14.1104375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.50853763592232,1.50732256909364,1.41100492344839,2.84,"0045"
"1883","RIKO_02",13M 0S,14.91,6.84,22.1804375797459,14.1104375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.54035542725071,1.53911473246162,1.43882637621649,2.67,"0045"
"1884","RIKO_02",14M 0S,14.74,6.84,22.0104375797459,14.1104375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.57028667641021,1.57028667641021,1.46603245306137,2.49,"0045"
"1885","RIKO_02",15M 0S,14.57,6.84,21.8404375797459,14.1104375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.60482079477887,1.60482079477887,1.49608933995286,2.32,"0045"
"1886","RIKO_02",16M 0S,14.4,6.84,21.6704375797459,14.1104375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.64090803487311,1.64090803487311,1.52740448843443,2.15,"0045"
"1887","RIKO_02",17M 0S,14.24,6.84,21.5104375797459,14.1104375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.6800087609798,1.67865558100686,1.56005859896234,1.98,"0045"
"1888","RIKO_02",18M 0S,14.07,6.84,21.3404375797459,14.1104375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.71580425223246,1.71580425223246,1.59209350299415,1.8,"0045"
"1889","RIKO_02",19M 0S,13.91,6.84,21.1804375797459,14.1104375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.75853608266865,1.75711965207375,1.62760428856457,1.63,"0045"
"1890","RIKO_02",20M 0S,13.74,6.84,21.0104375797459,14.1104375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.7978644556001,1.7978644556001,1.66250429828218,1.46,"0045"
"1891","RIKO_01",0S,17.78,7.31,25.0504375797459,14.5804375797459,10.47,3.32,2610,9182.68458976304,18.6367215851357,2.2297292018759,1.2297292018759,1.16710524519635,5,"0046"
"1892","RIKO_01",1M 0S,17.6,7.31,24.8704375797459,14.5804375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.2512404998679,1.2512404998679,1.18646415879518,4.82,"0046"
"1893","RIKO_01",2M 0S,17.42,7.31,24.6904375797459,14.5804375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.2735177787973,1.2735177787973,1.2064761218099,4.63,"0046"
"1894","RIKO_01",3M 0S,17.24,7.31,24.5104375797459,14.5804375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.29660269321659,1.29660269321659,1.2271747459071,4.45,"0046"
"1895","RIKO_01",4M 0S,17.06,7.31,24.3304375797459,14.5804375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.32053997370674,1.32053997370674,1.24859598961943,4.27,"0046"
"1896","RIKO_01",5M 0S,16.88,7.31,24.1504375797459,14.5804375797459,9.57,3.32,2610,9604.77154145982,17.0347111336914,2.3453777161589,1.3453777161589,1.27077836681609,4.09,"0046"
"1897","RIKO_01",6M 0S,16.71,7.31,23.9804375797459,14.5804375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.36970901528092,1.36970901528092,1.29246445272166,3.91,"0046"
"1898","RIKO_01",7M 0S,16.53,7.31,23.8004375797459,14.5804375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.39644953835582,1.39644953835582,1.31624777911403,3.73,"0046"
"1899","RIKO_01",8M 0S,16.36,7.31,23.6304375797459,14.5804375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.42268118714262,1.42268118714262,1.33952773292999,3.55,"0046"
"1900","RIKO_01",9M 0S,16.18,7.31,23.4504375797459,14.5804375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.45155183130109,1.45155183130109,1.36509179737906,3.37,"0046"
"1901","RIKO_01",10M 0S,16.01,7.31,23.2804375797459,14.5804375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.47991548777479,1.47991548777479,1.39014802334974,3.19,"0046"
"1902","RIKO_01",11M 0S,15.83,7.31,23.1004375797459,14.5804375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.51118130793905,1.51118130793905,1.41770057979261,3.02,"0046"
"1903","RIKO_01",12M 0S,15.66,7.31,22.9304375797459,14.5804375797459,8.35,3.32,2610,10282.5249118528,14.863096966178,2.5419478734899,1.5419478734899,1.4447444158815,2.84,"0046"
"1904","RIKO_01",13M 0S,15.49,7.31,22.7604375797459,14.5804375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.57399324494385,1.57399324494385,1.47284008460085,2.67,"0046"
"1905","RIKO_01",14M 0S,15.32,7.31,22.5904375797459,14.5804375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.60739884439959,1.60739884439959,1.50205016732349,2.49,"0046"
"1906","RIKO_01",15M 0S,15.15,7.31,22.4204375797459,14.5804375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.64225315607662,1.64225315607662,1.53244231045157,2.32,"0046"
"1907","RIKO_01",16M 0S,14.98,7.31,22.2504375797459,14.5804375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.67865250894924,1.67865250894924,1.56408974842225,2.15,"0046"
"1908","RIKO_01",17M 0S,14.81,7.31,22.0804375797459,14.5804375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.71670196581876,1.71670196581876,1.59707189288542,1.98,"0046"
"1909","RIKO_01",18M 0S,14.64,7.31,21.9104375797459,14.5804375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.75651633610378,1.75651633610378,1.63147499803167,1.8,"0046"
"1910","RIKO_01",19M 0S,14.47,7.31,21.7404375797459,14.5804375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.79822133291071,1.79822133291071,1.66739291380573,1.63,"0046"
"1911","RIKO_01",20M 0S,14.31,7.31,21.5804375797459,14.5804375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.83932353480581,1.83932353480581,1.70267328022619,1.46,"0046"
"1912","RIKO_02",0S,17.16,6.81,24.4304375797459,14.0804375797459,10.34,3.32,2610,9240.22909108351,18.4053200754827,2.19780123246042,1.19683411447202,1.13515854767814,5,"0046"
"1913","RIKO_02",1M 0S,16.98,6.81,24.2504375797459,14.0804375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.21684019111511,1.21684019111511,1.1531403456449,4.82,"0046"
"1914","RIKO_02",2M 0S,16.8,6.81,24.0704375797459,14.0804375797459,9.99,3.32,2610,9400.70152643882,17.7823160110321,2.23876523960367,1.23876523960367,1.17281143290188,4.63,"0046"
"1915","RIKO_02",3M 0S,16.63,6.81,23.9004375797459,14.0804375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.26021025902655,1.26021025902655,1.19201600794062,4.45,"0046"
"1916","RIKO_02",4M 0S,16.45,6.81,23.7204375797459,14.0804375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.28374115597932,1.28374115597932,1.21304788523451,4.27,"0046"
"1917","RIKO_02",5M 0S,16.28,6.81,23.5504375797459,14.0804375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.30678613977198,1.30678613977198,1.23360434190494,4.09,"0046"
"1918","RIKO_02",6M 0S,16.1,6.81,23.3704375797459,14.0804375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.33210600039189,1.33210600039189,1.25614326015344,3.91,"0046"
"1919","RIKO_02",7M 0S,15.93,6.81,23.2004375797459,14.0804375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.35693692364481,1.35693692364481,1.27819953942281,3.73,"0046"
"1920","RIKO_02",8M 0S,15.76,6.81,23.0304375797459,14.0804375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.38271114454086,1.38271114454086,1.30104422252877,3.55,"0046"
"1921","RIKO_02",9M 0S,15.59,6.81,22.8604375797459,14.0804375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.40948345599552,1.40948345599552,1.3247203510919,3.37,"0046"
"1922","RIKO_02",10M 0S,15.42,6.81,22.6904375797459,14.0804375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44014706321403,1.43898427251636,1.35074687612782,3.19,"0046"
"1923","RIKO_02",11M 0S,15.25,6.81,22.5204375797459,14.0804375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.4691891748091,1.46800293518869,1.37628426796564,3.02,"0046"
"1924","RIKO_02",12M 0S,15.08,6.81,22.3504375797459,14.0804375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.49942672441171,1.49821607065868,1.40280589420506,2.84,"0046"
"1925","RIKO_02",13M 0S,14.91,6.81,22.1804375797459,14.0804375797459,8.1,3.32,2610,10440,14.418094062999,2.52781046217786,1.52781046217786,1.42871841773092,2.67,"0046"
"1926","RIKO_02",14M 0S,14.74,6.81,22.0104375797459,14.0804375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56056301937461,1.56056301937461,1.45732039847926,2.49,"0046"
"1927","RIKO_02",15M 0S,14.57,6.81,21.8404375797459,14.0804375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.5947506112939,1.5947506112939,1.48709095818449,2.32,"0046"
"1928","RIKO_02",16M 0S,14.4,6.81,21.6704375797459,14.0804375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.63046966319377,1.63046966319377,1.51810320655247,2.15,"0046"
"1929","RIKO_02",17M 0S,14.24,6.81,21.5104375797459,14.0804375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.66558071919794,1.66558071919794,1.54849644621605,1.98,"0046"
"1930","RIKO_02",18M 0S,14.07,6.81,21.3404375797459,14.0804375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.70458192061167,1.70458192061167,1.58215169115172,1.8,"0046"
"1931","RIKO_02",19M 0S,13.91,6.81,21.1804375797459,14.0804375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.7468638566489,1.74545341941336,1.61730237403919,1.63,"0046"
"1932","RIKO_02",20M 0S,13.74,6.81,21.0104375797459,14.0804375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.78575248825984,1.78575248825984,1.6518426159116,1.46,"0046"
"1933","RIKO_01",0S,17.78,7.31,25.0504375797459,14.5804375797459,10.47,3.32,2610,9182.68458976304,18.6367215851357,2.2297292018759,1.2297292018759,1.16710524519635,5,"0047"
"1934","RIKO_01",1M 0S,17.6,7.31,24.8704375797459,14.5804375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.2512404998679,1.2512404998679,1.18646415879518,4.82,"0047"
"1935","RIKO_01",2M 0S,17.42,7.31,24.6904375797459,14.5804375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.2735177787973,1.2735177787973,1.2064761218099,4.63,"0047"
"1936","RIKO_01",3M 0S,17.24,7.31,24.5104375797459,14.5804375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.29660269321659,1.29660269321659,1.2271747459071,4.45,"0047"
"1937","RIKO_01",4M 0S,17.06,7.31,24.3304375797459,14.5804375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.32053997370674,1.32053997370674,1.24859598961943,4.27,"0047"
"1938","RIKO_01",5M 0S,16.88,7.31,24.1504375797459,14.5804375797459,9.57,3.32,2610,9604.77154145982,17.0347111336914,2.3453777161589,1.3453777161589,1.27077836681609,4.09,"0047"
"1939","RIKO_01",6M 0S,16.71,7.31,23.9804375797459,14.5804375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.36970901528092,1.36970901528092,1.29246445272166,3.91,"0047"
"1940","RIKO_01",7M 0S,16.53,7.31,23.8004375797459,14.5804375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.39644953835582,1.39644953835582,1.31624777911403,3.73,"0047"
"1941","RIKO_01",8M 0S,16.36,7.31,23.6304375797459,14.5804375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.42268118714262,1.42268118714262,1.33952773292999,3.55,"0047"
"1942","RIKO_01",9M 0S,16.18,7.31,23.4504375797459,14.5804375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.45155183130109,1.45155183130109,1.36509179737906,3.37,"0047"
"1943","RIKO_01",10M 0S,16.01,7.31,23.2804375797459,14.5804375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.47991548777479,1.47991548777479,1.39014802334974,3.19,"0047"
"1944","RIKO_01",11M 0S,15.83,7.31,23.1004375797459,14.5804375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.51118130793905,1.51118130793905,1.41770057979261,3.02,"0047"
"1945","RIKO_01",12M 0S,15.66,7.31,22.9304375797459,14.5804375797459,8.35,3.32,2610,10282.5249118528,14.863096966178,2.5419478734899,1.5419478734899,1.4447444158815,2.84,"0047"
"1946","RIKO_01",13M 0S,15.49,7.31,22.7604375797459,14.5804375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.57399324494385,1.57399324494385,1.47284008460085,2.67,"0047"
"1947","RIKO_01",14M 0S,15.32,7.31,22.5904375797459,14.5804375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.60739884439959,1.60739884439959,1.50205016732349,2.49,"0047"
"1948","RIKO_01",15M 0S,15.15,7.31,22.4204375797459,14.5804375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.64225315607662,1.64225315607662,1.53244231045157,2.32,"0047"
"1949","RIKO_01",16M 0S,14.98,7.31,22.2504375797459,14.5804375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.67865250894924,1.67865250894924,1.56408974842225,2.15,"0047"
"1950","RIKO_01",17M 0S,14.81,7.31,22.0804375797459,14.5804375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.71670196581876,1.71670196581876,1.59707189288542,1.98,"0047"
"1951","RIKO_01",18M 0S,14.64,7.31,21.9104375797459,14.5804375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.75651633610378,1.75651633610378,1.63147499803167,1.8,"0047"
"1952","RIKO_01",19M 0S,14.47,7.31,21.7404375797459,14.5804375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.79822133291071,1.79822133291071,1.66739291380573,1.63,"0047"
"1953","RIKO_01",20M 0S,14.31,7.31,21.5804375797459,14.5804375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.83932353480581,1.83932353480581,1.70267328022619,1.46,"0047"
"1954","RIKO_02",0S,17.16,6.92,24.4304375797459,14.1904375797459,10.24,3.32,2610,9285.2377796694,18.2273189142111,2.21926413512116,1.21926413512116,1.15585102273865,5,"0047"
"1955","RIKO_02",1M 0S,16.98,6.92,24.2504375797459,14.1904375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.24107999439768,1.24107999439768,1.17543840904796,4.82,"0047"
"1956","RIKO_02",2M 0S,16.8,6.92,24.0704375797459,14.1904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26369076352639,1.26369076352639,1.19570110642087,4.63,"0047"
"1957","RIKO_02",3M 0S,16.63,6.92,23.9004375797459,14.1904375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.28581511263035,1.28581511263035,1.21549017017708,4.45,"0047"
"1958","RIKO_02",4M 0S,16.45,6.92,23.7204375797459,14.1904375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.31010123228129,1.31010123228129,1.23716998535477,4.27,"0047"
"1959","RIKO_02",5M 0S,16.28,6.92,23.5504375797459,14.1904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.33389580594452,1.33389580594452,1.25836765340271,4.09,"0047"
"1960","RIKO_02",6M 0S,16.1,6.92,23.3704375797459,14.1904375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.36005062566892,1.36005062566892,1.28161862499728,3.91,"0047"
"1961","RIKO_02",7M 0S,15.93,6.92,23.2004375797459,14.1904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.38571195822871,1.38571195822871,1.30438083281894,3.73,"0047"
"1962","RIKO_02",8M 0S,15.76,6.92,23.0304375797459,14.1904375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.41236026511773,1.41236026511773,1.3279661974325,3.55,"0047"
"1963","RIKO_02",9M 0S,15.59,6.92,22.8604375797459,14.1904375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.44005360364945,1.44005360364945,1.35242019320187,3.37,"0047"
"1964","RIKO_02",10M 0S,15.42,6.92,22.6904375797459,14.1904375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.46885467572243,1.46885467572243,1.37779170690215,3.19,"0047"
"1965","RIKO_02",11M 0S,15.25,6.92,22.5204375797459,14.1904375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49883130175759,1.49883130175759,1.40413336392481,3.02,"0047"
"1966","RIKO_02",12M 0S,15.08,6.92,22.3504375797459,14.1904375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53005695387754,1.53005695387754,1.43150189263208,2.84,"0047"
"1967","RIKO_02",13M 0S,14.91,6.92,22.1804375797459,14.1904375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.56261135715153,1.56261135715153,1.4599585321691,2.67,"0047"
"1968","RIKO_02",14M 0S,14.74,6.92,22.0104375797459,14.1904375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.59658116926352,1.59658116926352,1.48956948990355,2.49,"0047"
"1969","RIKO_02",15M 0S,14.57,6.92,21.8404375797459,14.1904375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.6320607508027,1.6320607508027,1.52040645568475,2.32,"0047"
"1970","RIKO_02",16M 0S,14.4,6.92,21.6704375797459,14.1904375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.66915304059368,1.66915304059368,1.55254718132989,2.15,"0047"
"1971","RIKO_02",17M 0S,14.24,6.92,21.5104375797459,14.1904375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.7056372600602,1.7056372600602,1.58406380638376,1.98,"0047"
"1972","RIKO_02",18M 0S,14.07,6.92,21.3404375797459,14.1904375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.74619087323646,1.74619087323646,1.61898315770772,1.8,"0047"
"1973","RIKO_02",19M 0S,13.91,6.92,21.1804375797459,14.1904375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.78616090753086,1.78616090753086,1.65328458359754,1.63,"0047"
"1974","RIKO_02",20M 0S,13.74,6.92,21.0104375797459,14.1904375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.83068398000597,1.83068398000597,1.69135911884924,1.46,"0047"
"1975","RIKO_01",0S,17.78,7.31,25.0504375797459,14.5804375797459,10.47,3.32,2610,9182.68458976304,18.6367215851357,2.2297292018759,1.2297292018759,1.16710524519635,5,"0048"
"1976","RIKO_01",1M 0S,17.6,7.31,24.8704375797459,14.5804375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.2512404998679,1.2512404998679,1.18646415879518,4.82,"0048"
"1977","RIKO_01",2M 0S,17.42,7.31,24.6904375797459,14.5804375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.2735177787973,1.2735177787973,1.2064761218099,4.63,"0048"
"1978","RIKO_01",3M 0S,17.24,7.31,24.5104375797459,14.5804375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.29660269321659,1.29660269321659,1.2271747459071,4.45,"0048"
"1979","RIKO_01",4M 0S,17.06,7.31,24.3304375797459,14.5804375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.32053997370674,1.32053997370674,1.24859598961943,4.27,"0048"
"1980","RIKO_01",5M 0S,16.88,7.31,24.1504375797459,14.5804375797459,9.57,3.32,2610,9604.77154145982,17.0347111336914,2.3453777161589,1.3453777161589,1.27077836681609,4.09,"0048"
"1981","RIKO_01",6M 0S,16.71,7.31,23.9804375797459,14.5804375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.36970901528092,1.36970901528092,1.29246445272166,3.91,"0048"
"1982","RIKO_01",7M 0S,16.53,7.31,23.8004375797459,14.5804375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.39644953835582,1.39644953835582,1.31624777911403,3.73,"0048"
"1983","RIKO_01",8M 0S,16.36,7.31,23.6304375797459,14.5804375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.42268118714262,1.42268118714262,1.33952773292999,3.55,"0048"
"1984","RIKO_01",9M 0S,16.18,7.31,23.4504375797459,14.5804375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.45155183130109,1.45155183130109,1.36509179737906,3.37,"0048"
"1985","RIKO_01",10M 0S,16.01,7.31,23.2804375797459,14.5804375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.47991548777479,1.47991548777479,1.39014802334974,3.19,"0048"
"1986","RIKO_01",11M 0S,15.83,7.31,23.1004375797459,14.5804375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.51118130793905,1.51118130793905,1.41770057979261,3.02,"0048"
"1987","RIKO_01",12M 0S,15.66,7.31,22.9304375797459,14.5804375797459,8.35,3.32,2610,10282.5249118528,14.863096966178,2.5419478734899,1.5419478734899,1.4447444158815,2.84,"0048"
"1988","RIKO_01",13M 0S,15.49,7.31,22.7604375797459,14.5804375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.57399324494385,1.57399324494385,1.47284008460085,2.67,"0048"
"1989","RIKO_01",14M 0S,15.32,7.31,22.5904375797459,14.5804375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.60739884439959,1.60739884439959,1.50205016732349,2.49,"0048"
"1990","RIKO_01",15M 0S,15.15,7.31,22.4204375797459,14.5804375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.64225315607662,1.64225315607662,1.53244231045157,2.32,"0048"
"1991","RIKO_01",16M 0S,14.98,7.31,22.2504375797459,14.5804375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.67865250894924,1.67865250894924,1.56408974842225,2.15,"0048"
"1992","RIKO_01",17M 0S,14.81,7.31,22.0804375797459,14.5804375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.71670196581876,1.71670196581876,1.59707189288542,1.98,"0048"
"1993","RIKO_01",18M 0S,14.64,7.31,21.9104375797459,14.5804375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.75651633610378,1.75651633610378,1.63147499803167,1.8,"0048"
"1994","RIKO_01",19M 0S,14.47,7.31,21.7404375797459,14.5804375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.79822133291071,1.79822133291071,1.66739291380573,1.63,"0048"
"1995","RIKO_01",20M 0S,14.31,7.31,21.5804375797459,14.5804375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.83932353480581,1.83932353480581,1.70267328022619,1.46,"0048"
"1996","RIKO_02",0S,17.16,6.89,24.4304375797459,14.1604375797459,10.27,3.32,2610,9271.6661703016,18.2807192625925,2.2127813771802,1.2127813771802,1.14988012538234,5,"0048"
"1997","RIKO_02",1M 0S,16.98,6.89,24.2504375797459,14.1604375797459,10.09,3.32,2610,9354.00127969497,17.9603171723037,2.23441672384942,1.23441672384942,1.16931144567124,4.82,"0048"
"1998","RIKO_02",2M 0S,16.8,6.89,24.0704375797459,14.1604375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.25683801651268,1.25683801651268,1.18941077711901,4.63,"0048"
"1999","RIKO_02",3M 0S,16.63,6.89,23.9004375797459,14.1604375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27877461433683,1.27877461433683,1.20903840997496,4.45,"0048"
"2000","RIKO_02",4M 0S,16.45,6.89,23.7204375797459,14.1604375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.30285196063187,1.30285196063187,1.23053923402953,4.27,"0048"
"2001","RIKO_02",5M 0S,16.28,6.89,23.5504375797459,14.1604375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.32643926982329,1.32643926982329,1.25155973223741,4.09,"0048"
"2002","RIKO_02",6M 0S,16.1,6.89,23.3704375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.34981179432112,1.3508963930196,1.27331087037971,3.91,"0048"
"2003","RIKO_02",7M 0S,15.93,6.89,23.2004375797459,14.1604375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37779477252663,1.37779477252663,1.29718098825308,3.73,"0048"
"2004","RIKO_02",8M 0S,15.76,6.89,23.0304375797459,14.1604375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.40420121123345,1.40420121123345,1.32056156314194,3.55,"0048"
"2005","RIKO_02",9M 0S,15.59,6.89,22.8604375797459,14.1604375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.43163962570583,1.43163962570583,1.34480043777133,3.37,"0048"
"2006","RIKO_02",10M 0S,15.42,6.89,22.6904375797459,14.1604375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.46017171672224,1.46017171672224,1.3699457580697,3.19,"0048"
"2007","RIKO_02",11M 0S,15.25,6.89,22.5204375797459,14.1604375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.48986420378477,1.48986420378477,1.39604933954484,3.02,"0048"
"2008","RIKO_02",12M 0S,15.08,6.89,22.3504375797459,14.1604375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.52078934598787,1.52078934598787,1.42316702368427,2.84,"0048"
"2009","RIKO_02",13M 0S,14.91,6.89,22.1804375797459,14.1604375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.55302552913226,1.55302552913226,1.45135907671594,2.67,"0048"
"2010","RIKO_02",14M 0S,14.74,6.89,22.0104375797459,14.1604375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.5866579291262,1.5866579291262,1.48069063672208,2.49,"0048"
"2011","RIKO_02",15M 0S,14.57,6.89,21.8404375797459,14.1604375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.62177926349488,1.62177926349488,1.51123221608761,2.32,"0048"
"2012","RIKO_02",16M 0S,14.4,6.89,21.6704375797459,14.1604375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.65495541803733,1.65628520527137,1.54115096333001,2.15,"0048"
"2013","RIKO_02",17M 0S,14.24,6.89,21.5104375797459,14.1604375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.6945938426722,1.6945938426722,1.57426553391452,1.98,"0048"
"2014","RIKO_02",18M 0S,14.07,6.89,21.3404375797459,14.1604375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.73471653811152,1.73471653811152,1.60883441261821,1.8,"0048"
"2015","RIKO_02",19M 0S,13.91,6.89,21.1804375797459,14.1604375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,2.77425423698585,1.77425423698585,1.64278594216947,1.63,"0048"
"2016","RIKO_02",20M 0S,13.74,6.89,21.0104375797459,14.1604375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.81828682388915,1.81828682388915,1.68046556560012,1.46,"0048"
"2017","RIKO_01",0S,17.78,7.52,25.0504375797459,14.7904375797459,10.26,3.32,2610,9276.18342570739,18.2629191464654,2.27536693407804,1.27536693407804,1.20915854040827,5,"0049"
"2018","RIKO_01",1M 0S,17.6,7.52,24.8704375797459,14.7904375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.29814134361515,1.29814134361515,1.22961078140077,4.82,"0049"
"2019","RIKO_01",2M 0S,17.42,7.52,24.6904375797459,14.7904375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.32174391349906,1.32174391349906,1.25076680290124,4.63,"0049"
"2020","RIKO_01",3M 0S,17.24,7.52,24.5104375797459,14.7904375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.34622065263793,1.34622065263793,1.27266356747391,4.45,"0049"
"2021","RIKO_01",4M 0S,17.06,7.52,24.3304375797459,14.7904375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.37162104231035,1.37162104231034,1.29534067217009,4.27,"0049"
"2022","RIKO_01",5M 0S,16.88,7.52,24.1504375797459,14.7904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.39799837004708,1.39799837004708,1.31884058750098,4.09,"0049"
"2023","RIKO_01",6M 0S,16.71,7.52,23.9804375797459,14.7904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.42385905806754,1.42385905806754,1.34183152617951,3.91,"0049"
"2024","RIKO_01",7M 0S,16.53,7.52,23.8004375797459,14.7904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.45230463303448,1.45230463303448,1.36706500618338,3.73,"0049"
"2025","RIKO_01",8M 0S,16.36,7.52,23.6304375797459,14.7904375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.48304243982341,1.48190993699215,1.39326571914792,3.55,"0049"
"2026","RIKO_01",9M 0S,16.18,7.52,23.4504375797459,14.7904375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.51100054776451,1.51100054776451,1.4189500024884,3.37,"0049"
"2027","RIKO_01",10M 0S,16.01,7.52,23.2804375797459,14.7904375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.54125615355014,1.54125615355014,1.44559902897827,3.19,"0049"
"2028","RIKO_01",11M 0S,15.83,7.52,23.1004375797459,14.7904375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.57464076337433,1.57464076337433,1.4749288153377,3.02,"0049"
"2029","RIKO_01",12M 0S,15.66,7.52,22.9304375797459,14.7904375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.60752638128264,1.60752638128264,1.50374332141327,2.84,"0049"
"2030","RIKO_01",13M 0S,15.49,7.52,22.7604375797459,14.7904375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.64181489882568,1.64181489882568,1.53370611259336,2.67,"0049"
"2031","RIKO_01",14M 0S,15.32,7.52,22.5904375797459,14.7904375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.6775980440565,1.6775980440565,1.56488722473357,2.49,"0049"
"2032","RIKO_01",15M 0S,15.15,7.52,22.4204375797459,14.7904375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.71497572000533,1.71497572000533,1.59736250735881,2.32,"0049"
"2033","RIKO_01",16M 0S,14.98,7.52,22.2504375797459,14.7904375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.75405693614487,1.75405693614486,1.63121423968744,2.15,"0049"
"2034","RIKO_01",17M 0S,14.81,7.52,22.0804375797459,14.7904375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.79496087018391,1.79496087018391,1.66653182668102,1.98,"0049"
"2035","RIKO_01",18M 0S,14.64,7.52,21.9104375797459,14.7904375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.83781808197201,1.83781808197201,1.70341258751666,1.8,"0049"
"2036","RIKO_01",19M 0S,14.47,7.52,21.7404375797459,14.7904375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.88277190555981,1.88277190555981,1.74196265112308,1.63,"0049"
"2037","RIKO_01",20M 0S,14.31,7.52,21.5804375797459,14.7904375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.93145497693815,1.92998005068447,1.78229797613422,1.46,"0049"
"2038","RIKO_02",0S,17.16,6.17,24.4304375797459,13.4404375797459,10.99,3.32,2610,8962.8094191642,19.562327623748,2.06781298850234,1.06781298850234,1.01588243822411,5,"0049"
"2039","RIKO_02",1M 0S,16.98,6.17,24.2504375797459,13.4404375797459,10.81,3.32,2610,9037.12233061506,19.2419255334591,2.08559340829239,1.08559340829239,1.03196247251516,4.82,"0049"
"2040","RIKO_02",2M 0S,16.8,6.17,24.0704375797459,13.4404375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10397598717222,1.10397598717222,1.04855974401584,4.63,"0049"
"2041","RIKO_02",3M 0S,16.63,6.17,23.9004375797459,13.4404375797459,10.46,3.32,2610,9187.07296974581,18.6189214690086,2.1219182355297,1.1219182355297,1.06473271504623,4.45,"0049"
"2042","RIKO_02",4M 0S,16.45,6.17,23.7204375797459,13.4404375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.14156271825299,1.14156271825299,1.08240985290354,4.27,"0049"
"2043","RIKO_02",5M 0S,16.28,6.17,23.5504375797459,13.4404375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.16075813488039,1.16075813488039,1.09965247148127,4.09,"0049"
"2044","RIKO_02",6M 0S,16.1,6.17,23.3704375797459,13.4404375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.18179906783894,1.18179906783894,1.11851840072204,3.91,"0049"
"2045","RIKO_02",7M 0S,15.93,6.17,23.2004375797459,13.4404375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.20238368275007,1.20238368275007,1.13694040434929,3.73,"0049"
"2046","RIKO_02",8M 0S,15.76,6.17,23.0304375797459,13.4404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.2236980963129,1.2236980963129,1.1559793906674,3.55,"0049"
"2047","RIKO_02",9M 0S,15.59,6.17,22.8604375797459,13.4404375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.24578181991939,1.24578181991939,1.17566688318504,3.37,"0049"
"2048","RIKO_02",10M 0S,15.42,6.17,22.6904375797459,13.4404375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.26867726958278,1.26867726958278,1.19603659012708,3.19,"0049"
"2049","RIKO_02",11M 0S,15.25,6.17,22.5204375797459,13.4404375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.29243003784589,1.29243003784589,1.21712459703461,3.02,"0049"
"2050","RIKO_02",12M 0S,15.08,6.17,22.3504375797459,13.4404375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.31708919681714,1.31708919681714,1.23896958010548,2.84,"0049"
"2051","RIKO_02",13M 0S,14.91,6.17,22.1804375797459,13.4404375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.34270763657216,1.34270763657216,1.2616130429292,2.67,"0049"
"2052","RIKO_02",14M 0S,14.74,6.17,22.0104375797459,13.4404375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.36934244383205,1.36934244383205,1.28509957966437,2.49,"0049"
"2053","RIKO_02",15M 0S,14.57,6.17,21.8404375797459,13.4404375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.39705532662389,1.39705532662389,1.30947716817018,2.32,"0049"
"2054","RIKO_02",16M 0S,14.4,6.17,21.6704375797459,13.4404375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.42591309157238,1.42591309157238,1.33479749714618,2.15,"0049"
"2055","RIKO_02",17M 0S,14.24,6.17,21.5104375797459,13.4404375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.45418398310294,1.45418398310294,1.35953946820971,1.98,"0049"
"2056","RIKO_02",18M 0S,14.07,6.17,21.3404375797459,13.4404375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.48547654982794,1.48547654982794,1.38685302691856,1.8,"0049"
"2057","RIKO_02",19M 0S,13.91,6.17,21.1804375797459,13.4404375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.51943916476594,1.51814550370513,1.41528656157747,1.63,"0049"
"2058","RIKO_02",20M 0S,13.74,6.17,21.0104375797459,13.4404375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.55023312333431,1.55023312333431,1.44313353451003,1.46,"0049"
"2059","RIKO_01",0S,17.78,7.52,25.0504375797459,14.7904375797459,10.26,3.32,2610,9276.18342570739,18.2629191464654,2.27536693407804,1.27536693407804,1.20915854040827,5,"0050"
"2060","RIKO_01",1M 0S,17.6,7.52,24.8704375797459,14.7904375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.29814134361515,1.29814134361515,1.22961078140077,4.82,"0050"
"2061","RIKO_01",2M 0S,17.42,7.52,24.6904375797459,14.7904375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.32174391349906,1.32174391349906,1.25076680290124,4.63,"0050"
"2062","RIKO_01",3M 0S,17.24,7.52,24.5104375797459,14.7904375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.34622065263793,1.34622065263793,1.27266356747391,4.45,"0050"
"2063","RIKO_01",4M 0S,17.06,7.52,24.3304375797459,14.7904375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.37162104231035,1.37162104231034,1.29534067217009,4.27,"0050"
"2064","RIKO_01",5M 0S,16.88,7.52,24.1504375797459,14.7904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.39799837004708,1.39799837004708,1.31884058750098,4.09,"0050"
"2065","RIKO_01",6M 0S,16.71,7.52,23.9804375797459,14.7904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.42385905806754,1.42385905806754,1.34183152617951,3.91,"0050"
"2066","RIKO_01",7M 0S,16.53,7.52,23.8004375797459,14.7904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.45230463303448,1.45230463303448,1.36706500618338,3.73,"0050"
"2067","RIKO_01",8M 0S,16.36,7.52,23.6304375797459,14.7904375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.48304243982341,1.48190993699215,1.39326571914792,3.55,"0050"
"2068","RIKO_01",9M 0S,16.18,7.52,23.4504375797459,14.7904375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.51100054776451,1.51100054776451,1.4189500024884,3.37,"0050"
"2069","RIKO_01",10M 0S,16.01,7.52,23.2804375797459,14.7904375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.54125615355014,1.54125615355014,1.44559902897827,3.19,"0050"
"2070","RIKO_01",11M 0S,15.83,7.52,23.1004375797459,14.7904375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.57464076337433,1.57464076337433,1.4749288153377,3.02,"0050"
"2071","RIKO_01",12M 0S,15.66,7.52,22.9304375797459,14.7904375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.60752638128264,1.60752638128264,1.50374332141327,2.84,"0050"
"2072","RIKO_01",13M 0S,15.49,7.52,22.7604375797459,14.7904375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.64181489882568,1.64181489882568,1.53370611259336,2.67,"0050"
"2073","RIKO_01",14M 0S,15.32,7.52,22.5904375797459,14.7904375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.6775980440565,1.6775980440565,1.56488722473357,2.49,"0050"
"2074","RIKO_01",15M 0S,15.15,7.52,22.4204375797459,14.7904375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.71497572000533,1.71497572000533,1.59736250735881,2.32,"0050"
"2075","RIKO_01",16M 0S,14.98,7.52,22.2504375797459,14.7904375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.75405693614487,1.75405693614486,1.63121423968744,2.15,"0050"
"2076","RIKO_01",17M 0S,14.81,7.52,22.0804375797459,14.7904375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.79496087018391,1.79496087018391,1.66653182668102,1.98,"0050"
"2077","RIKO_01",18M 0S,14.64,7.52,21.9104375797459,14.7904375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.83781808197201,1.83781808197201,1.70341258751666,1.8,"0050"
"2078","RIKO_01",19M 0S,14.47,7.52,21.7404375797459,14.7904375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.88277190555981,1.88277190555981,1.74196265112308,1.63,"0050"
"2079","RIKO_01",20M 0S,14.31,7.52,21.5804375797459,14.7904375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.93145497693815,1.92998005068447,1.78229797613422,1.46,"0050"
"2080","RIKO_02",0S,17.16,6.14,24.4304375797459,13.4104375797459,11.02,3.32,2610,8950.60127353994,19.6157279721295,2.06218373354271,1.06218373354271,1.01066075385562,5,"0050"
"2081","RIKO_02",1M 0S,16.98,6.14,24.2504375797459,13.4104375797459,10.84,3.32,2610,9024.60842339278,19.2953258818406,2.07982147081556,1.07982147081556,1.02661604425073,4.82,"0050"
"2082","RIKO_02",2M 0S,16.8,6.14,24.0704375797459,13.4104375797459,10.66,3.32,2610,9100.48222543507,18.9749237915518,2.09805485400007,1.09805485400006,1.04308318725135,4.63,"0050"
"2083","RIKO_02",3M 0S,16.63,6.14,23.9004375797459,13.4104375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.11584983256823,1.11584983256823,1.05912801584897,4.45,"0050"
"2084","RIKO_02",4M 0S,16.45,6.14,23.7204375797459,13.4104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.13533120694866,1.13533120694866,1.07666358001764,4.27,"0050"
"2085","RIKO_02",5M 0S,16.28,6.14,23.5504375797459,13.4104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.1543653593334,1.1543653593334,1.09376658229031,4.09,"0050"
"2086","RIKO_02",6M 0S,16.1,6.14,23.3704375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17304561119766,1.17404862022474,1.11142172418177,3.91,"0050"
"2087","RIKO_02",7M 0S,15.93,6.14,23.2004375797459,13.4104375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.19563480527484,1.19563480527484,1.13074744769003,3.73,"0050"
"2088","RIKO_02",8M 0S,15.76,6.14,23.0304375797459,13.4104375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.21676348686494,1.21676348686494,1.14962693635895,3.55,"0050"
"2089","RIKO_02",9M 0S,15.59,6.14,22.8604375797459,13.4104375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.23865235382441,1.23865235382441,1.16914757146887,3.37,"0050"
"2090","RIKO_02",10M 0S,15.42,6.14,22.6904375797459,13.4104375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.26134318358197,1.26134318358197,1.1893425771131,3.19,"0050"
"2091","RIKO_02",11M 0S,15.25,6.14,22.5204375797459,13.4104375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.28488087196934,1.28488087196934,1.21024751328901,3.02,"0050"
"2092","RIKO_02",12M 0S,15.08,6.14,22.3504375797459,13.4104375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.30931372971372,1.30931372971372,1.23190048486058,2.84,"0050"
"2093","RIKO_02",13M 0S,14.91,6.14,22.1804375797459,13.4104375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.33469381341399,1.33469381341399,1.25434237336122,2.67,"0050"
"2094","RIKO_02",14M 0S,14.74,6.14,22.0104375797459,13.4104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.36107729577217,1.36107729577217,1.27761709460369,2.49,"0050"
"2095","RIKO_02",15M 0S,14.57,6.14,21.8404375797459,13.4104375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.38852488062167,1.38852488062167,1.3017718855125,2.32,"0050"
"2096","RIKO_02",16M 0S,14.4,6.14,21.6704375797459,13.4104375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.41417953369295,1.41538872353575,1.32535525935643,2.15,"0050"
"2097","RIKO_02",17M 0S,14.24,6.14,21.5104375797459,13.4104375797459,8.1,3.32,2610,10440,14.418094062999,2.44509441279515,1.44509441279515,1.35136723699181,1.98,"0050"
"2098","RIKO_02",18M 0S,14.07,6.14,21.3404375797459,13.4104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.47607373816402,1.47607373816402,1.3784206991833,1.8,"0050"
"2099","RIKO_02",19M 0S,13.91,6.14,21.1804375797459,13.4104375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.50646907897564,1.50646907897564,1.40489126597225,1.63,"0050"
"2100","RIKO_02",20M 0S,13.74,6.14,21.0104375797459,13.4104375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.54016641363693,1.54016641363693,1.43415340033266,1.46,"0050"
"2101","RIKO_01",0S,17.78,7.52,25.0504375797459,14.7904375797459,10.26,3.32,2610,9276.18342570739,18.2629191464654,2.27536693407804,1.27536693407804,1.20915854040827,5,"0051"
"2102","RIKO_01",1M 0S,17.6,7.52,24.8704375797459,14.7904375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.29814134361515,1.29814134361515,1.22961078140077,4.82,"0051"
"2103","RIKO_01",2M 0S,17.42,7.52,24.6904375797459,14.7904375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.32174391349906,1.32174391349906,1.25076680290124,4.63,"0051"
"2104","RIKO_01",3M 0S,17.24,7.52,24.5104375797459,14.7904375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.34622065263793,1.34622065263793,1.27266356747391,4.45,"0051"
"2105","RIKO_01",4M 0S,17.06,7.52,24.3304375797459,14.7904375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.37162104231035,1.37162104231034,1.29534067217009,4.27,"0051"
"2106","RIKO_01",5M 0S,16.88,7.52,24.1504375797459,14.7904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.39799837004708,1.39799837004708,1.31884058750098,4.09,"0051"
"2107","RIKO_01",6M 0S,16.71,7.52,23.9804375797459,14.7904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.42385905806754,1.42385905806754,1.34183152617951,3.91,"0051"
"2108","RIKO_01",7M 0S,16.53,7.52,23.8004375797459,14.7904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.45230463303448,1.45230463303448,1.36706500618338,3.73,"0051"
"2109","RIKO_01",8M 0S,16.36,7.52,23.6304375797459,14.7904375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.48304243982341,1.48190993699215,1.39326571914792,3.55,"0051"
"2110","RIKO_01",9M 0S,16.18,7.52,23.4504375797459,14.7904375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.51100054776451,1.51100054776451,1.4189500024884,3.37,"0051"
"2111","RIKO_01",10M 0S,16.01,7.52,23.2804375797459,14.7904375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.54125615355014,1.54125615355014,1.44559902897827,3.19,"0051"
"2112","RIKO_01",11M 0S,15.83,7.52,23.1004375797459,14.7904375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.57464076337433,1.57464076337433,1.4749288153377,3.02,"0051"
"2113","RIKO_01",12M 0S,15.66,7.52,22.9304375797459,14.7904375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.60752638128264,1.60752638128264,1.50374332141327,2.84,"0051"
"2114","RIKO_01",13M 0S,15.49,7.52,22.7604375797459,14.7904375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.64181489882568,1.64181489882568,1.53370611259336,2.67,"0051"
"2115","RIKO_01",14M 0S,15.32,7.52,22.5904375797459,14.7904375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.6775980440565,1.6775980440565,1.56488722473357,2.49,"0051"
"2116","RIKO_01",15M 0S,15.15,7.52,22.4204375797459,14.7904375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.71497572000533,1.71497572000533,1.59736250735881,2.32,"0051"
"2117","RIKO_01",16M 0S,14.98,7.52,22.2504375797459,14.7904375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.75405693614487,1.75405693614486,1.63121423968744,2.15,"0051"
"2118","RIKO_01",17M 0S,14.81,7.52,22.0804375797459,14.7904375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.79496087018391,1.79496087018391,1.66653182668102,1.98,"0051"
"2119","RIKO_01",18M 0S,14.64,7.52,21.9104375797459,14.7904375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.83781808197201,1.83781808197201,1.70341258751666,1.8,"0051"
"2120","RIKO_01",19M 0S,14.47,7.52,21.7404375797459,14.7904375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.88277190555981,1.88277190555981,1.74196265112308,1.63,"0051"
"2121","RIKO_01",20M 0S,14.31,7.52,21.5804375797459,14.7904375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.93145497693815,1.92998005068447,1.78229797613422,1.46,"0051"
"2122","RIKO_02",0S,17.16,6.48,24.4304375797459,13.7504375797459,10.68,3.32,2610,9091.95718166658,19.0105240238061,2.12783377749445,1.12783377749445,1.07147174638758,5,"0051"
"2123","RIKO_02",1M 0S,16.98,6.48,24.2504375797459,13.7504375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.14716807082292,1.14716807082292,1.08890697550334,4.82,"0051"
"2124","RIKO_02",2M 0S,16.8,6.48,24.0704375797459,13.7504375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16717681624425,1.16717681624425,1.10691901046849,4.63,"0051"
"2125","RIKO_02",3M 0S,16.63,6.48,23.9004375797459,13.7504375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.18672559050647,1.18672559050647,1.12448621071894,4.45,"0051"
"2126","RIKO_02",4M 0S,16.45,6.48,23.7204375797459,13.7504375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.20815092714551,1.20815092714551,1.14370492276786,4.27,"0051"
"2127","RIKO_02",5M 0S,16.28,6.48,23.5504375797459,13.7504375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.22910864731027,1.22910864731027,1.16246903207418,4.09,"0051"
"2128","RIKO_02",6M 0S,16.1,6.48,23.3704375797459,13.7504375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.25210652220797,1.25210652220797,1.18301987252251,3.91,"0051"
"2129","RIKO_02",7M 0S,15.93,6.48,23.2004375797459,13.7504375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.27463118980325,1.27463118980325,1.20310751880927,3.73,"0051"
"2130","RIKO_02",8M 0S,15.76,6.48,23.0304375797459,13.7504375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.29798111461645,1.29798111461645,1.22388912390847,3.55,"0051"
"2131","RIKO_02",9M 0S,15.59,6.48,22.8604375797459,13.7504375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.32220249655771,1.32220249655771,1.24540128072018,3.37,"0051"
"2132","RIKO_02",10M 0S,15.42,6.48,22.6904375797459,13.7504375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.34734504962424,1.34734504962424,1.26768320093115,3.19,"0051"
"2133","RIKO_02",11M 0S,15.25,6.48,22.5204375797459,13.7504375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37346234249039,1.37346234249039,1.29077695355083,3.02,"0051"
"2134","RIKO_02",12M 0S,15.08,6.48,22.3504375797459,13.7504375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.4006121794931,1.4006121794931,1.314727730004,2.84,"0051"
"2135","RIKO_02",13M 0S,14.91,6.48,22.1804375797459,13.7504375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.42885702771538,1.42885702771538,1.33958413929469,2.67,"0051"
"2136","RIKO_02",14M 0S,14.74,6.48,22.0104375797459,13.7504375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.4582644968088,1.4582644968088,1.36539853729776,2.49,"0051"
"2137","RIKO_02",15M 0S,14.57,6.48,21.8404375797459,13.7504375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.48890787931282,1.48890787931282,1.39222739487211,2.32,"0051"
"2138","RIKO_02",16M 0S,14.4,6.48,21.6704375797459,13.7504375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.52086676056069,1.52086676056069,1.42013171024242,2.15,"0051"
"2139","RIKO_02",17M 0S,14.24,6.48,21.5104375797459,13.7504375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.55222483809803,1.55222483809803,1.44743604765394,1.98,"0051"
"2140","RIKO_02",18M 0S,14.07,6.48,21.3404375797459,13.7504375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.5869914023242,1.5869914023242,1.47762132042395,1.8,"0051"
"2141","RIKO_02",19M 0S,13.91,6.48,21.1804375797459,13.7504375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.62116618353172,1.62116618353172,1.50720409103521,1.63,"0051"
"2142","RIKO_02",20M 0S,13.74,6.48,21.0104375797459,13.7504375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.65912737515712,1.65912737515712,1.53996188197221,1.46,"0051"
"2143","RIKO_01",0S,17.78,7.52,25.0504375797459,14.7904375797459,10.26,3.32,2610,9276.18342570739,18.2629191464654,2.27536693407804,1.27536693407804,1.20915854040827,5,"0052"
"2144","RIKO_01",1M 0S,17.6,7.52,24.8704375797459,14.7904375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.29814134361515,1.29814134361515,1.22961078140077,4.82,"0052"
