"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"2145","RIKO_01",2M 0S,17.42,7.52,24.6904375797459,14.7904375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.32174391349906,1.32174391349906,1.25076680290124,4.63,"0052"
"2146","RIKO_01",3M 0S,17.24,7.52,24.5104375797459,14.7904375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.34622065263793,1.34622065263793,1.27266356747391,4.45,"0052"
"2147","RIKO_01",4M 0S,17.06,7.52,24.3304375797459,14.7904375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.37162104231035,1.37162104231034,1.29534067217009,4.27,"0052"
"2148","RIKO_01",5M 0S,16.88,7.52,24.1504375797459,14.7904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.39799837004708,1.39799837004708,1.31884058750098,4.09,"0052"
"2149","RIKO_01",6M 0S,16.71,7.52,23.9804375797459,14.7904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.42385905806754,1.42385905806754,1.34183152617951,3.91,"0052"
"2150","RIKO_01",7M 0S,16.53,7.52,23.8004375797459,14.7904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.45230463303448,1.45230463303448,1.36706500618338,3.73,"0052"
"2151","RIKO_01",8M 0S,16.36,7.52,23.6304375797459,14.7904375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.48304243982341,1.48190993699215,1.39326571914792,3.55,"0052"
"2152","RIKO_01",9M 0S,16.18,7.52,23.4504375797459,14.7904375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.51100054776451,1.51100054776451,1.4189500024884,3.37,"0052"
"2153","RIKO_01",10M 0S,16.01,7.52,23.2804375797459,14.7904375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.54125615355014,1.54125615355014,1.44559902897827,3.19,"0052"
"2154","RIKO_01",11M 0S,15.83,7.52,23.1004375797459,14.7904375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.57464076337433,1.57464076337433,1.4749288153377,3.02,"0052"
"2155","RIKO_01",12M 0S,15.66,7.52,22.9304375797459,14.7904375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.60752638128264,1.60752638128264,1.50374332141327,2.84,"0052"
"2156","RIKO_01",13M 0S,15.49,7.52,22.7604375797459,14.7904375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.64181489882568,1.64181489882568,1.53370611259336,2.67,"0052"
"2157","RIKO_01",14M 0S,15.32,7.52,22.5904375797459,14.7904375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.6775980440565,1.6775980440565,1.56488722473357,2.49,"0052"
"2158","RIKO_01",15M 0S,15.15,7.52,22.4204375797459,14.7904375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.71497572000533,1.71497572000533,1.59736250735881,2.32,"0052"
"2159","RIKO_01",16M 0S,14.98,7.52,22.2504375797459,14.7904375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.75405693614487,1.75405693614486,1.63121423968744,2.15,"0052"
"2160","RIKO_01",17M 0S,14.81,7.52,22.0804375797459,14.7904375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.79496087018391,1.79496087018391,1.66653182668102,1.98,"0052"
"2161","RIKO_01",18M 0S,14.64,7.52,21.9104375797459,14.7904375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.83781808197201,1.83781808197201,1.70341258751666,1.8,"0052"
"2162","RIKO_01",19M 0S,14.47,7.52,21.7404375797459,14.7904375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.88277190555981,1.88277190555981,1.74196265112308,1.63,"0052"
"2163","RIKO_01",20M 0S,14.31,7.52,21.5804375797459,14.7904375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.93145497693815,1.92998005068447,1.78229797613422,1.46,"0052"
"2164","RIKO_02",0S,17.16,6.45,24.4304375797459,13.7204375797459,10.71,3.32,2610,9079.21441831734,19.0639243721876,2.12187345878998,1.12187345878998,1.06595850227504,5,"0052"
"2165","RIKO_02",1M 0S,16.98,6.45,24.2504375797459,13.7204375797459,10.53,3.32,2610,9156.48572156538,18.7435222818987,2.14105078287186,1.14105078287186,1.08325710418678,4.82,"0052"
"2166","RIKO_02",2M 0S,16.8,6.45,24.0704375797459,13.7204375797459,10.35,3.32,2610,9235.76413354276,18.4231201916098,2.16089514431311,1.16089514431311,1.10112641854398,4.63,"0052"
"2167","RIKO_02",3M 0S,16.63,6.45,23.9004375797459,13.7204375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.18028140900203,1.18028140900203,1.1185528828408,4.45,"0052"
"2168","RIKO_02",4M 0S,16.45,6.45,23.7204375797459,13.7204375797459,10,3.32,2610,9396,17.8001161271592,2.20152647436407,1.20152647436407,1.13761588645933,4.27,"0052"
"2169","RIKO_02",5M 0S,16.28,6.45,23.5504375797459,13.7204375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.22230567076711,1.22230567076711,1.15622621486525,4.09,"0052"
"2170","RIKO_02",6M 0S,16.1,6.45,23.3704375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24278102936239,1.24381622604976,1.17545556490315,3.91,"0052"
"2171","RIKO_02",7M 0S,15.93,6.45,23.2004375797459,13.7204375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.26743298983552,1.26743298983552,1.19652570434591,3.73,"0052"
"2172","RIKO_02",8M 0S,15.76,6.45,23.0304375797459,13.7204375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.29057623454787,1.29057623454787,1.21713081096912,3.55,"0052"
"2173","RIKO_02",9M 0S,15.59,6.45,22.8604375797459,13.7204375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.31458038770686,1.31458038770686,1.2384580248839,3.37,"0052"
"2174","RIKO_02",10M 0S,15.42,6.45,22.6904375797459,13.7204375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.33949439728436,1.33949439728436,1.2605459825437,3.19,"0052"
"2175","RIKO_02",11M 0S,15.25,6.45,22.5204375797459,13.7204375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.36537099359553,1.36537099359553,1.2834361267859,3.02,"0052"
"2176","RIKO_02",12M 0S,15.08,6.45,22.3504375797459,13.7204375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.39226706183554,1.39226706183554,1.30717296634874,2.84,"0052"
"2177","RIKO_02",13M 0S,14.91,6.45,22.1804375797459,13.7204375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.420244059532,1.420244059532,1.33180436472914,2.67,"0052"
"2178","RIKO_02",14M 0S,14.74,6.45,22.0104375797459,13.7204375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.44936848536076,1.44936848536076,1.35738186232587,2.49,"0052"
"2179","RIKO_02",15M 0S,14.57,6.45,21.8404375797459,13.7204375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.4797124068523,1.4797124068523,1.38396103643036,2.32,"0052"
"2180","RIKO_02",16M 0S,14.4,6.45,21.6704375797459,13.7204375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.50819908839707,1.50945536980411,1.40994544341683,2.15,"0052"
"2181","RIKO_02",17M 0S,14.24,6.45,21.5104375797459,13.7204375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.54239598763038,1.54239598763038,1.43864475315375,1.98,"0052"
"2182","RIKO_02",18M 0S,14.07,6.45,21.3404375797459,13.7204375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.57680639680324,1.57680639680324,1.46853668216292,1.8,"0052"
"2183","RIKO_02",19M 0S,13.91,6.45,21.1804375797459,13.7204375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.61062530075613,1.61062530075613,1.49782761964875,1.63,"0052"
"2184","RIKO_02",20M 0S,13.74,6.45,21.0104375797459,13.7204375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.64818446414824,1.64818446414824,1.53025723923599,1.46,"0052"
"2185","RIKO_01",0S,17.78,7.52,25.0504375797459,14.7904375797459,10.26,3.32,2610,9276.18342570739,18.2629191464654,2.27536693407804,1.27536693407804,1.20915854040827,5,"0053"
"2186","RIKO_01",1M 0S,17.6,7.52,24.8704375797459,14.7904375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.29814134361515,1.29814134361515,1.22961078140077,4.82,"0053"
"2187","RIKO_01",2M 0S,17.42,7.52,24.6904375797459,14.7904375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.32174391349906,1.32174391349906,1.25076680290124,4.63,"0053"
"2188","RIKO_01",3M 0S,17.24,7.52,24.5104375797459,14.7904375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.34622065263793,1.34622065263793,1.27266356747391,4.45,"0053"
"2189","RIKO_01",4M 0S,17.06,7.52,24.3304375797459,14.7904375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.37162104231035,1.37162104231034,1.29534067217009,4.27,"0053"
"2190","RIKO_01",5M 0S,16.88,7.52,24.1504375797459,14.7904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.39799837004708,1.39799837004708,1.31884058750098,4.09,"0053"
"2191","RIKO_01",6M 0S,16.71,7.52,23.9804375797459,14.7904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.42385905806754,1.42385905806754,1.34183152617951,3.91,"0053"
"2192","RIKO_01",7M 0S,16.53,7.52,23.8004375797459,14.7904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.45230463303448,1.45230463303448,1.36706500618338,3.73,"0053"
"2193","RIKO_01",8M 0S,16.36,7.52,23.6304375797459,14.7904375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.48304243982341,1.48190993699215,1.39326571914792,3.55,"0053"
"2194","RIKO_01",9M 0S,16.18,7.52,23.4504375797459,14.7904375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.51100054776451,1.51100054776451,1.4189500024884,3.37,"0053"
"2195","RIKO_01",10M 0S,16.01,7.52,23.2804375797459,14.7904375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.54125615355014,1.54125615355014,1.44559902897827,3.19,"0053"
"2196","RIKO_01",11M 0S,15.83,7.52,23.1004375797459,14.7904375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.57464076337433,1.57464076337433,1.4749288153377,3.02,"0053"
"2197","RIKO_01",12M 0S,15.66,7.52,22.9304375797459,14.7904375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.60752638128264,1.60752638128264,1.50374332141327,2.84,"0053"
"2198","RIKO_01",13M 0S,15.49,7.52,22.7604375797459,14.7904375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.64181489882568,1.64181489882568,1.53370611259336,2.67,"0053"
"2199","RIKO_01",14M 0S,15.32,7.52,22.5904375797459,14.7904375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.6775980440565,1.6775980440565,1.56488722473357,2.49,"0053"
"2200","RIKO_01",15M 0S,15.15,7.52,22.4204375797459,14.7904375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.71497572000533,1.71497572000533,1.59736250735881,2.32,"0053"
"2201","RIKO_01",16M 0S,14.98,7.52,22.2504375797459,14.7904375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.75405693614487,1.75405693614486,1.63121423968744,2.15,"0053"
"2202","RIKO_01",17M 0S,14.81,7.52,22.0804375797459,14.7904375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.79496087018391,1.79496087018391,1.66653182668102,1.98,"0053"
"2203","RIKO_01",18M 0S,14.64,7.52,21.9104375797459,14.7904375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.83781808197201,1.83781808197201,1.70341258751666,1.8,"0053"
"2204","RIKO_01",19M 0S,14.47,7.52,21.7404375797459,14.7904375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.88277190555981,1.88277190555981,1.74196265112308,1.63,"0053"
"2205","RIKO_01",20M 0S,14.31,7.52,21.5804375797459,14.7904375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.93145497693815,1.92998005068447,1.78229797613422,1.46,"0053"
"2206","RIKO_02",0S,17.16,6.84,24.4304375797459,14.1104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.2041963863861,1.20322645428135,1.14105037711437,5,"0053"
"2207","RIKO_02",1M 0S,16.98,6.84,24.2504375797459,14.1104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.22339888990539,1.22339888990539,1.15917617569734,4.82,"0053"
"2208","RIKO_02",2M 0S,16.8,6.84,24.0704375797459,14.1104375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24550850839766,1.24550850839766,1.17900660669486,4.63,"0053"
"2209","RIKO_02",3M 0S,16.63,6.84,23.9004375797459,14.1104375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.2694544727649,1.26843197787737,1.19952733911383,4.45,"0053"
"2210","RIKO_02",4M 0S,16.45,6.84,23.7204375797459,14.1104375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.29087042077427,1.29087042077427,1.21957489865857,4.27,"0053"
"2211","RIKO_02",5M 0S,16.28,6.84,23.5504375797459,14.1104375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.31657102265543,1.31551057726837,1.24154527553308,4.09,"0053"
"2212","RIKO_02",6M 0S,16.1,6.84,23.3704375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.33966141939964,1.33966141939964,1.26303449582795,3.91,"0053"
"2213","RIKO_02",7M 0S,15.93,6.84,23.2004375797459,14.1104375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.36471559335981,1.36471559335981,1.28528070853623,3.73,"0053"
"2214","RIKO_02",8M 0S,15.76,6.84,23.0304375797459,14.1104375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.39072474704492,1.39072474704492,1.30832463022774,3.55,"0053"
"2215","RIKO_02",9M 0S,15.59,6.84,22.8604375797459,14.1104375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42051084023349,1.41936667547376,1.33364215835419,3.37,"0053"
"2216","RIKO_02",10M 0S,15.42,6.84,22.6904375797459,14.1104375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.44868900159168,1.44752214044816,1.35846960898916,3.19,"0053"
"2217","RIKO_02",11M 0S,15.25,6.84,22.5204375797459,14.1104375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.47800770757627,1.4768172313858,1.3842389841019,3.02,"0053"
"2218","RIKO_02",12M 0S,15.08,6.84,22.3504375797459,14.1104375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.50853763592232,1.50732256909364,1.41100492344839,2.84,"0053"
"2219","RIKO_02",13M 0S,14.91,6.84,22.1804375797459,14.1104375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.54035542725071,1.53911473246162,1.43882637621649,2.67,"0053"
"2220","RIKO_02",14M 0S,14.74,6.84,22.0104375797459,14.1104375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.57028667641021,1.57028667641021,1.46603245306137,2.49,"0053"
"2221","RIKO_02",15M 0S,14.57,6.84,21.8404375797459,14.1104375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.60482079477887,1.60482079477887,1.49608933995286,2.32,"0053"
"2222","RIKO_02",16M 0S,14.4,6.84,21.6704375797459,14.1104375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.64090803487311,1.64090803487311,1.52740448843443,2.15,"0053"
"2223","RIKO_02",17M 0S,14.24,6.84,21.5104375797459,14.1104375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.6800087609798,1.67865558100686,1.56005859896234,1.98,"0053"
"2224","RIKO_02",18M 0S,14.07,6.84,21.3404375797459,14.1104375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.71580425223246,1.71580425223246,1.59209350299415,1.8,"0053"
"2225","RIKO_02",19M 0S,13.91,6.84,21.1804375797459,14.1104375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.75853608266865,1.75711965207375,1.62760428856457,1.63,"0053"
"2226","RIKO_02",20M 0S,13.74,6.84,21.0104375797459,14.1104375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.7978644556001,1.7978644556001,1.66250429828218,1.46,"0053"
"2227","RIKO_01",0S,17.78,7.52,25.0504375797459,14.7904375797459,10.26,3.32,2610,9276.18342570739,18.2629191464654,2.27536693407804,1.27536693407804,1.20915854040827,5,"0054"
"2228","RIKO_01",1M 0S,17.6,7.52,24.8704375797459,14.7904375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.29814134361515,1.29814134361515,1.22961078140077,4.82,"0054"
"2229","RIKO_01",2M 0S,17.42,7.52,24.6904375797459,14.7904375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.32174391349906,1.32174391349906,1.25076680290124,4.63,"0054"
"2230","RIKO_01",3M 0S,17.24,7.52,24.5104375797459,14.7904375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.34622065263793,1.34622065263793,1.27266356747391,4.45,"0054"
"2231","RIKO_01",4M 0S,17.06,7.52,24.3304375797459,14.7904375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.37162104231035,1.37162104231034,1.29534067217009,4.27,"0054"
"2232","RIKO_01",5M 0S,16.88,7.52,24.1504375797459,14.7904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.39799837004708,1.39799837004708,1.31884058750098,4.09,"0054"
"2233","RIKO_01",6M 0S,16.71,7.52,23.9804375797459,14.7904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.42385905806754,1.42385905806754,1.34183152617951,3.91,"0054"
"2234","RIKO_01",7M 0S,16.53,7.52,23.8004375797459,14.7904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.45230463303448,1.45230463303448,1.36706500618338,3.73,"0054"
"2235","RIKO_01",8M 0S,16.36,7.52,23.6304375797459,14.7904375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.48304243982341,1.48190993699215,1.39326571914792,3.55,"0054"
"2236","RIKO_01",9M 0S,16.18,7.52,23.4504375797459,14.7904375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.51100054776451,1.51100054776451,1.4189500024884,3.37,"0054"
"2237","RIKO_01",10M 0S,16.01,7.52,23.2804375797459,14.7904375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.54125615355014,1.54125615355014,1.44559902897827,3.19,"0054"
"2238","RIKO_01",11M 0S,15.83,7.52,23.1004375797459,14.7904375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.57464076337433,1.57464076337433,1.4749288153377,3.02,"0054"
"2239","RIKO_01",12M 0S,15.66,7.52,22.9304375797459,14.7904375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.60752638128264,1.60752638128264,1.50374332141327,2.84,"0054"
"2240","RIKO_01",13M 0S,15.49,7.52,22.7604375797459,14.7904375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.64181489882568,1.64181489882568,1.53370611259336,2.67,"0054"
"2241","RIKO_01",14M 0S,15.32,7.52,22.5904375797459,14.7904375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.6775980440565,1.6775980440565,1.56488722473357,2.49,"0054"
"2242","RIKO_01",15M 0S,15.15,7.52,22.4204375797459,14.7904375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.71497572000533,1.71497572000533,1.59736250735881,2.32,"0054"
"2243","RIKO_01",16M 0S,14.98,7.52,22.2504375797459,14.7904375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.75405693614487,1.75405693614486,1.63121423968744,2.15,"0054"
"2244","RIKO_01",17M 0S,14.81,7.52,22.0804375797459,14.7904375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.79496087018391,1.79496087018391,1.66653182668102,1.98,"0054"
"2245","RIKO_01",18M 0S,14.64,7.52,21.9104375797459,14.7904375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.83781808197201,1.83781808197201,1.70341258751666,1.8,"0054"
"2246","RIKO_01",19M 0S,14.47,7.52,21.7404375797459,14.7904375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.88277190555981,1.88277190555981,1.74196265112308,1.63,"0054"
"2247","RIKO_01",20M 0S,14.31,7.52,21.5804375797459,14.7904375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.93145497693815,1.92998005068447,1.78229797613422,1.46,"0054"
"2248","RIKO_02",0S,17.16,6.81,24.4304375797459,14.0804375797459,10.34,3.32,2610,9240.22909108351,18.4053200754827,2.19780123246042,1.19683411447202,1.13515854767814,5,"0054"
"2249","RIKO_02",1M 0S,16.98,6.81,24.2504375797459,14.0804375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.21684019111511,1.21684019111511,1.1531403456449,4.82,"0054"
"2250","RIKO_02",2M 0S,16.8,6.81,24.0704375797459,14.0804375797459,9.99,3.32,2610,9400.70152643882,17.7823160110321,2.23876523960367,1.23876523960367,1.17281143290188,4.63,"0054"
"2251","RIKO_02",3M 0S,16.63,6.81,23.9004375797459,14.0804375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.26021025902655,1.26021025902655,1.19201600794062,4.45,"0054"
"2252","RIKO_02",4M 0S,16.45,6.81,23.7204375797459,14.0804375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.28374115597932,1.28374115597932,1.21304788523451,4.27,"0054"
"2253","RIKO_02",5M 0S,16.28,6.81,23.5504375797459,14.0804375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.30678613977198,1.30678613977198,1.23360434190494,4.09,"0054"
"2254","RIKO_02",6M 0S,16.1,6.81,23.3704375797459,14.0804375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.33210600039189,1.33210600039189,1.25614326015344,3.91,"0054"
"2255","RIKO_02",7M 0S,15.93,6.81,23.2004375797459,14.0804375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.35693692364481,1.35693692364481,1.27819953942281,3.73,"0054"
"2256","RIKO_02",8M 0S,15.76,6.81,23.0304375797459,14.0804375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.38271114454086,1.38271114454086,1.30104422252877,3.55,"0054"
"2257","RIKO_02",9M 0S,15.59,6.81,22.8604375797459,14.0804375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.40948345599552,1.40948345599552,1.3247203510919,3.37,"0054"
"2258","RIKO_02",10M 0S,15.42,6.81,22.6904375797459,14.0804375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44014706321403,1.43898427251636,1.35074687612782,3.19,"0054"
"2259","RIKO_02",11M 0S,15.25,6.81,22.5204375797459,14.0804375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.4691891748091,1.46800293518869,1.37628426796564,3.02,"0054"
"2260","RIKO_02",12M 0S,15.08,6.81,22.3504375797459,14.0804375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.49942672441171,1.49821607065868,1.40280589420506,2.84,"0054"
"2261","RIKO_02",13M 0S,14.91,6.81,22.1804375797459,14.0804375797459,8.1,3.32,2610,10440,14.418094062999,2.52781046217786,1.52781046217786,1.42871841773092,2.67,"0054"
"2262","RIKO_02",14M 0S,14.74,6.81,22.0104375797459,14.0804375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56056301937461,1.56056301937461,1.45732039847926,2.49,"0054"
"2263","RIKO_02",15M 0S,14.57,6.81,21.8404375797459,14.0804375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.5947506112939,1.5947506112939,1.48709095818449,2.32,"0054"
"2264","RIKO_02",16M 0S,14.4,6.81,21.6704375797459,14.0804375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.63046966319377,1.63046966319377,1.51810320655247,2.15,"0054"
"2265","RIKO_02",17M 0S,14.24,6.81,21.5104375797459,14.0804375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.66558071919794,1.66558071919794,1.54849644621605,1.98,"0054"
"2266","RIKO_02",18M 0S,14.07,6.81,21.3404375797459,14.0804375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.70458192061167,1.70458192061167,1.58215169115172,1.8,"0054"
"2267","RIKO_02",19M 0S,13.91,6.81,21.1804375797459,14.0804375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.7468638566489,1.74545341941336,1.61730237403919,1.63,"0054"
"2268","RIKO_02",20M 0S,13.74,6.81,21.0104375797459,14.0804375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.78575248825984,1.78575248825984,1.6518426159116,1.46,"0054"
"2269","RIKO_01",0S,17.78,7.52,25.0504375797459,14.7904375797459,10.26,3.32,2610,9276.18342570739,18.2629191464654,2.27536693407804,1.27536693407804,1.20915854040827,5,"0055"
"2270","RIKO_01",1M 0S,17.6,7.52,24.8704375797459,14.7904375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.29814134361515,1.29814134361515,1.22961078140077,4.82,"0055"
"2271","RIKO_01",2M 0S,17.42,7.52,24.6904375797459,14.7904375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.32174391349906,1.32174391349906,1.25076680290124,4.63,"0055"
"2272","RIKO_01",3M 0S,17.24,7.52,24.5104375797459,14.7904375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.34622065263793,1.34622065263793,1.27266356747391,4.45,"0055"
"2273","RIKO_01",4M 0S,17.06,7.52,24.3304375797459,14.7904375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.37162104231035,1.37162104231034,1.29534067217009,4.27,"0055"
"2274","RIKO_01",5M 0S,16.88,7.52,24.1504375797459,14.7904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.39799837004708,1.39799837004708,1.31884058750098,4.09,"0055"
"2275","RIKO_01",6M 0S,16.71,7.52,23.9804375797459,14.7904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.42385905806754,1.42385905806754,1.34183152617951,3.91,"0055"
"2276","RIKO_01",7M 0S,16.53,7.52,23.8004375797459,14.7904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.45230463303448,1.45230463303448,1.36706500618338,3.73,"0055"
"2277","RIKO_01",8M 0S,16.36,7.52,23.6304375797459,14.7904375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.48304243982341,1.48190993699215,1.39326571914792,3.55,"0055"
"2278","RIKO_01",9M 0S,16.18,7.52,23.4504375797459,14.7904375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.51100054776451,1.51100054776451,1.4189500024884,3.37,"0055"
"2279","RIKO_01",10M 0S,16.01,7.52,23.2804375797459,14.7904375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.54125615355014,1.54125615355014,1.44559902897827,3.19,"0055"
"2280","RIKO_01",11M 0S,15.83,7.52,23.1004375797459,14.7904375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.57464076337433,1.57464076337433,1.4749288153377,3.02,"0055"
"2281","RIKO_01",12M 0S,15.66,7.52,22.9304375797459,14.7904375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.60752638128264,1.60752638128264,1.50374332141327,2.84,"0055"
"2282","RIKO_01",13M 0S,15.49,7.52,22.7604375797459,14.7904375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.64181489882568,1.64181489882568,1.53370611259336,2.67,"0055"
"2283","RIKO_01",14M 0S,15.32,7.52,22.5904375797459,14.7904375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.6775980440565,1.6775980440565,1.56488722473357,2.49,"0055"
"2284","RIKO_01",15M 0S,15.15,7.52,22.4204375797459,14.7904375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.71497572000533,1.71497572000533,1.59736250735881,2.32,"0055"
"2285","RIKO_01",16M 0S,14.98,7.52,22.2504375797459,14.7904375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.75405693614487,1.75405693614486,1.63121423968744,2.15,"0055"
"2286","RIKO_01",17M 0S,14.81,7.52,22.0804375797459,14.7904375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.79496087018391,1.79496087018391,1.66653182668102,1.98,"0055"
"2287","RIKO_01",18M 0S,14.64,7.52,21.9104375797459,14.7904375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.83781808197201,1.83781808197201,1.70341258751666,1.8,"0055"
"2288","RIKO_01",19M 0S,14.47,7.52,21.7404375797459,14.7904375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.88277190555981,1.88277190555981,1.74196265112308,1.63,"0055"
"2289","RIKO_01",20M 0S,14.31,7.52,21.5804375797459,14.7904375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.93145497693815,1.92998005068447,1.78229797613422,1.46,"0055"
"2290","RIKO_02",0S,17.16,6.92,24.4304375797459,14.1904375797459,10.24,3.32,2610,9285.2377796694,18.2273189142111,2.21926413512116,1.21926413512116,1.15585102273865,5,"0055"
"2291","RIKO_02",1M 0S,16.98,6.92,24.2504375797459,14.1904375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.24107999439768,1.24107999439768,1.17543840904796,4.82,"0055"
"2292","RIKO_02",2M 0S,16.8,6.92,24.0704375797459,14.1904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26369076352639,1.26369076352639,1.19570110642087,4.63,"0055"
"2293","RIKO_02",3M 0S,16.63,6.92,23.9004375797459,14.1904375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.28581511263035,1.28581511263035,1.21549017017708,4.45,"0055"
"2294","RIKO_02",4M 0S,16.45,6.92,23.7204375797459,14.1904375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.31010123228129,1.31010123228129,1.23716998535477,4.27,"0055"
"2295","RIKO_02",5M 0S,16.28,6.92,23.5504375797459,14.1904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.33389580594452,1.33389580594452,1.25836765340271,4.09,"0055"
"2296","RIKO_02",6M 0S,16.1,6.92,23.3704375797459,14.1904375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.36005062566892,1.36005062566892,1.28161862499728,3.91,"0055"
"2297","RIKO_02",7M 0S,15.93,6.92,23.2004375797459,14.1904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.38571195822871,1.38571195822871,1.30438083281894,3.73,"0055"
"2298","RIKO_02",8M 0S,15.76,6.92,23.0304375797459,14.1904375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.41236026511773,1.41236026511773,1.3279661974325,3.55,"0055"
"2299","RIKO_02",9M 0S,15.59,6.92,22.8604375797459,14.1904375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.44005360364945,1.44005360364945,1.35242019320187,3.37,"0055"
"2300","RIKO_02",10M 0S,15.42,6.92,22.6904375797459,14.1904375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.46885467572243,1.46885467572243,1.37779170690215,3.19,"0055"
"2301","RIKO_02",11M 0S,15.25,6.92,22.5204375797459,14.1904375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49883130175759,1.49883130175759,1.40413336392481,3.02,"0055"
"2302","RIKO_02",12M 0S,15.08,6.92,22.3504375797459,14.1904375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53005695387754,1.53005695387754,1.43150189263208,2.84,"0055"
"2303","RIKO_02",13M 0S,14.91,6.92,22.1804375797459,14.1904375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.56261135715153,1.56261135715153,1.4599585321691,2.67,"0055"
"2304","RIKO_02",14M 0S,14.74,6.92,22.0104375797459,14.1904375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.59658116926352,1.59658116926352,1.48956948990355,2.49,"0055"
"2305","RIKO_02",15M 0S,14.57,6.92,21.8404375797459,14.1904375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.6320607508027,1.6320607508027,1.52040645568475,2.32,"0055"
"2306","RIKO_02",16M 0S,14.4,6.92,21.6704375797459,14.1904375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.66915304059368,1.66915304059368,1.55254718132989,2.15,"0055"
"2307","RIKO_02",17M 0S,14.24,6.92,21.5104375797459,14.1904375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.7056372600602,1.7056372600602,1.58406380638376,1.98,"0055"
"2308","RIKO_02",18M 0S,14.07,6.92,21.3404375797459,14.1904375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.74619087323646,1.74619087323646,1.61898315770772,1.8,"0055"
"2309","RIKO_02",19M 0S,13.91,6.92,21.1804375797459,14.1904375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.78616090753086,1.78616090753086,1.65328458359754,1.63,"0055"
"2310","RIKO_02",20M 0S,13.74,6.92,21.0104375797459,14.1904375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.83068398000597,1.83068398000597,1.69135911884924,1.46,"0055"
"2311","RIKO_01",0S,17.78,7.52,25.0504375797459,14.7904375797459,10.26,3.32,2610,9276.18342570739,18.2629191464654,2.27536693407804,1.27536693407804,1.20915854040827,5,"0056"
"2312","RIKO_01",1M 0S,17.6,7.52,24.8704375797459,14.7904375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.29814134361515,1.29814134361515,1.22961078140077,4.82,"0056"
"2313","RIKO_01",2M 0S,17.42,7.52,24.6904375797459,14.7904375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.32174391349906,1.32174391349906,1.25076680290124,4.63,"0056"
"2314","RIKO_01",3M 0S,17.24,7.52,24.5104375797459,14.7904375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.34622065263793,1.34622065263793,1.27266356747391,4.45,"0056"
"2315","RIKO_01",4M 0S,17.06,7.52,24.3304375797459,14.7904375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.37162104231035,1.37162104231034,1.29534067217009,4.27,"0056"
"2316","RIKO_01",5M 0S,16.88,7.52,24.1504375797459,14.7904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.39799837004708,1.39799837004708,1.31884058750098,4.09,"0056"
"2317","RIKO_01",6M 0S,16.71,7.52,23.9804375797459,14.7904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.42385905806754,1.42385905806754,1.34183152617951,3.91,"0056"
"2318","RIKO_01",7M 0S,16.53,7.52,23.8004375797459,14.7904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.45230463303448,1.45230463303448,1.36706500618338,3.73,"0056"
"2319","RIKO_01",8M 0S,16.36,7.52,23.6304375797459,14.7904375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.48304243982341,1.48190993699215,1.39326571914792,3.55,"0056"
"2320","RIKO_01",9M 0S,16.18,7.52,23.4504375797459,14.7904375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.51100054776451,1.51100054776451,1.4189500024884,3.37,"0056"
"2321","RIKO_01",10M 0S,16.01,7.52,23.2804375797459,14.7904375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.54125615355014,1.54125615355014,1.44559902897827,3.19,"0056"
"2322","RIKO_01",11M 0S,15.83,7.52,23.1004375797459,14.7904375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.57464076337433,1.57464076337433,1.4749288153377,3.02,"0056"
"2323","RIKO_01",12M 0S,15.66,7.52,22.9304375797459,14.7904375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.60752638128264,1.60752638128264,1.50374332141327,2.84,"0056"
"2324","RIKO_01",13M 0S,15.49,7.52,22.7604375797459,14.7904375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.64181489882568,1.64181489882568,1.53370611259336,2.67,"0056"
"2325","RIKO_01",14M 0S,15.32,7.52,22.5904375797459,14.7904375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.6775980440565,1.6775980440565,1.56488722473357,2.49,"0056"
"2326","RIKO_01",15M 0S,15.15,7.52,22.4204375797459,14.7904375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.71497572000533,1.71497572000533,1.59736250735881,2.32,"0056"
"2327","RIKO_01",16M 0S,14.98,7.52,22.2504375797459,14.7904375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.75405693614487,1.75405693614486,1.63121423968744,2.15,"0056"
"2328","RIKO_01",17M 0S,14.81,7.52,22.0804375797459,14.7904375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.79496087018391,1.79496087018391,1.66653182668102,1.98,"0056"
"2329","RIKO_01",18M 0S,14.64,7.52,21.9104375797459,14.7904375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.83781808197201,1.83781808197201,1.70341258751666,1.8,"0056"
"2330","RIKO_01",19M 0S,14.47,7.52,21.7404375797459,14.7904375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.88277190555981,1.88277190555981,1.74196265112308,1.63,"0056"
"2331","RIKO_01",20M 0S,14.31,7.52,21.5804375797459,14.7904375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.93145497693815,1.92998005068447,1.78229797613422,1.46,"0056"
"2332","RIKO_02",0S,17.16,6.89,24.4304375797459,14.1604375797459,10.27,3.32,2610,9271.6661703016,18.2807192625925,2.2127813771802,1.2127813771802,1.14988012538234,5,"0056"
"2333","RIKO_02",1M 0S,16.98,6.89,24.2504375797459,14.1604375797459,10.09,3.32,2610,9354.00127969497,17.9603171723037,2.23441672384942,1.23441672384942,1.16931144567124,4.82,"0056"
"2334","RIKO_02",2M 0S,16.8,6.89,24.0704375797459,14.1604375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.25683801651268,1.25683801651268,1.18941077711901,4.63,"0056"
"2335","RIKO_02",3M 0S,16.63,6.89,23.9004375797459,14.1604375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27877461433683,1.27877461433683,1.20903840997496,4.45,"0056"
"2336","RIKO_02",4M 0S,16.45,6.89,23.7204375797459,14.1604375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.30285196063187,1.30285196063187,1.23053923402953,4.27,"0056"
"2337","RIKO_02",5M 0S,16.28,6.89,23.5504375797459,14.1604375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.32643926982329,1.32643926982329,1.25155973223741,4.09,"0056"
"2338","RIKO_02",6M 0S,16.1,6.89,23.3704375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.34981179432112,1.3508963930196,1.27331087037971,3.91,"0056"
"2339","RIKO_02",7M 0S,15.93,6.89,23.2004375797459,14.1604375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37779477252663,1.37779477252663,1.29718098825308,3.73,"0056"
"2340","RIKO_02",8M 0S,15.76,6.89,23.0304375797459,14.1604375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.40420121123345,1.40420121123345,1.32056156314194,3.55,"0056"
"2341","RIKO_02",9M 0S,15.59,6.89,22.8604375797459,14.1604375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.43163962570583,1.43163962570583,1.34480043777133,3.37,"0056"
"2342","RIKO_02",10M 0S,15.42,6.89,22.6904375797459,14.1604375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.46017171672224,1.46017171672224,1.3699457580697,3.19,"0056"
"2343","RIKO_02",11M 0S,15.25,6.89,22.5204375797459,14.1604375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.48986420378477,1.48986420378477,1.39604933954484,3.02,"0056"
"2344","RIKO_02",12M 0S,15.08,6.89,22.3504375797459,14.1604375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.52078934598787,1.52078934598787,1.42316702368427,2.84,"0056"
"2345","RIKO_02",13M 0S,14.91,6.89,22.1804375797459,14.1604375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.55302552913226,1.55302552913226,1.45135907671594,2.67,"0056"
"2346","RIKO_02",14M 0S,14.74,6.89,22.0104375797459,14.1604375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.5866579291262,1.5866579291262,1.48069063672208,2.49,"0056"
"2347","RIKO_02",15M 0S,14.57,6.89,21.8404375797459,14.1604375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.62177926349488,1.62177926349488,1.51123221608761,2.32,"0056"
"2348","RIKO_02",16M 0S,14.4,6.89,21.6704375797459,14.1604375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.65495541803733,1.65628520527137,1.54115096333001,2.15,"0056"
"2349","RIKO_02",17M 0S,14.24,6.89,21.5104375797459,14.1604375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.6945938426722,1.6945938426722,1.57426553391452,1.98,"0056"
"2350","RIKO_02",18M 0S,14.07,6.89,21.3404375797459,14.1604375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.73471653811152,1.73471653811152,1.60883441261821,1.8,"0056"
"2351","RIKO_02",19M 0S,13.91,6.89,21.1804375797459,14.1604375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,2.77425423698585,1.77425423698585,1.64278594216947,1.63,"0056"
"2352","RIKO_02",20M 0S,13.74,6.89,21.0104375797459,14.1604375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.81828682388915,1.81828682388915,1.68046556560012,1.46,"0056"
"2353","RIKO_01",0S,17.78,7.55,25.0504375797459,14.8204375797459,10.23,3.32,2610,9289.77491054348,18.2095187980839,2.28203956438325,1.28203956438325,1.2152997580477,5,"0057"
"2354","RIKO_01",1M 0S,17.6,7.55,24.8704375797459,14.8204375797459,10.05,3.32,2610,9372.59772206732,17.889116707795,2.30500146702892,1.30500146702892,1.23591398733273,4.82,"0057"
"2355","RIKO_01",2M 0S,17.42,7.55,24.6904375797459,14.8204375797459,9.87,3.32,2610,9457.6759966896,17.5687146175062,2.32880088588052,1.32880088588052,1.25723961127146,4.63,"0057"
"2356","RIKO_01",3M 0S,17.24,7.55,24.5104375797459,14.8204375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.35348449366777,1.35348449366777,1.2793141016576,4.45,"0057"
"2357","RIKO_01",4M 0S,17.06,7.55,24.3304375797459,14.8204375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.37910249670249,1.37910249670249,1.30217760902223,4.27,"0057"
"2358","RIKO_01",5M 0S,16.88,7.55,24.1504375797459,14.8204375797459,9.33,3.32,2610,9727.52120585144,16.6075083466396,2.40570897573855,1.40570897573855,1.32587320635743,4.09,"0057"
"2359","RIKO_01",6M 0S,16.71,7.55,23.9804375797459,14.8204375797459,9.15,3.32,2610,9822.73575461124,16.2871062563507,2.43445516323942,1.43336226706456,1.35044715994314,3.91,"0057"
"2360","RIKO_01",7M 0S,16.53,7.55,23.8004375797459,14.8204375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.46049718748783,1.46049718748783,1.37450720725512,3.73,"0057"
"2361","RIKO_01",8M 0S,16.36,7.55,23.6304375797459,14.8204375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.4915073572319,1.49037099359553,1.40093497259466,3.55,"0057"
"2362","RIKO_01",9M 0S,16.18,7.55,23.4504375797459,14.8204375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.51972940250761,1.51972940250761,1.4268449247835,3.37,"0057"
"2363","RIKO_01",10M 0S,16.01,7.55,23.2804375797459,14.8204375797459,8.45,3.32,2610,10221.5004861982,15.0410981274496,2.55328576847819,1.55210233652553,1.4553444759231,3.19,"0057"
"2364","RIKO_01",11M 0S,15.83,7.55,23.1004375797459,14.8204375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.58396917193728,1.58396917193728,1.48332619077123,3.02,"0057"
"2365","RIKO_01",12M 0S,15.66,7.55,22.9304375797459,14.8204375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.61717197825409,1.61717197825409,1.5124050007478,2.84,"0057"
"2366","RIKO_01",13M 0S,15.49,7.55,22.7604375797459,14.8204375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.65179656720915,1.65179656720916,1.54264671766966,2.67,"0057"
"2367","RIKO_01",14M 0S,15.32,7.55,22.5904375797459,14.8204375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.68793626044282,1.68793626044282,1.57412252459005,2.49,"0057"
"2368","RIKO_01",15M 0S,15.15,7.55,22.4204375797459,14.8204375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.72569272942641,1.72569272942641,1.60690953517939,2.32,"0057"
"2369","RIKO_01",16M 0S,14.98,7.55,22.2504375797459,14.8204375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.76517695069188,1.76517695069188,1.64109142450035,2.15,"0057"
"2370","RIKO_01",17M 0S,14.81,7.55,22.0804375797459,14.8204375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.80651029526731,1.80651029526731,1.67675914203909,1.98,"0057"
"2371","RIKO_01",18M 0S,14.64,7.55,21.9104375797459,14.8204375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.84982577484354,1.84982577484354,1.71401171978503,1.8,"0057"
"2372","RIKO_01",19M 0S,14.47,7.55,21.7404375797459,14.8204375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,2.89526947162438,1.89526947162438,1.75295719047685,1.63,"0057"
"2373","RIKO_01",20M 0S,14.31,7.55,21.5804375797459,14.8204375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.94448366572455,1.94300218424307,1.7937136339445,1.46,"0057"
"2374","RIKO_02",0S,17.16,6.17,24.4304375797459,13.4404375797459,10.99,3.32,2610,8962.8094191642,19.562327623748,2.06781298850234,1.06781298850234,1.01588243822411,5,"0057"
"2375","RIKO_02",1M 0S,16.98,6.17,24.2504375797459,13.4404375797459,10.81,3.32,2610,9037.12233061506,19.2419255334591,2.08559340829239,1.08559340829239,1.03196247251516,4.82,"0057"
"2376","RIKO_02",2M 0S,16.8,6.17,24.0704375797459,13.4404375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10397598717222,1.10397598717222,1.04855974401584,4.63,"0057"
"2377","RIKO_02",3M 0S,16.63,6.17,23.9004375797459,13.4404375797459,10.46,3.32,2610,9187.07296974581,18.6189214690086,2.1219182355297,1.1219182355297,1.06473271504623,4.45,"0057"
"2378","RIKO_02",4M 0S,16.45,6.17,23.7204375797459,13.4404375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.14156271825299,1.14156271825299,1.08240985290354,4.27,"0057"
"2379","RIKO_02",5M 0S,16.28,6.17,23.5504375797459,13.4404375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.16075813488039,1.16075813488039,1.09965247148127,4.09,"0057"
"2380","RIKO_02",6M 0S,16.1,6.17,23.3704375797459,13.4404375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.18179906783894,1.18179906783894,1.11851840072204,3.91,"0057"
"2381","RIKO_02",7M 0S,15.93,6.17,23.2004375797459,13.4404375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.20238368275007,1.20238368275007,1.13694040434929,3.73,"0057"
"2382","RIKO_02",8M 0S,15.76,6.17,23.0304375797459,13.4404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.2236980963129,1.2236980963129,1.1559793906674,3.55,"0057"
"2383","RIKO_02",9M 0S,15.59,6.17,22.8604375797459,13.4404375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.24578181991939,1.24578181991939,1.17566688318504,3.37,"0057"
"2384","RIKO_02",10M 0S,15.42,6.17,22.6904375797459,13.4404375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.26867726958278,1.26867726958278,1.19603659012708,3.19,"0057"
"2385","RIKO_02",11M 0S,15.25,6.17,22.5204375797459,13.4404375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.29243003784589,1.29243003784589,1.21712459703461,3.02,"0057"
"2386","RIKO_02",12M 0S,15.08,6.17,22.3504375797459,13.4404375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.31708919681714,1.31708919681714,1.23896958010548,2.84,"0057"
"2387","RIKO_02",13M 0S,14.91,6.17,22.1804375797459,13.4404375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.34270763657216,1.34270763657216,1.2616130429292,2.67,"0057"
"2388","RIKO_02",14M 0S,14.74,6.17,22.0104375797459,13.4404375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.36934244383205,1.36934244383205,1.28509957966437,2.49,"0057"
"2389","RIKO_02",15M 0S,14.57,6.17,21.8404375797459,13.4404375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.39705532662389,1.39705532662389,1.30947716817018,2.32,"0057"
"2390","RIKO_02",16M 0S,14.4,6.17,21.6704375797459,13.4404375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.42591309157238,1.42591309157238,1.33479749714618,2.15,"0057"
"2391","RIKO_02",17M 0S,14.24,6.17,21.5104375797459,13.4404375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.45418398310294,1.45418398310294,1.35953946820971,1.98,"0057"
"2392","RIKO_02",18M 0S,14.07,6.17,21.3404375797459,13.4404375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.48547654982794,1.48547654982794,1.38685302691856,1.8,"0057"
"2393","RIKO_02",19M 0S,13.91,6.17,21.1804375797459,13.4404375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.51943916476594,1.51814550370513,1.41528656157747,1.63,"0057"
"2394","RIKO_02",20M 0S,13.74,6.17,21.0104375797459,13.4404375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.55023312333431,1.55023312333431,1.44313353451003,1.46,"0057"
"2395","RIKO_01",0S,17.78,7.55,25.0504375797459,14.8204375797459,10.23,3.32,2610,9289.77491054348,18.2095187980839,2.28203956438325,1.28203956438325,1.2152997580477,5,"0058"
"2396","RIKO_01",1M 0S,17.6,7.55,24.8704375797459,14.8204375797459,10.05,3.32,2610,9372.59772206732,17.889116707795,2.30500146702892,1.30500146702892,1.23591398733273,4.82,"0058"
"2397","RIKO_01",2M 0S,17.42,7.55,24.6904375797459,14.8204375797459,9.87,3.32,2610,9457.6759966896,17.5687146175062,2.32880088588052,1.32880088588052,1.25723961127146,4.63,"0058"
"2398","RIKO_01",3M 0S,17.24,7.55,24.5104375797459,14.8204375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.35348449366777,1.35348449366777,1.2793141016576,4.45,"0058"
"2399","RIKO_01",4M 0S,17.06,7.55,24.3304375797459,14.8204375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.37910249670249,1.37910249670249,1.30217760902223,4.27,"0058"
"2400","RIKO_01",5M 0S,16.88,7.55,24.1504375797459,14.8204375797459,9.33,3.32,2610,9727.52120585144,16.6075083466396,2.40570897573855,1.40570897573855,1.32587320635743,4.09,"0058"
"2401","RIKO_01",6M 0S,16.71,7.55,23.9804375797459,14.8204375797459,9.15,3.32,2610,9822.73575461124,16.2871062563507,2.43445516323942,1.43336226706456,1.35044715994314,3.91,"0058"
"2402","RIKO_01",7M 0S,16.53,7.55,23.8004375797459,14.8204375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.46049718748783,1.46049718748783,1.37450720725512,3.73,"0058"
"2403","RIKO_01",8M 0S,16.36,7.55,23.6304375797459,14.8204375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.4915073572319,1.49037099359553,1.40093497259466,3.55,"0058"
"2404","RIKO_01",9M 0S,16.18,7.55,23.4504375797459,14.8204375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.51972940250761,1.51972940250761,1.4268449247835,3.37,"0058"
"2405","RIKO_01",10M 0S,16.01,7.55,23.2804375797459,14.8204375797459,8.45,3.32,2610,10221.5004861982,15.0410981274496,2.55328576847819,1.55210233652553,1.4553444759231,3.19,"0058"
"2406","RIKO_01",11M 0S,15.83,7.55,23.1004375797459,14.8204375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.58396917193728,1.58396917193728,1.48332619077123,3.02,"0058"
"2407","RIKO_01",12M 0S,15.66,7.55,22.9304375797459,14.8204375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.61717197825409,1.61717197825409,1.5124050007478,2.84,"0058"
"2408","RIKO_01",13M 0S,15.49,7.55,22.7604375797459,14.8204375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.65179656720915,1.65179656720916,1.54264671766966,2.67,"0058"
"2409","RIKO_01",14M 0S,15.32,7.55,22.5904375797459,14.8204375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.68793626044282,1.68793626044282,1.57412252459005,2.49,"0058"
"2410","RIKO_01",15M 0S,15.15,7.55,22.4204375797459,14.8204375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.72569272942641,1.72569272942641,1.60690953517939,2.32,"0058"
"2411","RIKO_01",16M 0S,14.98,7.55,22.2504375797459,14.8204375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.76517695069188,1.76517695069188,1.64109142450035,2.15,"0058"
