"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"2679","RIKO_02",11M 0S,15.25,6.89,22.5204375797459,14.1604375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.48986420378477,1.48986420378477,1.39604933954484,3.02,"0064"
"2680","RIKO_02",12M 0S,15.08,6.89,22.3504375797459,14.1604375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.52078934598787,1.52078934598787,1.42316702368427,2.84,"0064"
"2681","RIKO_02",13M 0S,14.91,6.89,22.1804375797459,14.1604375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.55302552913226,1.55302552913226,1.45135907671594,2.67,"0064"
"2682","RIKO_02",14M 0S,14.74,6.89,22.0104375797459,14.1604375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.5866579291262,1.5866579291262,1.48069063672208,2.49,"0064"
"2683","RIKO_02",15M 0S,14.57,6.89,21.8404375797459,14.1604375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.62177926349488,1.62177926349488,1.51123221608761,2.32,"0064"
"2684","RIKO_02",16M 0S,14.4,6.89,21.6704375797459,14.1604375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.65495541803733,1.65628520527137,1.54115096333001,2.15,"0064"
"2685","RIKO_02",17M 0S,14.24,6.89,21.5104375797459,14.1604375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.6945938426722,1.6945938426722,1.57426553391452,1.98,"0064"
"2686","RIKO_02",18M 0S,14.07,6.89,21.3404375797459,14.1604375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.73471653811152,1.73471653811152,1.60883441261821,1.8,"0064"
"2687","RIKO_02",19M 0S,13.91,6.89,21.1804375797459,14.1604375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,2.77425423698585,1.77425423698585,1.64278594216947,1.63,"0064"
"2688","RIKO_02",20M 0S,13.74,6.89,21.0104375797459,14.1604375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.81828682388915,1.81828682388915,1.68046556560012,1.46,"0064"
"2689","RIKO_01",0S,17.78,7.47,25.0504375797459,14.7404375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.26433217688077,1.26433217688077,1.19899849450143,5,"0065"
"2690","RIKO_01",1M 0S,17.6,7.47,24.8704375797459,14.7404375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.28679809907608,1.28679809907608,1.21918404308577,4.82,"0065"
"2691","RIKO_01",2M 0S,17.42,7.47,24.6904375797459,14.7404375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.31007685865736,1.31007685865736,1.24006089112191,4.63,"0065"
"2692","RIKO_01",3M 0S,17.24,7.47,24.5104375797459,14.7404375797459,9.77,3.32,2610,9505.95439102986,17.3907134562346,2.3342133821536,1.3342133821536,1.26166516996332,4.45,"0065"
"2693","RIKO_01",4M 0S,17.06,7.47,24.3304375797459,14.7404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.35925596909705,1.35925596909705,1.28403557352276,4.27,"0065"
"2694","RIKO_01",5M 0S,16.88,7.47,24.1504375797459,14.7404375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.38272449507863,1.3837860662039,1.30590399172311,4.09,"0065"
"2695","RIKO_01",6M 0S,16.71,7.47,23.9804375797459,14.7404375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.41074293762345,1.41074293762345,1.32988559309198,3.91,"0065"
"2696","RIKO_01",7M 0S,16.53,7.47,23.8004375797459,14.7404375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.4387709430067,1.4387709430067,1.35476446750724,3.73,"0065"
"2697","RIKO_01",8M 0S,16.36,7.47,23.6304375797459,14.7404375797459,8.89,3.32,2610,9965.34015974556,15.8243032370446,2.46628399815981,1.46628399815981,1.37913126574048,3.55,"0065"
"2698","RIKO_01",9M 0S,16.18,7.47,23.4504375797459,14.7404375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.49658607848917,1.49658607848917,1.40590533184744,3.37,"0065"
"2699","RIKO_01",10M 0S,16.01,7.47,23.2804375797459,14.7404375797459,8.54,3.32,2610,10167.4974641669,15.201299172594,2.52637760464177,1.52637760464177,1.43216432036246,3.19,"0065"
"2700","RIKO_01",11M 0S,15.83,7.47,23.1004375797459,14.7404375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.55618455718527,1.55737930031549,1.45942289037336,3.02,"0065"
"2701","RIKO_01",12M 0S,15.66,7.47,22.9304375797459,14.7404375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.59160741680595,1.59160741680595,1.4894391496267,2.84,"0065"
"2702","RIKO_01",13M 0S,15.49,7.47,22.7604375797459,14.7404375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.62534473112727,1.62534473112727,1.51894401222885,2.67,"0065"
"2703","RIKO_01",14M 0S,15.32,7.47,22.5904375797459,14.7404375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.66054327944467,1.66054327944467,1.54964144483215,2.49,"0065"
"2704","RIKO_01",15M 0S,15.15,7.47,22.4204375797459,14.7404375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.69730009682822,1.69730009682822,1.58160524334729,2.32,"0065"
"2705","RIKO_01",16M 0S,14.98,7.47,22.2504375797459,14.7404375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.73572100447945,1.73572100447945,1.61491542054568,2.15,"0065"
"2706","RIKO_01",17M 0S,14.81,7.47,22.0804375797459,14.7404375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.775921627199,1.775921627199,1.64965887481024,1.98,"0065"
"2707","RIKO_01",18M 0S,14.64,7.47,21.9104375797459,14.7404375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.81802855559842,1.81802855559842,1.68593014710978,1.8,"0065"
"2708","RIKO_01",19M 0S,14.47,7.47,21.7404375797459,14.7404375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.86218067766296,1.86218067766296,1.7238322800806,1.63,"0065"
"2709","RIKO_01",20M 0S,14.31,7.47,21.5804375797459,14.7404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.90574045959659,1.90574045959659,1.76109529517481,1.46,"0065"
"2710","RIKO_02",0S,17.16,6.17,24.4304375797459,13.4404375797459,10.99,3.32,2610,8962.8094191642,19.562327623748,2.06781298850234,1.06781298850234,1.01588243822411,5,"0065"
"2711","RIKO_02",1M 0S,16.98,6.17,24.2504375797459,13.4404375797459,10.81,3.32,2610,9037.12233061506,19.2419255334591,2.08559340829239,1.08559340829239,1.03196247251516,4.82,"0065"
"2712","RIKO_02",2M 0S,16.8,6.17,24.0704375797459,13.4404375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10397598717222,1.10397598717222,1.04855974401584,4.63,"0065"
"2713","RIKO_02",3M 0S,16.63,6.17,23.9004375797459,13.4404375797459,10.46,3.32,2610,9187.07296974581,18.6189214690086,2.1219182355297,1.1219182355297,1.06473271504623,4.45,"0065"
"2714","RIKO_02",4M 0S,16.45,6.17,23.7204375797459,13.4404375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.14156271825299,1.14156271825299,1.08240985290354,4.27,"0065"
"2715","RIKO_02",5M 0S,16.28,6.17,23.5504375797459,13.4404375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.16075813488039,1.16075813488039,1.09965247148127,4.09,"0065"
"2716","RIKO_02",6M 0S,16.1,6.17,23.3704375797459,13.4404375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.18179906783894,1.18179906783894,1.11851840072204,3.91,"0065"
"2717","RIKO_02",7M 0S,15.93,6.17,23.2004375797459,13.4404375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.20238368275007,1.20238368275007,1.13694040434929,3.73,"0065"
"2718","RIKO_02",8M 0S,15.76,6.17,23.0304375797459,13.4404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.2236980963129,1.2236980963129,1.1559793906674,3.55,"0065"
"2719","RIKO_02",9M 0S,15.59,6.17,22.8604375797459,13.4404375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.24578181991939,1.24578181991939,1.17566688318504,3.37,"0065"
"2720","RIKO_02",10M 0S,15.42,6.17,22.6904375797459,13.4404375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.26867726958278,1.26867726958278,1.19603659012708,3.19,"0065"
"2721","RIKO_02",11M 0S,15.25,6.17,22.5204375797459,13.4404375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.29243003784589,1.29243003784589,1.21712459703461,3.02,"0065"
"2722","RIKO_02",12M 0S,15.08,6.17,22.3504375797459,13.4404375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.31708919681714,1.31708919681714,1.23896958010548,2.84,"0065"
"2723","RIKO_02",13M 0S,14.91,6.17,22.1804375797459,13.4404375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.34270763657216,1.34270763657216,1.2616130429292,2.67,"0065"
"2724","RIKO_02",14M 0S,14.74,6.17,22.0104375797459,13.4404375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.36934244383205,1.36934244383205,1.28509957966437,2.49,"0065"
"2725","RIKO_02",15M 0S,14.57,6.17,21.8404375797459,13.4404375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.39705532662389,1.39705532662389,1.30947716817018,2.32,"0065"
"2726","RIKO_02",16M 0S,14.4,6.17,21.6704375797459,13.4404375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.42591309157238,1.42591309157238,1.33479749714618,2.15,"0065"
"2727","RIKO_02",17M 0S,14.24,6.17,21.5104375797459,13.4404375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.45418398310294,1.45418398310294,1.35953946820971,1.98,"0065"
"2728","RIKO_02",18M 0S,14.07,6.17,21.3404375797459,13.4404375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.48547654982794,1.48547654982794,1.38685302691856,1.8,"0065"
"2729","RIKO_02",19M 0S,13.91,6.17,21.1804375797459,13.4404375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.51943916476594,1.51814550370513,1.41528656157747,1.63,"0065"
"2730","RIKO_02",20M 0S,13.74,6.17,21.0104375797459,13.4404375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.55023312333431,1.55023312333431,1.44313353451003,1.46,"0065"
"2731","RIKO_01",0S,17.78,7.47,25.0504375797459,14.7404375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.26433217688077,1.26433217688077,1.19899849450143,5,"0066"
"2732","RIKO_01",1M 0S,17.6,7.47,24.8704375797459,14.7404375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.28679809907608,1.28679809907608,1.21918404308577,4.82,"0066"
"2733","RIKO_01",2M 0S,17.42,7.47,24.6904375797459,14.7404375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.31007685865736,1.31007685865736,1.24006089112191,4.63,"0066"
"2734","RIKO_01",3M 0S,17.24,7.47,24.5104375797459,14.7404375797459,9.77,3.32,2610,9505.95439102986,17.3907134562346,2.3342133821536,1.3342133821536,1.26166516996332,4.45,"0066"
"2735","RIKO_01",4M 0S,17.06,7.47,24.3304375797459,14.7404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.35925596909705,1.35925596909705,1.28403557352276,4.27,"0066"
"2736","RIKO_01",5M 0S,16.88,7.47,24.1504375797459,14.7404375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.38272449507863,1.3837860662039,1.30590399172311,4.09,"0066"
"2737","RIKO_01",6M 0S,16.71,7.47,23.9804375797459,14.7404375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.41074293762345,1.41074293762345,1.32988559309198,3.91,"0066"
"2738","RIKO_01",7M 0S,16.53,7.47,23.8004375797459,14.7404375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.4387709430067,1.4387709430067,1.35476446750724,3.73,"0066"
"2739","RIKO_01",8M 0S,16.36,7.47,23.6304375797459,14.7404375797459,8.89,3.32,2610,9965.34015974556,15.8243032370446,2.46628399815981,1.46628399815981,1.37913126574048,3.55,"0066"
"2740","RIKO_01",9M 0S,16.18,7.47,23.4504375797459,14.7404375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.49658607848917,1.49658607848917,1.40590533184744,3.37,"0066"
"2741","RIKO_01",10M 0S,16.01,7.47,23.2804375797459,14.7404375797459,8.54,3.32,2610,10167.4974641669,15.201299172594,2.52637760464177,1.52637760464177,1.43216432036246,3.19,"0066"
"2742","RIKO_01",11M 0S,15.83,7.47,23.1004375797459,14.7404375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.55618455718527,1.55737930031549,1.45942289037336,3.02,"0066"
"2743","RIKO_01",12M 0S,15.66,7.47,22.9304375797459,14.7404375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.59160741680595,1.59160741680595,1.4894391496267,2.84,"0066"
"2744","RIKO_01",13M 0S,15.49,7.47,22.7604375797459,14.7404375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.62534473112727,1.62534473112727,1.51894401222885,2.67,"0066"
"2745","RIKO_01",14M 0S,15.32,7.47,22.5904375797459,14.7404375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.66054327944467,1.66054327944467,1.54964144483215,2.49,"0066"
"2746","RIKO_01",15M 0S,15.15,7.47,22.4204375797459,14.7404375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.69730009682822,1.69730009682822,1.58160524334729,2.32,"0066"
"2747","RIKO_01",16M 0S,14.98,7.47,22.2504375797459,14.7404375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.73572100447945,1.73572100447945,1.61491542054568,2.15,"0066"
"2748","RIKO_01",17M 0S,14.81,7.47,22.0804375797459,14.7404375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.775921627199,1.775921627199,1.64965887481024,1.98,"0066"
"2749","RIKO_01",18M 0S,14.64,7.47,21.9104375797459,14.7404375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.81802855559842,1.81802855559842,1.68593014710978,1.8,"0066"
"2750","RIKO_01",19M 0S,14.47,7.47,21.7404375797459,14.7404375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.86218067766296,1.86218067766296,1.7238322800806,1.63,"0066"
"2751","RIKO_01",20M 0S,14.31,7.47,21.5804375797459,14.7404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.90574045959659,1.90574045959659,1.76109529517481,1.46,"0066"
"2752","RIKO_02",0S,17.16,6.14,24.4304375797459,13.4104375797459,11.02,3.32,2610,8950.60127353994,19.6157279721295,2.06218373354271,1.06218373354271,1.01066075385562,5,"0066"
"2753","RIKO_02",1M 0S,16.98,6.14,24.2504375797459,13.4104375797459,10.84,3.32,2610,9024.60842339278,19.2953258818406,2.07982147081556,1.07982147081556,1.02661604425073,4.82,"0066"
"2754","RIKO_02",2M 0S,16.8,6.14,24.0704375797459,13.4104375797459,10.66,3.32,2610,9100.48222543507,18.9749237915518,2.09805485400007,1.09805485400006,1.04308318725135,4.63,"0066"
"2755","RIKO_02",3M 0S,16.63,6.14,23.9004375797459,13.4104375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.11584983256823,1.11584983256823,1.05912801584897,4.45,"0066"
"2756","RIKO_02",4M 0S,16.45,6.14,23.7204375797459,13.4104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.13533120694866,1.13533120694866,1.07666358001764,4.27,"0066"
"2757","RIKO_02",5M 0S,16.28,6.14,23.5504375797459,13.4104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.1543653593334,1.1543653593334,1.09376658229031,4.09,"0066"
"2758","RIKO_02",6M 0S,16.1,6.14,23.3704375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17304561119766,1.17404862022474,1.11142172418177,3.91,"0066"
"2759","RIKO_02",7M 0S,15.93,6.14,23.2004375797459,13.4104375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.19563480527484,1.19563480527484,1.13074744769003,3.73,"0066"
"2760","RIKO_02",8M 0S,15.76,6.14,23.0304375797459,13.4104375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.21676348686494,1.21676348686494,1.14962693635895,3.55,"0066"
"2761","RIKO_02",9M 0S,15.59,6.14,22.8604375797459,13.4104375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.23865235382441,1.23865235382441,1.16914757146887,3.37,"0066"
"2762","RIKO_02",10M 0S,15.42,6.14,22.6904375797459,13.4104375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.26134318358197,1.26134318358197,1.1893425771131,3.19,"0066"
"2763","RIKO_02",11M 0S,15.25,6.14,22.5204375797459,13.4104375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.28488087196934,1.28488087196934,1.21024751328901,3.02,"0066"
"2764","RIKO_02",12M 0S,15.08,6.14,22.3504375797459,13.4104375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.30931372971372,1.30931372971372,1.23190048486058,2.84,"0066"
"2765","RIKO_02",13M 0S,14.91,6.14,22.1804375797459,13.4104375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.33469381341399,1.33469381341399,1.25434237336122,2.67,"0066"
"2766","RIKO_02",14M 0S,14.74,6.14,22.0104375797459,13.4104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.36107729577217,1.36107729577217,1.27761709460369,2.49,"0066"
"2767","RIKO_02",15M 0S,14.57,6.14,21.8404375797459,13.4104375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.38852488062167,1.38852488062167,1.3017718855125,2.32,"0066"
"2768","RIKO_02",16M 0S,14.4,6.14,21.6704375797459,13.4104375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.41417953369295,1.41538872353575,1.32535525935643,2.15,"0066"
"2769","RIKO_02",17M 0S,14.24,6.14,21.5104375797459,13.4104375797459,8.1,3.32,2610,10440,14.418094062999,2.44509441279515,1.44509441279515,1.35136723699181,1.98,"0066"
"2770","RIKO_02",18M 0S,14.07,6.14,21.3404375797459,13.4104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.47607373816402,1.47607373816402,1.3784206991833,1.8,"0066"
"2771","RIKO_02",19M 0S,13.91,6.14,21.1804375797459,13.4104375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.50646907897564,1.50646907897564,1.40489126597225,1.63,"0066"
"2772","RIKO_02",20M 0S,13.74,6.14,21.0104375797459,13.4104375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.54016641363693,1.54016641363693,1.43415340033266,1.46,"0066"
"2773","RIKO_01",0S,17.78,7.47,25.0504375797459,14.7404375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.26433217688077,1.26433217688077,1.19899849450143,5,"0067"
"2774","RIKO_01",1M 0S,17.6,7.47,24.8704375797459,14.7404375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.28679809907608,1.28679809907608,1.21918404308577,4.82,"0067"
"2775","RIKO_01",2M 0S,17.42,7.47,24.6904375797459,14.7404375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.31007685865736,1.31007685865736,1.24006089112191,4.63,"0067"
"2776","RIKO_01",3M 0S,17.24,7.47,24.5104375797459,14.7404375797459,9.77,3.32,2610,9505.95439102986,17.3907134562346,2.3342133821536,1.3342133821536,1.26166516996332,4.45,"0067"
"2777","RIKO_01",4M 0S,17.06,7.47,24.3304375797459,14.7404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.35925596909705,1.35925596909705,1.28403557352276,4.27,"0067"
"2778","RIKO_01",5M 0S,16.88,7.47,24.1504375797459,14.7404375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.38272449507863,1.3837860662039,1.30590399172311,4.09,"0067"
"2779","RIKO_01",6M 0S,16.71,7.47,23.9804375797459,14.7404375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.41074293762345,1.41074293762345,1.32988559309198,3.91,"0067"
"2780","RIKO_01",7M 0S,16.53,7.47,23.8004375797459,14.7404375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.4387709430067,1.4387709430067,1.35476446750724,3.73,"0067"
"2781","RIKO_01",8M 0S,16.36,7.47,23.6304375797459,14.7404375797459,8.89,3.32,2610,9965.34015974556,15.8243032370446,2.46628399815981,1.46628399815981,1.37913126574048,3.55,"0067"
"2782","RIKO_01",9M 0S,16.18,7.47,23.4504375797459,14.7404375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.49658607848917,1.49658607848917,1.40590533184744,3.37,"0067"
"2783","RIKO_01",10M 0S,16.01,7.47,23.2804375797459,14.7404375797459,8.54,3.32,2610,10167.4974641669,15.201299172594,2.52637760464177,1.52637760464177,1.43216432036246,3.19,"0067"
"2784","RIKO_01",11M 0S,15.83,7.47,23.1004375797459,14.7404375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.55618455718527,1.55737930031549,1.45942289037336,3.02,"0067"
"2785","RIKO_01",12M 0S,15.66,7.47,22.9304375797459,14.7404375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.59160741680595,1.59160741680595,1.4894391496267,2.84,"0067"
"2786","RIKO_01",13M 0S,15.49,7.47,22.7604375797459,14.7404375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.62534473112727,1.62534473112727,1.51894401222885,2.67,"0067"
"2787","RIKO_01",14M 0S,15.32,7.47,22.5904375797459,14.7404375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.66054327944467,1.66054327944467,1.54964144483215,2.49,"0067"
"2788","RIKO_01",15M 0S,15.15,7.47,22.4204375797459,14.7404375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.69730009682822,1.69730009682822,1.58160524334729,2.32,"0067"
"2789","RIKO_01",16M 0S,14.98,7.47,22.2504375797459,14.7404375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.73572100447945,1.73572100447945,1.61491542054568,2.15,"0067"
"2790","RIKO_01",17M 0S,14.81,7.47,22.0804375797459,14.7404375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.775921627199,1.775921627199,1.64965887481024,1.98,"0067"
"2791","RIKO_01",18M 0S,14.64,7.47,21.9104375797459,14.7404375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.81802855559842,1.81802855559842,1.68593014710978,1.8,"0067"
"2792","RIKO_01",19M 0S,14.47,7.47,21.7404375797459,14.7404375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.86218067766296,1.86218067766296,1.7238322800806,1.63,"0067"
"2793","RIKO_01",20M 0S,14.31,7.47,21.5804375797459,14.7404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.90574045959659,1.90574045959659,1.76109529517481,1.46,"0067"
"2794","RIKO_02",0S,17.16,6.48,24.4304375797459,13.7504375797459,10.68,3.32,2610,9091.95718166658,19.0105240238061,2.12783377749445,1.12783377749445,1.07147174638758,5,"0067"
"2795","RIKO_02",1M 0S,16.98,6.48,24.2504375797459,13.7504375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.14716807082292,1.14716807082292,1.08890697550334,4.82,"0067"
"2796","RIKO_02",2M 0S,16.8,6.48,24.0704375797459,13.7504375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16717681624425,1.16717681624425,1.10691901046849,4.63,"0067"
"2797","RIKO_02",3M 0S,16.63,6.48,23.9004375797459,13.7504375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.18672559050647,1.18672559050647,1.12448621071894,4.45,"0067"
"2798","RIKO_02",4M 0S,16.45,6.48,23.7204375797459,13.7504375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.20815092714551,1.20815092714551,1.14370492276786,4.27,"0067"
"2799","RIKO_02",5M 0S,16.28,6.48,23.5504375797459,13.7504375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.22910864731027,1.22910864731027,1.16246903207418,4.09,"0067"
"2800","RIKO_02",6M 0S,16.1,6.48,23.3704375797459,13.7504375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.25210652220797,1.25210652220797,1.18301987252251,3.91,"0067"
"2801","RIKO_02",7M 0S,15.93,6.48,23.2004375797459,13.7504375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.27463118980325,1.27463118980325,1.20310751880927,3.73,"0067"
"2802","RIKO_02",8M 0S,15.76,6.48,23.0304375797459,13.7504375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.29798111461645,1.29798111461645,1.22388912390847,3.55,"0067"
"2803","RIKO_02",9M 0S,15.59,6.48,22.8604375797459,13.7504375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.32220249655771,1.32220249655771,1.24540128072018,3.37,"0067"
"2804","RIKO_02",10M 0S,15.42,6.48,22.6904375797459,13.7504375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.34734504962424,1.34734504962424,1.26768320093115,3.19,"0067"
"2805","RIKO_02",11M 0S,15.25,6.48,22.5204375797459,13.7504375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37346234249039,1.37346234249039,1.29077695355083,3.02,"0067"
"2806","RIKO_02",12M 0S,15.08,6.48,22.3504375797459,13.7504375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.4006121794931,1.4006121794931,1.314727730004,2.84,"0067"
"2807","RIKO_02",13M 0S,14.91,6.48,22.1804375797459,13.7504375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.42885702771538,1.42885702771538,1.33958413929469,2.67,"0067"
"2808","RIKO_02",14M 0S,14.74,6.48,22.0104375797459,13.7504375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.4582644968088,1.4582644968088,1.36539853729776,2.49,"0067"
"2809","RIKO_02",15M 0S,14.57,6.48,21.8404375797459,13.7504375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.48890787931282,1.48890787931282,1.39222739487211,2.32,"0067"
"2810","RIKO_02",16M 0S,14.4,6.48,21.6704375797459,13.7504375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.52086676056069,1.52086676056069,1.42013171024242,2.15,"0067"
"2811","RIKO_02",17M 0S,14.24,6.48,21.5104375797459,13.7504375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.55222483809803,1.55222483809803,1.44743604765394,1.98,"0067"
"2812","RIKO_02",18M 0S,14.07,6.48,21.3404375797459,13.7504375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.5869914023242,1.5869914023242,1.47762132042395,1.8,"0067"
"2813","RIKO_02",19M 0S,13.91,6.48,21.1804375797459,13.7504375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.62116618353172,1.62116618353172,1.50720409103521,1.63,"0067"
"2814","RIKO_02",20M 0S,13.74,6.48,21.0104375797459,13.7504375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.65912737515712,1.65912737515712,1.53996188197221,1.46,"0067"
"2815","RIKO_01",0S,17.78,7.47,25.0504375797459,14.7404375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.26433217688077,1.26433217688077,1.19899849450143,5,"0068"
"2816","RIKO_01",1M 0S,17.6,7.47,24.8704375797459,14.7404375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.28679809907608,1.28679809907608,1.21918404308577,4.82,"0068"
"2817","RIKO_01",2M 0S,17.42,7.47,24.6904375797459,14.7404375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.31007685865736,1.31007685865736,1.24006089112191,4.63,"0068"
"2818","RIKO_01",3M 0S,17.24,7.47,24.5104375797459,14.7404375797459,9.77,3.32,2610,9505.95439102986,17.3907134562346,2.3342133821536,1.3342133821536,1.26166516996332,4.45,"0068"
"2819","RIKO_01",4M 0S,17.06,7.47,24.3304375797459,14.7404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.35925596909705,1.35925596909705,1.28403557352276,4.27,"0068"
"2820","RIKO_01",5M 0S,16.88,7.47,24.1504375797459,14.7404375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.38272449507863,1.3837860662039,1.30590399172311,4.09,"0068"
"2821","RIKO_01",6M 0S,16.71,7.47,23.9804375797459,14.7404375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.41074293762345,1.41074293762345,1.32988559309198,3.91,"0068"
"2822","RIKO_01",7M 0S,16.53,7.47,23.8004375797459,14.7404375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.4387709430067,1.4387709430067,1.35476446750724,3.73,"0068"
"2823","RIKO_01",8M 0S,16.36,7.47,23.6304375797459,14.7404375797459,8.89,3.32,2610,9965.34015974556,15.8243032370446,2.46628399815981,1.46628399815981,1.37913126574048,3.55,"0068"
"2824","RIKO_01",9M 0S,16.18,7.47,23.4504375797459,14.7404375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.49658607848917,1.49658607848917,1.40590533184744,3.37,"0068"
"2825","RIKO_01",10M 0S,16.01,7.47,23.2804375797459,14.7404375797459,8.54,3.32,2610,10167.4974641669,15.201299172594,2.52637760464177,1.52637760464177,1.43216432036246,3.19,"0068"
"2826","RIKO_01",11M 0S,15.83,7.47,23.1004375797459,14.7404375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.55618455718527,1.55737930031549,1.45942289037336,3.02,"0068"
"2827","RIKO_01",12M 0S,15.66,7.47,22.9304375797459,14.7404375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.59160741680595,1.59160741680595,1.4894391496267,2.84,"0068"
"2828","RIKO_01",13M 0S,15.49,7.47,22.7604375797459,14.7404375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.62534473112727,1.62534473112727,1.51894401222885,2.67,"0068"
"2829","RIKO_01",14M 0S,15.32,7.47,22.5904375797459,14.7404375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.66054327944467,1.66054327944467,1.54964144483215,2.49,"0068"
"2830","RIKO_01",15M 0S,15.15,7.47,22.4204375797459,14.7404375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.69730009682822,1.69730009682822,1.58160524334729,2.32,"0068"
"2831","RIKO_01",16M 0S,14.98,7.47,22.2504375797459,14.7404375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.73572100447945,1.73572100447945,1.61491542054568,2.15,"0068"
"2832","RIKO_01",17M 0S,14.81,7.47,22.0804375797459,14.7404375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.775921627199,1.775921627199,1.64965887481024,1.98,"0068"
"2833","RIKO_01",18M 0S,14.64,7.47,21.9104375797459,14.7404375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.81802855559842,1.81802855559842,1.68593014710978,1.8,"0068"
"2834","RIKO_01",19M 0S,14.47,7.47,21.7404375797459,14.7404375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.86218067766296,1.86218067766296,1.7238322800806,1.63,"0068"
"2835","RIKO_01",20M 0S,14.31,7.47,21.5804375797459,14.7404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.90574045959659,1.90574045959659,1.76109529517481,1.46,"0068"
"2836","RIKO_02",0S,17.16,6.45,24.4304375797459,13.7204375797459,10.71,3.32,2610,9079.21441831734,19.0639243721876,2.12187345878998,1.12187345878998,1.06595850227504,5,"0068"
"2837","RIKO_02",1M 0S,16.98,6.45,24.2504375797459,13.7204375797459,10.53,3.32,2610,9156.48572156538,18.7435222818987,2.14105078287186,1.14105078287186,1.08325710418678,4.82,"0068"
"2838","RIKO_02",2M 0S,16.8,6.45,24.0704375797459,13.7204375797459,10.35,3.32,2610,9235.76413354276,18.4231201916098,2.16089514431311,1.16089514431311,1.10112641854398,4.63,"0068"
"2839","RIKO_02",3M 0S,16.63,6.45,23.9004375797459,13.7204375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.18028140900203,1.18028140900203,1.1185528828408,4.45,"0068"
"2840","RIKO_02",4M 0S,16.45,6.45,23.7204375797459,13.7204375797459,10,3.32,2610,9396,17.8001161271592,2.20152647436407,1.20152647436407,1.13761588645933,4.27,"0068"
"2841","RIKO_02",5M 0S,16.28,6.45,23.5504375797459,13.7204375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.22230567076711,1.22230567076711,1.15622621486525,4.09,"0068"
"2842","RIKO_02",6M 0S,16.1,6.45,23.3704375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24278102936239,1.24381622604976,1.17545556490315,3.91,"0068"
"2843","RIKO_02",7M 0S,15.93,6.45,23.2004375797459,13.7204375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.26743298983552,1.26743298983552,1.19652570434591,3.73,"0068"
"2844","RIKO_02",8M 0S,15.76,6.45,23.0304375797459,13.7204375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.29057623454787,1.29057623454787,1.21713081096912,3.55,"0068"
"2845","RIKO_02",9M 0S,15.59,6.45,22.8604375797459,13.7204375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.31458038770686,1.31458038770686,1.2384580248839,3.37,"0068"
"2846","RIKO_02",10M 0S,15.42,6.45,22.6904375797459,13.7204375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.33949439728436,1.33949439728436,1.2605459825437,3.19,"0068"
"2847","RIKO_02",11M 0S,15.25,6.45,22.5204375797459,13.7204375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.36537099359553,1.36537099359553,1.2834361267859,3.02,"0068"
"2848","RIKO_02",12M 0S,15.08,6.45,22.3504375797459,13.7204375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.39226706183554,1.39226706183554,1.30717296634874,2.84,"0068"
"2849","RIKO_02",13M 0S,14.91,6.45,22.1804375797459,13.7204375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.420244059532,1.420244059532,1.33180436472914,2.67,"0068"
"2850","RIKO_02",14M 0S,14.74,6.45,22.0104375797459,13.7204375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.44936848536076,1.44936848536076,1.35738186232587,2.49,"0068"
"2851","RIKO_02",15M 0S,14.57,6.45,21.8404375797459,13.7204375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.4797124068523,1.4797124068523,1.38396103643036,2.32,"0068"
"2852","RIKO_02",16M 0S,14.4,6.45,21.6704375797459,13.7204375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.50819908839707,1.50945536980411,1.40994544341683,2.15,"0068"
"2853","RIKO_02",17M 0S,14.24,6.45,21.5104375797459,13.7204375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.54239598763038,1.54239598763038,1.43864475315375,1.98,"0068"
"2854","RIKO_02",18M 0S,14.07,6.45,21.3404375797459,13.7204375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.57680639680324,1.57680639680324,1.46853668216292,1.8,"0068"
"2855","RIKO_02",19M 0S,13.91,6.45,21.1804375797459,13.7204375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.61062530075613,1.61062530075613,1.49782761964875,1.63,"0068"
"2856","RIKO_02",20M 0S,13.74,6.45,21.0104375797459,13.7204375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.64818446414824,1.64818446414824,1.53025723923599,1.46,"0068"
"2857","RIKO_01",0S,17.78,7.47,25.0504375797459,14.7404375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.26433217688077,1.26433217688077,1.19899849450143,5,"0069"
"2858","RIKO_01",1M 0S,17.6,7.47,24.8704375797459,14.7404375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.28679809907608,1.28679809907608,1.21918404308577,4.82,"0069"
"2859","RIKO_01",2M 0S,17.42,7.47,24.6904375797459,14.7404375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.31007685865736,1.31007685865736,1.24006089112191,4.63,"0069"
"2860","RIKO_01",3M 0S,17.24,7.47,24.5104375797459,14.7404375797459,9.77,3.32,2610,9505.95439102986,17.3907134562346,2.3342133821536,1.3342133821536,1.26166516996332,4.45,"0069"
"2861","RIKO_01",4M 0S,17.06,7.47,24.3304375797459,14.7404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.35925596909705,1.35925596909705,1.28403557352276,4.27,"0069"
"2862","RIKO_01",5M 0S,16.88,7.47,24.1504375797459,14.7404375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.38272449507863,1.3837860662039,1.30590399172311,4.09,"0069"
"2863","RIKO_01",6M 0S,16.71,7.47,23.9804375797459,14.7404375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.41074293762345,1.41074293762345,1.32988559309198,3.91,"0069"
"2864","RIKO_01",7M 0S,16.53,7.47,23.8004375797459,14.7404375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.4387709430067,1.4387709430067,1.35476446750724,3.73,"0069"
"2865","RIKO_01",8M 0S,16.36,7.47,23.6304375797459,14.7404375797459,8.89,3.32,2610,9965.34015974556,15.8243032370446,2.46628399815981,1.46628399815981,1.37913126574048,3.55,"0069"
"2866","RIKO_01",9M 0S,16.18,7.47,23.4504375797459,14.7404375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.49658607848917,1.49658607848917,1.40590533184744,3.37,"0069"
"2867","RIKO_01",10M 0S,16.01,7.47,23.2804375797459,14.7404375797459,8.54,3.32,2610,10167.4974641669,15.201299172594,2.52637760464177,1.52637760464177,1.43216432036246,3.19,"0069"
"2868","RIKO_01",11M 0S,15.83,7.47,23.1004375797459,14.7404375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.55618455718527,1.55737930031549,1.45942289037336,3.02,"0069"
"2869","RIKO_01",12M 0S,15.66,7.47,22.9304375797459,14.7404375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.59160741680595,1.59160741680595,1.4894391496267,2.84,"0069"
"2870","RIKO_01",13M 0S,15.49,7.47,22.7604375797459,14.7404375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.62534473112727,1.62534473112727,1.51894401222885,2.67,"0069"
"2871","RIKO_01",14M 0S,15.32,7.47,22.5904375797459,14.7404375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.66054327944467,1.66054327944467,1.54964144483215,2.49,"0069"
"2872","RIKO_01",15M 0S,15.15,7.47,22.4204375797459,14.7404375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.69730009682822,1.69730009682822,1.58160524334729,2.32,"0069"
"2873","RIKO_01",16M 0S,14.98,7.47,22.2504375797459,14.7404375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.73572100447945,1.73572100447945,1.61491542054568,2.15,"0069"
"2874","RIKO_01",17M 0S,14.81,7.47,22.0804375797459,14.7404375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.775921627199,1.775921627199,1.64965887481024,1.98,"0069"
"2875","RIKO_01",18M 0S,14.64,7.47,21.9104375797459,14.7404375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.81802855559842,1.81802855559842,1.68593014710978,1.8,"0069"
"2876","RIKO_01",19M 0S,14.47,7.47,21.7404375797459,14.7404375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.86218067766296,1.86218067766296,1.7238322800806,1.63,"0069"
"2877","RIKO_01",20M 0S,14.31,7.47,21.5804375797459,14.7404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.90574045959659,1.90574045959659,1.76109529517481,1.46,"0069"
"2878","RIKO_02",0S,17.16,6.84,24.4304375797459,14.1104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.2041963863861,1.20322645428135,1.14105037711437,5,"0069"
"2879","RIKO_02",1M 0S,16.98,6.84,24.2504375797459,14.1104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.22339888990539,1.22339888990539,1.15917617569734,4.82,"0069"
"2880","RIKO_02",2M 0S,16.8,6.84,24.0704375797459,14.1104375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24550850839766,1.24550850839766,1.17900660669486,4.63,"0069"
"2881","RIKO_02",3M 0S,16.63,6.84,23.9004375797459,14.1104375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.2694544727649,1.26843197787737,1.19952733911383,4.45,"0069"
"2882","RIKO_02",4M 0S,16.45,6.84,23.7204375797459,14.1104375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.29087042077427,1.29087042077427,1.21957489865857,4.27,"0069"
"2883","RIKO_02",5M 0S,16.28,6.84,23.5504375797459,14.1104375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.31657102265543,1.31551057726837,1.24154527553308,4.09,"0069"
"2884","RIKO_02",6M 0S,16.1,6.84,23.3704375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.33966141939964,1.33966141939964,1.26303449582795,3.91,"0069"
"2885","RIKO_02",7M 0S,15.93,6.84,23.2004375797459,14.1104375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.36471559335981,1.36471559335981,1.28528070853623,3.73,"0069"
"2886","RIKO_02",8M 0S,15.76,6.84,23.0304375797459,14.1104375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.39072474704492,1.39072474704492,1.30832463022774,3.55,"0069"
"2887","RIKO_02",9M 0S,15.59,6.84,22.8604375797459,14.1104375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42051084023349,1.41936667547376,1.33364215835419,3.37,"0069"
"2888","RIKO_02",10M 0S,15.42,6.84,22.6904375797459,14.1104375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.44868900159168,1.44752214044816,1.35846960898916,3.19,"0069"
"2889","RIKO_02",11M 0S,15.25,6.84,22.5204375797459,14.1104375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.47800770757627,1.4768172313858,1.3842389841019,3.02,"0069"
"2890","RIKO_02",12M 0S,15.08,6.84,22.3504375797459,14.1104375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.50853763592232,1.50732256909364,1.41100492344839,2.84,"0069"
"2891","RIKO_02",13M 0S,14.91,6.84,22.1804375797459,14.1104375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.54035542725071,1.53911473246162,1.43882637621649,2.67,"0069"
"2892","RIKO_02",14M 0S,14.74,6.84,22.0104375797459,14.1104375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.57028667641021,1.57028667641021,1.46603245306137,2.49,"0069"
"2893","RIKO_02",15M 0S,14.57,6.84,21.8404375797459,14.1104375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.60482079477887,1.60482079477887,1.49608933995286,2.32,"0069"
"2894","RIKO_02",16M 0S,14.4,6.84,21.6704375797459,14.1104375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.64090803487311,1.64090803487311,1.52740448843443,2.15,"0069"
"2895","RIKO_02",17M 0S,14.24,6.84,21.5104375797459,14.1104375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.6800087609798,1.67865558100686,1.56005859896234,1.98,"0069"
"2896","RIKO_02",18M 0S,14.07,6.84,21.3404375797459,14.1104375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.71580425223246,1.71580425223246,1.59209350299415,1.8,"0069"
"2897","RIKO_02",19M 0S,13.91,6.84,21.1804375797459,14.1104375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.75853608266865,1.75711965207375,1.62760428856457,1.63,"0069"
"2898","RIKO_02",20M 0S,13.74,6.84,21.0104375797459,14.1104375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.7978644556001,1.7978644556001,1.66250429828218,1.46,"0069"
"2899","RIKO_01",0S,17.78,7.47,25.0504375797459,14.7404375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.26433217688077,1.26433217688077,1.19899849450143,5,"0070"
"2900","RIKO_01",1M 0S,17.6,7.47,24.8704375797459,14.7404375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.28679809907608,1.28679809907608,1.21918404308577,4.82,"0070"
"2901","RIKO_01",2M 0S,17.42,7.47,24.6904375797459,14.7404375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.31007685865736,1.31007685865736,1.24006089112191,4.63,"0070"
"2902","RIKO_01",3M 0S,17.24,7.47,24.5104375797459,14.7404375797459,9.77,3.32,2610,9505.95439102986,17.3907134562346,2.3342133821536,1.3342133821536,1.26166516996332,4.45,"0070"
"2903","RIKO_01",4M 0S,17.06,7.47,24.3304375797459,14.7404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.35925596909705,1.35925596909705,1.28403557352276,4.27,"0070"
"2904","RIKO_01",5M 0S,16.88,7.47,24.1504375797459,14.7404375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.38272449507863,1.3837860662039,1.30590399172311,4.09,"0070"
"2905","RIKO_01",6M 0S,16.71,7.47,23.9804375797459,14.7404375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.41074293762345,1.41074293762345,1.32988559309198,3.91,"0070"
"2906","RIKO_01",7M 0S,16.53,7.47,23.8004375797459,14.7404375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.4387709430067,1.4387709430067,1.35476446750724,3.73,"0070"
"2907","RIKO_01",8M 0S,16.36,7.47,23.6304375797459,14.7404375797459,8.89,3.32,2610,9965.34015974556,15.8243032370446,2.46628399815981,1.46628399815981,1.37913126574048,3.55,"0070"
"2908","RIKO_01",9M 0S,16.18,7.47,23.4504375797459,14.7404375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.49658607848917,1.49658607848917,1.40590533184744,3.37,"0070"
"2909","RIKO_01",10M 0S,16.01,7.47,23.2804375797459,14.7404375797459,8.54,3.32,2610,10167.4974641669,15.201299172594,2.52637760464177,1.52637760464177,1.43216432036246,3.19,"0070"
"2910","RIKO_01",11M 0S,15.83,7.47,23.1004375797459,14.7404375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.55618455718527,1.55737930031549,1.45942289037336,3.02,"0070"
"2911","RIKO_01",12M 0S,15.66,7.47,22.9304375797459,14.7404375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.59160741680595,1.59160741680595,1.4894391496267,2.84,"0070"
"2912","RIKO_01",13M 0S,15.49,7.47,22.7604375797459,14.7404375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.62534473112727,1.62534473112727,1.51894401222885,2.67,"0070"
"2913","RIKO_01",14M 0S,15.32,7.47,22.5904375797459,14.7404375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.66054327944467,1.66054327944467,1.54964144483215,2.49,"0070"
"2914","RIKO_01",15M 0S,15.15,7.47,22.4204375797459,14.7404375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.69730009682822,1.69730009682822,1.58160524334729,2.32,"0070"
"2915","RIKO_01",16M 0S,14.98,7.47,22.2504375797459,14.7404375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.73572100447945,1.73572100447945,1.61491542054568,2.15,"0070"
"2916","RIKO_01",17M 0S,14.81,7.47,22.0804375797459,14.7404375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.775921627199,1.775921627199,1.64965887481024,1.98,"0070"
"2917","RIKO_01",18M 0S,14.64,7.47,21.9104375797459,14.7404375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.81802855559842,1.81802855559842,1.68593014710978,1.8,"0070"
"2918","RIKO_01",19M 0S,14.47,7.47,21.7404375797459,14.7404375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.86218067766296,1.86218067766296,1.7238322800806,1.63,"0070"
"2919","RIKO_01",20M 0S,14.31,7.47,21.5804375797459,14.7404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.90574045959659,1.90574045959659,1.76109529517481,1.46,"0070"
"2920","RIKO_02",0S,17.16,6.81,24.4304375797459,14.0804375797459,10.34,3.32,2610,9240.22909108351,18.4053200754827,2.19780123246042,1.19683411447202,1.13515854767814,5,"0070"
"2921","RIKO_02",1M 0S,16.98,6.81,24.2504375797459,14.0804375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.21684019111511,1.21684019111511,1.1531403456449,4.82,"0070"
"2922","RIKO_02",2M 0S,16.8,6.81,24.0704375797459,14.0804375797459,9.99,3.32,2610,9400.70152643882,17.7823160110321,2.23876523960367,1.23876523960367,1.17281143290188,4.63,"0070"
"2923","RIKO_02",3M 0S,16.63,6.81,23.9004375797459,14.0804375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.26021025902655,1.26021025902655,1.19201600794062,4.45,"0070"
"2924","RIKO_02",4M 0S,16.45,6.81,23.7204375797459,14.0804375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.28374115597932,1.28374115597932,1.21304788523451,4.27,"0070"
"2925","RIKO_02",5M 0S,16.28,6.81,23.5504375797459,14.0804375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.30678613977198,1.30678613977198,1.23360434190494,4.09,"0070"
"2926","RIKO_02",6M 0S,16.1,6.81,23.3704375797459,14.0804375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.33210600039189,1.33210600039189,1.25614326015344,3.91,"0070"
"2927","RIKO_02",7M 0S,15.93,6.81,23.2004375797459,14.0804375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.35693692364481,1.35693692364481,1.27819953942281,3.73,"0070"
"2928","RIKO_02",8M 0S,15.76,6.81,23.0304375797459,14.0804375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.38271114454086,1.38271114454086,1.30104422252877,3.55,"0070"
"2929","RIKO_02",9M 0S,15.59,6.81,22.8604375797459,14.0804375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.40948345599552,1.40948345599552,1.3247203510919,3.37,"0070"
"2930","RIKO_02",10M 0S,15.42,6.81,22.6904375797459,14.0804375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44014706321403,1.43898427251636,1.35074687612782,3.19,"0070"
"2931","RIKO_02",11M 0S,15.25,6.81,22.5204375797459,14.0804375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.4691891748091,1.46800293518869,1.37628426796564,3.02,"0070"
"2932","RIKO_02",12M 0S,15.08,6.81,22.3504375797459,14.0804375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.49942672441171,1.49821607065868,1.40280589420506,2.84,"0070"
"2933","RIKO_02",13M 0S,14.91,6.81,22.1804375797459,14.0804375797459,8.1,3.32,2610,10440,14.418094062999,2.52781046217786,1.52781046217786,1.42871841773092,2.67,"0070"
"2934","RIKO_02",14M 0S,14.74,6.81,22.0104375797459,14.0804375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56056301937461,1.56056301937461,1.45732039847926,2.49,"0070"
"2935","RIKO_02",15M 0S,14.57,6.81,21.8404375797459,14.0804375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.5947506112939,1.5947506112939,1.48709095818449,2.32,"0070"
"2936","RIKO_02",16M 0S,14.4,6.81,21.6704375797459,14.0804375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.63046966319377,1.63046966319377,1.51810320655247,2.15,"0070"
"2937","RIKO_02",17M 0S,14.24,6.81,21.5104375797459,14.0804375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.66558071919794,1.66558071919794,1.54849644621605,1.98,"0070"
"2938","RIKO_02",18M 0S,14.07,6.81,21.3404375797459,14.0804375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.70458192061167,1.70458192061167,1.58215169115172,1.8,"0070"
"2939","RIKO_02",19M 0S,13.91,6.81,21.1804375797459,14.0804375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.7468638566489,1.74545341941336,1.61730237403919,1.63,"0070"
"2940","RIKO_02",20M 0S,13.74,6.81,21.0104375797459,14.0804375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.78575248825984,1.78575248825984,1.6518426159116,1.46,"0070"
"2941","RIKO_01",0S,17.78,7.47,25.0504375797459,14.7404375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.26433217688077,1.26433217688077,1.19899849450143,5,"0071"
"2942","RIKO_01",1M 0S,17.6,7.47,24.8704375797459,14.7404375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.28679809907608,1.28679809907608,1.21918404308577,4.82,"0071"
"2943","RIKO_01",2M 0S,17.42,7.47,24.6904375797459,14.7404375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.31007685865736,1.31007685865736,1.24006089112191,4.63,"0071"
"2944","RIKO_01",3M 0S,17.24,7.47,24.5104375797459,14.7404375797459,9.77,3.32,2610,9505.95439102986,17.3907134562346,2.3342133821536,1.3342133821536,1.26166516996332,4.45,"0071"
"2945","RIKO_01",4M 0S,17.06,7.47,24.3304375797459,14.7404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.35925596909705,1.35925596909705,1.28403557352276,4.27,"0071"
