"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"2946","RIKO_01",5M 0S,16.88,7.47,24.1504375797459,14.7404375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.38272449507863,1.3837860662039,1.30590399172311,4.09,"0071"
"2947","RIKO_01",6M 0S,16.71,7.47,23.9804375797459,14.7404375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.41074293762345,1.41074293762345,1.32988559309198,3.91,"0071"
"2948","RIKO_01",7M 0S,16.53,7.47,23.8004375797459,14.7404375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.4387709430067,1.4387709430067,1.35476446750724,3.73,"0071"
"2949","RIKO_01",8M 0S,16.36,7.47,23.6304375797459,14.7404375797459,8.89,3.32,2610,9965.34015974556,15.8243032370446,2.46628399815981,1.46628399815981,1.37913126574048,3.55,"0071"
"2950","RIKO_01",9M 0S,16.18,7.47,23.4504375797459,14.7404375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.49658607848917,1.49658607848917,1.40590533184744,3.37,"0071"
"2951","RIKO_01",10M 0S,16.01,7.47,23.2804375797459,14.7404375797459,8.54,3.32,2610,10167.4974641669,15.201299172594,2.52637760464177,1.52637760464177,1.43216432036246,3.19,"0071"
"2952","RIKO_01",11M 0S,15.83,7.47,23.1004375797459,14.7404375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.55618455718527,1.55737930031549,1.45942289037336,3.02,"0071"
"2953","RIKO_01",12M 0S,15.66,7.47,22.9304375797459,14.7404375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.59160741680595,1.59160741680595,1.4894391496267,2.84,"0071"
"2954","RIKO_01",13M 0S,15.49,7.47,22.7604375797459,14.7404375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.62534473112727,1.62534473112727,1.51894401222885,2.67,"0071"
"2955","RIKO_01",14M 0S,15.32,7.47,22.5904375797459,14.7404375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.66054327944467,1.66054327944467,1.54964144483215,2.49,"0071"
"2956","RIKO_01",15M 0S,15.15,7.47,22.4204375797459,14.7404375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.69730009682822,1.69730009682822,1.58160524334729,2.32,"0071"
"2957","RIKO_01",16M 0S,14.98,7.47,22.2504375797459,14.7404375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.73572100447945,1.73572100447945,1.61491542054568,2.15,"0071"
"2958","RIKO_01",17M 0S,14.81,7.47,22.0804375797459,14.7404375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.775921627199,1.775921627199,1.64965887481024,1.98,"0071"
"2959","RIKO_01",18M 0S,14.64,7.47,21.9104375797459,14.7404375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.81802855559842,1.81802855559842,1.68593014710978,1.8,"0071"
"2960","RIKO_01",19M 0S,14.47,7.47,21.7404375797459,14.7404375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.86218067766296,1.86218067766296,1.7238322800806,1.63,"0071"
"2961","RIKO_01",20M 0S,14.31,7.47,21.5804375797459,14.7404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.90574045959659,1.90574045959659,1.76109529517481,1.46,"0071"
"2962","RIKO_02",0S,17.16,6.92,24.4304375797459,14.1904375797459,10.24,3.32,2610,9285.2377796694,18.2273189142111,2.21926413512116,1.21926413512116,1.15585102273865,5,"0071"
"2963","RIKO_02",1M 0S,16.98,6.92,24.2504375797459,14.1904375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.24107999439768,1.24107999439768,1.17543840904796,4.82,"0071"
"2964","RIKO_02",2M 0S,16.8,6.92,24.0704375797459,14.1904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26369076352639,1.26369076352639,1.19570110642087,4.63,"0071"
"2965","RIKO_02",3M 0S,16.63,6.92,23.9004375797459,14.1904375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.28581511263035,1.28581511263035,1.21549017017708,4.45,"0071"
"2966","RIKO_02",4M 0S,16.45,6.92,23.7204375797459,14.1904375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.31010123228129,1.31010123228129,1.23716998535477,4.27,"0071"
"2967","RIKO_02",5M 0S,16.28,6.92,23.5504375797459,14.1904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.33389580594452,1.33389580594452,1.25836765340271,4.09,"0071"
"2968","RIKO_02",6M 0S,16.1,6.92,23.3704375797459,14.1904375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.36005062566892,1.36005062566892,1.28161862499728,3.91,"0071"
"2969","RIKO_02",7M 0S,15.93,6.92,23.2004375797459,14.1904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.38571195822871,1.38571195822871,1.30438083281894,3.73,"0071"
"2970","RIKO_02",8M 0S,15.76,6.92,23.0304375797459,14.1904375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.41236026511773,1.41236026511773,1.3279661974325,3.55,"0071"
"2971","RIKO_02",9M 0S,15.59,6.92,22.8604375797459,14.1904375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.44005360364945,1.44005360364945,1.35242019320187,3.37,"0071"
"2972","RIKO_02",10M 0S,15.42,6.92,22.6904375797459,14.1904375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.46885467572243,1.46885467572243,1.37779170690215,3.19,"0071"
"2973","RIKO_02",11M 0S,15.25,6.92,22.5204375797459,14.1904375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49883130175759,1.49883130175759,1.40413336392481,3.02,"0071"
"2974","RIKO_02",12M 0S,15.08,6.92,22.3504375797459,14.1904375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53005695387754,1.53005695387754,1.43150189263208,2.84,"0071"
"2975","RIKO_02",13M 0S,14.91,6.92,22.1804375797459,14.1904375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.56261135715153,1.56261135715153,1.4599585321691,2.67,"0071"
"2976","RIKO_02",14M 0S,14.74,6.92,22.0104375797459,14.1904375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.59658116926352,1.59658116926352,1.48956948990355,2.49,"0071"
"2977","RIKO_02",15M 0S,14.57,6.92,21.8404375797459,14.1904375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.6320607508027,1.6320607508027,1.52040645568475,2.32,"0071"
"2978","RIKO_02",16M 0S,14.4,6.92,21.6704375797459,14.1904375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.66915304059368,1.66915304059368,1.55254718132989,2.15,"0071"
"2979","RIKO_02",17M 0S,14.24,6.92,21.5104375797459,14.1904375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.7056372600602,1.7056372600602,1.58406380638376,1.98,"0071"
"2980","RIKO_02",18M 0S,14.07,6.92,21.3404375797459,14.1904375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.74619087323646,1.74619087323646,1.61898315770772,1.8,"0071"
"2981","RIKO_02",19M 0S,13.91,6.92,21.1804375797459,14.1904375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.78616090753086,1.78616090753086,1.65328458359754,1.63,"0071"
"2982","RIKO_02",20M 0S,13.74,6.92,21.0104375797459,14.1904375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.83068398000597,1.83068398000597,1.69135911884924,1.46,"0071"
"2983","RIKO_01",0S,17.78,7.47,25.0504375797459,14.7404375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.26433217688077,1.26433217688077,1.19899849450143,5,"0072"
"2984","RIKO_01",1M 0S,17.6,7.47,24.8704375797459,14.7404375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.28679809907608,1.28679809907608,1.21918404308577,4.82,"0072"
"2985","RIKO_01",2M 0S,17.42,7.47,24.6904375797459,14.7404375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.31007685865736,1.31007685865736,1.24006089112191,4.63,"0072"
"2986","RIKO_01",3M 0S,17.24,7.47,24.5104375797459,14.7404375797459,9.77,3.32,2610,9505.95439102986,17.3907134562346,2.3342133821536,1.3342133821536,1.26166516996332,4.45,"0072"
"2987","RIKO_01",4M 0S,17.06,7.47,24.3304375797459,14.7404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.35925596909705,1.35925596909705,1.28403557352276,4.27,"0072"
"2988","RIKO_01",5M 0S,16.88,7.47,24.1504375797459,14.7404375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.38272449507863,1.3837860662039,1.30590399172311,4.09,"0072"
"2989","RIKO_01",6M 0S,16.71,7.47,23.9804375797459,14.7404375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.41074293762345,1.41074293762345,1.32988559309198,3.91,"0072"
"2990","RIKO_01",7M 0S,16.53,7.47,23.8004375797459,14.7404375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.4387709430067,1.4387709430067,1.35476446750724,3.73,"0072"
"2991","RIKO_01",8M 0S,16.36,7.47,23.6304375797459,14.7404375797459,8.89,3.32,2610,9965.34015974556,15.8243032370446,2.46628399815981,1.46628399815981,1.37913126574048,3.55,"0072"
"2992","RIKO_01",9M 0S,16.18,7.47,23.4504375797459,14.7404375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.49658607848917,1.49658607848917,1.40590533184744,3.37,"0072"
"2993","RIKO_01",10M 0S,16.01,7.47,23.2804375797459,14.7404375797459,8.54,3.32,2610,10167.4974641669,15.201299172594,2.52637760464177,1.52637760464177,1.43216432036246,3.19,"0072"
"2994","RIKO_01",11M 0S,15.83,7.47,23.1004375797459,14.7404375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.55618455718527,1.55737930031549,1.45942289037336,3.02,"0072"
"2995","RIKO_01",12M 0S,15.66,7.47,22.9304375797459,14.7404375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.59160741680595,1.59160741680595,1.4894391496267,2.84,"0072"
"2996","RIKO_01",13M 0S,15.49,7.47,22.7604375797459,14.7404375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.62534473112727,1.62534473112727,1.51894401222885,2.67,"0072"
"2997","RIKO_01",14M 0S,15.32,7.47,22.5904375797459,14.7404375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.66054327944467,1.66054327944467,1.54964144483215,2.49,"0072"
"2998","RIKO_01",15M 0S,15.15,7.47,22.4204375797459,14.7404375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.69730009682822,1.69730009682822,1.58160524334729,2.32,"0072"
"2999","RIKO_01",16M 0S,14.98,7.47,22.2504375797459,14.7404375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.73572100447945,1.73572100447945,1.61491542054568,2.15,"0072"
"3000","RIKO_01",17M 0S,14.81,7.47,22.0804375797459,14.7404375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.775921627199,1.775921627199,1.64965887481024,1.98,"0072"
"3001","RIKO_01",18M 0S,14.64,7.47,21.9104375797459,14.7404375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.81802855559842,1.81802855559842,1.68593014710978,1.8,"0072"
"3002","RIKO_01",19M 0S,14.47,7.47,21.7404375797459,14.7404375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.86218067766296,1.86218067766296,1.7238322800806,1.63,"0072"
"3003","RIKO_01",20M 0S,14.31,7.47,21.5804375797459,14.7404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.90574045959659,1.90574045959659,1.76109529517481,1.46,"0072"
"3004","RIKO_02",0S,17.16,6.89,24.4304375797459,14.1604375797459,10.27,3.32,2610,9271.6661703016,18.2807192625925,2.2127813771802,1.2127813771802,1.14988012538234,5,"0072"
"3005","RIKO_02",1M 0S,16.98,6.89,24.2504375797459,14.1604375797459,10.09,3.32,2610,9354.00127969497,17.9603171723037,2.23441672384942,1.23441672384942,1.16931144567124,4.82,"0072"
"3006","RIKO_02",2M 0S,16.8,6.89,24.0704375797459,14.1604375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.25683801651268,1.25683801651268,1.18941077711901,4.63,"0072"
"3007","RIKO_02",3M 0S,16.63,6.89,23.9004375797459,14.1604375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27877461433683,1.27877461433683,1.20903840997496,4.45,"0072"
"3008","RIKO_02",4M 0S,16.45,6.89,23.7204375797459,14.1604375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.30285196063187,1.30285196063187,1.23053923402953,4.27,"0072"
"3009","RIKO_02",5M 0S,16.28,6.89,23.5504375797459,14.1604375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.32643926982329,1.32643926982329,1.25155973223741,4.09,"0072"
"3010","RIKO_02",6M 0S,16.1,6.89,23.3704375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.34981179432112,1.3508963930196,1.27331087037971,3.91,"0072"
"3011","RIKO_02",7M 0S,15.93,6.89,23.2004375797459,14.1604375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37779477252663,1.37779477252663,1.29718098825308,3.73,"0072"
"3012","RIKO_02",8M 0S,15.76,6.89,23.0304375797459,14.1604375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.40420121123345,1.40420121123345,1.32056156314194,3.55,"0072"
"3013","RIKO_02",9M 0S,15.59,6.89,22.8604375797459,14.1604375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.43163962570583,1.43163962570583,1.34480043777133,3.37,"0072"
"3014","RIKO_02",10M 0S,15.42,6.89,22.6904375797459,14.1604375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.46017171672224,1.46017171672224,1.3699457580697,3.19,"0072"
"3015","RIKO_02",11M 0S,15.25,6.89,22.5204375797459,14.1604375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.48986420378477,1.48986420378477,1.39604933954484,3.02,"0072"
"3016","RIKO_02",12M 0S,15.08,6.89,22.3504375797459,14.1604375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.52078934598787,1.52078934598787,1.42316702368427,2.84,"0072"
"3017","RIKO_02",13M 0S,14.91,6.89,22.1804375797459,14.1604375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.55302552913226,1.55302552913226,1.45135907671594,2.67,"0072"
"3018","RIKO_02",14M 0S,14.74,6.89,22.0104375797459,14.1604375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.5866579291262,1.5866579291262,1.48069063672208,2.49,"0072"
"3019","RIKO_02",15M 0S,14.57,6.89,21.8404375797459,14.1604375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.62177926349488,1.62177926349488,1.51123221608761,2.32,"0072"
"3020","RIKO_02",16M 0S,14.4,6.89,21.6704375797459,14.1604375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.65495541803733,1.65628520527137,1.54115096333001,2.15,"0072"
"3021","RIKO_02",17M 0S,14.24,6.89,21.5104375797459,14.1604375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.6945938426722,1.6945938426722,1.57426553391452,1.98,"0072"
"3022","RIKO_02",18M 0S,14.07,6.89,21.3404375797459,14.1604375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.73471653811152,1.73471653811152,1.60883441261821,1.8,"0072"
"3023","RIKO_02",19M 0S,13.91,6.89,21.1804375797459,14.1604375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,2.77425423698585,1.77425423698585,1.64278594216947,1.63,"0072"
"3024","RIKO_02",20M 0S,13.74,6.89,21.0104375797459,14.1604375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.81828682388915,1.81828682388915,1.68046556560012,1.46,"0072"
"3025","RIKO_01",0S,17.78,7.5,25.0504375797459,14.7704375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.2709401501596,1.2709401501596,1.20508327662343,5,"0073"
"3026","RIKO_01",1M 0S,17.6,7.5,24.8704375797459,14.7704375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.2935905686773,1.2935905686773,1.22542835063337,4.82,"0073"
"3027","RIKO_01",2M 0S,17.42,7.5,24.6904375797459,14.7704375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.31706297818959,1.31706297818959,1.24647218161012,4.63,"0073"
"3028","RIKO_01",3M 0S,17.24,7.5,24.5104375797459,14.7704375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.34140295109247,1.34140295109247,1.26825139703421,4.45,"0073"
"3029","RIKO_01",4M 0S,17.06,7.5,24.3304375797459,14.7704375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.36665949201262,1.36665949201262,1.29080522983193,4.27,"0073"
"3030","RIKO_01",5M 0S,16.88,7.5,24.1504375797459,14.7704375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.39288536712587,1.39288536712587,1.31417575423838,4.09,"0073"
"3031","RIKO_01",6M 0S,16.71,7.5,23.9804375797459,14.7704375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.41859552048216,1.41859552048216,1.3370384830491,3.91,"0073"
"3032","RIKO_01",7M 0S,16.53,7.5,23.8004375797459,14.7704375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.44687317205323,1.44687317205323,1.36212940188548,3.73,"0073"
"3033","RIKO_01",8M 0S,16.36,7.5,23.6304375797459,14.7704375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.47743104447917,1.47630110097635,1.38818004537126,3.55,"0073"
"3034","RIKO_01",9M 0S,16.18,7.5,23.4504375797459,14.7704375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.50521483221667,1.50521483221667,1.41371519639006,3.37,"0073"
"3035","RIKO_01",10M 0S,16.01,7.5,23.2804375797459,14.7704375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.53528375365931,1.53528375365931,1.44020737434999,3.19,"0073"
"3036","RIKO_01",11M 0S,15.83,7.5,23.1004375797459,14.7704375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.56845915289804,1.56845915289804,1.46936204491783,3.02,"0073"
"3037","RIKO_01",12M 0S,15.66,7.5,22.9304375797459,14.7704375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.60113538525008,1.60113538525008,1.49800197210773,2.84,"0073"
"3038","RIKO_01",13M 0S,15.49,7.5,22.7604375797459,14.7704375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.63520209557455,1.63520209557455,1.5277805580568,2.67,"0073"
"3039","RIKO_01",14M 0S,15.32,7.5,22.5904375797459,14.7704375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.67074996721748,1.67074996721748,1.55876708578025,2.49,"0073"
"3040","RIKO_01",15M 0S,15.15,7.5,22.4204375797459,14.7704375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.70787774426676,1.70787774426676,1.59103657546225,2.32,"0073"
"3041","RIKO_01",16M 0S,14.98,7.5,22.2504375797459,14.7704375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.74669314754555,1.74669314754555,1.62467039086215,2.15,"0073"
"3042","RIKO_01",17M 0S,14.81,7.5,22.0804375797459,14.7704375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.7873139184187,1.7873139184187,1.65975692429668,1.98,"0073"
"3043","RIKO_01",18M 0S,14.64,7.5,21.9104375797459,14.7704375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,2.82986901171438,1.82986901171438,1.69639237233888,1.8,"0073"
"3044","RIKO_01",19M 0S,14.47,7.5,21.7404375797459,14.7704375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.87449996321961,1.87449996321961,1.73468161656688,1.63,"0073"
"3045","RIKO_01",20M 0S,14.31,7.5,21.5804375797459,14.7704375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,2.9228330505354,1.9213624623001,1.77473922634307,1.46,"0073"
"3046","RIKO_02",0S,17.16,6.17,24.4304375797459,13.4404375797459,10.99,3.32,2610,8962.8094191642,19.562327623748,2.06781298850234,1.06781298850234,1.01588243822411,5,"0073"
"3047","RIKO_02",1M 0S,16.98,6.17,24.2504375797459,13.4404375797459,10.81,3.32,2610,9037.12233061506,19.2419255334591,2.08559340829239,1.08559340829239,1.03196247251516,4.82,"0073"
"3048","RIKO_02",2M 0S,16.8,6.17,24.0704375797459,13.4404375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10397598717222,1.10397598717222,1.04855974401584,4.63,"0073"
"3049","RIKO_02",3M 0S,16.63,6.17,23.9004375797459,13.4404375797459,10.46,3.32,2610,9187.07296974581,18.6189214690086,2.1219182355297,1.1219182355297,1.06473271504623,4.45,"0073"
"3050","RIKO_02",4M 0S,16.45,6.17,23.7204375797459,13.4404375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.14156271825299,1.14156271825299,1.08240985290354,4.27,"0073"
"3051","RIKO_02",5M 0S,16.28,6.17,23.5504375797459,13.4404375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.16075813488039,1.16075813488039,1.09965247148127,4.09,"0073"
"3052","RIKO_02",6M 0S,16.1,6.17,23.3704375797459,13.4404375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.18179906783894,1.18179906783894,1.11851840072204,3.91,"0073"
"3053","RIKO_02",7M 0S,15.93,6.17,23.2004375797459,13.4404375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.20238368275007,1.20238368275007,1.13694040434929,3.73,"0073"
"3054","RIKO_02",8M 0S,15.76,6.17,23.0304375797459,13.4404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.2236980963129,1.2236980963129,1.1559793906674,3.55,"0073"
"3055","RIKO_02",9M 0S,15.59,6.17,22.8604375797459,13.4404375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.24578181991939,1.24578181991939,1.17566688318504,3.37,"0073"
"3056","RIKO_02",10M 0S,15.42,6.17,22.6904375797459,13.4404375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.26867726958278,1.26867726958278,1.19603659012708,3.19,"0073"
"3057","RIKO_02",11M 0S,15.25,6.17,22.5204375797459,13.4404375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.29243003784589,1.29243003784589,1.21712459703461,3.02,"0073"
"3058","RIKO_02",12M 0S,15.08,6.17,22.3504375797459,13.4404375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.31708919681714,1.31708919681714,1.23896958010548,2.84,"0073"
"3059","RIKO_02",13M 0S,14.91,6.17,22.1804375797459,13.4404375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.34270763657216,1.34270763657216,1.2616130429292,2.67,"0073"
"3060","RIKO_02",14M 0S,14.74,6.17,22.0104375797459,13.4404375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.36934244383205,1.36934244383205,1.28509957966437,2.49,"0073"
"3061","RIKO_02",15M 0S,14.57,6.17,21.8404375797459,13.4404375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.39705532662389,1.39705532662389,1.30947716817018,2.32,"0073"
"3062","RIKO_02",16M 0S,14.4,6.17,21.6704375797459,13.4404375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.42591309157238,1.42591309157238,1.33479749714618,2.15,"0073"
"3063","RIKO_02",17M 0S,14.24,6.17,21.5104375797459,13.4404375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.45418398310294,1.45418398310294,1.35953946820971,1.98,"0073"
"3064","RIKO_02",18M 0S,14.07,6.17,21.3404375797459,13.4404375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.48547654982794,1.48547654982794,1.38685302691856,1.8,"0073"
"3065","RIKO_02",19M 0S,13.91,6.17,21.1804375797459,13.4404375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.51943916476594,1.51814550370513,1.41528656157747,1.63,"0073"
"3066","RIKO_02",20M 0S,13.74,6.17,21.0104375797459,13.4404375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.55023312333431,1.55023312333431,1.44313353451003,1.46,"0073"
"3067","RIKO_01",0S,17.78,7.5,25.0504375797459,14.7704375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.2709401501596,1.2709401501596,1.20508327662343,5,"0074"
"3068","RIKO_01",1M 0S,17.6,7.5,24.8704375797459,14.7704375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.2935905686773,1.2935905686773,1.22542835063337,4.82,"0074"
"3069","RIKO_01",2M 0S,17.42,7.5,24.6904375797459,14.7704375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.31706297818959,1.31706297818959,1.24647218161012,4.63,"0074"
"3070","RIKO_01",3M 0S,17.24,7.5,24.5104375797459,14.7704375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.34140295109247,1.34140295109247,1.26825139703421,4.45,"0074"
"3071","RIKO_01",4M 0S,17.06,7.5,24.3304375797459,14.7704375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.36665949201262,1.36665949201262,1.29080522983193,4.27,"0074"
"3072","RIKO_01",5M 0S,16.88,7.5,24.1504375797459,14.7704375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.39288536712587,1.39288536712587,1.31417575423838,4.09,"0074"
"3073","RIKO_01",6M 0S,16.71,7.5,23.9804375797459,14.7704375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.41859552048216,1.41859552048216,1.3370384830491,3.91,"0074"
"3074","RIKO_01",7M 0S,16.53,7.5,23.8004375797459,14.7704375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.44687317205323,1.44687317205323,1.36212940188548,3.73,"0074"
"3075","RIKO_01",8M 0S,16.36,7.5,23.6304375797459,14.7704375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.47743104447917,1.47630110097635,1.38818004537126,3.55,"0074"
"3076","RIKO_01",9M 0S,16.18,7.5,23.4504375797459,14.7704375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.50521483221667,1.50521483221667,1.41371519639006,3.37,"0074"
"3077","RIKO_01",10M 0S,16.01,7.5,23.2804375797459,14.7704375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.53528375365931,1.53528375365931,1.44020737434999,3.19,"0074"
"3078","RIKO_01",11M 0S,15.83,7.5,23.1004375797459,14.7704375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.56845915289804,1.56845915289804,1.46936204491783,3.02,"0074"
"3079","RIKO_01",12M 0S,15.66,7.5,22.9304375797459,14.7704375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.60113538525008,1.60113538525008,1.49800197210773,2.84,"0074"
"3080","RIKO_01",13M 0S,15.49,7.5,22.7604375797459,14.7704375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.63520209557455,1.63520209557455,1.5277805580568,2.67,"0074"
"3081","RIKO_01",14M 0S,15.32,7.5,22.5904375797459,14.7704375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.67074996721748,1.67074996721748,1.55876708578025,2.49,"0074"
"3082","RIKO_01",15M 0S,15.15,7.5,22.4204375797459,14.7704375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.70787774426676,1.70787774426676,1.59103657546225,2.32,"0074"
"3083","RIKO_01",16M 0S,14.98,7.5,22.2504375797459,14.7704375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.74669314754555,1.74669314754555,1.62467039086215,2.15,"0074"
"3084","RIKO_01",17M 0S,14.81,7.5,22.0804375797459,14.7704375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.7873139184187,1.7873139184187,1.65975692429668,1.98,"0074"
"3085","RIKO_01",18M 0S,14.64,7.5,21.9104375797459,14.7704375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,2.82986901171438,1.82986901171438,1.69639237233888,1.8,"0074"
"3086","RIKO_01",19M 0S,14.47,7.5,21.7404375797459,14.7704375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.87449996321961,1.87449996321961,1.73468161656688,1.63,"0074"
"3087","RIKO_01",20M 0S,14.31,7.5,21.5804375797459,14.7704375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,2.9228330505354,1.9213624623001,1.77473922634307,1.46,"0074"
"3088","RIKO_02",0S,17.16,6.14,24.4304375797459,13.4104375797459,11.02,3.32,2610,8950.60127353994,19.6157279721295,2.06218373354271,1.06218373354271,1.01066075385562,5,"0074"
"3089","RIKO_02",1M 0S,16.98,6.14,24.2504375797459,13.4104375797459,10.84,3.32,2610,9024.60842339278,19.2953258818406,2.07982147081556,1.07982147081556,1.02661604425073,4.82,"0074"
"3090","RIKO_02",2M 0S,16.8,6.14,24.0704375797459,13.4104375797459,10.66,3.32,2610,9100.48222543507,18.9749237915518,2.09805485400007,1.09805485400006,1.04308318725135,4.63,"0074"
"3091","RIKO_02",3M 0S,16.63,6.14,23.9004375797459,13.4104375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.11584983256823,1.11584983256823,1.05912801584897,4.45,"0074"
"3092","RIKO_02",4M 0S,16.45,6.14,23.7204375797459,13.4104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.13533120694866,1.13533120694866,1.07666358001764,4.27,"0074"
"3093","RIKO_02",5M 0S,16.28,6.14,23.5504375797459,13.4104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.1543653593334,1.1543653593334,1.09376658229031,4.09,"0074"
"3094","RIKO_02",6M 0S,16.1,6.14,23.3704375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17304561119766,1.17404862022474,1.11142172418177,3.91,"0074"
"3095","RIKO_02",7M 0S,15.93,6.14,23.2004375797459,13.4104375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.19563480527484,1.19563480527484,1.13074744769003,3.73,"0074"
"3096","RIKO_02",8M 0S,15.76,6.14,23.0304375797459,13.4104375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.21676348686494,1.21676348686494,1.14962693635895,3.55,"0074"
"3097","RIKO_02",9M 0S,15.59,6.14,22.8604375797459,13.4104375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.23865235382441,1.23865235382441,1.16914757146887,3.37,"0074"
"3098","RIKO_02",10M 0S,15.42,6.14,22.6904375797459,13.4104375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.26134318358197,1.26134318358197,1.1893425771131,3.19,"0074"
"3099","RIKO_02",11M 0S,15.25,6.14,22.5204375797459,13.4104375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.28488087196934,1.28488087196934,1.21024751328901,3.02,"0074"
"3100","RIKO_02",12M 0S,15.08,6.14,22.3504375797459,13.4104375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.30931372971372,1.30931372971372,1.23190048486058,2.84,"0074"
"3101","RIKO_02",13M 0S,14.91,6.14,22.1804375797459,13.4104375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.33469381341399,1.33469381341399,1.25434237336122,2.67,"0074"
"3102","RIKO_02",14M 0S,14.74,6.14,22.0104375797459,13.4104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.36107729577217,1.36107729577217,1.27761709460369,2.49,"0074"
"3103","RIKO_02",15M 0S,14.57,6.14,21.8404375797459,13.4104375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.38852488062167,1.38852488062167,1.3017718855125,2.32,"0074"
"3104","RIKO_02",16M 0S,14.4,6.14,21.6704375797459,13.4104375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.41417953369295,1.41538872353575,1.32535525935643,2.15,"0074"
"3105","RIKO_02",17M 0S,14.24,6.14,21.5104375797459,13.4104375797459,8.1,3.32,2610,10440,14.418094062999,2.44509441279515,1.44509441279515,1.35136723699181,1.98,"0074"
"3106","RIKO_02",18M 0S,14.07,6.14,21.3404375797459,13.4104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.47607373816402,1.47607373816402,1.3784206991833,1.8,"0074"
"3107","RIKO_02",19M 0S,13.91,6.14,21.1804375797459,13.4104375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.50646907897564,1.50646907897564,1.40489126597225,1.63,"0074"
"3108","RIKO_02",20M 0S,13.74,6.14,21.0104375797459,13.4104375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.54016641363693,1.54016641363693,1.43415340033266,1.46,"0074"
"3109","RIKO_01",0S,17.78,7.5,25.0504375797459,14.7704375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.2709401501596,1.2709401501596,1.20508327662343,5,"0075"
"3110","RIKO_01",1M 0S,17.6,7.5,24.8704375797459,14.7704375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.2935905686773,1.2935905686773,1.22542835063337,4.82,"0075"
"3111","RIKO_01",2M 0S,17.42,7.5,24.6904375797459,14.7704375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.31706297818959,1.31706297818959,1.24647218161012,4.63,"0075"
"3112","RIKO_01",3M 0S,17.24,7.5,24.5104375797459,14.7704375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.34140295109247,1.34140295109247,1.26825139703421,4.45,"0075"
"3113","RIKO_01",4M 0S,17.06,7.5,24.3304375797459,14.7704375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.36665949201262,1.36665949201262,1.29080522983193,4.27,"0075"
"3114","RIKO_01",5M 0S,16.88,7.5,24.1504375797459,14.7704375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.39288536712587,1.39288536712587,1.31417575423838,4.09,"0075"
"3115","RIKO_01",6M 0S,16.71,7.5,23.9804375797459,14.7704375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.41859552048216,1.41859552048216,1.3370384830491,3.91,"0075"
"3116","RIKO_01",7M 0S,16.53,7.5,23.8004375797459,14.7704375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.44687317205323,1.44687317205323,1.36212940188548,3.73,"0075"
"3117","RIKO_01",8M 0S,16.36,7.5,23.6304375797459,14.7704375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.47743104447917,1.47630110097635,1.38818004537126,3.55,"0075"
"3118","RIKO_01",9M 0S,16.18,7.5,23.4504375797459,14.7704375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.50521483221667,1.50521483221667,1.41371519639006,3.37,"0075"
"3119","RIKO_01",10M 0S,16.01,7.5,23.2804375797459,14.7704375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.53528375365931,1.53528375365931,1.44020737434999,3.19,"0075"
"3120","RIKO_01",11M 0S,15.83,7.5,23.1004375797459,14.7704375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.56845915289804,1.56845915289804,1.46936204491783,3.02,"0075"
"3121","RIKO_01",12M 0S,15.66,7.5,22.9304375797459,14.7704375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.60113538525008,1.60113538525008,1.49800197210773,2.84,"0075"
"3122","RIKO_01",13M 0S,15.49,7.5,22.7604375797459,14.7704375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.63520209557455,1.63520209557455,1.5277805580568,2.67,"0075"
"3123","RIKO_01",14M 0S,15.32,7.5,22.5904375797459,14.7704375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.67074996721748,1.67074996721748,1.55876708578025,2.49,"0075"
"3124","RIKO_01",15M 0S,15.15,7.5,22.4204375797459,14.7704375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.70787774426676,1.70787774426676,1.59103657546225,2.32,"0075"
"3125","RIKO_01",16M 0S,14.98,7.5,22.2504375797459,14.7704375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.74669314754555,1.74669314754555,1.62467039086215,2.15,"0075"
"3126","RIKO_01",17M 0S,14.81,7.5,22.0804375797459,14.7704375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.7873139184187,1.7873139184187,1.65975692429668,1.98,"0075"
"3127","RIKO_01",18M 0S,14.64,7.5,21.9104375797459,14.7704375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,2.82986901171438,1.82986901171438,1.69639237233888,1.8,"0075"
"3128","RIKO_01",19M 0S,14.47,7.5,21.7404375797459,14.7704375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.87449996321961,1.87449996321961,1.73468161656688,1.63,"0075"
"3129","RIKO_01",20M 0S,14.31,7.5,21.5804375797459,14.7704375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,2.9228330505354,1.9213624623001,1.77473922634307,1.46,"0075"
"3130","RIKO_02",0S,17.16,6.48,24.4304375797459,13.7504375797459,10.68,3.32,2610,9091.95718166658,19.0105240238061,2.12783377749445,1.12783377749445,1.07147174638758,5,"0075"
"3131","RIKO_02",1M 0S,16.98,6.48,24.2504375797459,13.7504375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.14716807082292,1.14716807082292,1.08890697550334,4.82,"0075"
"3132","RIKO_02",2M 0S,16.8,6.48,24.0704375797459,13.7504375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16717681624425,1.16717681624425,1.10691901046849,4.63,"0075"
"3133","RIKO_02",3M 0S,16.63,6.48,23.9004375797459,13.7504375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.18672559050647,1.18672559050647,1.12448621071894,4.45,"0075"
"3134","RIKO_02",4M 0S,16.45,6.48,23.7204375797459,13.7504375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.20815092714551,1.20815092714551,1.14370492276786,4.27,"0075"
"3135","RIKO_02",5M 0S,16.28,6.48,23.5504375797459,13.7504375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.22910864731027,1.22910864731027,1.16246903207418,4.09,"0075"
"3136","RIKO_02",6M 0S,16.1,6.48,23.3704375797459,13.7504375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.25210652220797,1.25210652220797,1.18301987252251,3.91,"0075"
"3137","RIKO_02",7M 0S,15.93,6.48,23.2004375797459,13.7504375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.27463118980325,1.27463118980325,1.20310751880927,3.73,"0075"
"3138","RIKO_02",8M 0S,15.76,6.48,23.0304375797459,13.7504375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.29798111461645,1.29798111461645,1.22388912390847,3.55,"0075"
"3139","RIKO_02",9M 0S,15.59,6.48,22.8604375797459,13.7504375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.32220249655771,1.32220249655771,1.24540128072018,3.37,"0075"
"3140","RIKO_02",10M 0S,15.42,6.48,22.6904375797459,13.7504375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.34734504962424,1.34734504962424,1.26768320093115,3.19,"0075"
"3141","RIKO_02",11M 0S,15.25,6.48,22.5204375797459,13.7504375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37346234249039,1.37346234249039,1.29077695355083,3.02,"0075"
"3142","RIKO_02",12M 0S,15.08,6.48,22.3504375797459,13.7504375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.4006121794931,1.4006121794931,1.314727730004,2.84,"0075"
"3143","RIKO_02",13M 0S,14.91,6.48,22.1804375797459,13.7504375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.42885702771538,1.42885702771538,1.33958413929469,2.67,"0075"
"3144","RIKO_02",14M 0S,14.74,6.48,22.0104375797459,13.7504375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.4582644968088,1.4582644968088,1.36539853729776,2.49,"0075"
"3145","RIKO_02",15M 0S,14.57,6.48,21.8404375797459,13.7504375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.48890787931282,1.48890787931282,1.39222739487211,2.32,"0075"
"3146","RIKO_02",16M 0S,14.4,6.48,21.6704375797459,13.7504375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.52086676056069,1.52086676056069,1.42013171024242,2.15,"0075"
"3147","RIKO_02",17M 0S,14.24,6.48,21.5104375797459,13.7504375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.55222483809803,1.55222483809803,1.44743604765394,1.98,"0075"
"3148","RIKO_02",18M 0S,14.07,6.48,21.3404375797459,13.7504375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.5869914023242,1.5869914023242,1.47762132042395,1.8,"0075"
"3149","RIKO_02",19M 0S,13.91,6.48,21.1804375797459,13.7504375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.62116618353172,1.62116618353172,1.50720409103521,1.63,"0075"
"3150","RIKO_02",20M 0S,13.74,6.48,21.0104375797459,13.7504375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.65912737515712,1.65912737515712,1.53996188197221,1.46,"0075"
"3151","RIKO_01",0S,17.78,7.5,25.0504375797459,14.7704375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.2709401501596,1.2709401501596,1.20508327662343,5,"0076"
"3152","RIKO_01",1M 0S,17.6,7.5,24.8704375797459,14.7704375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.2935905686773,1.2935905686773,1.22542835063337,4.82,"0076"
"3153","RIKO_01",2M 0S,17.42,7.5,24.6904375797459,14.7704375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.31706297818959,1.31706297818959,1.24647218161012,4.63,"0076"
"3154","RIKO_01",3M 0S,17.24,7.5,24.5104375797459,14.7704375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.34140295109247,1.34140295109247,1.26825139703421,4.45,"0076"
"3155","RIKO_01",4M 0S,17.06,7.5,24.3304375797459,14.7704375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.36665949201262,1.36665949201262,1.29080522983193,4.27,"0076"
"3156","RIKO_01",5M 0S,16.88,7.5,24.1504375797459,14.7704375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.39288536712587,1.39288536712587,1.31417575423838,4.09,"0076"
"3157","RIKO_01",6M 0S,16.71,7.5,23.9804375797459,14.7704375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.41859552048216,1.41859552048216,1.3370384830491,3.91,"0076"
"3158","RIKO_01",7M 0S,16.53,7.5,23.8004375797459,14.7704375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.44687317205323,1.44687317205323,1.36212940188548,3.73,"0076"
"3159","RIKO_01",8M 0S,16.36,7.5,23.6304375797459,14.7704375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.47743104447917,1.47630110097635,1.38818004537126,3.55,"0076"
"3160","RIKO_01",9M 0S,16.18,7.5,23.4504375797459,14.7704375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.50521483221667,1.50521483221667,1.41371519639006,3.37,"0076"
"3161","RIKO_01",10M 0S,16.01,7.5,23.2804375797459,14.7704375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.53528375365931,1.53528375365931,1.44020737434999,3.19,"0076"
"3162","RIKO_01",11M 0S,15.83,7.5,23.1004375797459,14.7704375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.56845915289804,1.56845915289804,1.46936204491783,3.02,"0076"
"3163","RIKO_01",12M 0S,15.66,7.5,22.9304375797459,14.7704375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.60113538525008,1.60113538525008,1.49800197210773,2.84,"0076"
"3164","RIKO_01",13M 0S,15.49,7.5,22.7604375797459,14.7704375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.63520209557455,1.63520209557455,1.5277805580568,2.67,"0076"
"3165","RIKO_01",14M 0S,15.32,7.5,22.5904375797459,14.7704375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.67074996721748,1.67074996721748,1.55876708578025,2.49,"0076"
"3166","RIKO_01",15M 0S,15.15,7.5,22.4204375797459,14.7704375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.70787774426676,1.70787774426676,1.59103657546225,2.32,"0076"
"3167","RIKO_01",16M 0S,14.98,7.5,22.2504375797459,14.7704375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.74669314754555,1.74669314754555,1.62467039086215,2.15,"0076"
"3168","RIKO_01",17M 0S,14.81,7.5,22.0804375797459,14.7704375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.7873139184187,1.7873139184187,1.65975692429668,1.98,"0076"
"3169","RIKO_01",18M 0S,14.64,7.5,21.9104375797459,14.7704375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,2.82986901171438,1.82986901171438,1.69639237233888,1.8,"0076"
"3170","RIKO_01",19M 0S,14.47,7.5,21.7404375797459,14.7704375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.87449996321961,1.87449996321961,1.73468161656688,1.63,"0076"
"3171","RIKO_01",20M 0S,14.31,7.5,21.5804375797459,14.7704375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,2.9228330505354,1.9213624623001,1.77473922634307,1.46,"0076"
"3172","RIKO_02",0S,17.16,6.45,24.4304375797459,13.7204375797459,10.71,3.32,2610,9079.21441831734,19.0639243721876,2.12187345878998,1.12187345878998,1.06595850227504,5,"0076"
"3173","RIKO_02",1M 0S,16.98,6.45,24.2504375797459,13.7204375797459,10.53,3.32,2610,9156.48572156538,18.7435222818987,2.14105078287186,1.14105078287186,1.08325710418678,4.82,"0076"
"3174","RIKO_02",2M 0S,16.8,6.45,24.0704375797459,13.7204375797459,10.35,3.32,2610,9235.76413354276,18.4231201916098,2.16089514431311,1.16089514431311,1.10112641854398,4.63,"0076"
"3175","RIKO_02",3M 0S,16.63,6.45,23.9004375797459,13.7204375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.18028140900203,1.18028140900203,1.1185528828408,4.45,"0076"
"3176","RIKO_02",4M 0S,16.45,6.45,23.7204375797459,13.7204375797459,10,3.32,2610,9396,17.8001161271592,2.20152647436407,1.20152647436407,1.13761588645933,4.27,"0076"
"3177","RIKO_02",5M 0S,16.28,6.45,23.5504375797459,13.7204375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.22230567076711,1.22230567076711,1.15622621486525,4.09,"0076"
"3178","RIKO_02",6M 0S,16.1,6.45,23.3704375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24278102936239,1.24381622604976,1.17545556490315,3.91,"0076"
"3179","RIKO_02",7M 0S,15.93,6.45,23.2004375797459,13.7204375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.26743298983552,1.26743298983552,1.19652570434591,3.73,"0076"
"3180","RIKO_02",8M 0S,15.76,6.45,23.0304375797459,13.7204375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.29057623454787,1.29057623454787,1.21713081096912,3.55,"0076"
"3181","RIKO_02",9M 0S,15.59,6.45,22.8604375797459,13.7204375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.31458038770686,1.31458038770686,1.2384580248839,3.37,"0076"
"3182","RIKO_02",10M 0S,15.42,6.45,22.6904375797459,13.7204375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.33949439728436,1.33949439728436,1.2605459825437,3.19,"0076"
"3183","RIKO_02",11M 0S,15.25,6.45,22.5204375797459,13.7204375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.36537099359553,1.36537099359553,1.2834361267859,3.02,"0076"
"3184","RIKO_02",12M 0S,15.08,6.45,22.3504375797459,13.7204375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.39226706183554,1.39226706183554,1.30717296634874,2.84,"0076"
"3185","RIKO_02",13M 0S,14.91,6.45,22.1804375797459,13.7204375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.420244059532,1.420244059532,1.33180436472914,2.67,"0076"
"3186","RIKO_02",14M 0S,14.74,6.45,22.0104375797459,13.7204375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.44936848536076,1.44936848536076,1.35738186232587,2.49,"0076"
"3187","RIKO_02",15M 0S,14.57,6.45,21.8404375797459,13.7204375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.4797124068523,1.4797124068523,1.38396103643036,2.32,"0076"
"3188","RIKO_02",16M 0S,14.4,6.45,21.6704375797459,13.7204375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.50819908839707,1.50945536980411,1.40994544341683,2.15,"0076"
"3189","RIKO_02",17M 0S,14.24,6.45,21.5104375797459,13.7204375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.54239598763038,1.54239598763038,1.43864475315375,1.98,"0076"
"3190","RIKO_02",18M 0S,14.07,6.45,21.3404375797459,13.7204375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.57680639680324,1.57680639680324,1.46853668216292,1.8,"0076"
"3191","RIKO_02",19M 0S,13.91,6.45,21.1804375797459,13.7204375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.61062530075613,1.61062530075613,1.49782761964875,1.63,"0076"
"3192","RIKO_02",20M 0S,13.74,6.45,21.0104375797459,13.7204375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.64818446414824,1.64818446414824,1.53025723923599,1.46,"0076"
"3193","RIKO_01",0S,17.78,7.5,25.0504375797459,14.7704375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.2709401501596,1.2709401501596,1.20508327662343,5,"0077"
"3194","RIKO_01",1M 0S,17.6,7.5,24.8704375797459,14.7704375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.2935905686773,1.2935905686773,1.22542835063337,4.82,"0077"
"3195","RIKO_01",2M 0S,17.42,7.5,24.6904375797459,14.7704375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.31706297818959,1.31706297818959,1.24647218161012,4.63,"0077"
"3196","RIKO_01",3M 0S,17.24,7.5,24.5104375797459,14.7704375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.34140295109247,1.34140295109247,1.26825139703421,4.45,"0077"
"3197","RIKO_01",4M 0S,17.06,7.5,24.3304375797459,14.7704375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.36665949201262,1.36665949201262,1.29080522983193,4.27,"0077"
"3198","RIKO_01",5M 0S,16.88,7.5,24.1504375797459,14.7704375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.39288536712587,1.39288536712587,1.31417575423838,4.09,"0077"
"3199","RIKO_01",6M 0S,16.71,7.5,23.9804375797459,14.7704375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.41859552048216,1.41859552048216,1.3370384830491,3.91,"0077"
"3200","RIKO_01",7M 0S,16.53,7.5,23.8004375797459,14.7704375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.44687317205323,1.44687317205323,1.36212940188548,3.73,"0077"
"3201","RIKO_01",8M 0S,16.36,7.5,23.6304375797459,14.7704375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.47743104447917,1.47630110097635,1.38818004537126,3.55,"0077"
"3202","RIKO_01",9M 0S,16.18,7.5,23.4504375797459,14.7704375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.50521483221667,1.50521483221667,1.41371519639006,3.37,"0077"
"3203","RIKO_01",10M 0S,16.01,7.5,23.2804375797459,14.7704375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.53528375365931,1.53528375365931,1.44020737434999,3.19,"0077"
"3204","RIKO_01",11M 0S,15.83,7.5,23.1004375797459,14.7704375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.56845915289804,1.56845915289804,1.46936204491783,3.02,"0077"
"3205","RIKO_01",12M 0S,15.66,7.5,22.9304375797459,14.7704375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.60113538525008,1.60113538525008,1.49800197210773,2.84,"0077"
"3206","RIKO_01",13M 0S,15.49,7.5,22.7604375797459,14.7704375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.63520209557455,1.63520209557455,1.5277805580568,2.67,"0077"
"3207","RIKO_01",14M 0S,15.32,7.5,22.5904375797459,14.7704375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.67074996721748,1.67074996721748,1.55876708578025,2.49,"0077"
"3208","RIKO_01",15M 0S,15.15,7.5,22.4204375797459,14.7704375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.70787774426676,1.70787774426676,1.59103657546225,2.32,"0077"
"3209","RIKO_01",16M 0S,14.98,7.5,22.2504375797459,14.7704375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.74669314754555,1.74669314754555,1.62467039086215,2.15,"0077"
"3210","RIKO_01",17M 0S,14.81,7.5,22.0804375797459,14.7704375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.7873139184187,1.7873139184187,1.65975692429668,1.98,"0077"
"3211","RIKO_01",18M 0S,14.64,7.5,21.9104375797459,14.7704375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,2.82986901171438,1.82986901171438,1.69639237233888,1.8,"0077"
"3212","RIKO_01",19M 0S,14.47,7.5,21.7404375797459,14.7704375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.87449996321961,1.87449996321961,1.73468161656688,1.63,"0077"
"3213","RIKO_01",20M 0S,14.31,7.5,21.5804375797459,14.7704375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,2.9228330505354,1.9213624623001,1.77473922634307,1.46,"0077"
