"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"3214","RIKO_02",0S,17.16,6.84,24.4304375797459,14.1104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.2041963863861,1.20322645428135,1.14105037711437,5,"0077"
"3215","RIKO_02",1M 0S,16.98,6.84,24.2504375797459,14.1104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.22339888990539,1.22339888990539,1.15917617569734,4.82,"0077"
"3216","RIKO_02",2M 0S,16.8,6.84,24.0704375797459,14.1104375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24550850839766,1.24550850839766,1.17900660669486,4.63,"0077"
"3217","RIKO_02",3M 0S,16.63,6.84,23.9004375797459,14.1104375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.2694544727649,1.26843197787737,1.19952733911383,4.45,"0077"
"3218","RIKO_02",4M 0S,16.45,6.84,23.7204375797459,14.1104375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.29087042077427,1.29087042077427,1.21957489865857,4.27,"0077"
"3219","RIKO_02",5M 0S,16.28,6.84,23.5504375797459,14.1104375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.31657102265543,1.31551057726837,1.24154527553308,4.09,"0077"
"3220","RIKO_02",6M 0S,16.1,6.84,23.3704375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.33966141939964,1.33966141939964,1.26303449582795,3.91,"0077"
"3221","RIKO_02",7M 0S,15.93,6.84,23.2004375797459,14.1104375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.36471559335981,1.36471559335981,1.28528070853623,3.73,"0077"
"3222","RIKO_02",8M 0S,15.76,6.84,23.0304375797459,14.1104375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.39072474704492,1.39072474704492,1.30832463022774,3.55,"0077"
"3223","RIKO_02",9M 0S,15.59,6.84,22.8604375797459,14.1104375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42051084023349,1.41936667547376,1.33364215835419,3.37,"0077"
"3224","RIKO_02",10M 0S,15.42,6.84,22.6904375797459,14.1104375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.44868900159168,1.44752214044816,1.35846960898916,3.19,"0077"
"3225","RIKO_02",11M 0S,15.25,6.84,22.5204375797459,14.1104375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.47800770757627,1.4768172313858,1.3842389841019,3.02,"0077"
"3226","RIKO_02",12M 0S,15.08,6.84,22.3504375797459,14.1104375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.50853763592232,1.50732256909364,1.41100492344839,2.84,"0077"
"3227","RIKO_02",13M 0S,14.91,6.84,22.1804375797459,14.1104375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.54035542725071,1.53911473246162,1.43882637621649,2.67,"0077"
"3228","RIKO_02",14M 0S,14.74,6.84,22.0104375797459,14.1104375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.57028667641021,1.57028667641021,1.46603245306137,2.49,"0077"
"3229","RIKO_02",15M 0S,14.57,6.84,21.8404375797459,14.1104375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.60482079477887,1.60482079477887,1.49608933995286,2.32,"0077"
"3230","RIKO_02",16M 0S,14.4,6.84,21.6704375797459,14.1104375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.64090803487311,1.64090803487311,1.52740448843443,2.15,"0077"
"3231","RIKO_02",17M 0S,14.24,6.84,21.5104375797459,14.1104375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.6800087609798,1.67865558100686,1.56005859896234,1.98,"0077"
"3232","RIKO_02",18M 0S,14.07,6.84,21.3404375797459,14.1104375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.71580425223246,1.71580425223246,1.59209350299415,1.8,"0077"
"3233","RIKO_02",19M 0S,13.91,6.84,21.1804375797459,14.1104375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.75853608266865,1.75711965207375,1.62760428856457,1.63,"0077"
"3234","RIKO_02",20M 0S,13.74,6.84,21.0104375797459,14.1104375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.7978644556001,1.7978644556001,1.66250429828218,1.46,"0077"
"3235","RIKO_01",0S,17.78,7.5,25.0504375797459,14.7704375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.2709401501596,1.2709401501596,1.20508327662343,5,"0078"
"3236","RIKO_01",1M 0S,17.6,7.5,24.8704375797459,14.7704375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.2935905686773,1.2935905686773,1.22542835063337,4.82,"0078"
"3237","RIKO_01",2M 0S,17.42,7.5,24.6904375797459,14.7704375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.31706297818959,1.31706297818959,1.24647218161012,4.63,"0078"
"3238","RIKO_01",3M 0S,17.24,7.5,24.5104375797459,14.7704375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.34140295109247,1.34140295109247,1.26825139703421,4.45,"0078"
"3239","RIKO_01",4M 0S,17.06,7.5,24.3304375797459,14.7704375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.36665949201262,1.36665949201262,1.29080522983193,4.27,"0078"
"3240","RIKO_01",5M 0S,16.88,7.5,24.1504375797459,14.7704375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.39288536712587,1.39288536712587,1.31417575423838,4.09,"0078"
"3241","RIKO_01",6M 0S,16.71,7.5,23.9804375797459,14.7704375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.41859552048216,1.41859552048216,1.3370384830491,3.91,"0078"
"3242","RIKO_01",7M 0S,16.53,7.5,23.8004375797459,14.7704375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.44687317205323,1.44687317205323,1.36212940188548,3.73,"0078"
"3243","RIKO_01",8M 0S,16.36,7.5,23.6304375797459,14.7704375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.47743104447917,1.47630110097635,1.38818004537126,3.55,"0078"
"3244","RIKO_01",9M 0S,16.18,7.5,23.4504375797459,14.7704375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.50521483221667,1.50521483221667,1.41371519639006,3.37,"0078"
"3245","RIKO_01",10M 0S,16.01,7.5,23.2804375797459,14.7704375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.53528375365931,1.53528375365931,1.44020737434999,3.19,"0078"
"3246","RIKO_01",11M 0S,15.83,7.5,23.1004375797459,14.7704375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.56845915289804,1.56845915289804,1.46936204491783,3.02,"0078"
"3247","RIKO_01",12M 0S,15.66,7.5,22.9304375797459,14.7704375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.60113538525008,1.60113538525008,1.49800197210773,2.84,"0078"
"3248","RIKO_01",13M 0S,15.49,7.5,22.7604375797459,14.7704375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.63520209557455,1.63520209557455,1.5277805580568,2.67,"0078"
"3249","RIKO_01",14M 0S,15.32,7.5,22.5904375797459,14.7704375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.67074996721748,1.67074996721748,1.55876708578025,2.49,"0078"
"3250","RIKO_01",15M 0S,15.15,7.5,22.4204375797459,14.7704375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.70787774426676,1.70787774426676,1.59103657546225,2.32,"0078"
"3251","RIKO_01",16M 0S,14.98,7.5,22.2504375797459,14.7704375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.74669314754555,1.74669314754555,1.62467039086215,2.15,"0078"
"3252","RIKO_01",17M 0S,14.81,7.5,22.0804375797459,14.7704375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.7873139184187,1.7873139184187,1.65975692429668,1.98,"0078"
"3253","RIKO_01",18M 0S,14.64,7.5,21.9104375797459,14.7704375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,2.82986901171438,1.82986901171438,1.69639237233888,1.8,"0078"
"3254","RIKO_01",19M 0S,14.47,7.5,21.7404375797459,14.7704375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.87449996321961,1.87449996321961,1.73468161656688,1.63,"0078"
"3255","RIKO_01",20M 0S,14.31,7.5,21.5804375797459,14.7704375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,2.9228330505354,1.9213624623001,1.77473922634307,1.46,"0078"
"3256","RIKO_02",0S,17.16,6.81,24.4304375797459,14.0804375797459,10.34,3.32,2610,9240.22909108351,18.4053200754827,2.19780123246042,1.19683411447202,1.13515854767814,5,"0078"
"3257","RIKO_02",1M 0S,16.98,6.81,24.2504375797459,14.0804375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.21684019111511,1.21684019111511,1.1531403456449,4.82,"0078"
"3258","RIKO_02",2M 0S,16.8,6.81,24.0704375797459,14.0804375797459,9.99,3.32,2610,9400.70152643882,17.7823160110321,2.23876523960367,1.23876523960367,1.17281143290188,4.63,"0078"
"3259","RIKO_02",3M 0S,16.63,6.81,23.9004375797459,14.0804375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.26021025902655,1.26021025902655,1.19201600794062,4.45,"0078"
"3260","RIKO_02",4M 0S,16.45,6.81,23.7204375797459,14.0804375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.28374115597932,1.28374115597932,1.21304788523451,4.27,"0078"
"3261","RIKO_02",5M 0S,16.28,6.81,23.5504375797459,14.0804375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.30678613977198,1.30678613977198,1.23360434190494,4.09,"0078"
"3262","RIKO_02",6M 0S,16.1,6.81,23.3704375797459,14.0804375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.33210600039189,1.33210600039189,1.25614326015344,3.91,"0078"
"3263","RIKO_02",7M 0S,15.93,6.81,23.2004375797459,14.0804375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.35693692364481,1.35693692364481,1.27819953942281,3.73,"0078"
"3264","RIKO_02",8M 0S,15.76,6.81,23.0304375797459,14.0804375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.38271114454086,1.38271114454086,1.30104422252877,3.55,"0078"
"3265","RIKO_02",9M 0S,15.59,6.81,22.8604375797459,14.0804375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.40948345599552,1.40948345599552,1.3247203510919,3.37,"0078"
"3266","RIKO_02",10M 0S,15.42,6.81,22.6904375797459,14.0804375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44014706321403,1.43898427251636,1.35074687612782,3.19,"0078"
"3267","RIKO_02",11M 0S,15.25,6.81,22.5204375797459,14.0804375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.4691891748091,1.46800293518869,1.37628426796564,3.02,"0078"
"3268","RIKO_02",12M 0S,15.08,6.81,22.3504375797459,14.0804375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.49942672441171,1.49821607065868,1.40280589420506,2.84,"0078"
"3269","RIKO_02",13M 0S,14.91,6.81,22.1804375797459,14.0804375797459,8.1,3.32,2610,10440,14.418094062999,2.52781046217786,1.52781046217786,1.42871841773092,2.67,"0078"
"3270","RIKO_02",14M 0S,14.74,6.81,22.0104375797459,14.0804375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56056301937461,1.56056301937461,1.45732039847926,2.49,"0078"
"3271","RIKO_02",15M 0S,14.57,6.81,21.8404375797459,14.0804375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.5947506112939,1.5947506112939,1.48709095818449,2.32,"0078"
"3272","RIKO_02",16M 0S,14.4,6.81,21.6704375797459,14.0804375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.63046966319377,1.63046966319377,1.51810320655247,2.15,"0078"
"3273","RIKO_02",17M 0S,14.24,6.81,21.5104375797459,14.0804375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.66558071919794,1.66558071919794,1.54849644621605,1.98,"0078"
"3274","RIKO_02",18M 0S,14.07,6.81,21.3404375797459,14.0804375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.70458192061167,1.70458192061167,1.58215169115172,1.8,"0078"
"3275","RIKO_02",19M 0S,13.91,6.81,21.1804375797459,14.0804375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.7468638566489,1.74545341941336,1.61730237403919,1.63,"0078"
"3276","RIKO_02",20M 0S,13.74,6.81,21.0104375797459,14.0804375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.78575248825984,1.78575248825984,1.6518426159116,1.46,"0078"
"3277","RIKO_01",0S,17.78,7.5,25.0504375797459,14.7704375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.2709401501596,1.2709401501596,1.20508327662343,5,"0079"
"3278","RIKO_01",1M 0S,17.6,7.5,24.8704375797459,14.7704375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.2935905686773,1.2935905686773,1.22542835063337,4.82,"0079"
"3279","RIKO_01",2M 0S,17.42,7.5,24.6904375797459,14.7704375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.31706297818959,1.31706297818959,1.24647218161012,4.63,"0079"
"3280","RIKO_01",3M 0S,17.24,7.5,24.5104375797459,14.7704375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.34140295109247,1.34140295109247,1.26825139703421,4.45,"0079"
"3281","RIKO_01",4M 0S,17.06,7.5,24.3304375797459,14.7704375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.36665949201262,1.36665949201262,1.29080522983193,4.27,"0079"
"3282","RIKO_01",5M 0S,16.88,7.5,24.1504375797459,14.7704375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.39288536712587,1.39288536712587,1.31417575423838,4.09,"0079"
"3283","RIKO_01",6M 0S,16.71,7.5,23.9804375797459,14.7704375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.41859552048216,1.41859552048216,1.3370384830491,3.91,"0079"
"3284","RIKO_01",7M 0S,16.53,7.5,23.8004375797459,14.7704375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.44687317205323,1.44687317205323,1.36212940188548,3.73,"0079"
"3285","RIKO_01",8M 0S,16.36,7.5,23.6304375797459,14.7704375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.47743104447917,1.47630110097635,1.38818004537126,3.55,"0079"
"3286","RIKO_01",9M 0S,16.18,7.5,23.4504375797459,14.7704375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.50521483221667,1.50521483221667,1.41371519639006,3.37,"0079"
"3287","RIKO_01",10M 0S,16.01,7.5,23.2804375797459,14.7704375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.53528375365931,1.53528375365931,1.44020737434999,3.19,"0079"
"3288","RIKO_01",11M 0S,15.83,7.5,23.1004375797459,14.7704375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.56845915289804,1.56845915289804,1.46936204491783,3.02,"0079"
"3289","RIKO_01",12M 0S,15.66,7.5,22.9304375797459,14.7704375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.60113538525008,1.60113538525008,1.49800197210773,2.84,"0079"
"3290","RIKO_01",13M 0S,15.49,7.5,22.7604375797459,14.7704375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.63520209557455,1.63520209557455,1.5277805580568,2.67,"0079"
"3291","RIKO_01",14M 0S,15.32,7.5,22.5904375797459,14.7704375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.67074996721748,1.67074996721748,1.55876708578025,2.49,"0079"
"3292","RIKO_01",15M 0S,15.15,7.5,22.4204375797459,14.7704375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.70787774426676,1.70787774426676,1.59103657546225,2.32,"0079"
"3293","RIKO_01",16M 0S,14.98,7.5,22.2504375797459,14.7704375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.74669314754555,1.74669314754555,1.62467039086215,2.15,"0079"
"3294","RIKO_01",17M 0S,14.81,7.5,22.0804375797459,14.7704375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.7873139184187,1.7873139184187,1.65975692429668,1.98,"0079"
"3295","RIKO_01",18M 0S,14.64,7.5,21.9104375797459,14.7704375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,2.82986901171438,1.82986901171438,1.69639237233888,1.8,"0079"
"3296","RIKO_01",19M 0S,14.47,7.5,21.7404375797459,14.7704375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.87449996321961,1.87449996321961,1.73468161656688,1.63,"0079"
"3297","RIKO_01",20M 0S,14.31,7.5,21.5804375797459,14.7704375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,2.9228330505354,1.9213624623001,1.77473922634307,1.46,"0079"
"3298","RIKO_02",0S,17.16,6.92,24.4304375797459,14.1904375797459,10.24,3.32,2610,9285.2377796694,18.2273189142111,2.21926413512116,1.21926413512116,1.15585102273865,5,"0079"
"3299","RIKO_02",1M 0S,16.98,6.92,24.2504375797459,14.1904375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.24107999439768,1.24107999439768,1.17543840904796,4.82,"0079"
"3300","RIKO_02",2M 0S,16.8,6.92,24.0704375797459,14.1904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26369076352639,1.26369076352639,1.19570110642087,4.63,"0079"
"3301","RIKO_02",3M 0S,16.63,6.92,23.9004375797459,14.1904375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.28581511263035,1.28581511263035,1.21549017017708,4.45,"0079"
"3302","RIKO_02",4M 0S,16.45,6.92,23.7204375797459,14.1904375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.31010123228129,1.31010123228129,1.23716998535477,4.27,"0079"
"3303","RIKO_02",5M 0S,16.28,6.92,23.5504375797459,14.1904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.33389580594452,1.33389580594452,1.25836765340271,4.09,"0079"
"3304","RIKO_02",6M 0S,16.1,6.92,23.3704375797459,14.1904375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.36005062566892,1.36005062566892,1.28161862499728,3.91,"0079"
"3305","RIKO_02",7M 0S,15.93,6.92,23.2004375797459,14.1904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.38571195822871,1.38571195822871,1.30438083281894,3.73,"0079"
"3306","RIKO_02",8M 0S,15.76,6.92,23.0304375797459,14.1904375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.41236026511773,1.41236026511773,1.3279661974325,3.55,"0079"
"3307","RIKO_02",9M 0S,15.59,6.92,22.8604375797459,14.1904375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.44005360364945,1.44005360364945,1.35242019320187,3.37,"0079"
"3308","RIKO_02",10M 0S,15.42,6.92,22.6904375797459,14.1904375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.46885467572243,1.46885467572243,1.37779170690215,3.19,"0079"
"3309","RIKO_02",11M 0S,15.25,6.92,22.5204375797459,14.1904375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49883130175759,1.49883130175759,1.40413336392481,3.02,"0079"
"3310","RIKO_02",12M 0S,15.08,6.92,22.3504375797459,14.1904375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53005695387754,1.53005695387754,1.43150189263208,2.84,"0079"
"3311","RIKO_02",13M 0S,14.91,6.92,22.1804375797459,14.1904375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.56261135715153,1.56261135715153,1.4599585321691,2.67,"0079"
"3312","RIKO_02",14M 0S,14.74,6.92,22.0104375797459,14.1904375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.59658116926352,1.59658116926352,1.48956948990355,2.49,"0079"
"3313","RIKO_02",15M 0S,14.57,6.92,21.8404375797459,14.1904375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.6320607508027,1.6320607508027,1.52040645568475,2.32,"0079"
"3314","RIKO_02",16M 0S,14.4,6.92,21.6704375797459,14.1904375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.66915304059368,1.66915304059368,1.55254718132989,2.15,"0079"
"3315","RIKO_02",17M 0S,14.24,6.92,21.5104375797459,14.1904375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.7056372600602,1.7056372600602,1.58406380638376,1.98,"0079"
"3316","RIKO_02",18M 0S,14.07,6.92,21.3404375797459,14.1904375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.74619087323646,1.74619087323646,1.61898315770772,1.8,"0079"
"3317","RIKO_02",19M 0S,13.91,6.92,21.1804375797459,14.1904375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.78616090753086,1.78616090753086,1.65328458359754,1.63,"0079"
"3318","RIKO_02",20M 0S,13.74,6.92,21.0104375797459,14.1904375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.83068398000597,1.83068398000597,1.69135911884924,1.46,"0079"
"3319","RIKO_01",0S,17.78,7.5,25.0504375797459,14.7704375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.2709401501596,1.2709401501596,1.20508327662343,5,"0080"
"3320","RIKO_01",1M 0S,17.6,7.5,24.8704375797459,14.7704375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.2935905686773,1.2935905686773,1.22542835063337,4.82,"0080"
"3321","RIKO_01",2M 0S,17.42,7.5,24.6904375797459,14.7704375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.31706297818959,1.31706297818959,1.24647218161012,4.63,"0080"
"3322","RIKO_01",3M 0S,17.24,7.5,24.5104375797459,14.7704375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.34140295109247,1.34140295109247,1.26825139703421,4.45,"0080"
"3323","RIKO_01",4M 0S,17.06,7.5,24.3304375797459,14.7704375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.36665949201262,1.36665949201262,1.29080522983193,4.27,"0080"
"3324","RIKO_01",5M 0S,16.88,7.5,24.1504375797459,14.7704375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.39288536712587,1.39288536712587,1.31417575423838,4.09,"0080"
"3325","RIKO_01",6M 0S,16.71,7.5,23.9804375797459,14.7704375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.41859552048216,1.41859552048216,1.3370384830491,3.91,"0080"
"3326","RIKO_01",7M 0S,16.53,7.5,23.8004375797459,14.7704375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.44687317205323,1.44687317205323,1.36212940188548,3.73,"0080"
"3327","RIKO_01",8M 0S,16.36,7.5,23.6304375797459,14.7704375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.47743104447917,1.47630110097635,1.38818004537126,3.55,"0080"
"3328","RIKO_01",9M 0S,16.18,7.5,23.4504375797459,14.7704375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.50521483221667,1.50521483221667,1.41371519639006,3.37,"0080"
"3329","RIKO_01",10M 0S,16.01,7.5,23.2804375797459,14.7704375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.53528375365931,1.53528375365931,1.44020737434999,3.19,"0080"
"3330","RIKO_01",11M 0S,15.83,7.5,23.1004375797459,14.7704375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.56845915289804,1.56845915289804,1.46936204491783,3.02,"0080"
"3331","RIKO_01",12M 0S,15.66,7.5,22.9304375797459,14.7704375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.60113538525008,1.60113538525008,1.49800197210773,2.84,"0080"
"3332","RIKO_01",13M 0S,15.49,7.5,22.7604375797459,14.7704375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.63520209557455,1.63520209557455,1.5277805580568,2.67,"0080"
"3333","RIKO_01",14M 0S,15.32,7.5,22.5904375797459,14.7704375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.67074996721748,1.67074996721748,1.55876708578025,2.49,"0080"
"3334","RIKO_01",15M 0S,15.15,7.5,22.4204375797459,14.7704375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.70787774426676,1.70787774426676,1.59103657546225,2.32,"0080"
"3335","RIKO_01",16M 0S,14.98,7.5,22.2504375797459,14.7704375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.74669314754555,1.74669314754555,1.62467039086215,2.15,"0080"
"3336","RIKO_01",17M 0S,14.81,7.5,22.0804375797459,14.7704375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.7873139184187,1.7873139184187,1.65975692429668,1.98,"0080"
"3337","RIKO_01",18M 0S,14.64,7.5,21.9104375797459,14.7704375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,2.82986901171438,1.82986901171438,1.69639237233888,1.8,"0080"
"3338","RIKO_01",19M 0S,14.47,7.5,21.7404375797459,14.7704375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.87449996321961,1.87449996321961,1.73468161656688,1.63,"0080"
"3339","RIKO_01",20M 0S,14.31,7.5,21.5804375797459,14.7704375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,2.9228330505354,1.9213624623001,1.77473922634307,1.46,"0080"
"3340","RIKO_02",0S,17.16,6.89,24.4304375797459,14.1604375797459,10.27,3.32,2610,9271.6661703016,18.2807192625925,2.2127813771802,1.2127813771802,1.14988012538234,5,"0080"
"3341","RIKO_02",1M 0S,16.98,6.89,24.2504375797459,14.1604375797459,10.09,3.32,2610,9354.00127969497,17.9603171723037,2.23441672384942,1.23441672384942,1.16931144567124,4.82,"0080"
"3342","RIKO_02",2M 0S,16.8,6.89,24.0704375797459,14.1604375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.25683801651268,1.25683801651268,1.18941077711901,4.63,"0080"
"3343","RIKO_02",3M 0S,16.63,6.89,23.9004375797459,14.1604375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27877461433683,1.27877461433683,1.20903840997496,4.45,"0080"
"3344","RIKO_02",4M 0S,16.45,6.89,23.7204375797459,14.1604375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.30285196063187,1.30285196063187,1.23053923402953,4.27,"0080"
"3345","RIKO_02",5M 0S,16.28,6.89,23.5504375797459,14.1604375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.32643926982329,1.32643926982329,1.25155973223741,4.09,"0080"
"3346","RIKO_02",6M 0S,16.1,6.89,23.3704375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.34981179432112,1.3508963930196,1.27331087037971,3.91,"0080"
"3347","RIKO_02",7M 0S,15.93,6.89,23.2004375797459,14.1604375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37779477252663,1.37779477252663,1.29718098825308,3.73,"0080"
"3348","RIKO_02",8M 0S,15.76,6.89,23.0304375797459,14.1604375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.40420121123345,1.40420121123345,1.32056156314194,3.55,"0080"
"3349","RIKO_02",9M 0S,15.59,6.89,22.8604375797459,14.1604375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.43163962570583,1.43163962570583,1.34480043777133,3.37,"0080"
"3350","RIKO_02",10M 0S,15.42,6.89,22.6904375797459,14.1604375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.46017171672224,1.46017171672224,1.3699457580697,3.19,"0080"
"3351","RIKO_02",11M 0S,15.25,6.89,22.5204375797459,14.1604375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.48986420378477,1.48986420378477,1.39604933954484,3.02,"0080"
"3352","RIKO_02",12M 0S,15.08,6.89,22.3504375797459,14.1604375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.52078934598787,1.52078934598787,1.42316702368427,2.84,"0080"
"3353","RIKO_02",13M 0S,14.91,6.89,22.1804375797459,14.1604375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.55302552913226,1.55302552913226,1.45135907671594,2.67,"0080"
"3354","RIKO_02",14M 0S,14.74,6.89,22.0104375797459,14.1604375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.5866579291262,1.5866579291262,1.48069063672208,2.49,"0080"
"3355","RIKO_02",15M 0S,14.57,6.89,21.8404375797459,14.1604375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.62177926349488,1.62177926349488,1.51123221608761,2.32,"0080"
"3356","RIKO_02",16M 0S,14.4,6.89,21.6704375797459,14.1604375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.65495541803733,1.65628520527137,1.54115096333001,2.15,"0080"
"3357","RIKO_02",17M 0S,14.24,6.89,21.5104375797459,14.1604375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.6945938426722,1.6945938426722,1.57426553391452,1.98,"0080"
"3358","RIKO_02",18M 0S,14.07,6.89,21.3404375797459,14.1604375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.73471653811152,1.73471653811152,1.60883441261821,1.8,"0080"
"3359","RIKO_02",19M 0S,13.91,6.89,21.1804375797459,14.1604375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,2.77425423698585,1.77425423698585,1.64278594216947,1.63,"0080"
"3360","RIKO_02",20M 0S,13.74,6.89,21.0104375797459,14.1604375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.81828682388915,1.81828682388915,1.68046556560012,1.46,"0080"
"3361","RIKO_01",0S,17.78,7.53,25.0504375797459,14.8004375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.27758680425763,1.27758680425763,1.21120182621496,5,"0081"
"3362","RIKO_01",1M 0S,17.6,7.53,24.8704375797459,14.8004375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.30271021308556,1.30171617730027,1.23286750200207,4.82,"0081"
"3363","RIKO_01",2M 0S,17.42,7.53,24.6904375797459,14.8004375797459,9.89,3.32,2610,9448.10828964087,17.6043148497605,2.32409148065123,1.32409148065123,1.25292027701681,4.63,"0081"
"3364","RIKO_01",3M 0S,17.24,7.53,24.5104375797459,14.8004375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.34863694579204,1.34863694579204,1.27487609582882,4.45,"0081"
"3365","RIKO_01",4M 0S,17.06,7.53,24.3304375797459,14.8004375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.37410962682484,1.37410962682484,1.2976151346217,4.27,"0081"
"3366","RIKO_01",5M 0S,16.88,7.53,24.1504375797459,14.8004375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.40056307418617,1.40056307418617,1.3211800636513,4.09,"0081"
"3367","RIKO_01",6M 0S,16.71,7.53,23.9804375797459,14.8004375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.42914555546791,1.42805504292701,1.34561671010261,3.91,"0081"
"3368","RIKO_01",7M 0S,16.53,7.53,23.8004375797459,14.8004375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.45502941596008,1.45502941596008,1.36954055102829,3.73,"0081"
"3369","RIKO_01",8M 0S,16.36,7.53,23.6304375797459,14.8004375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.48585768068489,1.48472389383681,1.3958166872216,3.55,"0081"
"3370","RIKO_01",9M 0S,16.18,7.53,23.4504375797459,14.8004375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.51390343857118,1.51390343857118,1.42157592961993,3.37,"0081"
"3371","RIKO_01",10M 0S,16.01,7.53,23.2804375797459,14.8004375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.54725675839914,1.54607612085486,1.44990736242806,3.19,"0081"
"3372","RIKO_01",11M 0S,15.83,7.53,23.1004375797459,14.8004375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.57774274019767,1.57774274019767,1.4777216231945,3.02,"0081"
"3373","RIKO_01",12M 0S,15.66,7.53,22.9304375797459,14.8004375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.61073367080451,1.61073367080451,1.50662390428967,2.84,"0081"
"3374","RIKO_01",13M 0S,15.49,7.53,22.7604375797459,14.8004375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.64513376176391,1.64513376176391,1.53667931997966,2.67,"0081"
"3375","RIKO_01",14M 0S,15.32,7.53,22.5904375797459,14.8004375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.6844813295168,1.6831959824731,1.56983792767117,2.49,"0081"
"3376","RIKO_01",15M 0S,15.15,7.53,22.4204375797459,14.8004375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.72211100442059,1.72079694397381,1.60249568248501,2.32,"0081"
"3377","RIKO_01",16M 0S,14.98,7.53,22.2504375797459,14.8004375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.76146031500547,1.76011622898396,1.63654108068419,2.15,"0081"
"3378","RIKO_01",17M 0S,14.81,7.53,22.0804375797459,14.8004375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.79880010214845,1.79880010214845,1.66993223709332,1.98,"0081"
"3379","RIKO_01",18M 0S,14.64,7.53,21.9104375797459,14.8004375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.84180938729124,1.84180938729124,1.70693642112927,1.8,"0081"
"3380","RIKO_01",19M 0S,14.47,7.53,21.7404375797459,14.8004375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.88692575556782,1.88692575556782,1.7456177269877,1.63,"0081"
"3381","RIKO_01",20M 0S,14.31,7.53,21.5804375797459,14.8004375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.93578504337381,1.93430793849936,1.78609281535484,1.46,"0081"
"3382","RIKO_02",0S,17.16,6.17,24.4304375797459,13.4404375797459,10.99,3.32,2610,8962.8094191642,19.562327623748,2.06781298850234,1.06781298850234,1.01588243822411,5,"0081"
"3383","RIKO_02",1M 0S,16.98,6.17,24.2504375797459,13.4404375797459,10.81,3.32,2610,9037.12233061506,19.2419255334591,2.08559340829239,1.08559340829239,1.03196247251516,4.82,"0081"
"3384","RIKO_02",2M 0S,16.8,6.17,24.0704375797459,13.4404375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10397598717222,1.10397598717222,1.04855974401584,4.63,"0081"
"3385","RIKO_02",3M 0S,16.63,6.17,23.9004375797459,13.4404375797459,10.46,3.32,2610,9187.07296974581,18.6189214690086,2.1219182355297,1.1219182355297,1.06473271504623,4.45,"0081"
"3386","RIKO_02",4M 0S,16.45,6.17,23.7204375797459,13.4404375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.14156271825299,1.14156271825299,1.08240985290354,4.27,"0081"
"3387","RIKO_02",5M 0S,16.28,6.17,23.5504375797459,13.4404375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.16075813488039,1.16075813488039,1.09965247148127,4.09,"0081"
"3388","RIKO_02",6M 0S,16.1,6.17,23.3704375797459,13.4404375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.18179906783894,1.18179906783894,1.11851840072204,3.91,"0081"
"3389","RIKO_02",7M 0S,15.93,6.17,23.2004375797459,13.4404375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.20238368275007,1.20238368275007,1.13694040434929,3.73,"0081"
"3390","RIKO_02",8M 0S,15.76,6.17,23.0304375797459,13.4404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.2236980963129,1.2236980963129,1.1559793906674,3.55,"0081"
"3391","RIKO_02",9M 0S,15.59,6.17,22.8604375797459,13.4404375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.24578181991939,1.24578181991939,1.17566688318504,3.37,"0081"
"3392","RIKO_02",10M 0S,15.42,6.17,22.6904375797459,13.4404375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.26867726958278,1.26867726958278,1.19603659012708,3.19,"0081"
"3393","RIKO_02",11M 0S,15.25,6.17,22.5204375797459,13.4404375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.29243003784589,1.29243003784589,1.21712459703461,3.02,"0081"
"3394","RIKO_02",12M 0S,15.08,6.17,22.3504375797459,13.4404375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.31708919681714,1.31708919681714,1.23896958010548,2.84,"0081"
"3395","RIKO_02",13M 0S,14.91,6.17,22.1804375797459,13.4404375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.34270763657216,1.34270763657216,1.2616130429292,2.67,"0081"
"3396","RIKO_02",14M 0S,14.74,6.17,22.0104375797459,13.4404375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.36934244383205,1.36934244383205,1.28509957966437,2.49,"0081"
"3397","RIKO_02",15M 0S,14.57,6.17,21.8404375797459,13.4404375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.39705532662389,1.39705532662389,1.30947716817018,2.32,"0081"
"3398","RIKO_02",16M 0S,14.4,6.17,21.6704375797459,13.4404375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.42591309157238,1.42591309157238,1.33479749714618,2.15,"0081"
"3399","RIKO_02",17M 0S,14.24,6.17,21.5104375797459,13.4404375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.45418398310294,1.45418398310294,1.35953946820971,1.98,"0081"
"3400","RIKO_02",18M 0S,14.07,6.17,21.3404375797459,13.4404375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.48547654982794,1.48547654982794,1.38685302691856,1.8,"0081"
"3401","RIKO_02",19M 0S,13.91,6.17,21.1804375797459,13.4404375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.51943916476594,1.51814550370513,1.41528656157747,1.63,"0081"
"3402","RIKO_02",20M 0S,13.74,6.17,21.0104375797459,13.4404375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.55023312333431,1.55023312333431,1.44313353451003,1.46,"0081"
"3403","RIKO_01",0S,17.78,7.53,25.0504375797459,14.8004375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.27758680425763,1.27758680425763,1.21120182621496,5,"0082"
"3404","RIKO_01",1M 0S,17.6,7.53,24.8704375797459,14.8004375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.30271021308556,1.30171617730027,1.23286750200207,4.82,"0082"
"3405","RIKO_01",2M 0S,17.42,7.53,24.6904375797459,14.8004375797459,9.89,3.32,2610,9448.10828964087,17.6043148497605,2.32409148065123,1.32409148065123,1.25292027701681,4.63,"0082"
"3406","RIKO_01",3M 0S,17.24,7.53,24.5104375797459,14.8004375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.34863694579204,1.34863694579204,1.27487609582882,4.45,"0082"
"3407","RIKO_01",4M 0S,17.06,7.53,24.3304375797459,14.8004375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.37410962682484,1.37410962682484,1.2976151346217,4.27,"0082"
"3408","RIKO_01",5M 0S,16.88,7.53,24.1504375797459,14.8004375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.40056307418617,1.40056307418617,1.3211800636513,4.09,"0082"
"3409","RIKO_01",6M 0S,16.71,7.53,23.9804375797459,14.8004375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.42914555546791,1.42805504292701,1.34561671010261,3.91,"0082"
"3410","RIKO_01",7M 0S,16.53,7.53,23.8004375797459,14.8004375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.45502941596008,1.45502941596008,1.36954055102829,3.73,"0082"
"3411","RIKO_01",8M 0S,16.36,7.53,23.6304375797459,14.8004375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.48585768068489,1.48472389383681,1.3958166872216,3.55,"0082"
"3412","RIKO_01",9M 0S,16.18,7.53,23.4504375797459,14.8004375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.51390343857118,1.51390343857118,1.42157592961993,3.37,"0082"
"3413","RIKO_01",10M 0S,16.01,7.53,23.2804375797459,14.8004375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.54725675839914,1.54607612085486,1.44990736242806,3.19,"0082"
"3414","RIKO_01",11M 0S,15.83,7.53,23.1004375797459,14.8004375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.57774274019767,1.57774274019767,1.4777216231945,3.02,"0082"
"3415","RIKO_01",12M 0S,15.66,7.53,22.9304375797459,14.8004375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.61073367080451,1.61073367080451,1.50662390428967,2.84,"0082"
"3416","RIKO_01",13M 0S,15.49,7.53,22.7604375797459,14.8004375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.64513376176391,1.64513376176391,1.53667931997966,2.67,"0082"
"3417","RIKO_01",14M 0S,15.32,7.53,22.5904375797459,14.8004375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.6844813295168,1.6831959824731,1.56983792767117,2.49,"0082"
"3418","RIKO_01",15M 0S,15.15,7.53,22.4204375797459,14.8004375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.72211100442059,1.72079694397381,1.60249568248501,2.32,"0082"
"3419","RIKO_01",16M 0S,14.98,7.53,22.2504375797459,14.8004375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.76146031500547,1.76011622898396,1.63654108068419,2.15,"0082"
"3420","RIKO_01",17M 0S,14.81,7.53,22.0804375797459,14.8004375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.79880010214845,1.79880010214845,1.66993223709332,1.98,"0082"
"3421","RIKO_01",18M 0S,14.64,7.53,21.9104375797459,14.8004375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.84180938729124,1.84180938729124,1.70693642112927,1.8,"0082"
"3422","RIKO_01",19M 0S,14.47,7.53,21.7404375797459,14.8004375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.88692575556782,1.88692575556782,1.7456177269877,1.63,"0082"
"3423","RIKO_01",20M 0S,14.31,7.53,21.5804375797459,14.8004375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.93578504337381,1.93430793849936,1.78609281535484,1.46,"0082"
"3424","RIKO_02",0S,17.16,6.14,24.4304375797459,13.4104375797459,11.02,3.32,2610,8950.60127353994,19.6157279721295,2.06218373354271,1.06218373354271,1.01066075385562,5,"0082"
"3425","RIKO_02",1M 0S,16.98,6.14,24.2504375797459,13.4104375797459,10.84,3.32,2610,9024.60842339278,19.2953258818406,2.07982147081556,1.07982147081556,1.02661604425073,4.82,"0082"
"3426","RIKO_02",2M 0S,16.8,6.14,24.0704375797459,13.4104375797459,10.66,3.32,2610,9100.48222543507,18.9749237915518,2.09805485400007,1.09805485400006,1.04308318725135,4.63,"0082"
"3427","RIKO_02",3M 0S,16.63,6.14,23.9004375797459,13.4104375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.11584983256823,1.11584983256823,1.05912801584897,4.45,"0082"
"3428","RIKO_02",4M 0S,16.45,6.14,23.7204375797459,13.4104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.13533120694866,1.13533120694866,1.07666358001764,4.27,"0082"
"3429","RIKO_02",5M 0S,16.28,6.14,23.5504375797459,13.4104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.1543653593334,1.1543653593334,1.09376658229031,4.09,"0082"
"3430","RIKO_02",6M 0S,16.1,6.14,23.3704375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17304561119766,1.17404862022474,1.11142172418177,3.91,"0082"
"3431","RIKO_02",7M 0S,15.93,6.14,23.2004375797459,13.4104375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.19563480527484,1.19563480527484,1.13074744769003,3.73,"0082"
"3432","RIKO_02",8M 0S,15.76,6.14,23.0304375797459,13.4104375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.21676348686494,1.21676348686494,1.14962693635895,3.55,"0082"
"3433","RIKO_02",9M 0S,15.59,6.14,22.8604375797459,13.4104375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.23865235382441,1.23865235382441,1.16914757146887,3.37,"0082"
"3434","RIKO_02",10M 0S,15.42,6.14,22.6904375797459,13.4104375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.26134318358197,1.26134318358197,1.1893425771131,3.19,"0082"
"3435","RIKO_02",11M 0S,15.25,6.14,22.5204375797459,13.4104375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.28488087196934,1.28488087196934,1.21024751328901,3.02,"0082"
"3436","RIKO_02",12M 0S,15.08,6.14,22.3504375797459,13.4104375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.30931372971372,1.30931372971372,1.23190048486058,2.84,"0082"
"3437","RIKO_02",13M 0S,14.91,6.14,22.1804375797459,13.4104375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.33469381341399,1.33469381341399,1.25434237336122,2.67,"0082"
"3438","RIKO_02",14M 0S,14.74,6.14,22.0104375797459,13.4104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.36107729577217,1.36107729577217,1.27761709460369,2.49,"0082"
"3439","RIKO_02",15M 0S,14.57,6.14,21.8404375797459,13.4104375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.38852488062167,1.38852488062167,1.3017718855125,2.32,"0082"
"3440","RIKO_02",16M 0S,14.4,6.14,21.6704375797459,13.4104375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.41417953369295,1.41538872353575,1.32535525935643,2.15,"0082"
"3441","RIKO_02",17M 0S,14.24,6.14,21.5104375797459,13.4104375797459,8.1,3.32,2610,10440,14.418094062999,2.44509441279515,1.44509441279515,1.35136723699181,1.98,"0082"
"3442","RIKO_02",18M 0S,14.07,6.14,21.3404375797459,13.4104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.47607373816402,1.47607373816402,1.3784206991833,1.8,"0082"
"3443","RIKO_02",19M 0S,13.91,6.14,21.1804375797459,13.4104375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.50646907897564,1.50646907897564,1.40489126597225,1.63,"0082"
"3444","RIKO_02",20M 0S,13.74,6.14,21.0104375797459,13.4104375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.54016641363693,1.54016641363693,1.43415340033266,1.46,"0082"
"3445","RIKO_01",0S,17.78,7.53,25.0504375797459,14.8004375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.27758680425763,1.27758680425763,1.21120182621496,5,"0083"
"3446","RIKO_01",1M 0S,17.6,7.53,24.8704375797459,14.8004375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.30271021308556,1.30171617730027,1.23286750200207,4.82,"0083"
"3447","RIKO_01",2M 0S,17.42,7.53,24.6904375797459,14.8004375797459,9.89,3.32,2610,9448.10828964087,17.6043148497605,2.32409148065123,1.32409148065123,1.25292027701681,4.63,"0083"
"3448","RIKO_01",3M 0S,17.24,7.53,24.5104375797459,14.8004375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.34863694579204,1.34863694579204,1.27487609582882,4.45,"0083"
"3449","RIKO_01",4M 0S,17.06,7.53,24.3304375797459,14.8004375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.37410962682484,1.37410962682484,1.2976151346217,4.27,"0083"
"3450","RIKO_01",5M 0S,16.88,7.53,24.1504375797459,14.8004375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.40056307418617,1.40056307418617,1.3211800636513,4.09,"0083"
"3451","RIKO_01",6M 0S,16.71,7.53,23.9804375797459,14.8004375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.42914555546791,1.42805504292701,1.34561671010261,3.91,"0083"
"3452","RIKO_01",7M 0S,16.53,7.53,23.8004375797459,14.8004375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.45502941596008,1.45502941596008,1.36954055102829,3.73,"0083"
"3453","RIKO_01",8M 0S,16.36,7.53,23.6304375797459,14.8004375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.48585768068489,1.48472389383681,1.3958166872216,3.55,"0083"
"3454","RIKO_01",9M 0S,16.18,7.53,23.4504375797459,14.8004375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.51390343857118,1.51390343857118,1.42157592961993,3.37,"0083"
"3455","RIKO_01",10M 0S,16.01,7.53,23.2804375797459,14.8004375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.54725675839914,1.54607612085486,1.44990736242806,3.19,"0083"
"3456","RIKO_01",11M 0S,15.83,7.53,23.1004375797459,14.8004375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.57774274019767,1.57774274019767,1.4777216231945,3.02,"0083"
"3457","RIKO_01",12M 0S,15.66,7.53,22.9304375797459,14.8004375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.61073367080451,1.61073367080451,1.50662390428967,2.84,"0083"
"3458","RIKO_01",13M 0S,15.49,7.53,22.7604375797459,14.8004375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.64513376176391,1.64513376176391,1.53667931997966,2.67,"0083"
"3459","RIKO_01",14M 0S,15.32,7.53,22.5904375797459,14.8004375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.6844813295168,1.6831959824731,1.56983792767117,2.49,"0083"
"3460","RIKO_01",15M 0S,15.15,7.53,22.4204375797459,14.8004375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.72211100442059,1.72079694397381,1.60249568248501,2.32,"0083"
"3461","RIKO_01",16M 0S,14.98,7.53,22.2504375797459,14.8004375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.76146031500547,1.76011622898396,1.63654108068419,2.15,"0083"
"3462","RIKO_01",17M 0S,14.81,7.53,22.0804375797459,14.8004375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.79880010214845,1.79880010214845,1.66993223709332,1.98,"0083"
"3463","RIKO_01",18M 0S,14.64,7.53,21.9104375797459,14.8004375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.84180938729124,1.84180938729124,1.70693642112927,1.8,"0083"
"3464","RIKO_01",19M 0S,14.47,7.53,21.7404375797459,14.8004375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.88692575556782,1.88692575556782,1.7456177269877,1.63,"0083"
"3465","RIKO_01",20M 0S,14.31,7.53,21.5804375797459,14.8004375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.93578504337381,1.93430793849936,1.78609281535484,1.46,"0083"
"3466","RIKO_02",0S,17.16,6.48,24.4304375797459,13.7504375797459,10.68,3.32,2610,9091.95718166658,19.0105240238061,2.12783377749445,1.12783377749445,1.07147174638758,5,"0083"
"3467","RIKO_02",1M 0S,16.98,6.48,24.2504375797459,13.7504375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.14716807082292,1.14716807082292,1.08890697550334,4.82,"0083"
"3468","RIKO_02",2M 0S,16.8,6.48,24.0704375797459,13.7504375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16717681624425,1.16717681624425,1.10691901046849,4.63,"0083"
"3469","RIKO_02",3M 0S,16.63,6.48,23.9004375797459,13.7504375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.18672559050647,1.18672559050647,1.12448621071894,4.45,"0083"
"3470","RIKO_02",4M 0S,16.45,6.48,23.7204375797459,13.7504375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.20815092714551,1.20815092714551,1.14370492276786,4.27,"0083"
"3471","RIKO_02",5M 0S,16.28,6.48,23.5504375797459,13.7504375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.22910864731027,1.22910864731027,1.16246903207418,4.09,"0083"
"3472","RIKO_02",6M 0S,16.1,6.48,23.3704375797459,13.7504375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.25210652220797,1.25210652220797,1.18301987252251,3.91,"0083"
"3473","RIKO_02",7M 0S,15.93,6.48,23.2004375797459,13.7504375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.27463118980325,1.27463118980325,1.20310751880927,3.73,"0083"
"3474","RIKO_02",8M 0S,15.76,6.48,23.0304375797459,13.7504375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.29798111461645,1.29798111461645,1.22388912390847,3.55,"0083"
"3475","RIKO_02",9M 0S,15.59,6.48,22.8604375797459,13.7504375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.32220249655771,1.32220249655771,1.24540128072018,3.37,"0083"
"3476","RIKO_02",10M 0S,15.42,6.48,22.6904375797459,13.7504375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.34734504962424,1.34734504962424,1.26768320093115,3.19,"0083"
"3477","RIKO_02",11M 0S,15.25,6.48,22.5204375797459,13.7504375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37346234249039,1.37346234249039,1.29077695355083,3.02,"0083"
"3478","RIKO_02",12M 0S,15.08,6.48,22.3504375797459,13.7504375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.4006121794931,1.4006121794931,1.314727730004,2.84,"0083"
"3479","RIKO_02",13M 0S,14.91,6.48,22.1804375797459,13.7504375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.42885702771538,1.42885702771538,1.33958413929469,2.67,"0083"
"3480","RIKO_02",14M 0S,14.74,6.48,22.0104375797459,13.7504375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.4582644968088,1.4582644968088,1.36539853729776,2.49,"0083"
