"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"3481","RIKO_02",15M 0S,14.57,6.48,21.8404375797459,13.7504375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.48890787931282,1.48890787931282,1.39222739487211,2.32,"0083"
"3482","RIKO_02",16M 0S,14.4,6.48,21.6704375797459,13.7504375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.52086676056069,1.52086676056069,1.42013171024242,2.15,"0083"
"3483","RIKO_02",17M 0S,14.24,6.48,21.5104375797459,13.7504375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.55222483809803,1.55222483809803,1.44743604765394,1.98,"0083"
"3484","RIKO_02",18M 0S,14.07,6.48,21.3404375797459,13.7504375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.5869914023242,1.5869914023242,1.47762132042395,1.8,"0083"
"3485","RIKO_02",19M 0S,13.91,6.48,21.1804375797459,13.7504375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.62116618353172,1.62116618353172,1.50720409103521,1.63,"0083"
"3486","RIKO_02",20M 0S,13.74,6.48,21.0104375797459,13.7504375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.65912737515712,1.65912737515712,1.53996188197221,1.46,"0083"
"3487","RIKO_01",0S,17.78,7.53,25.0504375797459,14.8004375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.27758680425763,1.27758680425763,1.21120182621496,5,"0084"
"3488","RIKO_01",1M 0S,17.6,7.53,24.8704375797459,14.8004375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.30271021308556,1.30171617730027,1.23286750200207,4.82,"0084"
"3489","RIKO_01",2M 0S,17.42,7.53,24.6904375797459,14.8004375797459,9.89,3.32,2610,9448.10828964087,17.6043148497605,2.32409148065123,1.32409148065123,1.25292027701681,4.63,"0084"
"3490","RIKO_01",3M 0S,17.24,7.53,24.5104375797459,14.8004375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.34863694579204,1.34863694579204,1.27487609582882,4.45,"0084"
"3491","RIKO_01",4M 0S,17.06,7.53,24.3304375797459,14.8004375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.37410962682484,1.37410962682484,1.2976151346217,4.27,"0084"
"3492","RIKO_01",5M 0S,16.88,7.53,24.1504375797459,14.8004375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.40056307418617,1.40056307418617,1.3211800636513,4.09,"0084"
"3493","RIKO_01",6M 0S,16.71,7.53,23.9804375797459,14.8004375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.42914555546791,1.42805504292701,1.34561671010261,3.91,"0084"
"3494","RIKO_01",7M 0S,16.53,7.53,23.8004375797459,14.8004375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.45502941596008,1.45502941596008,1.36954055102829,3.73,"0084"
"3495","RIKO_01",8M 0S,16.36,7.53,23.6304375797459,14.8004375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.48585768068489,1.48472389383681,1.3958166872216,3.55,"0084"
"3496","RIKO_01",9M 0S,16.18,7.53,23.4504375797459,14.8004375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.51390343857118,1.51390343857118,1.42157592961993,3.37,"0084"
"3497","RIKO_01",10M 0S,16.01,7.53,23.2804375797459,14.8004375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.54725675839914,1.54607612085486,1.44990736242806,3.19,"0084"
"3498","RIKO_01",11M 0S,15.83,7.53,23.1004375797459,14.8004375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.57774274019767,1.57774274019767,1.4777216231945,3.02,"0084"
"3499","RIKO_01",12M 0S,15.66,7.53,22.9304375797459,14.8004375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.61073367080451,1.61073367080451,1.50662390428967,2.84,"0084"
"3500","RIKO_01",13M 0S,15.49,7.53,22.7604375797459,14.8004375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.64513376176391,1.64513376176391,1.53667931997966,2.67,"0084"
"3501","RIKO_01",14M 0S,15.32,7.53,22.5904375797459,14.8004375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.6844813295168,1.6831959824731,1.56983792767117,2.49,"0084"
"3502","RIKO_01",15M 0S,15.15,7.53,22.4204375797459,14.8004375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.72211100442059,1.72079694397381,1.60249568248501,2.32,"0084"
"3503","RIKO_01",16M 0S,14.98,7.53,22.2504375797459,14.8004375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.76146031500547,1.76011622898396,1.63654108068419,2.15,"0084"
"3504","RIKO_01",17M 0S,14.81,7.53,22.0804375797459,14.8004375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.79880010214845,1.79880010214845,1.66993223709332,1.98,"0084"
"3505","RIKO_01",18M 0S,14.64,7.53,21.9104375797459,14.8004375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.84180938729124,1.84180938729124,1.70693642112927,1.8,"0084"
"3506","RIKO_01",19M 0S,14.47,7.53,21.7404375797459,14.8004375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.88692575556782,1.88692575556782,1.7456177269877,1.63,"0084"
"3507","RIKO_01",20M 0S,14.31,7.53,21.5804375797459,14.8004375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.93578504337381,1.93430793849936,1.78609281535484,1.46,"0084"
"3508","RIKO_02",0S,17.16,6.45,24.4304375797459,13.7204375797459,10.71,3.32,2610,9079.21441831734,19.0639243721876,2.12187345878998,1.12187345878998,1.06595850227504,5,"0084"
"3509","RIKO_02",1M 0S,16.98,6.45,24.2504375797459,13.7204375797459,10.53,3.32,2610,9156.48572156538,18.7435222818987,2.14105078287186,1.14105078287186,1.08325710418678,4.82,"0084"
"3510","RIKO_02",2M 0S,16.8,6.45,24.0704375797459,13.7204375797459,10.35,3.32,2610,9235.76413354276,18.4231201916098,2.16089514431311,1.16089514431311,1.10112641854398,4.63,"0084"
"3511","RIKO_02",3M 0S,16.63,6.45,23.9004375797459,13.7204375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.18028140900203,1.18028140900203,1.1185528828408,4.45,"0084"
"3512","RIKO_02",4M 0S,16.45,6.45,23.7204375797459,13.7204375797459,10,3.32,2610,9396,17.8001161271592,2.20152647436407,1.20152647436407,1.13761588645933,4.27,"0084"
"3513","RIKO_02",5M 0S,16.28,6.45,23.5504375797459,13.7204375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.22230567076711,1.22230567076711,1.15622621486525,4.09,"0084"
"3514","RIKO_02",6M 0S,16.1,6.45,23.3704375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24278102936239,1.24381622604976,1.17545556490315,3.91,"0084"
"3515","RIKO_02",7M 0S,15.93,6.45,23.2004375797459,13.7204375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.26743298983552,1.26743298983552,1.19652570434591,3.73,"0084"
"3516","RIKO_02",8M 0S,15.76,6.45,23.0304375797459,13.7204375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.29057623454787,1.29057623454787,1.21713081096912,3.55,"0084"
"3517","RIKO_02",9M 0S,15.59,6.45,22.8604375797459,13.7204375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.31458038770686,1.31458038770686,1.2384580248839,3.37,"0084"
"3518","RIKO_02",10M 0S,15.42,6.45,22.6904375797459,13.7204375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.33949439728436,1.33949439728436,1.2605459825437,3.19,"0084"
"3519","RIKO_02",11M 0S,15.25,6.45,22.5204375797459,13.7204375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.36537099359553,1.36537099359553,1.2834361267859,3.02,"0084"
"3520","RIKO_02",12M 0S,15.08,6.45,22.3504375797459,13.7204375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.39226706183554,1.39226706183554,1.30717296634874,2.84,"0084"
"3521","RIKO_02",13M 0S,14.91,6.45,22.1804375797459,13.7204375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.420244059532,1.420244059532,1.33180436472914,2.67,"0084"
"3522","RIKO_02",14M 0S,14.74,6.45,22.0104375797459,13.7204375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.44936848536076,1.44936848536076,1.35738186232587,2.49,"0084"
"3523","RIKO_02",15M 0S,14.57,6.45,21.8404375797459,13.7204375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.4797124068523,1.4797124068523,1.38396103643036,2.32,"0084"
"3524","RIKO_02",16M 0S,14.4,6.45,21.6704375797459,13.7204375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.50819908839707,1.50945536980411,1.40994544341683,2.15,"0084"
"3525","RIKO_02",17M 0S,14.24,6.45,21.5104375797459,13.7204375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.54239598763038,1.54239598763038,1.43864475315375,1.98,"0084"
"3526","RIKO_02",18M 0S,14.07,6.45,21.3404375797459,13.7204375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.57680639680324,1.57680639680324,1.46853668216292,1.8,"0084"
"3527","RIKO_02",19M 0S,13.91,6.45,21.1804375797459,13.7204375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.61062530075613,1.61062530075613,1.49782761964875,1.63,"0084"
"3528","RIKO_02",20M 0S,13.74,6.45,21.0104375797459,13.7204375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.64818446414824,1.64818446414824,1.53025723923599,1.46,"0084"
"3529","RIKO_01",0S,17.78,7.53,25.0504375797459,14.8004375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.27758680425763,1.27758680425763,1.21120182621496,5,"0085"
"3530","RIKO_01",1M 0S,17.6,7.53,24.8704375797459,14.8004375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.30271021308556,1.30171617730027,1.23286750200207,4.82,"0085"
"3531","RIKO_01",2M 0S,17.42,7.53,24.6904375797459,14.8004375797459,9.89,3.32,2610,9448.10828964087,17.6043148497605,2.32409148065123,1.32409148065123,1.25292027701681,4.63,"0085"
"3532","RIKO_01",3M 0S,17.24,7.53,24.5104375797459,14.8004375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.34863694579204,1.34863694579204,1.27487609582882,4.45,"0085"
"3533","RIKO_01",4M 0S,17.06,7.53,24.3304375797459,14.8004375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.37410962682484,1.37410962682484,1.2976151346217,4.27,"0085"
"3534","RIKO_01",5M 0S,16.88,7.53,24.1504375797459,14.8004375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.40056307418617,1.40056307418617,1.3211800636513,4.09,"0085"
"3535","RIKO_01",6M 0S,16.71,7.53,23.9804375797459,14.8004375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.42914555546791,1.42805504292701,1.34561671010261,3.91,"0085"
"3536","RIKO_01",7M 0S,16.53,7.53,23.8004375797459,14.8004375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.45502941596008,1.45502941596008,1.36954055102829,3.73,"0085"
"3537","RIKO_01",8M 0S,16.36,7.53,23.6304375797459,14.8004375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.48585768068489,1.48472389383681,1.3958166872216,3.55,"0085"
"3538","RIKO_01",9M 0S,16.18,7.53,23.4504375797459,14.8004375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.51390343857118,1.51390343857118,1.42157592961993,3.37,"0085"
"3539","RIKO_01",10M 0S,16.01,7.53,23.2804375797459,14.8004375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.54725675839914,1.54607612085486,1.44990736242806,3.19,"0085"
"3540","RIKO_01",11M 0S,15.83,7.53,23.1004375797459,14.8004375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.57774274019767,1.57774274019767,1.4777216231945,3.02,"0085"
"3541","RIKO_01",12M 0S,15.66,7.53,22.9304375797459,14.8004375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.61073367080451,1.61073367080451,1.50662390428967,2.84,"0085"
"3542","RIKO_01",13M 0S,15.49,7.53,22.7604375797459,14.8004375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.64513376176391,1.64513376176391,1.53667931997966,2.67,"0085"
"3543","RIKO_01",14M 0S,15.32,7.53,22.5904375797459,14.8004375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.6844813295168,1.6831959824731,1.56983792767117,2.49,"0085"
"3544","RIKO_01",15M 0S,15.15,7.53,22.4204375797459,14.8004375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.72211100442059,1.72079694397381,1.60249568248501,2.32,"0085"
"3545","RIKO_01",16M 0S,14.98,7.53,22.2504375797459,14.8004375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.76146031500547,1.76011622898396,1.63654108068419,2.15,"0085"
"3546","RIKO_01",17M 0S,14.81,7.53,22.0804375797459,14.8004375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.79880010214845,1.79880010214845,1.66993223709332,1.98,"0085"
"3547","RIKO_01",18M 0S,14.64,7.53,21.9104375797459,14.8004375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.84180938729124,1.84180938729124,1.70693642112927,1.8,"0085"
"3548","RIKO_01",19M 0S,14.47,7.53,21.7404375797459,14.8004375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.88692575556782,1.88692575556782,1.7456177269877,1.63,"0085"
"3549","RIKO_01",20M 0S,14.31,7.53,21.5804375797459,14.8004375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.93578504337381,1.93430793849936,1.78609281535484,1.46,"0085"
"3550","RIKO_02",0S,17.16,6.84,24.4304375797459,14.1104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.2041963863861,1.20322645428135,1.14105037711437,5,"0085"
"3551","RIKO_02",1M 0S,16.98,6.84,24.2504375797459,14.1104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.22339888990539,1.22339888990539,1.15917617569734,4.82,"0085"
"3552","RIKO_02",2M 0S,16.8,6.84,24.0704375797459,14.1104375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24550850839766,1.24550850839766,1.17900660669486,4.63,"0085"
"3553","RIKO_02",3M 0S,16.63,6.84,23.9004375797459,14.1104375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.2694544727649,1.26843197787737,1.19952733911383,4.45,"0085"
"3554","RIKO_02",4M 0S,16.45,6.84,23.7204375797459,14.1104375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.29087042077427,1.29087042077427,1.21957489865857,4.27,"0085"
"3555","RIKO_02",5M 0S,16.28,6.84,23.5504375797459,14.1104375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.31657102265543,1.31551057726837,1.24154527553308,4.09,"0085"
"3556","RIKO_02",6M 0S,16.1,6.84,23.3704375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.33966141939964,1.33966141939964,1.26303449582795,3.91,"0085"
"3557","RIKO_02",7M 0S,15.93,6.84,23.2004375797459,14.1104375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.36471559335981,1.36471559335981,1.28528070853623,3.73,"0085"
"3558","RIKO_02",8M 0S,15.76,6.84,23.0304375797459,14.1104375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.39072474704492,1.39072474704492,1.30832463022774,3.55,"0085"
"3559","RIKO_02",9M 0S,15.59,6.84,22.8604375797459,14.1104375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42051084023349,1.41936667547376,1.33364215835419,3.37,"0085"
"3560","RIKO_02",10M 0S,15.42,6.84,22.6904375797459,14.1104375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.44868900159168,1.44752214044816,1.35846960898916,3.19,"0085"
"3561","RIKO_02",11M 0S,15.25,6.84,22.5204375797459,14.1104375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.47800770757627,1.4768172313858,1.3842389841019,3.02,"0085"
"3562","RIKO_02",12M 0S,15.08,6.84,22.3504375797459,14.1104375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.50853763592232,1.50732256909364,1.41100492344839,2.84,"0085"
"3563","RIKO_02",13M 0S,14.91,6.84,22.1804375797459,14.1104375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.54035542725071,1.53911473246162,1.43882637621649,2.67,"0085"
"3564","RIKO_02",14M 0S,14.74,6.84,22.0104375797459,14.1104375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.57028667641021,1.57028667641021,1.46603245306137,2.49,"0085"
"3565","RIKO_02",15M 0S,14.57,6.84,21.8404375797459,14.1104375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.60482079477887,1.60482079477887,1.49608933995286,2.32,"0085"
"3566","RIKO_02",16M 0S,14.4,6.84,21.6704375797459,14.1104375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.64090803487311,1.64090803487311,1.52740448843443,2.15,"0085"
"3567","RIKO_02",17M 0S,14.24,6.84,21.5104375797459,14.1104375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.6800087609798,1.67865558100686,1.56005859896234,1.98,"0085"
"3568","RIKO_02",18M 0S,14.07,6.84,21.3404375797459,14.1104375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.71580425223246,1.71580425223246,1.59209350299415,1.8,"0085"
"3569","RIKO_02",19M 0S,13.91,6.84,21.1804375797459,14.1104375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.75853608266865,1.75711965207375,1.62760428856457,1.63,"0085"
"3570","RIKO_02",20M 0S,13.74,6.84,21.0104375797459,14.1104375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.7978644556001,1.7978644556001,1.66250429828218,1.46,"0085"
"3571","RIKO_01",0S,17.78,7.53,25.0504375797459,14.8004375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.27758680425763,1.27758680425763,1.21120182621496,5,"0086"
"3572","RIKO_01",1M 0S,17.6,7.53,24.8704375797459,14.8004375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.30271021308556,1.30171617730027,1.23286750200207,4.82,"0086"
"3573","RIKO_01",2M 0S,17.42,7.53,24.6904375797459,14.8004375797459,9.89,3.32,2610,9448.10828964087,17.6043148497605,2.32409148065123,1.32409148065123,1.25292027701681,4.63,"0086"
"3574","RIKO_01",3M 0S,17.24,7.53,24.5104375797459,14.8004375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.34863694579204,1.34863694579204,1.27487609582882,4.45,"0086"
"3575","RIKO_01",4M 0S,17.06,7.53,24.3304375797459,14.8004375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.37410962682484,1.37410962682484,1.2976151346217,4.27,"0086"
"3576","RIKO_01",5M 0S,16.88,7.53,24.1504375797459,14.8004375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.40056307418617,1.40056307418617,1.3211800636513,4.09,"0086"
"3577","RIKO_01",6M 0S,16.71,7.53,23.9804375797459,14.8004375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.42914555546791,1.42805504292701,1.34561671010261,3.91,"0086"
"3578","RIKO_01",7M 0S,16.53,7.53,23.8004375797459,14.8004375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.45502941596008,1.45502941596008,1.36954055102829,3.73,"0086"
"3579","RIKO_01",8M 0S,16.36,7.53,23.6304375797459,14.8004375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.48585768068489,1.48472389383681,1.3958166872216,3.55,"0086"
"3580","RIKO_01",9M 0S,16.18,7.53,23.4504375797459,14.8004375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.51390343857118,1.51390343857118,1.42157592961993,3.37,"0086"
"3581","RIKO_01",10M 0S,16.01,7.53,23.2804375797459,14.8004375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.54725675839914,1.54607612085486,1.44990736242806,3.19,"0086"
"3582","RIKO_01",11M 0S,15.83,7.53,23.1004375797459,14.8004375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.57774274019767,1.57774274019767,1.4777216231945,3.02,"0086"
"3583","RIKO_01",12M 0S,15.66,7.53,22.9304375797459,14.8004375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.61073367080451,1.61073367080451,1.50662390428967,2.84,"0086"
"3584","RIKO_01",13M 0S,15.49,7.53,22.7604375797459,14.8004375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.64513376176391,1.64513376176391,1.53667931997966,2.67,"0086"
"3585","RIKO_01",14M 0S,15.32,7.53,22.5904375797459,14.8004375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.6844813295168,1.6831959824731,1.56983792767117,2.49,"0086"
"3586","RIKO_01",15M 0S,15.15,7.53,22.4204375797459,14.8004375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.72211100442059,1.72079694397381,1.60249568248501,2.32,"0086"
"3587","RIKO_01",16M 0S,14.98,7.53,22.2504375797459,14.8004375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.76146031500547,1.76011622898396,1.63654108068419,2.15,"0086"
"3588","RIKO_01",17M 0S,14.81,7.53,22.0804375797459,14.8004375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.79880010214845,1.79880010214845,1.66993223709332,1.98,"0086"
"3589","RIKO_01",18M 0S,14.64,7.53,21.9104375797459,14.8004375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.84180938729124,1.84180938729124,1.70693642112927,1.8,"0086"
"3590","RIKO_01",19M 0S,14.47,7.53,21.7404375797459,14.8004375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.88692575556782,1.88692575556782,1.7456177269877,1.63,"0086"
"3591","RIKO_01",20M 0S,14.31,7.53,21.5804375797459,14.8004375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.93578504337381,1.93430793849936,1.78609281535484,1.46,"0086"
"3592","RIKO_02",0S,17.16,6.81,24.4304375797459,14.0804375797459,10.34,3.32,2610,9240.22909108351,18.4053200754827,2.19780123246042,1.19683411447202,1.13515854767814,5,"0086"
"3593","RIKO_02",1M 0S,16.98,6.81,24.2504375797459,14.0804375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.21684019111511,1.21684019111511,1.1531403456449,4.82,"0086"
"3594","RIKO_02",2M 0S,16.8,6.81,24.0704375797459,14.0804375797459,9.99,3.32,2610,9400.70152643882,17.7823160110321,2.23876523960367,1.23876523960367,1.17281143290188,4.63,"0086"
"3595","RIKO_02",3M 0S,16.63,6.81,23.9004375797459,14.0804375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.26021025902655,1.26021025902655,1.19201600794062,4.45,"0086"
"3596","RIKO_02",4M 0S,16.45,6.81,23.7204375797459,14.0804375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.28374115597932,1.28374115597932,1.21304788523451,4.27,"0086"
"3597","RIKO_02",5M 0S,16.28,6.81,23.5504375797459,14.0804375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.30678613977198,1.30678613977198,1.23360434190494,4.09,"0086"
"3598","RIKO_02",6M 0S,16.1,6.81,23.3704375797459,14.0804375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.33210600039189,1.33210600039189,1.25614326015344,3.91,"0086"
"3599","RIKO_02",7M 0S,15.93,6.81,23.2004375797459,14.0804375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.35693692364481,1.35693692364481,1.27819953942281,3.73,"0086"
"3600","RIKO_02",8M 0S,15.76,6.81,23.0304375797459,14.0804375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.38271114454086,1.38271114454086,1.30104422252877,3.55,"0086"
"3601","RIKO_02",9M 0S,15.59,6.81,22.8604375797459,14.0804375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.40948345599552,1.40948345599552,1.3247203510919,3.37,"0086"
"3602","RIKO_02",10M 0S,15.42,6.81,22.6904375797459,14.0804375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44014706321403,1.43898427251636,1.35074687612782,3.19,"0086"
"3603","RIKO_02",11M 0S,15.25,6.81,22.5204375797459,14.0804375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.4691891748091,1.46800293518869,1.37628426796564,3.02,"0086"
"3604","RIKO_02",12M 0S,15.08,6.81,22.3504375797459,14.0804375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.49942672441171,1.49821607065868,1.40280589420506,2.84,"0086"
"3605","RIKO_02",13M 0S,14.91,6.81,22.1804375797459,14.0804375797459,8.1,3.32,2610,10440,14.418094062999,2.52781046217786,1.52781046217786,1.42871841773092,2.67,"0086"
"3606","RIKO_02",14M 0S,14.74,6.81,22.0104375797459,14.0804375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56056301937461,1.56056301937461,1.45732039847926,2.49,"0086"
"3607","RIKO_02",15M 0S,14.57,6.81,21.8404375797459,14.0804375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.5947506112939,1.5947506112939,1.48709095818449,2.32,"0086"
"3608","RIKO_02",16M 0S,14.4,6.81,21.6704375797459,14.0804375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.63046966319377,1.63046966319377,1.51810320655247,2.15,"0086"
"3609","RIKO_02",17M 0S,14.24,6.81,21.5104375797459,14.0804375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.66558071919794,1.66558071919794,1.54849644621605,1.98,"0086"
"3610","RIKO_02",18M 0S,14.07,6.81,21.3404375797459,14.0804375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.70458192061167,1.70458192061167,1.58215169115172,1.8,"0086"
"3611","RIKO_02",19M 0S,13.91,6.81,21.1804375797459,14.0804375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.7468638566489,1.74545341941336,1.61730237403919,1.63,"0086"
"3612","RIKO_02",20M 0S,13.74,6.81,21.0104375797459,14.0804375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.78575248825984,1.78575248825984,1.6518426159116,1.46,"0086"
"3613","RIKO_01",0S,17.78,7.53,25.0504375797459,14.8004375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.27758680425763,1.27758680425763,1.21120182621496,5,"0087"
"3614","RIKO_01",1M 0S,17.6,7.53,24.8704375797459,14.8004375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.30271021308556,1.30171617730027,1.23286750200207,4.82,"0087"
"3615","RIKO_01",2M 0S,17.42,7.53,24.6904375797459,14.8004375797459,9.89,3.32,2610,9448.10828964087,17.6043148497605,2.32409148065123,1.32409148065123,1.25292027701681,4.63,"0087"
"3616","RIKO_01",3M 0S,17.24,7.53,24.5104375797459,14.8004375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.34863694579204,1.34863694579204,1.27487609582882,4.45,"0087"
"3617","RIKO_01",4M 0S,17.06,7.53,24.3304375797459,14.8004375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.37410962682484,1.37410962682484,1.2976151346217,4.27,"0087"
"3618","RIKO_01",5M 0S,16.88,7.53,24.1504375797459,14.8004375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.40056307418617,1.40056307418617,1.3211800636513,4.09,"0087"
"3619","RIKO_01",6M 0S,16.71,7.53,23.9804375797459,14.8004375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.42914555546791,1.42805504292701,1.34561671010261,3.91,"0087"
"3620","RIKO_01",7M 0S,16.53,7.53,23.8004375797459,14.8004375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.45502941596008,1.45502941596008,1.36954055102829,3.73,"0087"
"3621","RIKO_01",8M 0S,16.36,7.53,23.6304375797459,14.8004375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.48585768068489,1.48472389383681,1.3958166872216,3.55,"0087"
"3622","RIKO_01",9M 0S,16.18,7.53,23.4504375797459,14.8004375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.51390343857118,1.51390343857118,1.42157592961993,3.37,"0087"
"3623","RIKO_01",10M 0S,16.01,7.53,23.2804375797459,14.8004375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.54725675839914,1.54607612085486,1.44990736242806,3.19,"0087"
"3624","RIKO_01",11M 0S,15.83,7.53,23.1004375797459,14.8004375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.57774274019767,1.57774274019767,1.4777216231945,3.02,"0087"
"3625","RIKO_01",12M 0S,15.66,7.53,22.9304375797459,14.8004375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.61073367080451,1.61073367080451,1.50662390428967,2.84,"0087"
"3626","RIKO_01",13M 0S,15.49,7.53,22.7604375797459,14.8004375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.64513376176391,1.64513376176391,1.53667931997966,2.67,"0087"
"3627","RIKO_01",14M 0S,15.32,7.53,22.5904375797459,14.8004375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.6844813295168,1.6831959824731,1.56983792767117,2.49,"0087"
"3628","RIKO_01",15M 0S,15.15,7.53,22.4204375797459,14.8004375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.72211100442059,1.72079694397381,1.60249568248501,2.32,"0087"
"3629","RIKO_01",16M 0S,14.98,7.53,22.2504375797459,14.8004375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.76146031500547,1.76011622898396,1.63654108068419,2.15,"0087"
"3630","RIKO_01",17M 0S,14.81,7.53,22.0804375797459,14.8004375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.79880010214845,1.79880010214845,1.66993223709332,1.98,"0087"
"3631","RIKO_01",18M 0S,14.64,7.53,21.9104375797459,14.8004375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.84180938729124,1.84180938729124,1.70693642112927,1.8,"0087"
"3632","RIKO_01",19M 0S,14.47,7.53,21.7404375797459,14.8004375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.88692575556782,1.88692575556782,1.7456177269877,1.63,"0087"
"3633","RIKO_01",20M 0S,14.31,7.53,21.5804375797459,14.8004375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.93578504337381,1.93430793849936,1.78609281535484,1.46,"0087"
"3634","RIKO_02",0S,17.16,6.92,24.4304375797459,14.1904375797459,10.24,3.32,2610,9285.2377796694,18.2273189142111,2.21926413512116,1.21926413512116,1.15585102273865,5,"0087"
"3635","RIKO_02",1M 0S,16.98,6.92,24.2504375797459,14.1904375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.24107999439768,1.24107999439768,1.17543840904796,4.82,"0087"
"3636","RIKO_02",2M 0S,16.8,6.92,24.0704375797459,14.1904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26369076352639,1.26369076352639,1.19570110642087,4.63,"0087"
"3637","RIKO_02",3M 0S,16.63,6.92,23.9004375797459,14.1904375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.28581511263035,1.28581511263035,1.21549017017708,4.45,"0087"
"3638","RIKO_02",4M 0S,16.45,6.92,23.7204375797459,14.1904375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.31010123228129,1.31010123228129,1.23716998535477,4.27,"0087"
"3639","RIKO_02",5M 0S,16.28,6.92,23.5504375797459,14.1904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.33389580594452,1.33389580594452,1.25836765340271,4.09,"0087"
"3640","RIKO_02",6M 0S,16.1,6.92,23.3704375797459,14.1904375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.36005062566892,1.36005062566892,1.28161862499728,3.91,"0087"
"3641","RIKO_02",7M 0S,15.93,6.92,23.2004375797459,14.1904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.38571195822871,1.38571195822871,1.30438083281894,3.73,"0087"
"3642","RIKO_02",8M 0S,15.76,6.92,23.0304375797459,14.1904375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.41236026511773,1.41236026511773,1.3279661974325,3.55,"0087"
"3643","RIKO_02",9M 0S,15.59,6.92,22.8604375797459,14.1904375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.44005360364945,1.44005360364945,1.35242019320187,3.37,"0087"
"3644","RIKO_02",10M 0S,15.42,6.92,22.6904375797459,14.1904375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.46885467572243,1.46885467572243,1.37779170690215,3.19,"0087"
"3645","RIKO_02",11M 0S,15.25,6.92,22.5204375797459,14.1904375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49883130175759,1.49883130175759,1.40413336392481,3.02,"0087"
"3646","RIKO_02",12M 0S,15.08,6.92,22.3504375797459,14.1904375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53005695387754,1.53005695387754,1.43150189263208,2.84,"0087"
"3647","RIKO_02",13M 0S,14.91,6.92,22.1804375797459,14.1904375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.56261135715153,1.56261135715153,1.4599585321691,2.67,"0087"
"3648","RIKO_02",14M 0S,14.74,6.92,22.0104375797459,14.1904375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.59658116926352,1.59658116926352,1.48956948990355,2.49,"0087"
"3649","RIKO_02",15M 0S,14.57,6.92,21.8404375797459,14.1904375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.6320607508027,1.6320607508027,1.52040645568475,2.32,"0087"
"3650","RIKO_02",16M 0S,14.4,6.92,21.6704375797459,14.1904375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.66915304059368,1.66915304059368,1.55254718132989,2.15,"0087"
"3651","RIKO_02",17M 0S,14.24,6.92,21.5104375797459,14.1904375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.7056372600602,1.7056372600602,1.58406380638376,1.98,"0087"
"3652","RIKO_02",18M 0S,14.07,6.92,21.3404375797459,14.1904375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.74619087323646,1.74619087323646,1.61898315770772,1.8,"0087"
"3653","RIKO_02",19M 0S,13.91,6.92,21.1804375797459,14.1904375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.78616090753086,1.78616090753086,1.65328458359754,1.63,"0087"
"3654","RIKO_02",20M 0S,13.74,6.92,21.0104375797459,14.1904375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.83068398000597,1.83068398000597,1.69135911884924,1.46,"0087"
"3655","RIKO_01",0S,17.78,7.53,25.0504375797459,14.8004375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.27758680425763,1.27758680425763,1.21120182621496,5,"0088"
"3656","RIKO_01",1M 0S,17.6,7.53,24.8704375797459,14.8004375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.30271021308556,1.30171617730027,1.23286750200207,4.82,"0088"
"3657","RIKO_01",2M 0S,17.42,7.53,24.6904375797459,14.8004375797459,9.89,3.32,2610,9448.10828964087,17.6043148497605,2.32409148065123,1.32409148065123,1.25292027701681,4.63,"0088"
"3658","RIKO_01",3M 0S,17.24,7.53,24.5104375797459,14.8004375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.34863694579204,1.34863694579204,1.27487609582882,4.45,"0088"
"3659","RIKO_01",4M 0S,17.06,7.53,24.3304375797459,14.8004375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.37410962682484,1.37410962682484,1.2976151346217,4.27,"0088"
"3660","RIKO_01",5M 0S,16.88,7.53,24.1504375797459,14.8004375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.40056307418617,1.40056307418617,1.3211800636513,4.09,"0088"
"3661","RIKO_01",6M 0S,16.71,7.53,23.9804375797459,14.8004375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.42914555546791,1.42805504292701,1.34561671010261,3.91,"0088"
"3662","RIKO_01",7M 0S,16.53,7.53,23.8004375797459,14.8004375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.45502941596008,1.45502941596008,1.36954055102829,3.73,"0088"
"3663","RIKO_01",8M 0S,16.36,7.53,23.6304375797459,14.8004375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.48585768068489,1.48472389383681,1.3958166872216,3.55,"0088"
"3664","RIKO_01",9M 0S,16.18,7.53,23.4504375797459,14.8004375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.51390343857118,1.51390343857118,1.42157592961993,3.37,"0088"
"3665","RIKO_01",10M 0S,16.01,7.53,23.2804375797459,14.8004375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.54725675839914,1.54607612085486,1.44990736242806,3.19,"0088"
"3666","RIKO_01",11M 0S,15.83,7.53,23.1004375797459,14.8004375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.57774274019767,1.57774274019767,1.4777216231945,3.02,"0088"
"3667","RIKO_01",12M 0S,15.66,7.53,22.9304375797459,14.8004375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.61073367080451,1.61073367080451,1.50662390428967,2.84,"0088"
"3668","RIKO_01",13M 0S,15.49,7.53,22.7604375797459,14.8004375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.64513376176391,1.64513376176391,1.53667931997966,2.67,"0088"
"3669","RIKO_01",14M 0S,15.32,7.53,22.5904375797459,14.8004375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.6844813295168,1.6831959824731,1.56983792767117,2.49,"0088"
"3670","RIKO_01",15M 0S,15.15,7.53,22.4204375797459,14.8004375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.72211100442059,1.72079694397381,1.60249568248501,2.32,"0088"
"3671","RIKO_01",16M 0S,14.98,7.53,22.2504375797459,14.8004375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.76146031500547,1.76011622898396,1.63654108068419,2.15,"0088"
"3672","RIKO_01",17M 0S,14.81,7.53,22.0804375797459,14.8004375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.79880010214845,1.79880010214845,1.66993223709332,1.98,"0088"
"3673","RIKO_01",18M 0S,14.64,7.53,21.9104375797459,14.8004375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.84180938729124,1.84180938729124,1.70693642112927,1.8,"0088"
"3674","RIKO_01",19M 0S,14.47,7.53,21.7404375797459,14.8004375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.88692575556782,1.88692575556782,1.7456177269877,1.63,"0088"
"3675","RIKO_01",20M 0S,14.31,7.53,21.5804375797459,14.8004375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.93578504337381,1.93430793849936,1.78609281535484,1.46,"0088"
"3676","RIKO_02",0S,17.16,6.89,24.4304375797459,14.1604375797459,10.27,3.32,2610,9271.6661703016,18.2807192625925,2.2127813771802,1.2127813771802,1.14988012538234,5,"0088"
"3677","RIKO_02",1M 0S,16.98,6.89,24.2504375797459,14.1604375797459,10.09,3.32,2610,9354.00127969497,17.9603171723037,2.23441672384942,1.23441672384942,1.16931144567124,4.82,"0088"
"3678","RIKO_02",2M 0S,16.8,6.89,24.0704375797459,14.1604375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.25683801651268,1.25683801651268,1.18941077711901,4.63,"0088"
"3679","RIKO_02",3M 0S,16.63,6.89,23.9004375797459,14.1604375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27877461433683,1.27877461433683,1.20903840997496,4.45,"0088"
"3680","RIKO_02",4M 0S,16.45,6.89,23.7204375797459,14.1604375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.30285196063187,1.30285196063187,1.23053923402953,4.27,"0088"
"3681","RIKO_02",5M 0S,16.28,6.89,23.5504375797459,14.1604375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.32643926982329,1.32643926982329,1.25155973223741,4.09,"0088"
"3682","RIKO_02",6M 0S,16.1,6.89,23.3704375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.34981179432112,1.3508963930196,1.27331087037971,3.91,"0088"
"3683","RIKO_02",7M 0S,15.93,6.89,23.2004375797459,14.1604375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37779477252663,1.37779477252663,1.29718098825308,3.73,"0088"
"3684","RIKO_02",8M 0S,15.76,6.89,23.0304375797459,14.1604375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.40420121123345,1.40420121123345,1.32056156314194,3.55,"0088"
"3685","RIKO_02",9M 0S,15.59,6.89,22.8604375797459,14.1604375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.43163962570583,1.43163962570583,1.34480043777133,3.37,"0088"
"3686","RIKO_02",10M 0S,15.42,6.89,22.6904375797459,14.1604375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.46017171672224,1.46017171672224,1.3699457580697,3.19,"0088"
"3687","RIKO_02",11M 0S,15.25,6.89,22.5204375797459,14.1604375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.48986420378477,1.48986420378477,1.39604933954484,3.02,"0088"
"3688","RIKO_02",12M 0S,15.08,6.89,22.3504375797459,14.1604375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.52078934598787,1.52078934598787,1.42316702368427,2.84,"0088"
"3689","RIKO_02",13M 0S,14.91,6.89,22.1804375797459,14.1604375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.55302552913226,1.55302552913226,1.45135907671594,2.67,"0088"
"3690","RIKO_02",14M 0S,14.74,6.89,22.0104375797459,14.1604375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.5866579291262,1.5866579291262,1.48069063672208,2.49,"0088"
"3691","RIKO_02",15M 0S,14.57,6.89,21.8404375797459,14.1604375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.62177926349488,1.62177926349488,1.51123221608761,2.32,"0088"
"3692","RIKO_02",16M 0S,14.4,6.89,21.6704375797459,14.1604375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.65495541803733,1.65628520527137,1.54115096333001,2.15,"0088"
"3693","RIKO_02",17M 0S,14.24,6.89,21.5104375797459,14.1604375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.6945938426722,1.6945938426722,1.57426553391452,1.98,"0088"
"3694","RIKO_02",18M 0S,14.07,6.89,21.3404375797459,14.1604375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.73471653811152,1.73471653811152,1.60883441261821,1.8,"0088"
"3695","RIKO_02",19M 0S,13.91,6.89,21.1804375797459,14.1604375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,2.77425423698585,1.77425423698585,1.64278594216947,1.63,"0088"
"3696","RIKO_02",20M 0S,13.74,6.89,21.0104375797459,14.1604375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.81828682388915,1.81828682388915,1.68046556560012,1.46,"0088"
"3697","RIKO_01",0S,17.78,7.4,25.0504375797459,14.6704375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.24906211403089,1.2490621140309,1.18493042729218,5,"0089"
"3698","RIKO_01",1M 0S,17.6,7.4,24.8704375797459,14.6704375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.27110438663144,1.27110438663144,1.2047493789628,4.82,"0089"
"3699","RIKO_01",2M 0S,17.42,7.4,24.6904375797459,14.6704375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.29393859716973,1.29393859716973,1.22524258516363,4.63,"0089"
"3700","RIKO_01",3M 0S,17.24,7.4,24.5104375797459,14.6704375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.31760820565454,1.31760820565454,1.24644504922615,4.45,"0089"
"3701","RIKO_01",4M 0S,17.06,7.4,24.3304375797459,14.6704375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.34215991134997,1.34215991134997,1.26839424003713,4.27,"0089"
"3702","RIKO_01",5M 0S,16.88,7.4,24.1504375797459,14.6704375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.36764396029965,1.36764396029965,1.29113031301508,4.09,"0089"
"3703","RIKO_01",6M 0S,16.71,7.4,23.9804375797459,14.6704375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.3926170508744,1.3926170508744,1.31336458484686,3.91,"0089"
"3704","RIKO_01",7M 0S,16.53,7.4,23.8004375797459,14.6704375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.42007280872297,1.42007280872297,1.33775693399647,3.73,"0089"
"3705","RIKO_01",8M 0S,16.36,7.4,23.6304375797459,14.6704375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.44975025068611,1.44863293225036,1.3630724786666,3.55,"0089"
"3706","RIKO_01",9M 0S,16.18,7.4,23.4504375797459,14.6704375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.47668163367206,1.47668163367206,1.38787738436231,3.37,"0089"
"3707","RIKO_01",10M 0S,16.01,7.4,23.2804375797459,14.6704375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.50583794931948,1.50583794931948,1.41360181222086,3.19,"0089"
"3708","RIKO_01",11M 0S,15.83,7.4,23.1004375797459,14.6704375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.53799107279249,1.53799107279249,1.44189964952885,3.02,"0089"
"3709","RIKO_01",12M 0S,15.66,7.4,22.9304375797459,14.6704375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.56964464208725,1.56964464208725,1.46968571413023,2.84,"0089"
"3710","RIKO_01",13M 0S,15.49,7.4,22.7604375797459,14.6704375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.60262852208167,1.60262852208167,1.49856372126615,2.67,"0089"
"3711","RIKO_01",14M 0S,15.32,7.4,22.5904375797459,14.6704375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.63702837672231,1.63702837672231,1.52859932811797,2.49,"0089"
"3712","RIKO_01",15M 0S,15.15,7.4,22.4204375797459,14.6704375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.67293738627622,1.67293738627622,1.55986356337684,2.32,"0089"
"3713","RIKO_01",16M 0S,14.98,7.4,22.2504375797459,14.6704375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.71045709019007,1.71045709019007,1.59243338802713,2.15,"0089"
"3714","RIKO_01",17M 0S,14.81,7.4,22.0804375797459,14.6704375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.7496983459704,1.7496983459704,1.62639232788278,1.98,"0089"
"3715","RIKO_01",18M 0S,14.64,7.4,21.9104375797459,14.6704375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.79078242315479,1.79078242315479,1.66183118882083,1.8,"0089"
"3716","RIKO_01",19M 0S,14.47,7.4,21.7404375797459,14.6704375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.83384225511184,1.83384225511184,1.69884886760701,1.63,"0089"
"3717","RIKO_01",20M 0S,14.31,7.4,21.5804375797459,14.6704375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.88047315125227,1.87902387588996,1.7375532735582,1.46,"0089"
"3718","RIKO_02",0S,17.16,6.17,24.4304375797459,13.4404375797459,10.99,3.32,2610,8962.8094191642,19.562327623748,2.06781298850234,1.06781298850234,1.01588243822411,5,"0089"
"3719","RIKO_02",1M 0S,16.98,6.17,24.2504375797459,13.4404375797459,10.81,3.32,2610,9037.12233061506,19.2419255334591,2.08559340829239,1.08559340829239,1.03196247251516,4.82,"0089"
"3720","RIKO_02",2M 0S,16.8,6.17,24.0704375797459,13.4404375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10397598717222,1.10397598717222,1.04855974401584,4.63,"0089"
"3721","RIKO_02",3M 0S,16.63,6.17,23.9004375797459,13.4404375797459,10.46,3.32,2610,9187.07296974581,18.6189214690086,2.1219182355297,1.1219182355297,1.06473271504623,4.45,"0089"
"3722","RIKO_02",4M 0S,16.45,6.17,23.7204375797459,13.4404375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.14156271825299,1.14156271825299,1.08240985290354,4.27,"0089"
"3723","RIKO_02",5M 0S,16.28,6.17,23.5504375797459,13.4404375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.16075813488039,1.16075813488039,1.09965247148127,4.09,"0089"
"3724","RIKO_02",6M 0S,16.1,6.17,23.3704375797459,13.4404375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.18179906783894,1.18179906783894,1.11851840072204,3.91,"0089"
"3725","RIKO_02",7M 0S,15.93,6.17,23.2004375797459,13.4404375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.20238368275007,1.20238368275007,1.13694040434929,3.73,"0089"
"3726","RIKO_02",8M 0S,15.76,6.17,23.0304375797459,13.4404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.2236980963129,1.2236980963129,1.1559793906674,3.55,"0089"
"3727","RIKO_02",9M 0S,15.59,6.17,22.8604375797459,13.4404375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.24578181991939,1.24578181991939,1.17566688318504,3.37,"0089"
"3728","RIKO_02",10M 0S,15.42,6.17,22.6904375797459,13.4404375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.26867726958278,1.26867726958278,1.19603659012708,3.19,"0089"
"3729","RIKO_02",11M 0S,15.25,6.17,22.5204375797459,13.4404375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.29243003784589,1.29243003784589,1.21712459703461,3.02,"0089"
"3730","RIKO_02",12M 0S,15.08,6.17,22.3504375797459,13.4404375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.31708919681714,1.31708919681714,1.23896958010548,2.84,"0089"
"3731","RIKO_02",13M 0S,14.91,6.17,22.1804375797459,13.4404375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.34270763657216,1.34270763657216,1.2616130429292,2.67,"0089"
"3732","RIKO_02",14M 0S,14.74,6.17,22.0104375797459,13.4404375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.36934244383205,1.36934244383205,1.28509957966437,2.49,"0089"
"3733","RIKO_02",15M 0S,14.57,6.17,21.8404375797459,13.4404375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.39705532662389,1.39705532662389,1.30947716817018,2.32,"0089"
"3734","RIKO_02",16M 0S,14.4,6.17,21.6704375797459,13.4404375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.42591309157238,1.42591309157238,1.33479749714618,2.15,"0089"
"3735","RIKO_02",17M 0S,14.24,6.17,21.5104375797459,13.4404375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.45418398310294,1.45418398310294,1.35953946820971,1.98,"0089"
"3736","RIKO_02",18M 0S,14.07,6.17,21.3404375797459,13.4404375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.48547654982794,1.48547654982794,1.38685302691856,1.8,"0089"
"3737","RIKO_02",19M 0S,13.91,6.17,21.1804375797459,13.4404375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.51943916476594,1.51814550370513,1.41528656157747,1.63,"0089"
"3738","RIKO_02",20M 0S,13.74,6.17,21.0104375797459,13.4404375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.55023312333431,1.55023312333431,1.44313353451003,1.46,"0089"
"3739","RIKO_01",0S,17.78,7.4,25.0504375797459,14.6704375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.24906211403089,1.2490621140309,1.18493042729218,5,"0090"
"3740","RIKO_01",1M 0S,17.6,7.4,24.8704375797459,14.6704375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.27110438663144,1.27110438663144,1.2047493789628,4.82,"0090"
"3741","RIKO_01",2M 0S,17.42,7.4,24.6904375797459,14.6704375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.29393859716973,1.29393859716973,1.22524258516363,4.63,"0090"
"3742","RIKO_01",3M 0S,17.24,7.4,24.5104375797459,14.6704375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.31760820565454,1.31760820565454,1.24644504922615,4.45,"0090"
"3743","RIKO_01",4M 0S,17.06,7.4,24.3304375797459,14.6704375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.34215991134997,1.34215991134997,1.26839424003713,4.27,"0090"
"3744","RIKO_01",5M 0S,16.88,7.4,24.1504375797459,14.6704375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.36764396029965,1.36764396029965,1.29113031301508,4.09,"0090"
"3745","RIKO_01",6M 0S,16.71,7.4,23.9804375797459,14.6704375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.3926170508744,1.3926170508744,1.31336458484686,3.91,"0090"
"3746","RIKO_01",7M 0S,16.53,7.4,23.8004375797459,14.6704375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.42007280872297,1.42007280872297,1.33775693399647,3.73,"0090"
"3747","RIKO_01",8M 0S,16.36,7.4,23.6304375797459,14.6704375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.44975025068611,1.44863293225036,1.3630724786666,3.55,"0090"
