"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"3748","RIKO_01",9M 0S,16.18,7.4,23.4504375797459,14.6704375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.47668163367206,1.47668163367206,1.38787738436231,3.37,"0090"
"3749","RIKO_01",10M 0S,16.01,7.4,23.2804375797459,14.6704375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.50583794931948,1.50583794931948,1.41360181222086,3.19,"0090"
"3750","RIKO_01",11M 0S,15.83,7.4,23.1004375797459,14.6704375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.53799107279249,1.53799107279249,1.44189964952885,3.02,"0090"
"3751","RIKO_01",12M 0S,15.66,7.4,22.9304375797459,14.6704375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.56964464208725,1.56964464208725,1.46968571413023,2.84,"0090"
"3752","RIKO_01",13M 0S,15.49,7.4,22.7604375797459,14.6704375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.60262852208167,1.60262852208167,1.49856372126615,2.67,"0090"
"3753","RIKO_01",14M 0S,15.32,7.4,22.5904375797459,14.6704375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.63702837672231,1.63702837672231,1.52859932811797,2.49,"0090"
"3754","RIKO_01",15M 0S,15.15,7.4,22.4204375797459,14.6704375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.67293738627622,1.67293738627622,1.55986356337684,2.32,"0090"
"3755","RIKO_01",16M 0S,14.98,7.4,22.2504375797459,14.6704375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.71045709019007,1.71045709019007,1.59243338802713,2.15,"0090"
"3756","RIKO_01",17M 0S,14.81,7.4,22.0804375797459,14.6704375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.7496983459704,1.7496983459704,1.62639232788278,1.98,"0090"
"3757","RIKO_01",18M 0S,14.64,7.4,21.9104375797459,14.6704375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.79078242315479,1.79078242315479,1.66183118882083,1.8,"0090"
"3758","RIKO_01",19M 0S,14.47,7.4,21.7404375797459,14.6704375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.83384225511184,1.83384225511184,1.69884886760701,1.63,"0090"
"3759","RIKO_01",20M 0S,14.31,7.4,21.5804375797459,14.6704375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.88047315125227,1.87902387588996,1.7375532735582,1.46,"0090"
"3760","RIKO_02",0S,17.16,6.14,24.4304375797459,13.4104375797459,11.02,3.32,2610,8950.60127353994,19.6157279721295,2.06218373354271,1.06218373354271,1.01066075385562,5,"0090"
"3761","RIKO_02",1M 0S,16.98,6.14,24.2504375797459,13.4104375797459,10.84,3.32,2610,9024.60842339278,19.2953258818406,2.07982147081556,1.07982147081556,1.02661604425073,4.82,"0090"
"3762","RIKO_02",2M 0S,16.8,6.14,24.0704375797459,13.4104375797459,10.66,3.32,2610,9100.48222543507,18.9749237915518,2.09805485400007,1.09805485400006,1.04308318725135,4.63,"0090"
"3763","RIKO_02",3M 0S,16.63,6.14,23.9004375797459,13.4104375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.11584983256823,1.11584983256823,1.05912801584897,4.45,"0090"
"3764","RIKO_02",4M 0S,16.45,6.14,23.7204375797459,13.4104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.13533120694866,1.13533120694866,1.07666358001764,4.27,"0090"
"3765","RIKO_02",5M 0S,16.28,6.14,23.5504375797459,13.4104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.1543653593334,1.1543653593334,1.09376658229031,4.09,"0090"
"3766","RIKO_02",6M 0S,16.1,6.14,23.3704375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17304561119766,1.17404862022474,1.11142172418177,3.91,"0090"
"3767","RIKO_02",7M 0S,15.93,6.14,23.2004375797459,13.4104375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.19563480527484,1.19563480527484,1.13074744769003,3.73,"0090"
"3768","RIKO_02",8M 0S,15.76,6.14,23.0304375797459,13.4104375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.21676348686494,1.21676348686494,1.14962693635895,3.55,"0090"
"3769","RIKO_02",9M 0S,15.59,6.14,22.8604375797459,13.4104375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.23865235382441,1.23865235382441,1.16914757146887,3.37,"0090"
"3770","RIKO_02",10M 0S,15.42,6.14,22.6904375797459,13.4104375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.26134318358197,1.26134318358197,1.1893425771131,3.19,"0090"
"3771","RIKO_02",11M 0S,15.25,6.14,22.5204375797459,13.4104375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.28488087196934,1.28488087196934,1.21024751328901,3.02,"0090"
"3772","RIKO_02",12M 0S,15.08,6.14,22.3504375797459,13.4104375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.30931372971372,1.30931372971372,1.23190048486058,2.84,"0090"
"3773","RIKO_02",13M 0S,14.91,6.14,22.1804375797459,13.4104375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.33469381341399,1.33469381341399,1.25434237336122,2.67,"0090"
"3774","RIKO_02",14M 0S,14.74,6.14,22.0104375797459,13.4104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.36107729577217,1.36107729577217,1.27761709460369,2.49,"0090"
"3775","RIKO_02",15M 0S,14.57,6.14,21.8404375797459,13.4104375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.38852488062167,1.38852488062167,1.3017718855125,2.32,"0090"
"3776","RIKO_02",16M 0S,14.4,6.14,21.6704375797459,13.4104375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.41417953369295,1.41538872353575,1.32535525935643,2.15,"0090"
"3777","RIKO_02",17M 0S,14.24,6.14,21.5104375797459,13.4104375797459,8.1,3.32,2610,10440,14.418094062999,2.44509441279515,1.44509441279515,1.35136723699181,1.98,"0090"
"3778","RIKO_02",18M 0S,14.07,6.14,21.3404375797459,13.4104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.47607373816402,1.47607373816402,1.3784206991833,1.8,"0090"
"3779","RIKO_02",19M 0S,13.91,6.14,21.1804375797459,13.4104375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.50646907897564,1.50646907897564,1.40489126597225,1.63,"0090"
"3780","RIKO_02",20M 0S,13.74,6.14,21.0104375797459,13.4104375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.54016641363693,1.54016641363693,1.43415340033266,1.46,"0090"
"3781","RIKO_01",0S,17.78,7.4,25.0504375797459,14.6704375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.24906211403089,1.2490621140309,1.18493042729218,5,"0091"
"3782","RIKO_01",1M 0S,17.6,7.4,24.8704375797459,14.6704375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.27110438663144,1.27110438663144,1.2047493789628,4.82,"0091"
"3783","RIKO_01",2M 0S,17.42,7.4,24.6904375797459,14.6704375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.29393859716973,1.29393859716973,1.22524258516363,4.63,"0091"
"3784","RIKO_01",3M 0S,17.24,7.4,24.5104375797459,14.6704375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.31760820565454,1.31760820565454,1.24644504922615,4.45,"0091"
"3785","RIKO_01",4M 0S,17.06,7.4,24.3304375797459,14.6704375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.34215991134997,1.34215991134997,1.26839424003713,4.27,"0091"
"3786","RIKO_01",5M 0S,16.88,7.4,24.1504375797459,14.6704375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.36764396029965,1.36764396029965,1.29113031301508,4.09,"0091"
"3787","RIKO_01",6M 0S,16.71,7.4,23.9804375797459,14.6704375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.3926170508744,1.3926170508744,1.31336458484686,3.91,"0091"
"3788","RIKO_01",7M 0S,16.53,7.4,23.8004375797459,14.6704375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.42007280872297,1.42007280872297,1.33775693399647,3.73,"0091"
"3789","RIKO_01",8M 0S,16.36,7.4,23.6304375797459,14.6704375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.44975025068611,1.44863293225036,1.3630724786666,3.55,"0091"
"3790","RIKO_01",9M 0S,16.18,7.4,23.4504375797459,14.6704375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.47668163367206,1.47668163367206,1.38787738436231,3.37,"0091"
"3791","RIKO_01",10M 0S,16.01,7.4,23.2804375797459,14.6704375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.50583794931948,1.50583794931948,1.41360181222086,3.19,"0091"
"3792","RIKO_01",11M 0S,15.83,7.4,23.1004375797459,14.6704375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.53799107279249,1.53799107279249,1.44189964952885,3.02,"0091"
"3793","RIKO_01",12M 0S,15.66,7.4,22.9304375797459,14.6704375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.56964464208725,1.56964464208725,1.46968571413023,2.84,"0091"
"3794","RIKO_01",13M 0S,15.49,7.4,22.7604375797459,14.6704375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.60262852208167,1.60262852208167,1.49856372126615,2.67,"0091"
"3795","RIKO_01",14M 0S,15.32,7.4,22.5904375797459,14.6704375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.63702837672231,1.63702837672231,1.52859932811797,2.49,"0091"
"3796","RIKO_01",15M 0S,15.15,7.4,22.4204375797459,14.6704375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.67293738627622,1.67293738627622,1.55986356337684,2.32,"0091"
"3797","RIKO_01",16M 0S,14.98,7.4,22.2504375797459,14.6704375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.71045709019007,1.71045709019007,1.59243338802713,2.15,"0091"
"3798","RIKO_01",17M 0S,14.81,7.4,22.0804375797459,14.6704375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.7496983459704,1.7496983459704,1.62639232788278,1.98,"0091"
"3799","RIKO_01",18M 0S,14.64,7.4,21.9104375797459,14.6704375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.79078242315479,1.79078242315479,1.66183118882083,1.8,"0091"
"3800","RIKO_01",19M 0S,14.47,7.4,21.7404375797459,14.6704375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.83384225511184,1.83384225511184,1.69884886760701,1.63,"0091"
"3801","RIKO_01",20M 0S,14.31,7.4,21.5804375797459,14.6704375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.88047315125227,1.87902387588996,1.7375532735582,1.46,"0091"
"3802","RIKO_02",0S,17.16,6.48,24.4304375797459,13.7504375797459,10.68,3.32,2610,9091.95718166658,19.0105240238061,2.12783377749445,1.12783377749445,1.07147174638758,5,"0091"
"3803","RIKO_02",1M 0S,16.98,6.48,24.2504375797459,13.7504375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.14716807082292,1.14716807082292,1.08890697550334,4.82,"0091"
"3804","RIKO_02",2M 0S,16.8,6.48,24.0704375797459,13.7504375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16717681624425,1.16717681624425,1.10691901046849,4.63,"0091"
"3805","RIKO_02",3M 0S,16.63,6.48,23.9004375797459,13.7504375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.18672559050647,1.18672559050647,1.12448621071894,4.45,"0091"
"3806","RIKO_02",4M 0S,16.45,6.48,23.7204375797459,13.7504375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.20815092714551,1.20815092714551,1.14370492276786,4.27,"0091"
"3807","RIKO_02",5M 0S,16.28,6.48,23.5504375797459,13.7504375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.22910864731027,1.22910864731027,1.16246903207418,4.09,"0091"
"3808","RIKO_02",6M 0S,16.1,6.48,23.3704375797459,13.7504375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.25210652220797,1.25210652220797,1.18301987252251,3.91,"0091"
"3809","RIKO_02",7M 0S,15.93,6.48,23.2004375797459,13.7504375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.27463118980325,1.27463118980325,1.20310751880927,3.73,"0091"
"3810","RIKO_02",8M 0S,15.76,6.48,23.0304375797459,13.7504375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.29798111461645,1.29798111461645,1.22388912390847,3.55,"0091"
"3811","RIKO_02",9M 0S,15.59,6.48,22.8604375797459,13.7504375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.32220249655771,1.32220249655771,1.24540128072018,3.37,"0091"
"3812","RIKO_02",10M 0S,15.42,6.48,22.6904375797459,13.7504375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.34734504962424,1.34734504962424,1.26768320093115,3.19,"0091"
"3813","RIKO_02",11M 0S,15.25,6.48,22.5204375797459,13.7504375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37346234249039,1.37346234249039,1.29077695355083,3.02,"0091"
"3814","RIKO_02",12M 0S,15.08,6.48,22.3504375797459,13.7504375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.4006121794931,1.4006121794931,1.314727730004,2.84,"0091"
"3815","RIKO_02",13M 0S,14.91,6.48,22.1804375797459,13.7504375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.42885702771538,1.42885702771538,1.33958413929469,2.67,"0091"
"3816","RIKO_02",14M 0S,14.74,6.48,22.0104375797459,13.7504375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.4582644968088,1.4582644968088,1.36539853729776,2.49,"0091"
"3817","RIKO_02",15M 0S,14.57,6.48,21.8404375797459,13.7504375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.48890787931282,1.48890787931282,1.39222739487211,2.32,"0091"
"3818","RIKO_02",16M 0S,14.4,6.48,21.6704375797459,13.7504375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.52086676056069,1.52086676056069,1.42013171024242,2.15,"0091"
"3819","RIKO_02",17M 0S,14.24,6.48,21.5104375797459,13.7504375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.55222483809803,1.55222483809803,1.44743604765394,1.98,"0091"
"3820","RIKO_02",18M 0S,14.07,6.48,21.3404375797459,13.7504375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.5869914023242,1.5869914023242,1.47762132042395,1.8,"0091"
"3821","RIKO_02",19M 0S,13.91,6.48,21.1804375797459,13.7504375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.62116618353172,1.62116618353172,1.50720409103521,1.63,"0091"
"3822","RIKO_02",20M 0S,13.74,6.48,21.0104375797459,13.7504375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.65912737515712,1.65912737515712,1.53996188197221,1.46,"0091"
"3823","RIKO_01",0S,17.78,7.4,25.0504375797459,14.6704375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.24906211403089,1.2490621140309,1.18493042729218,5,"0092"
"3824","RIKO_01",1M 0S,17.6,7.4,24.8704375797459,14.6704375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.27110438663144,1.27110438663144,1.2047493789628,4.82,"0092"
"3825","RIKO_01",2M 0S,17.42,7.4,24.6904375797459,14.6704375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.29393859716973,1.29393859716973,1.22524258516363,4.63,"0092"
"3826","RIKO_01",3M 0S,17.24,7.4,24.5104375797459,14.6704375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.31760820565454,1.31760820565454,1.24644504922615,4.45,"0092"
"3827","RIKO_01",4M 0S,17.06,7.4,24.3304375797459,14.6704375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.34215991134997,1.34215991134997,1.26839424003713,4.27,"0092"
"3828","RIKO_01",5M 0S,16.88,7.4,24.1504375797459,14.6704375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.36764396029965,1.36764396029965,1.29113031301508,4.09,"0092"
"3829","RIKO_01",6M 0S,16.71,7.4,23.9804375797459,14.6704375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.3926170508744,1.3926170508744,1.31336458484686,3.91,"0092"
"3830","RIKO_01",7M 0S,16.53,7.4,23.8004375797459,14.6704375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.42007280872297,1.42007280872297,1.33775693399647,3.73,"0092"
"3831","RIKO_01",8M 0S,16.36,7.4,23.6304375797459,14.6704375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.44975025068611,1.44863293225036,1.3630724786666,3.55,"0092"
"3832","RIKO_01",9M 0S,16.18,7.4,23.4504375797459,14.6704375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.47668163367206,1.47668163367206,1.38787738436231,3.37,"0092"
"3833","RIKO_01",10M 0S,16.01,7.4,23.2804375797459,14.6704375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.50583794931948,1.50583794931948,1.41360181222086,3.19,"0092"
"3834","RIKO_01",11M 0S,15.83,7.4,23.1004375797459,14.6704375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.53799107279249,1.53799107279249,1.44189964952885,3.02,"0092"
"3835","RIKO_01",12M 0S,15.66,7.4,22.9304375797459,14.6704375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.56964464208725,1.56964464208725,1.46968571413023,2.84,"0092"
"3836","RIKO_01",13M 0S,15.49,7.4,22.7604375797459,14.6704375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.60262852208167,1.60262852208167,1.49856372126615,2.67,"0092"
"3837","RIKO_01",14M 0S,15.32,7.4,22.5904375797459,14.6704375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.63702837672231,1.63702837672231,1.52859932811797,2.49,"0092"
"3838","RIKO_01",15M 0S,15.15,7.4,22.4204375797459,14.6704375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.67293738627622,1.67293738627622,1.55986356337684,2.32,"0092"
"3839","RIKO_01",16M 0S,14.98,7.4,22.2504375797459,14.6704375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.71045709019007,1.71045709019007,1.59243338802713,2.15,"0092"
"3840","RIKO_01",17M 0S,14.81,7.4,22.0804375797459,14.6704375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.7496983459704,1.7496983459704,1.62639232788278,1.98,"0092"
"3841","RIKO_01",18M 0S,14.64,7.4,21.9104375797459,14.6704375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.79078242315479,1.79078242315479,1.66183118882083,1.8,"0092"
"3842","RIKO_01",19M 0S,14.47,7.4,21.7404375797459,14.6704375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.83384225511184,1.83384225511184,1.69884886760701,1.63,"0092"
"3843","RIKO_01",20M 0S,14.31,7.4,21.5804375797459,14.6704375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.88047315125227,1.87902387588996,1.7375532735582,1.46,"0092"
"3844","RIKO_02",0S,17.16,6.45,24.4304375797459,13.7204375797459,10.71,3.32,2610,9079.21441831734,19.0639243721876,2.12187345878998,1.12187345878998,1.06595850227504,5,"0092"
"3845","RIKO_02",1M 0S,16.98,6.45,24.2504375797459,13.7204375797459,10.53,3.32,2610,9156.48572156538,18.7435222818987,2.14105078287186,1.14105078287186,1.08325710418678,4.82,"0092"
"3846","RIKO_02",2M 0S,16.8,6.45,24.0704375797459,13.7204375797459,10.35,3.32,2610,9235.76413354276,18.4231201916098,2.16089514431311,1.16089514431311,1.10112641854398,4.63,"0092"
"3847","RIKO_02",3M 0S,16.63,6.45,23.9004375797459,13.7204375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.18028140900203,1.18028140900203,1.1185528828408,4.45,"0092"
"3848","RIKO_02",4M 0S,16.45,6.45,23.7204375797459,13.7204375797459,10,3.32,2610,9396,17.8001161271592,2.20152647436407,1.20152647436407,1.13761588645933,4.27,"0092"
"3849","RIKO_02",5M 0S,16.28,6.45,23.5504375797459,13.7204375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.22230567076711,1.22230567076711,1.15622621486525,4.09,"0092"
"3850","RIKO_02",6M 0S,16.1,6.45,23.3704375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24278102936239,1.24381622604976,1.17545556490315,3.91,"0092"
"3851","RIKO_02",7M 0S,15.93,6.45,23.2004375797459,13.7204375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.26743298983552,1.26743298983552,1.19652570434591,3.73,"0092"
"3852","RIKO_02",8M 0S,15.76,6.45,23.0304375797459,13.7204375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.29057623454787,1.29057623454787,1.21713081096912,3.55,"0092"
"3853","RIKO_02",9M 0S,15.59,6.45,22.8604375797459,13.7204375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.31458038770686,1.31458038770686,1.2384580248839,3.37,"0092"
"3854","RIKO_02",10M 0S,15.42,6.45,22.6904375797459,13.7204375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.33949439728436,1.33949439728436,1.2605459825437,3.19,"0092"
"3855","RIKO_02",11M 0S,15.25,6.45,22.5204375797459,13.7204375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.36537099359553,1.36537099359553,1.2834361267859,3.02,"0092"
"3856","RIKO_02",12M 0S,15.08,6.45,22.3504375797459,13.7204375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.39226706183554,1.39226706183554,1.30717296634874,2.84,"0092"
"3857","RIKO_02",13M 0S,14.91,6.45,22.1804375797459,13.7204375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.420244059532,1.420244059532,1.33180436472914,2.67,"0092"
"3858","RIKO_02",14M 0S,14.74,6.45,22.0104375797459,13.7204375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.44936848536076,1.44936848536076,1.35738186232587,2.49,"0092"
"3859","RIKO_02",15M 0S,14.57,6.45,21.8404375797459,13.7204375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.4797124068523,1.4797124068523,1.38396103643036,2.32,"0092"
"3860","RIKO_02",16M 0S,14.4,6.45,21.6704375797459,13.7204375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.50819908839707,1.50945536980411,1.40994544341683,2.15,"0092"
"3861","RIKO_02",17M 0S,14.24,6.45,21.5104375797459,13.7204375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.54239598763038,1.54239598763038,1.43864475315375,1.98,"0092"
"3862","RIKO_02",18M 0S,14.07,6.45,21.3404375797459,13.7204375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.57680639680324,1.57680639680324,1.46853668216292,1.8,"0092"
"3863","RIKO_02",19M 0S,13.91,6.45,21.1804375797459,13.7204375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.61062530075613,1.61062530075613,1.49782761964875,1.63,"0092"
"3864","RIKO_02",20M 0S,13.74,6.45,21.0104375797459,13.7204375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.64818446414824,1.64818446414824,1.53025723923599,1.46,"0092"
"3865","RIKO_01",0S,17.78,7.4,25.0504375797459,14.6704375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.24906211403089,1.2490621140309,1.18493042729218,5,"0093"
"3866","RIKO_01",1M 0S,17.6,7.4,24.8704375797459,14.6704375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.27110438663144,1.27110438663144,1.2047493789628,4.82,"0093"
"3867","RIKO_01",2M 0S,17.42,7.4,24.6904375797459,14.6704375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.29393859716973,1.29393859716973,1.22524258516363,4.63,"0093"
"3868","RIKO_01",3M 0S,17.24,7.4,24.5104375797459,14.6704375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.31760820565454,1.31760820565454,1.24644504922615,4.45,"0093"
"3869","RIKO_01",4M 0S,17.06,7.4,24.3304375797459,14.6704375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.34215991134997,1.34215991134997,1.26839424003713,4.27,"0093"
"3870","RIKO_01",5M 0S,16.88,7.4,24.1504375797459,14.6704375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.36764396029965,1.36764396029965,1.29113031301508,4.09,"0093"
"3871","RIKO_01",6M 0S,16.71,7.4,23.9804375797459,14.6704375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.3926170508744,1.3926170508744,1.31336458484686,3.91,"0093"
"3872","RIKO_01",7M 0S,16.53,7.4,23.8004375797459,14.6704375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.42007280872297,1.42007280872297,1.33775693399647,3.73,"0093"
"3873","RIKO_01",8M 0S,16.36,7.4,23.6304375797459,14.6704375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.44975025068611,1.44863293225036,1.3630724786666,3.55,"0093"
"3874","RIKO_01",9M 0S,16.18,7.4,23.4504375797459,14.6704375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.47668163367206,1.47668163367206,1.38787738436231,3.37,"0093"
"3875","RIKO_01",10M 0S,16.01,7.4,23.2804375797459,14.6704375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.50583794931948,1.50583794931948,1.41360181222086,3.19,"0093"
"3876","RIKO_01",11M 0S,15.83,7.4,23.1004375797459,14.6704375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.53799107279249,1.53799107279249,1.44189964952885,3.02,"0093"
"3877","RIKO_01",12M 0S,15.66,7.4,22.9304375797459,14.6704375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.56964464208725,1.56964464208725,1.46968571413023,2.84,"0093"
"3878","RIKO_01",13M 0S,15.49,7.4,22.7604375797459,14.6704375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.60262852208167,1.60262852208167,1.49856372126615,2.67,"0093"
"3879","RIKO_01",14M 0S,15.32,7.4,22.5904375797459,14.6704375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.63702837672231,1.63702837672231,1.52859932811797,2.49,"0093"
"3880","RIKO_01",15M 0S,15.15,7.4,22.4204375797459,14.6704375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.67293738627622,1.67293738627622,1.55986356337684,2.32,"0093"
"3881","RIKO_01",16M 0S,14.98,7.4,22.2504375797459,14.6704375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.71045709019007,1.71045709019007,1.59243338802713,2.15,"0093"
"3882","RIKO_01",17M 0S,14.81,7.4,22.0804375797459,14.6704375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.7496983459704,1.7496983459704,1.62639232788278,1.98,"0093"
"3883","RIKO_01",18M 0S,14.64,7.4,21.9104375797459,14.6704375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.79078242315479,1.79078242315479,1.66183118882083,1.8,"0093"
"3884","RIKO_01",19M 0S,14.47,7.4,21.7404375797459,14.6704375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.83384225511184,1.83384225511184,1.69884886760701,1.63,"0093"
"3885","RIKO_01",20M 0S,14.31,7.4,21.5804375797459,14.6704375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.88047315125227,1.87902387588996,1.7375532735582,1.46,"0093"
"3886","RIKO_02",0S,17.16,6.84,24.4304375797459,14.1104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.2041963863861,1.20322645428135,1.14105037711437,5,"0093"
"3887","RIKO_02",1M 0S,16.98,6.84,24.2504375797459,14.1104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.22339888990539,1.22339888990539,1.15917617569734,4.82,"0093"
"3888","RIKO_02",2M 0S,16.8,6.84,24.0704375797459,14.1104375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24550850839766,1.24550850839766,1.17900660669486,4.63,"0093"
"3889","RIKO_02",3M 0S,16.63,6.84,23.9004375797459,14.1104375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.2694544727649,1.26843197787737,1.19952733911383,4.45,"0093"
"3890","RIKO_02",4M 0S,16.45,6.84,23.7204375797459,14.1104375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.29087042077427,1.29087042077427,1.21957489865857,4.27,"0093"
"3891","RIKO_02",5M 0S,16.28,6.84,23.5504375797459,14.1104375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.31657102265543,1.31551057726837,1.24154527553308,4.09,"0093"
"3892","RIKO_02",6M 0S,16.1,6.84,23.3704375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.33966141939964,1.33966141939964,1.26303449582795,3.91,"0093"
"3893","RIKO_02",7M 0S,15.93,6.84,23.2004375797459,14.1104375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.36471559335981,1.36471559335981,1.28528070853623,3.73,"0093"
"3894","RIKO_02",8M 0S,15.76,6.84,23.0304375797459,14.1104375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.39072474704492,1.39072474704492,1.30832463022774,3.55,"0093"
"3895","RIKO_02",9M 0S,15.59,6.84,22.8604375797459,14.1104375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42051084023349,1.41936667547376,1.33364215835419,3.37,"0093"
"3896","RIKO_02",10M 0S,15.42,6.84,22.6904375797459,14.1104375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.44868900159168,1.44752214044816,1.35846960898916,3.19,"0093"
"3897","RIKO_02",11M 0S,15.25,6.84,22.5204375797459,14.1104375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.47800770757627,1.4768172313858,1.3842389841019,3.02,"0093"
"3898","RIKO_02",12M 0S,15.08,6.84,22.3504375797459,14.1104375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.50853763592232,1.50732256909364,1.41100492344839,2.84,"0093"
"3899","RIKO_02",13M 0S,14.91,6.84,22.1804375797459,14.1104375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.54035542725071,1.53911473246162,1.43882637621649,2.67,"0093"
"3900","RIKO_02",14M 0S,14.74,6.84,22.0104375797459,14.1104375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.57028667641021,1.57028667641021,1.46603245306137,2.49,"0093"
"3901","RIKO_02",15M 0S,14.57,6.84,21.8404375797459,14.1104375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.60482079477887,1.60482079477887,1.49608933995286,2.32,"0093"
"3902","RIKO_02",16M 0S,14.4,6.84,21.6704375797459,14.1104375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.64090803487311,1.64090803487311,1.52740448843443,2.15,"0093"
"3903","RIKO_02",17M 0S,14.24,6.84,21.5104375797459,14.1104375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.6800087609798,1.67865558100686,1.56005859896234,1.98,"0093"
"3904","RIKO_02",18M 0S,14.07,6.84,21.3404375797459,14.1104375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.71580425223246,1.71580425223246,1.59209350299415,1.8,"0093"
"3905","RIKO_02",19M 0S,13.91,6.84,21.1804375797459,14.1104375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.75853608266865,1.75711965207375,1.62760428856457,1.63,"0093"
"3906","RIKO_02",20M 0S,13.74,6.84,21.0104375797459,14.1104375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.7978644556001,1.7978644556001,1.66250429828218,1.46,"0093"
"3907","RIKO_01",0S,17.78,7.4,25.0504375797459,14.6704375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.24906211403089,1.2490621140309,1.18493042729218,5,"0094"
"3908","RIKO_01",1M 0S,17.6,7.4,24.8704375797459,14.6704375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.27110438663144,1.27110438663144,1.2047493789628,4.82,"0094"
"3909","RIKO_01",2M 0S,17.42,7.4,24.6904375797459,14.6704375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.29393859716973,1.29393859716973,1.22524258516363,4.63,"0094"
"3910","RIKO_01",3M 0S,17.24,7.4,24.5104375797459,14.6704375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.31760820565454,1.31760820565454,1.24644504922615,4.45,"0094"
"3911","RIKO_01",4M 0S,17.06,7.4,24.3304375797459,14.6704375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.34215991134997,1.34215991134997,1.26839424003713,4.27,"0094"
"3912","RIKO_01",5M 0S,16.88,7.4,24.1504375797459,14.6704375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.36764396029965,1.36764396029965,1.29113031301508,4.09,"0094"
"3913","RIKO_01",6M 0S,16.71,7.4,23.9804375797459,14.6704375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.3926170508744,1.3926170508744,1.31336458484686,3.91,"0094"
"3914","RIKO_01",7M 0S,16.53,7.4,23.8004375797459,14.6704375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.42007280872297,1.42007280872297,1.33775693399647,3.73,"0094"
"3915","RIKO_01",8M 0S,16.36,7.4,23.6304375797459,14.6704375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.44975025068611,1.44863293225036,1.3630724786666,3.55,"0094"
"3916","RIKO_01",9M 0S,16.18,7.4,23.4504375797459,14.6704375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.47668163367206,1.47668163367206,1.38787738436231,3.37,"0094"
"3917","RIKO_01",10M 0S,16.01,7.4,23.2804375797459,14.6704375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.50583794931948,1.50583794931948,1.41360181222086,3.19,"0094"
"3918","RIKO_01",11M 0S,15.83,7.4,23.1004375797459,14.6704375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.53799107279249,1.53799107279249,1.44189964952885,3.02,"0094"
"3919","RIKO_01",12M 0S,15.66,7.4,22.9304375797459,14.6704375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.56964464208725,1.56964464208725,1.46968571413023,2.84,"0094"
"3920","RIKO_01",13M 0S,15.49,7.4,22.7604375797459,14.6704375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.60262852208167,1.60262852208167,1.49856372126615,2.67,"0094"
"3921","RIKO_01",14M 0S,15.32,7.4,22.5904375797459,14.6704375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.63702837672231,1.63702837672231,1.52859932811797,2.49,"0094"
"3922","RIKO_01",15M 0S,15.15,7.4,22.4204375797459,14.6704375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.67293738627622,1.67293738627622,1.55986356337684,2.32,"0094"
"3923","RIKO_01",16M 0S,14.98,7.4,22.2504375797459,14.6704375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.71045709019007,1.71045709019007,1.59243338802713,2.15,"0094"
"3924","RIKO_01",17M 0S,14.81,7.4,22.0804375797459,14.6704375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.7496983459704,1.7496983459704,1.62639232788278,1.98,"0094"
"3925","RIKO_01",18M 0S,14.64,7.4,21.9104375797459,14.6704375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.79078242315479,1.79078242315479,1.66183118882083,1.8,"0094"
"3926","RIKO_01",19M 0S,14.47,7.4,21.7404375797459,14.6704375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.83384225511184,1.83384225511184,1.69884886760701,1.63,"0094"
"3927","RIKO_01",20M 0S,14.31,7.4,21.5804375797459,14.6704375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.88047315125227,1.87902387588996,1.7375532735582,1.46,"0094"
"3928","RIKO_02",0S,17.16,6.81,24.4304375797459,14.0804375797459,10.34,3.32,2610,9240.22909108351,18.4053200754827,2.19780123246042,1.19683411447202,1.13515854767814,5,"0094"
"3929","RIKO_02",1M 0S,16.98,6.81,24.2504375797459,14.0804375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.21684019111511,1.21684019111511,1.1531403456449,4.82,"0094"
"3930","RIKO_02",2M 0S,16.8,6.81,24.0704375797459,14.0804375797459,9.99,3.32,2610,9400.70152643882,17.7823160110321,2.23876523960367,1.23876523960367,1.17281143290188,4.63,"0094"
"3931","RIKO_02",3M 0S,16.63,6.81,23.9004375797459,14.0804375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.26021025902655,1.26021025902655,1.19201600794062,4.45,"0094"
"3932","RIKO_02",4M 0S,16.45,6.81,23.7204375797459,14.0804375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.28374115597932,1.28374115597932,1.21304788523451,4.27,"0094"
"3933","RIKO_02",5M 0S,16.28,6.81,23.5504375797459,14.0804375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.30678613977198,1.30678613977198,1.23360434190494,4.09,"0094"
"3934","RIKO_02",6M 0S,16.1,6.81,23.3704375797459,14.0804375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.33210600039189,1.33210600039189,1.25614326015344,3.91,"0094"
"3935","RIKO_02",7M 0S,15.93,6.81,23.2004375797459,14.0804375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.35693692364481,1.35693692364481,1.27819953942281,3.73,"0094"
"3936","RIKO_02",8M 0S,15.76,6.81,23.0304375797459,14.0804375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.38271114454086,1.38271114454086,1.30104422252877,3.55,"0094"
"3937","RIKO_02",9M 0S,15.59,6.81,22.8604375797459,14.0804375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.40948345599552,1.40948345599552,1.3247203510919,3.37,"0094"
"3938","RIKO_02",10M 0S,15.42,6.81,22.6904375797459,14.0804375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44014706321403,1.43898427251636,1.35074687612782,3.19,"0094"
"3939","RIKO_02",11M 0S,15.25,6.81,22.5204375797459,14.0804375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.4691891748091,1.46800293518869,1.37628426796564,3.02,"0094"
"3940","RIKO_02",12M 0S,15.08,6.81,22.3504375797459,14.0804375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.49942672441171,1.49821607065868,1.40280589420506,2.84,"0094"
"3941","RIKO_02",13M 0S,14.91,6.81,22.1804375797459,14.0804375797459,8.1,3.32,2610,10440,14.418094062999,2.52781046217786,1.52781046217786,1.42871841773092,2.67,"0094"
"3942","RIKO_02",14M 0S,14.74,6.81,22.0104375797459,14.0804375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56056301937461,1.56056301937461,1.45732039847926,2.49,"0094"
"3943","RIKO_02",15M 0S,14.57,6.81,21.8404375797459,14.0804375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.5947506112939,1.5947506112939,1.48709095818449,2.32,"0094"
"3944","RIKO_02",16M 0S,14.4,6.81,21.6704375797459,14.0804375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.63046966319377,1.63046966319377,1.51810320655247,2.15,"0094"
"3945","RIKO_02",17M 0S,14.24,6.81,21.5104375797459,14.0804375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.66558071919794,1.66558071919794,1.54849644621605,1.98,"0094"
"3946","RIKO_02",18M 0S,14.07,6.81,21.3404375797459,14.0804375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.70458192061167,1.70458192061167,1.58215169115172,1.8,"0094"
"3947","RIKO_02",19M 0S,13.91,6.81,21.1804375797459,14.0804375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.7468638566489,1.74545341941336,1.61730237403919,1.63,"0094"
"3948","RIKO_02",20M 0S,13.74,6.81,21.0104375797459,14.0804375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.78575248825984,1.78575248825984,1.6518426159116,1.46,"0094"
"3949","RIKO_01",0S,17.78,7.4,25.0504375797459,14.6704375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.24906211403089,1.2490621140309,1.18493042729218,5,"0095"
"3950","RIKO_01",1M 0S,17.6,7.4,24.8704375797459,14.6704375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.27110438663144,1.27110438663144,1.2047493789628,4.82,"0095"
"3951","RIKO_01",2M 0S,17.42,7.4,24.6904375797459,14.6704375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.29393859716973,1.29393859716973,1.22524258516363,4.63,"0095"
"3952","RIKO_01",3M 0S,17.24,7.4,24.5104375797459,14.6704375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.31760820565454,1.31760820565454,1.24644504922615,4.45,"0095"
"3953","RIKO_01",4M 0S,17.06,7.4,24.3304375797459,14.6704375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.34215991134997,1.34215991134997,1.26839424003713,4.27,"0095"
"3954","RIKO_01",5M 0S,16.88,7.4,24.1504375797459,14.6704375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.36764396029965,1.36764396029965,1.29113031301508,4.09,"0095"
"3955","RIKO_01",6M 0S,16.71,7.4,23.9804375797459,14.6704375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.3926170508744,1.3926170508744,1.31336458484686,3.91,"0095"
"3956","RIKO_01",7M 0S,16.53,7.4,23.8004375797459,14.6704375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.42007280872297,1.42007280872297,1.33775693399647,3.73,"0095"
"3957","RIKO_01",8M 0S,16.36,7.4,23.6304375797459,14.6704375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.44975025068611,1.44863293225036,1.3630724786666,3.55,"0095"
"3958","RIKO_01",9M 0S,16.18,7.4,23.4504375797459,14.6704375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.47668163367206,1.47668163367206,1.38787738436231,3.37,"0095"
"3959","RIKO_01",10M 0S,16.01,7.4,23.2804375797459,14.6704375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.50583794931948,1.50583794931948,1.41360181222086,3.19,"0095"
"3960","RIKO_01",11M 0S,15.83,7.4,23.1004375797459,14.6704375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.53799107279249,1.53799107279249,1.44189964952885,3.02,"0095"
"3961","RIKO_01",12M 0S,15.66,7.4,22.9304375797459,14.6704375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.56964464208725,1.56964464208725,1.46968571413023,2.84,"0095"
"3962","RIKO_01",13M 0S,15.49,7.4,22.7604375797459,14.6704375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.60262852208167,1.60262852208167,1.49856372126615,2.67,"0095"
"3963","RIKO_01",14M 0S,15.32,7.4,22.5904375797459,14.6704375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.63702837672231,1.63702837672231,1.52859932811797,2.49,"0095"
"3964","RIKO_01",15M 0S,15.15,7.4,22.4204375797459,14.6704375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.67293738627622,1.67293738627622,1.55986356337684,2.32,"0095"
"3965","RIKO_01",16M 0S,14.98,7.4,22.2504375797459,14.6704375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.71045709019007,1.71045709019007,1.59243338802713,2.15,"0095"
"3966","RIKO_01",17M 0S,14.81,7.4,22.0804375797459,14.6704375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.7496983459704,1.7496983459704,1.62639232788278,1.98,"0095"
"3967","RIKO_01",18M 0S,14.64,7.4,21.9104375797459,14.6704375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.79078242315479,1.79078242315479,1.66183118882083,1.8,"0095"
"3968","RIKO_01",19M 0S,14.47,7.4,21.7404375797459,14.6704375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.83384225511184,1.83384225511184,1.69884886760701,1.63,"0095"
"3969","RIKO_01",20M 0S,14.31,7.4,21.5804375797459,14.6704375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.88047315125227,1.87902387588996,1.7375532735582,1.46,"0095"
"3970","RIKO_02",0S,17.16,6.92,24.4304375797459,14.1904375797459,10.24,3.32,2610,9285.2377796694,18.2273189142111,2.21926413512116,1.21926413512116,1.15585102273865,5,"0095"
"3971","RIKO_02",1M 0S,16.98,6.92,24.2504375797459,14.1904375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.24107999439768,1.24107999439768,1.17543840904796,4.82,"0095"
"3972","RIKO_02",2M 0S,16.8,6.92,24.0704375797459,14.1904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26369076352639,1.26369076352639,1.19570110642087,4.63,"0095"
"3973","RIKO_02",3M 0S,16.63,6.92,23.9004375797459,14.1904375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.28581511263035,1.28581511263035,1.21549017017708,4.45,"0095"
"3974","RIKO_02",4M 0S,16.45,6.92,23.7204375797459,14.1904375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.31010123228129,1.31010123228129,1.23716998535477,4.27,"0095"
"3975","RIKO_02",5M 0S,16.28,6.92,23.5504375797459,14.1904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.33389580594452,1.33389580594452,1.25836765340271,4.09,"0095"
"3976","RIKO_02",6M 0S,16.1,6.92,23.3704375797459,14.1904375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.36005062566892,1.36005062566892,1.28161862499728,3.91,"0095"
"3977","RIKO_02",7M 0S,15.93,6.92,23.2004375797459,14.1904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.38571195822871,1.38571195822871,1.30438083281894,3.73,"0095"
"3978","RIKO_02",8M 0S,15.76,6.92,23.0304375797459,14.1904375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.41236026511773,1.41236026511773,1.3279661974325,3.55,"0095"
"3979","RIKO_02",9M 0S,15.59,6.92,22.8604375797459,14.1904375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.44005360364945,1.44005360364945,1.35242019320187,3.37,"0095"
"3980","RIKO_02",10M 0S,15.42,6.92,22.6904375797459,14.1904375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.46885467572243,1.46885467572243,1.37779170690215,3.19,"0095"
"3981","RIKO_02",11M 0S,15.25,6.92,22.5204375797459,14.1904375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49883130175759,1.49883130175759,1.40413336392481,3.02,"0095"
"3982","RIKO_02",12M 0S,15.08,6.92,22.3504375797459,14.1904375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53005695387754,1.53005695387754,1.43150189263208,2.84,"0095"
"3983","RIKO_02",13M 0S,14.91,6.92,22.1804375797459,14.1904375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.56261135715153,1.56261135715153,1.4599585321691,2.67,"0095"
"3984","RIKO_02",14M 0S,14.74,6.92,22.0104375797459,14.1904375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.59658116926352,1.59658116926352,1.48956948990355,2.49,"0095"
"3985","RIKO_02",15M 0S,14.57,6.92,21.8404375797459,14.1904375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.6320607508027,1.6320607508027,1.52040645568475,2.32,"0095"
"3986","RIKO_02",16M 0S,14.4,6.92,21.6704375797459,14.1904375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.66915304059368,1.66915304059368,1.55254718132989,2.15,"0095"
"3987","RIKO_02",17M 0S,14.24,6.92,21.5104375797459,14.1904375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.7056372600602,1.7056372600602,1.58406380638376,1.98,"0095"
"3988","RIKO_02",18M 0S,14.07,6.92,21.3404375797459,14.1904375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.74619087323646,1.74619087323646,1.61898315770772,1.8,"0095"
"3989","RIKO_02",19M 0S,13.91,6.92,21.1804375797459,14.1904375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.78616090753086,1.78616090753086,1.65328458359754,1.63,"0095"
"3990","RIKO_02",20M 0S,13.74,6.92,21.0104375797459,14.1904375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.83068398000597,1.83068398000597,1.69135911884924,1.46,"0095"
"3991","RIKO_01",0S,17.78,7.4,25.0504375797459,14.6704375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.24906211403089,1.2490621140309,1.18493042729218,5,"0096"
"3992","RIKO_01",1M 0S,17.6,7.4,24.8704375797459,14.6704375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.27110438663144,1.27110438663144,1.2047493789628,4.82,"0096"
"3993","RIKO_01",2M 0S,17.42,7.4,24.6904375797459,14.6704375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.29393859716973,1.29393859716973,1.22524258516363,4.63,"0096"
"3994","RIKO_01",3M 0S,17.24,7.4,24.5104375797459,14.6704375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.31760820565454,1.31760820565454,1.24644504922615,4.45,"0096"
"3995","RIKO_01",4M 0S,17.06,7.4,24.3304375797459,14.6704375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.34215991134997,1.34215991134997,1.26839424003713,4.27,"0096"
"3996","RIKO_01",5M 0S,16.88,7.4,24.1504375797459,14.6704375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.36764396029965,1.36764396029965,1.29113031301508,4.09,"0096"
"3997","RIKO_01",6M 0S,16.71,7.4,23.9804375797459,14.6704375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.3926170508744,1.3926170508744,1.31336458484686,3.91,"0096"
"3998","RIKO_01",7M 0S,16.53,7.4,23.8004375797459,14.6704375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.42007280872297,1.42007280872297,1.33775693399647,3.73,"0096"
"3999","RIKO_01",8M 0S,16.36,7.4,23.6304375797459,14.6704375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.44975025068611,1.44863293225036,1.3630724786666,3.55,"0096"
"4000","RIKO_01",9M 0S,16.18,7.4,23.4504375797459,14.6704375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.47668163367206,1.47668163367206,1.38787738436231,3.37,"0096"
"4001","RIKO_01",10M 0S,16.01,7.4,23.2804375797459,14.6704375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.50583794931948,1.50583794931948,1.41360181222086,3.19,"0096"
"4002","RIKO_01",11M 0S,15.83,7.4,23.1004375797459,14.6704375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.53799107279249,1.53799107279249,1.44189964952885,3.02,"0096"
"4003","RIKO_01",12M 0S,15.66,7.4,22.9304375797459,14.6704375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.56964464208725,1.56964464208725,1.46968571413023,2.84,"0096"
"4004","RIKO_01",13M 0S,15.49,7.4,22.7604375797459,14.6704375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.60262852208167,1.60262852208167,1.49856372126615,2.67,"0096"
"4005","RIKO_01",14M 0S,15.32,7.4,22.5904375797459,14.6704375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.63702837672231,1.63702837672231,1.52859932811797,2.49,"0096"
"4006","RIKO_01",15M 0S,15.15,7.4,22.4204375797459,14.6704375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.67293738627622,1.67293738627622,1.55986356337684,2.32,"0096"
"4007","RIKO_01",16M 0S,14.98,7.4,22.2504375797459,14.6704375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.71045709019007,1.71045709019007,1.59243338802713,2.15,"0096"
"4008","RIKO_01",17M 0S,14.81,7.4,22.0804375797459,14.6704375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.7496983459704,1.7496983459704,1.62639232788278,1.98,"0096"
"4009","RIKO_01",18M 0S,14.64,7.4,21.9104375797459,14.6704375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.79078242315479,1.79078242315479,1.66183118882083,1.8,"0096"
"4010","RIKO_01",19M 0S,14.47,7.4,21.7404375797459,14.6704375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.83384225511184,1.83384225511184,1.69884886760701,1.63,"0096"
"4011","RIKO_01",20M 0S,14.31,7.4,21.5804375797459,14.6704375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.88047315125227,1.87902387588996,1.7375532735582,1.46,"0096"
"4012","RIKO_02",0S,17.16,6.89,24.4304375797459,14.1604375797459,10.27,3.32,2610,9271.6661703016,18.2807192625925,2.2127813771802,1.2127813771802,1.14988012538234,5,"0096"
"4013","RIKO_02",1M 0S,16.98,6.89,24.2504375797459,14.1604375797459,10.09,3.32,2610,9354.00127969497,17.9603171723037,2.23441672384942,1.23441672384942,1.16931144567124,4.82,"0096"
"4014","RIKO_02",2M 0S,16.8,6.89,24.0704375797459,14.1604375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.25683801651268,1.25683801651268,1.18941077711901,4.63,"0096"
"4015","RIKO_02",3M 0S,16.63,6.89,23.9004375797459,14.1604375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27877461433683,1.27877461433683,1.20903840997496,4.45,"0096"
