"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"4016","RIKO_02",4M 0S,16.45,6.89,23.7204375797459,14.1604375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.30285196063187,1.30285196063187,1.23053923402953,4.27,"0096"
"4017","RIKO_02",5M 0S,16.28,6.89,23.5504375797459,14.1604375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.32643926982329,1.32643926982329,1.25155973223741,4.09,"0096"
"4018","RIKO_02",6M 0S,16.1,6.89,23.3704375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.34981179432112,1.3508963930196,1.27331087037971,3.91,"0096"
"4019","RIKO_02",7M 0S,15.93,6.89,23.2004375797459,14.1604375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37779477252663,1.37779477252663,1.29718098825308,3.73,"0096"
"4020","RIKO_02",8M 0S,15.76,6.89,23.0304375797459,14.1604375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.40420121123345,1.40420121123345,1.32056156314194,3.55,"0096"
"4021","RIKO_02",9M 0S,15.59,6.89,22.8604375797459,14.1604375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.43163962570583,1.43163962570583,1.34480043777133,3.37,"0096"
"4022","RIKO_02",10M 0S,15.42,6.89,22.6904375797459,14.1604375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.46017171672224,1.46017171672224,1.3699457580697,3.19,"0096"
"4023","RIKO_02",11M 0S,15.25,6.89,22.5204375797459,14.1604375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.48986420378477,1.48986420378477,1.39604933954484,3.02,"0096"
"4024","RIKO_02",12M 0S,15.08,6.89,22.3504375797459,14.1604375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.52078934598787,1.52078934598787,1.42316702368427,2.84,"0096"
"4025","RIKO_02",13M 0S,14.91,6.89,22.1804375797459,14.1604375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.55302552913226,1.55302552913226,1.45135907671594,2.67,"0096"
"4026","RIKO_02",14M 0S,14.74,6.89,22.0104375797459,14.1604375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.5866579291262,1.5866579291262,1.48069063672208,2.49,"0096"
"4027","RIKO_02",15M 0S,14.57,6.89,21.8404375797459,14.1604375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.62177926349488,1.62177926349488,1.51123221608761,2.32,"0096"
"4028","RIKO_02",16M 0S,14.4,6.89,21.6704375797459,14.1604375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.65495541803733,1.65628520527137,1.54115096333001,2.15,"0096"
"4029","RIKO_02",17M 0S,14.24,6.89,21.5104375797459,14.1604375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.6945938426722,1.6945938426722,1.57426553391452,1.98,"0096"
"4030","RIKO_02",18M 0S,14.07,6.89,21.3404375797459,14.1604375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.73471653811152,1.73471653811152,1.60883441261821,1.8,"0096"
"4031","RIKO_02",19M 0S,13.91,6.89,21.1804375797459,14.1604375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,2.77425423698585,1.77425423698585,1.64278594216947,1.63,"0096"
"4032","RIKO_02",20M 0S,13.74,6.89,21.0104375797459,14.1604375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.81828682388915,1.81828682388915,1.68046556560012,1.46,"0096"
"4033","RIKO_01",0S,17.78,7.68,25.0504375797459,14.9504375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.31141235085551,1.31141235085551,1.24231106272853,5,"0097"
"4034","RIKO_01",1M 0S,17.6,7.68,24.8704375797459,14.9504375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.33520813947991,1.33520813947991,1.26364481431923,4.82,"0097"
"4035","RIKO_01",2M 0S,17.42,7.68,24.6904375797459,14.9504375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.35988344390561,1.35988344390562,1.28572408174021,4.63,"0097"
"4036","RIKO_01",3M 0S,17.24,7.68,24.5104375797459,14.9504375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.38548794389547,1.38548794389547,1.30858863842936,4.45,"0097"
"4037","RIKO_01",4M 0S,17.06,7.68,24.3304375797459,14.9504375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.4120751325843,1.4120751325843,1.332281138278,4.27,"0097"
"4038","RIKO_01",5M 0S,16.88,7.68,24.1504375797459,14.9504375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.43970268952616,1.43970268952616,1.35684738119774,4.09,"0097"
"4039","RIKO_01",6M 0S,16.71,7.68,23.9804375797459,14.9504375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.46954154585817,1.46843289840806,1.38233660862019,3.91,"0097"
"4040","RIKO_01",7M 0S,16.53,7.68,23.8004375797459,14.9504375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.4966400840272,1.4966400840272,1.40730498566675,3.73,"0097"
"4041","RIKO_01",8M 0S,16.36,7.68,23.6304375797459,14.9504375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.52886559903583,1.52771219649835,1.43474438639585,3.55,"0097"
"4042","RIKO_01",9M 0S,16.18,7.68,23.4504375797459,14.9504375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.55826644042832,1.55826644042832,1.46166030870965,3.37,"0097"
"4043","RIKO_01",10M 0S,16.01,7.68,23.2804375797459,14.9504375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.59318085861066,1.59197893553374,1.49128257342001,3.19,"0097"
"4044","RIKO_01",11M 0S,15.83,7.68,23.1004375797459,14.9504375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.62518585811542,1.62518585811542,1.52038312778692,3.02,"0097"
"4045","RIKO_01",12M 0S,15.66,7.68,22.9304375797459,14.9504375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.65980761198505,1.65980761198505,1.55064200889212,2.84,"0097"
"4046","RIKO_01",13M 0S,15.49,7.68,22.7604375797459,14.9504375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.69593658689381,1.69593658689381,1.58212978065899,2.67,"0097"
"4047","RIKO_01",14M 0S,15.32,7.68,22.5904375797459,14.9504375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.73367339576449,1.73367339576449,1.61492285737333,2.49,"0097"
"4048","RIKO_01",15M 0S,15.15,7.68,22.4204375797459,14.9504375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.77312781039367,1.77312781039367,1.64910412282373,2.32,"0097"
"4049","RIKO_01",16M 0S,14.98,7.68,22.2504375797459,14.9504375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.81441982789599,1.81441982789599,1.6847636297701,2.15,"0097"
"4050","RIKO_01",17M 0S,14.81,7.68,22.0804375797459,14.9504375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.85768088971118,1.85768088971118,1.72199939216787,1.98,"0097"
"4051","RIKO_01",18M 0S,14.64,7.68,21.9104375797459,14.9504375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.90305527925872,1.90305527925872,1.76091828482256,1.8,"0097"
"4052","RIKO_01",19M 0S,14.47,7.68,21.7404375797459,14.9504375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,2.95070172954944,1.95070172954944,1.80163706786385,1.63,"0097"
"4053","RIKO_01",20M 0S,14.31,7.68,21.5804375797459,14.9504375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,3.0023058525137,2.00079527849557,1.8442835567214,1.46,"0097"
"4054","RIKO_02",0S,17.16,6.17,24.4304375797459,13.4404375797459,10.99,3.32,2610,8962.8094191642,19.562327623748,2.06781298850234,1.06781298850234,1.01588243822411,5,"0097"
"4055","RIKO_02",1M 0S,16.98,6.17,24.2504375797459,13.4404375797459,10.81,3.32,2610,9037.12233061506,19.2419255334591,2.08559340829239,1.08559340829239,1.03196247251516,4.82,"0097"
"4056","RIKO_02",2M 0S,16.8,6.17,24.0704375797459,13.4404375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10397598717222,1.10397598717222,1.04855974401584,4.63,"0097"
"4057","RIKO_02",3M 0S,16.63,6.17,23.9004375797459,13.4404375797459,10.46,3.32,2610,9187.07296974581,18.6189214690086,2.1219182355297,1.1219182355297,1.06473271504623,4.45,"0097"
"4058","RIKO_02",4M 0S,16.45,6.17,23.7204375797459,13.4404375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.14156271825299,1.14156271825299,1.08240985290354,4.27,"0097"
"4059","RIKO_02",5M 0S,16.28,6.17,23.5504375797459,13.4404375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.16075813488039,1.16075813488039,1.09965247148127,4.09,"0097"
"4060","RIKO_02",6M 0S,16.1,6.17,23.3704375797459,13.4404375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.18179906783894,1.18179906783894,1.11851840072204,3.91,"0097"
"4061","RIKO_02",7M 0S,15.93,6.17,23.2004375797459,13.4404375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.20238368275007,1.20238368275007,1.13694040434929,3.73,"0097"
"4062","RIKO_02",8M 0S,15.76,6.17,23.0304375797459,13.4404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.2236980963129,1.2236980963129,1.1559793906674,3.55,"0097"
"4063","RIKO_02",9M 0S,15.59,6.17,22.8604375797459,13.4404375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.24578181991939,1.24578181991939,1.17566688318504,3.37,"0097"
"4064","RIKO_02",10M 0S,15.42,6.17,22.6904375797459,13.4404375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.26867726958278,1.26867726958278,1.19603659012708,3.19,"0097"
"4065","RIKO_02",11M 0S,15.25,6.17,22.5204375797459,13.4404375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.29243003784589,1.29243003784589,1.21712459703461,3.02,"0097"
"4066","RIKO_02",12M 0S,15.08,6.17,22.3504375797459,13.4404375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.31708919681714,1.31708919681714,1.23896958010548,2.84,"0097"
"4067","RIKO_02",13M 0S,14.91,6.17,22.1804375797459,13.4404375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.34270763657216,1.34270763657216,1.2616130429292,2.67,"0097"
"4068","RIKO_02",14M 0S,14.74,6.17,22.0104375797459,13.4404375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.36934244383205,1.36934244383205,1.28509957966437,2.49,"0097"
"4069","RIKO_02",15M 0S,14.57,6.17,21.8404375797459,13.4404375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.39705532662389,1.39705532662389,1.30947716817018,2.32,"0097"
"4070","RIKO_02",16M 0S,14.4,6.17,21.6704375797459,13.4404375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.42591309157238,1.42591309157238,1.33479749714618,2.15,"0097"
"4071","RIKO_02",17M 0S,14.24,6.17,21.5104375797459,13.4404375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.45418398310294,1.45418398310294,1.35953946820971,1.98,"0097"
"4072","RIKO_02",18M 0S,14.07,6.17,21.3404375797459,13.4404375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.48547654982794,1.48547654982794,1.38685302691856,1.8,"0097"
"4073","RIKO_02",19M 0S,13.91,6.17,21.1804375797459,13.4404375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.51943916476594,1.51814550370513,1.41528656157747,1.63,"0097"
"4074","RIKO_02",20M 0S,13.74,6.17,21.0104375797459,13.4404375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.55023312333431,1.55023312333431,1.44313353451003,1.46,"0097"
"4075","RIKO_01",0S,17.78,7.68,25.0504375797459,14.9504375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.31141235085551,1.31141235085551,1.24231106272853,5,"0098"
"4076","RIKO_01",1M 0S,17.6,7.68,24.8704375797459,14.9504375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.33520813947991,1.33520813947991,1.26364481431923,4.82,"0098"
"4077","RIKO_01",2M 0S,17.42,7.68,24.6904375797459,14.9504375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.35988344390561,1.35988344390562,1.28572408174021,4.63,"0098"
"4078","RIKO_01",3M 0S,17.24,7.68,24.5104375797459,14.9504375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.38548794389547,1.38548794389547,1.30858863842936,4.45,"0098"
"4079","RIKO_01",4M 0S,17.06,7.68,24.3304375797459,14.9504375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.4120751325843,1.4120751325843,1.332281138278,4.27,"0098"
"4080","RIKO_01",5M 0S,16.88,7.68,24.1504375797459,14.9504375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.43970268952616,1.43970268952616,1.35684738119774,4.09,"0098"
"4081","RIKO_01",6M 0S,16.71,7.68,23.9804375797459,14.9504375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.46954154585817,1.46843289840806,1.38233660862019,3.91,"0098"
"4082","RIKO_01",7M 0S,16.53,7.68,23.8004375797459,14.9504375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.4966400840272,1.4966400840272,1.40730498566675,3.73,"0098"
"4083","RIKO_01",8M 0S,16.36,7.68,23.6304375797459,14.9504375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.52886559903583,1.52771219649835,1.43474438639585,3.55,"0098"
"4084","RIKO_01",9M 0S,16.18,7.68,23.4504375797459,14.9504375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.55826644042832,1.55826644042832,1.46166030870965,3.37,"0098"
"4085","RIKO_01",10M 0S,16.01,7.68,23.2804375797459,14.9504375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.59318085861066,1.59197893553374,1.49128257342001,3.19,"0098"
"4086","RIKO_01",11M 0S,15.83,7.68,23.1004375797459,14.9504375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.62518585811542,1.62518585811542,1.52038312778692,3.02,"0098"
"4087","RIKO_01",12M 0S,15.66,7.68,22.9304375797459,14.9504375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.65980761198505,1.65980761198505,1.55064200889212,2.84,"0098"
"4088","RIKO_01",13M 0S,15.49,7.68,22.7604375797459,14.9504375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.69593658689381,1.69593658689381,1.58212978065899,2.67,"0098"
"4089","RIKO_01",14M 0S,15.32,7.68,22.5904375797459,14.9504375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.73367339576449,1.73367339576449,1.61492285737333,2.49,"0098"
"4090","RIKO_01",15M 0S,15.15,7.68,22.4204375797459,14.9504375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.77312781039367,1.77312781039367,1.64910412282373,2.32,"0098"
"4091","RIKO_01",16M 0S,14.98,7.68,22.2504375797459,14.9504375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.81441982789599,1.81441982789599,1.6847636297701,2.15,"0098"
"4092","RIKO_01",17M 0S,14.81,7.68,22.0804375797459,14.9504375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.85768088971118,1.85768088971118,1.72199939216787,1.98,"0098"
"4093","RIKO_01",18M 0S,14.64,7.68,21.9104375797459,14.9504375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.90305527925872,1.90305527925872,1.76091828482256,1.8,"0098"
"4094","RIKO_01",19M 0S,14.47,7.68,21.7404375797459,14.9504375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,2.95070172954944,1.95070172954944,1.80163706786385,1.63,"0098"
"4095","RIKO_01",20M 0S,14.31,7.68,21.5804375797459,14.9504375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,3.0023058525137,2.00079527849557,1.8442835567214,1.46,"0098"
"4096","RIKO_02",0S,17.16,6.14,24.4304375797459,13.4104375797459,11.02,3.32,2610,8950.60127353994,19.6157279721295,2.06218373354271,1.06218373354271,1.01066075385562,5,"0098"
"4097","RIKO_02",1M 0S,16.98,6.14,24.2504375797459,13.4104375797459,10.84,3.32,2610,9024.60842339278,19.2953258818406,2.07982147081556,1.07982147081556,1.02661604425073,4.82,"0098"
"4098","RIKO_02",2M 0S,16.8,6.14,24.0704375797459,13.4104375797459,10.66,3.32,2610,9100.48222543507,18.9749237915518,2.09805485400007,1.09805485400006,1.04308318725135,4.63,"0098"
"4099","RIKO_02",3M 0S,16.63,6.14,23.9004375797459,13.4104375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.11584983256823,1.11584983256823,1.05912801584897,4.45,"0098"
"4100","RIKO_02",4M 0S,16.45,6.14,23.7204375797459,13.4104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.13533120694866,1.13533120694866,1.07666358001764,4.27,"0098"
"4101","RIKO_02",5M 0S,16.28,6.14,23.5504375797459,13.4104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.1543653593334,1.1543653593334,1.09376658229031,4.09,"0098"
"4102","RIKO_02",6M 0S,16.1,6.14,23.3704375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17304561119766,1.17404862022474,1.11142172418177,3.91,"0098"
"4103","RIKO_02",7M 0S,15.93,6.14,23.2004375797459,13.4104375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.19563480527484,1.19563480527484,1.13074744769003,3.73,"0098"
"4104","RIKO_02",8M 0S,15.76,6.14,23.0304375797459,13.4104375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.21676348686494,1.21676348686494,1.14962693635895,3.55,"0098"
"4105","RIKO_02",9M 0S,15.59,6.14,22.8604375797459,13.4104375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.23865235382441,1.23865235382441,1.16914757146887,3.37,"0098"
"4106","RIKO_02",10M 0S,15.42,6.14,22.6904375797459,13.4104375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.26134318358197,1.26134318358197,1.1893425771131,3.19,"0098"
"4107","RIKO_02",11M 0S,15.25,6.14,22.5204375797459,13.4104375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.28488087196934,1.28488087196934,1.21024751328901,3.02,"0098"
"4108","RIKO_02",12M 0S,15.08,6.14,22.3504375797459,13.4104375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.30931372971372,1.30931372971372,1.23190048486058,2.84,"0098"
"4109","RIKO_02",13M 0S,14.91,6.14,22.1804375797459,13.4104375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.33469381341399,1.33469381341399,1.25434237336122,2.67,"0098"
"4110","RIKO_02",14M 0S,14.74,6.14,22.0104375797459,13.4104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.36107729577217,1.36107729577217,1.27761709460369,2.49,"0098"
"4111","RIKO_02",15M 0S,14.57,6.14,21.8404375797459,13.4104375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.38852488062167,1.38852488062167,1.3017718855125,2.32,"0098"
"4112","RIKO_02",16M 0S,14.4,6.14,21.6704375797459,13.4104375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.41417953369295,1.41538872353575,1.32535525935643,2.15,"0098"
"4113","RIKO_02",17M 0S,14.24,6.14,21.5104375797459,13.4104375797459,8.1,3.32,2610,10440,14.418094062999,2.44509441279515,1.44509441279515,1.35136723699181,1.98,"0098"
"4114","RIKO_02",18M 0S,14.07,6.14,21.3404375797459,13.4104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.47607373816402,1.47607373816402,1.3784206991833,1.8,"0098"
"4115","RIKO_02",19M 0S,13.91,6.14,21.1804375797459,13.4104375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.50646907897564,1.50646907897564,1.40489126597225,1.63,"0098"
"4116","RIKO_02",20M 0S,13.74,6.14,21.0104375797459,13.4104375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.54016641363693,1.54016641363693,1.43415340033266,1.46,"0098"
"4117","RIKO_01",0S,17.78,7.68,25.0504375797459,14.9504375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.31141235085551,1.31141235085551,1.24231106272853,5,"0099"
"4118","RIKO_01",1M 0S,17.6,7.68,24.8704375797459,14.9504375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.33520813947991,1.33520813947991,1.26364481431923,4.82,"0099"
"4119","RIKO_01",2M 0S,17.42,7.68,24.6904375797459,14.9504375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.35988344390561,1.35988344390562,1.28572408174021,4.63,"0099"
"4120","RIKO_01",3M 0S,17.24,7.68,24.5104375797459,14.9504375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.38548794389547,1.38548794389547,1.30858863842936,4.45,"0099"
"4121","RIKO_01",4M 0S,17.06,7.68,24.3304375797459,14.9504375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.4120751325843,1.4120751325843,1.332281138278,4.27,"0099"
"4122","RIKO_01",5M 0S,16.88,7.68,24.1504375797459,14.9504375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.43970268952616,1.43970268952616,1.35684738119774,4.09,"0099"
"4123","RIKO_01",6M 0S,16.71,7.68,23.9804375797459,14.9504375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.46954154585817,1.46843289840806,1.38233660862019,3.91,"0099"
"4124","RIKO_01",7M 0S,16.53,7.68,23.8004375797459,14.9504375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.4966400840272,1.4966400840272,1.40730498566675,3.73,"0099"
"4125","RIKO_01",8M 0S,16.36,7.68,23.6304375797459,14.9504375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.52886559903583,1.52771219649835,1.43474438639585,3.55,"0099"
"4126","RIKO_01",9M 0S,16.18,7.68,23.4504375797459,14.9504375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.55826644042832,1.55826644042832,1.46166030870965,3.37,"0099"
"4127","RIKO_01",10M 0S,16.01,7.68,23.2804375797459,14.9504375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.59318085861066,1.59197893553374,1.49128257342001,3.19,"0099"
"4128","RIKO_01",11M 0S,15.83,7.68,23.1004375797459,14.9504375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.62518585811542,1.62518585811542,1.52038312778692,3.02,"0099"
"4129","RIKO_01",12M 0S,15.66,7.68,22.9304375797459,14.9504375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.65980761198505,1.65980761198505,1.55064200889212,2.84,"0099"
"4130","RIKO_01",13M 0S,15.49,7.68,22.7604375797459,14.9504375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.69593658689381,1.69593658689381,1.58212978065899,2.67,"0099"
"4131","RIKO_01",14M 0S,15.32,7.68,22.5904375797459,14.9504375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.73367339576449,1.73367339576449,1.61492285737333,2.49,"0099"
"4132","RIKO_01",15M 0S,15.15,7.68,22.4204375797459,14.9504375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.77312781039367,1.77312781039367,1.64910412282373,2.32,"0099"
"4133","RIKO_01",16M 0S,14.98,7.68,22.2504375797459,14.9504375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.81441982789599,1.81441982789599,1.6847636297701,2.15,"0099"
"4134","RIKO_01",17M 0S,14.81,7.68,22.0804375797459,14.9504375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.85768088971118,1.85768088971118,1.72199939216787,1.98,"0099"
"4135","RIKO_01",18M 0S,14.64,7.68,21.9104375797459,14.9504375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.90305527925872,1.90305527925872,1.76091828482256,1.8,"0099"
"4136","RIKO_01",19M 0S,14.47,7.68,21.7404375797459,14.9504375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,2.95070172954944,1.95070172954944,1.80163706786385,1.63,"0099"
"4137","RIKO_01",20M 0S,14.31,7.68,21.5804375797459,14.9504375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,3.0023058525137,2.00079527849557,1.8442835567214,1.46,"0099"
"4138","RIKO_02",0S,17.16,6.48,24.4304375797459,13.7504375797459,10.68,3.32,2610,9091.95718166658,19.0105240238061,2.12783377749445,1.12783377749445,1.07147174638758,5,"0099"
"4139","RIKO_02",1M 0S,16.98,6.48,24.2504375797459,13.7504375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.14716807082292,1.14716807082292,1.08890697550334,4.82,"0099"
"4140","RIKO_02",2M 0S,16.8,6.48,24.0704375797459,13.7504375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16717681624425,1.16717681624425,1.10691901046849,4.63,"0099"
"4141","RIKO_02",3M 0S,16.63,6.48,23.9004375797459,13.7504375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.18672559050647,1.18672559050647,1.12448621071894,4.45,"0099"
"4142","RIKO_02",4M 0S,16.45,6.48,23.7204375797459,13.7504375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.20815092714551,1.20815092714551,1.14370492276786,4.27,"0099"
"4143","RIKO_02",5M 0S,16.28,6.48,23.5504375797459,13.7504375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.22910864731027,1.22910864731027,1.16246903207418,4.09,"0099"
"4144","RIKO_02",6M 0S,16.1,6.48,23.3704375797459,13.7504375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.25210652220797,1.25210652220797,1.18301987252251,3.91,"0099"
"4145","RIKO_02",7M 0S,15.93,6.48,23.2004375797459,13.7504375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.27463118980325,1.27463118980325,1.20310751880927,3.73,"0099"
"4146","RIKO_02",8M 0S,15.76,6.48,23.0304375797459,13.7504375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.29798111461645,1.29798111461645,1.22388912390847,3.55,"0099"
"4147","RIKO_02",9M 0S,15.59,6.48,22.8604375797459,13.7504375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.32220249655771,1.32220249655771,1.24540128072018,3.37,"0099"
"4148","RIKO_02",10M 0S,15.42,6.48,22.6904375797459,13.7504375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.34734504962424,1.34734504962424,1.26768320093115,3.19,"0099"
"4149","RIKO_02",11M 0S,15.25,6.48,22.5204375797459,13.7504375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37346234249039,1.37346234249039,1.29077695355083,3.02,"0099"
"4150","RIKO_02",12M 0S,15.08,6.48,22.3504375797459,13.7504375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.4006121794931,1.4006121794931,1.314727730004,2.84,"0099"
"4151","RIKO_02",13M 0S,14.91,6.48,22.1804375797459,13.7504375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.42885702771538,1.42885702771538,1.33958413929469,2.67,"0099"
"4152","RIKO_02",14M 0S,14.74,6.48,22.0104375797459,13.7504375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.4582644968088,1.4582644968088,1.36539853729776,2.49,"0099"
"4153","RIKO_02",15M 0S,14.57,6.48,21.8404375797459,13.7504375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.48890787931282,1.48890787931282,1.39222739487211,2.32,"0099"
"4154","RIKO_02",16M 0S,14.4,6.48,21.6704375797459,13.7504375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.52086676056069,1.52086676056069,1.42013171024242,2.15,"0099"
"4155","RIKO_02",17M 0S,14.24,6.48,21.5104375797459,13.7504375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.55222483809803,1.55222483809803,1.44743604765394,1.98,"0099"
"4156","RIKO_02",18M 0S,14.07,6.48,21.3404375797459,13.7504375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.5869914023242,1.5869914023242,1.47762132042395,1.8,"0099"
"4157","RIKO_02",19M 0S,13.91,6.48,21.1804375797459,13.7504375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.62116618353172,1.62116618353172,1.50720409103521,1.63,"0099"
"4158","RIKO_02",20M 0S,13.74,6.48,21.0104375797459,13.7504375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.65912737515712,1.65912737515712,1.53996188197221,1.46,"0099"
"4159","RIKO_01",0S,17.78,7.68,25.0504375797459,14.9504375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.31141235085551,1.31141235085551,1.24231106272853,5,"0100"
"4160","RIKO_01",1M 0S,17.6,7.68,24.8704375797459,14.9504375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.33520813947991,1.33520813947991,1.26364481431923,4.82,"0100"
"4161","RIKO_01",2M 0S,17.42,7.68,24.6904375797459,14.9504375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.35988344390561,1.35988344390562,1.28572408174021,4.63,"0100"
"4162","RIKO_01",3M 0S,17.24,7.68,24.5104375797459,14.9504375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.38548794389547,1.38548794389547,1.30858863842936,4.45,"0100"
"4163","RIKO_01",4M 0S,17.06,7.68,24.3304375797459,14.9504375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.4120751325843,1.4120751325843,1.332281138278,4.27,"0100"
"4164","RIKO_01",5M 0S,16.88,7.68,24.1504375797459,14.9504375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.43970268952616,1.43970268952616,1.35684738119774,4.09,"0100"
"4165","RIKO_01",6M 0S,16.71,7.68,23.9804375797459,14.9504375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.46954154585817,1.46843289840806,1.38233660862019,3.91,"0100"
"4166","RIKO_01",7M 0S,16.53,7.68,23.8004375797459,14.9504375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.4966400840272,1.4966400840272,1.40730498566675,3.73,"0100"
"4167","RIKO_01",8M 0S,16.36,7.68,23.6304375797459,14.9504375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.52886559903583,1.52771219649835,1.43474438639585,3.55,"0100"
"4168","RIKO_01",9M 0S,16.18,7.68,23.4504375797459,14.9504375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.55826644042832,1.55826644042832,1.46166030870965,3.37,"0100"
"4169","RIKO_01",10M 0S,16.01,7.68,23.2804375797459,14.9504375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.59318085861066,1.59197893553374,1.49128257342001,3.19,"0100"
"4170","RIKO_01",11M 0S,15.83,7.68,23.1004375797459,14.9504375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.62518585811542,1.62518585811542,1.52038312778692,3.02,"0100"
"4171","RIKO_01",12M 0S,15.66,7.68,22.9304375797459,14.9504375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.65980761198505,1.65980761198505,1.55064200889212,2.84,"0100"
"4172","RIKO_01",13M 0S,15.49,7.68,22.7604375797459,14.9504375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.69593658689381,1.69593658689381,1.58212978065899,2.67,"0100"
"4173","RIKO_01",14M 0S,15.32,7.68,22.5904375797459,14.9504375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.73367339576449,1.73367339576449,1.61492285737333,2.49,"0100"
"4174","RIKO_01",15M 0S,15.15,7.68,22.4204375797459,14.9504375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.77312781039367,1.77312781039367,1.64910412282373,2.32,"0100"
"4175","RIKO_01",16M 0S,14.98,7.68,22.2504375797459,14.9504375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.81441982789599,1.81441982789599,1.6847636297701,2.15,"0100"
"4176","RIKO_01",17M 0S,14.81,7.68,22.0804375797459,14.9504375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.85768088971118,1.85768088971118,1.72199939216787,1.98,"0100"
"4177","RIKO_01",18M 0S,14.64,7.68,21.9104375797459,14.9504375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.90305527925872,1.90305527925872,1.76091828482256,1.8,"0100"
"4178","RIKO_01",19M 0S,14.47,7.68,21.7404375797459,14.9504375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,2.95070172954944,1.95070172954944,1.80163706786385,1.63,"0100"
"4179","RIKO_01",20M 0S,14.31,7.68,21.5804375797459,14.9504375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,3.0023058525137,2.00079527849557,1.8442835567214,1.46,"0100"
"4180","RIKO_02",0S,17.16,6.45,24.4304375797459,13.7204375797459,10.71,3.32,2610,9079.21441831734,19.0639243721876,2.12187345878998,1.12187345878998,1.06595850227504,5,"0100"
"4181","RIKO_02",1M 0S,16.98,6.45,24.2504375797459,13.7204375797459,10.53,3.32,2610,9156.48572156538,18.7435222818987,2.14105078287186,1.14105078287186,1.08325710418678,4.82,"0100"
"4182","RIKO_02",2M 0S,16.8,6.45,24.0704375797459,13.7204375797459,10.35,3.32,2610,9235.76413354276,18.4231201916098,2.16089514431311,1.16089514431311,1.10112641854398,4.63,"0100"
"4183","RIKO_02",3M 0S,16.63,6.45,23.9004375797459,13.7204375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.18028140900203,1.18028140900203,1.1185528828408,4.45,"0100"
"4184","RIKO_02",4M 0S,16.45,6.45,23.7204375797459,13.7204375797459,10,3.32,2610,9396,17.8001161271592,2.20152647436407,1.20152647436407,1.13761588645933,4.27,"0100"
"4185","RIKO_02",5M 0S,16.28,6.45,23.5504375797459,13.7204375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.22230567076711,1.22230567076711,1.15622621486525,4.09,"0100"
"4186","RIKO_02",6M 0S,16.1,6.45,23.3704375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24278102936239,1.24381622604976,1.17545556490315,3.91,"0100"
"4187","RIKO_02",7M 0S,15.93,6.45,23.2004375797459,13.7204375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.26743298983552,1.26743298983552,1.19652570434591,3.73,"0100"
"4188","RIKO_02",8M 0S,15.76,6.45,23.0304375797459,13.7204375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.29057623454787,1.29057623454787,1.21713081096912,3.55,"0100"
"4189","RIKO_02",9M 0S,15.59,6.45,22.8604375797459,13.7204375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.31458038770686,1.31458038770686,1.2384580248839,3.37,"0100"
"4190","RIKO_02",10M 0S,15.42,6.45,22.6904375797459,13.7204375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.33949439728436,1.33949439728436,1.2605459825437,3.19,"0100"
"4191","RIKO_02",11M 0S,15.25,6.45,22.5204375797459,13.7204375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.36537099359553,1.36537099359553,1.2834361267859,3.02,"0100"
"4192","RIKO_02",12M 0S,15.08,6.45,22.3504375797459,13.7204375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.39226706183554,1.39226706183554,1.30717296634874,2.84,"0100"
"4193","RIKO_02",13M 0S,14.91,6.45,22.1804375797459,13.7204375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.420244059532,1.420244059532,1.33180436472914,2.67,"0100"
"4194","RIKO_02",14M 0S,14.74,6.45,22.0104375797459,13.7204375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.44936848536076,1.44936848536076,1.35738186232587,2.49,"0100"
"4195","RIKO_02",15M 0S,14.57,6.45,21.8404375797459,13.7204375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.4797124068523,1.4797124068523,1.38396103643036,2.32,"0100"
"4196","RIKO_02",16M 0S,14.4,6.45,21.6704375797459,13.7204375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.50819908839707,1.50945536980411,1.40994544341683,2.15,"0100"
"4197","RIKO_02",17M 0S,14.24,6.45,21.5104375797459,13.7204375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.54239598763038,1.54239598763038,1.43864475315375,1.98,"0100"
"4198","RIKO_02",18M 0S,14.07,6.45,21.3404375797459,13.7204375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.57680639680324,1.57680639680324,1.46853668216292,1.8,"0100"
"4199","RIKO_02",19M 0S,13.91,6.45,21.1804375797459,13.7204375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.61062530075613,1.61062530075613,1.49782761964875,1.63,"0100"
"4200","RIKO_02",20M 0S,13.74,6.45,21.0104375797459,13.7204375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.64818446414824,1.64818446414824,1.53025723923599,1.46,"0100"
"4201","RIKO_01",0S,17.78,7.68,25.0504375797459,14.9504375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.31141235085551,1.31141235085551,1.24231106272853,5,"0101"
"4202","RIKO_01",1M 0S,17.6,7.68,24.8704375797459,14.9504375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.33520813947991,1.33520813947991,1.26364481431923,4.82,"0101"
"4203","RIKO_01",2M 0S,17.42,7.68,24.6904375797459,14.9504375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.35988344390561,1.35988344390562,1.28572408174021,4.63,"0101"
"4204","RIKO_01",3M 0S,17.24,7.68,24.5104375797459,14.9504375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.38548794389547,1.38548794389547,1.30858863842936,4.45,"0101"
"4205","RIKO_01",4M 0S,17.06,7.68,24.3304375797459,14.9504375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.4120751325843,1.4120751325843,1.332281138278,4.27,"0101"
"4206","RIKO_01",5M 0S,16.88,7.68,24.1504375797459,14.9504375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.43970268952616,1.43970268952616,1.35684738119774,4.09,"0101"
"4207","RIKO_01",6M 0S,16.71,7.68,23.9804375797459,14.9504375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.46954154585817,1.46843289840806,1.38233660862019,3.91,"0101"
"4208","RIKO_01",7M 0S,16.53,7.68,23.8004375797459,14.9504375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.4966400840272,1.4966400840272,1.40730498566675,3.73,"0101"
"4209","RIKO_01",8M 0S,16.36,7.68,23.6304375797459,14.9504375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.52886559903583,1.52771219649835,1.43474438639585,3.55,"0101"
"4210","RIKO_01",9M 0S,16.18,7.68,23.4504375797459,14.9504375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.55826644042832,1.55826644042832,1.46166030870965,3.37,"0101"
"4211","RIKO_01",10M 0S,16.01,7.68,23.2804375797459,14.9504375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.59318085861066,1.59197893553374,1.49128257342001,3.19,"0101"
"4212","RIKO_01",11M 0S,15.83,7.68,23.1004375797459,14.9504375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.62518585811542,1.62518585811542,1.52038312778692,3.02,"0101"
"4213","RIKO_01",12M 0S,15.66,7.68,22.9304375797459,14.9504375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.65980761198505,1.65980761198505,1.55064200889212,2.84,"0101"
"4214","RIKO_01",13M 0S,15.49,7.68,22.7604375797459,14.9504375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.69593658689381,1.69593658689381,1.58212978065899,2.67,"0101"
"4215","RIKO_01",14M 0S,15.32,7.68,22.5904375797459,14.9504375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.73367339576449,1.73367339576449,1.61492285737333,2.49,"0101"
"4216","RIKO_01",15M 0S,15.15,7.68,22.4204375797459,14.9504375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.77312781039367,1.77312781039367,1.64910412282373,2.32,"0101"
"4217","RIKO_01",16M 0S,14.98,7.68,22.2504375797459,14.9504375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.81441982789599,1.81441982789599,1.6847636297701,2.15,"0101"
"4218","RIKO_01",17M 0S,14.81,7.68,22.0804375797459,14.9504375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.85768088971118,1.85768088971118,1.72199939216787,1.98,"0101"
"4219","RIKO_01",18M 0S,14.64,7.68,21.9104375797459,14.9504375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.90305527925872,1.90305527925872,1.76091828482256,1.8,"0101"
"4220","RIKO_01",19M 0S,14.47,7.68,21.7404375797459,14.9504375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,2.95070172954944,1.95070172954944,1.80163706786385,1.63,"0101"
"4221","RIKO_01",20M 0S,14.31,7.68,21.5804375797459,14.9504375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,3.0023058525137,2.00079527849557,1.8442835567214,1.46,"0101"
"4222","RIKO_02",0S,17.16,6.84,24.4304375797459,14.1104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.2041963863861,1.20322645428135,1.14105037711437,5,"0101"
"4223","RIKO_02",1M 0S,16.98,6.84,24.2504375797459,14.1104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.22339888990539,1.22339888990539,1.15917617569734,4.82,"0101"
"4224","RIKO_02",2M 0S,16.8,6.84,24.0704375797459,14.1104375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24550850839766,1.24550850839766,1.17900660669486,4.63,"0101"
"4225","RIKO_02",3M 0S,16.63,6.84,23.9004375797459,14.1104375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.2694544727649,1.26843197787737,1.19952733911383,4.45,"0101"
"4226","RIKO_02",4M 0S,16.45,6.84,23.7204375797459,14.1104375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.29087042077427,1.29087042077427,1.21957489865857,4.27,"0101"
"4227","RIKO_02",5M 0S,16.28,6.84,23.5504375797459,14.1104375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.31657102265543,1.31551057726837,1.24154527553308,4.09,"0101"
"4228","RIKO_02",6M 0S,16.1,6.84,23.3704375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.33966141939964,1.33966141939964,1.26303449582795,3.91,"0101"
"4229","RIKO_02",7M 0S,15.93,6.84,23.2004375797459,14.1104375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.36471559335981,1.36471559335981,1.28528070853623,3.73,"0101"
"4230","RIKO_02",8M 0S,15.76,6.84,23.0304375797459,14.1104375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.39072474704492,1.39072474704492,1.30832463022774,3.55,"0101"
"4231","RIKO_02",9M 0S,15.59,6.84,22.8604375797459,14.1104375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42051084023349,1.41936667547376,1.33364215835419,3.37,"0101"
"4232","RIKO_02",10M 0S,15.42,6.84,22.6904375797459,14.1104375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.44868900159168,1.44752214044816,1.35846960898916,3.19,"0101"
"4233","RIKO_02",11M 0S,15.25,6.84,22.5204375797459,14.1104375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.47800770757627,1.4768172313858,1.3842389841019,3.02,"0101"
"4234","RIKO_02",12M 0S,15.08,6.84,22.3504375797459,14.1104375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.50853763592232,1.50732256909364,1.41100492344839,2.84,"0101"
"4235","RIKO_02",13M 0S,14.91,6.84,22.1804375797459,14.1104375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.54035542725071,1.53911473246162,1.43882637621649,2.67,"0101"
"4236","RIKO_02",14M 0S,14.74,6.84,22.0104375797459,14.1104375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.57028667641021,1.57028667641021,1.46603245306137,2.49,"0101"
"4237","RIKO_02",15M 0S,14.57,6.84,21.8404375797459,14.1104375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.60482079477887,1.60482079477887,1.49608933995286,2.32,"0101"
"4238","RIKO_02",16M 0S,14.4,6.84,21.6704375797459,14.1104375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.64090803487311,1.64090803487311,1.52740448843443,2.15,"0101"
"4239","RIKO_02",17M 0S,14.24,6.84,21.5104375797459,14.1104375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.6800087609798,1.67865558100686,1.56005859896234,1.98,"0101"
"4240","RIKO_02",18M 0S,14.07,6.84,21.3404375797459,14.1104375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.71580425223246,1.71580425223246,1.59209350299415,1.8,"0101"
"4241","RIKO_02",19M 0S,13.91,6.84,21.1804375797459,14.1104375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.75853608266865,1.75711965207375,1.62760428856457,1.63,"0101"
"4242","RIKO_02",20M 0S,13.74,6.84,21.0104375797459,14.1104375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.7978644556001,1.7978644556001,1.66250429828218,1.46,"0101"
"4243","RIKO_01",0S,17.78,7.68,25.0504375797459,14.9504375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.31141235085551,1.31141235085551,1.24231106272853,5,"0102"
"4244","RIKO_01",1M 0S,17.6,7.68,24.8704375797459,14.9504375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.33520813947991,1.33520813947991,1.26364481431923,4.82,"0102"
"4245","RIKO_01",2M 0S,17.42,7.68,24.6904375797459,14.9504375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.35988344390561,1.35988344390562,1.28572408174021,4.63,"0102"
"4246","RIKO_01",3M 0S,17.24,7.68,24.5104375797459,14.9504375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.38548794389547,1.38548794389547,1.30858863842936,4.45,"0102"
"4247","RIKO_01",4M 0S,17.06,7.68,24.3304375797459,14.9504375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.4120751325843,1.4120751325843,1.332281138278,4.27,"0102"
"4248","RIKO_01",5M 0S,16.88,7.68,24.1504375797459,14.9504375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.43970268952616,1.43970268952616,1.35684738119774,4.09,"0102"
"4249","RIKO_01",6M 0S,16.71,7.68,23.9804375797459,14.9504375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.46954154585817,1.46843289840806,1.38233660862019,3.91,"0102"
"4250","RIKO_01",7M 0S,16.53,7.68,23.8004375797459,14.9504375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.4966400840272,1.4966400840272,1.40730498566675,3.73,"0102"
"4251","RIKO_01",8M 0S,16.36,7.68,23.6304375797459,14.9504375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.52886559903583,1.52771219649835,1.43474438639585,3.55,"0102"
"4252","RIKO_01",9M 0S,16.18,7.68,23.4504375797459,14.9504375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.55826644042832,1.55826644042832,1.46166030870965,3.37,"0102"
"4253","RIKO_01",10M 0S,16.01,7.68,23.2804375797459,14.9504375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.59318085861066,1.59197893553374,1.49128257342001,3.19,"0102"
"4254","RIKO_01",11M 0S,15.83,7.68,23.1004375797459,14.9504375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.62518585811542,1.62518585811542,1.52038312778692,3.02,"0102"
"4255","RIKO_01",12M 0S,15.66,7.68,22.9304375797459,14.9504375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.65980761198505,1.65980761198505,1.55064200889212,2.84,"0102"
"4256","RIKO_01",13M 0S,15.49,7.68,22.7604375797459,14.9504375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.69593658689381,1.69593658689381,1.58212978065899,2.67,"0102"
"4257","RIKO_01",14M 0S,15.32,7.68,22.5904375797459,14.9504375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.73367339576449,1.73367339576449,1.61492285737333,2.49,"0102"
"4258","RIKO_01",15M 0S,15.15,7.68,22.4204375797459,14.9504375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.77312781039367,1.77312781039367,1.64910412282373,2.32,"0102"
"4259","RIKO_01",16M 0S,14.98,7.68,22.2504375797459,14.9504375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.81441982789599,1.81441982789599,1.6847636297701,2.15,"0102"
"4260","RIKO_01",17M 0S,14.81,7.68,22.0804375797459,14.9504375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.85768088971118,1.85768088971118,1.72199939216787,1.98,"0102"
"4261","RIKO_01",18M 0S,14.64,7.68,21.9104375797459,14.9504375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.90305527925872,1.90305527925872,1.76091828482256,1.8,"0102"
"4262","RIKO_01",19M 0S,14.47,7.68,21.7404375797459,14.9504375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,2.95070172954944,1.95070172954944,1.80163706786385,1.63,"0102"
"4263","RIKO_01",20M 0S,14.31,7.68,21.5804375797459,14.9504375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,3.0023058525137,2.00079527849557,1.8442835567214,1.46,"0102"
"4264","RIKO_02",0S,17.16,6.81,24.4304375797459,14.0804375797459,10.34,3.32,2610,9240.22909108351,18.4053200754827,2.19780123246042,1.19683411447202,1.13515854767814,5,"0102"
"4265","RIKO_02",1M 0S,16.98,6.81,24.2504375797459,14.0804375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.21684019111511,1.21684019111511,1.1531403456449,4.82,"0102"
"4266","RIKO_02",2M 0S,16.8,6.81,24.0704375797459,14.0804375797459,9.99,3.32,2610,9400.70152643882,17.7823160110321,2.23876523960367,1.23876523960367,1.17281143290188,4.63,"0102"
"4267","RIKO_02",3M 0S,16.63,6.81,23.9004375797459,14.0804375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.26021025902655,1.26021025902655,1.19201600794062,4.45,"0102"
"4268","RIKO_02",4M 0S,16.45,6.81,23.7204375797459,14.0804375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.28374115597932,1.28374115597932,1.21304788523451,4.27,"0102"
"4269","RIKO_02",5M 0S,16.28,6.81,23.5504375797459,14.0804375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.30678613977198,1.30678613977198,1.23360434190494,4.09,"0102"
"4270","RIKO_02",6M 0S,16.1,6.81,23.3704375797459,14.0804375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.33210600039189,1.33210600039189,1.25614326015344,3.91,"0102"
"4271","RIKO_02",7M 0S,15.93,6.81,23.2004375797459,14.0804375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.35693692364481,1.35693692364481,1.27819953942281,3.73,"0102"
"4272","RIKO_02",8M 0S,15.76,6.81,23.0304375797459,14.0804375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.38271114454086,1.38271114454086,1.30104422252877,3.55,"0102"
"4273","RIKO_02",9M 0S,15.59,6.81,22.8604375797459,14.0804375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.40948345599552,1.40948345599552,1.3247203510919,3.37,"0102"
"4274","RIKO_02",10M 0S,15.42,6.81,22.6904375797459,14.0804375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44014706321403,1.43898427251636,1.35074687612782,3.19,"0102"
"4275","RIKO_02",11M 0S,15.25,6.81,22.5204375797459,14.0804375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.4691891748091,1.46800293518869,1.37628426796564,3.02,"0102"
"4276","RIKO_02",12M 0S,15.08,6.81,22.3504375797459,14.0804375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.49942672441171,1.49821607065868,1.40280589420506,2.84,"0102"
"4277","RIKO_02",13M 0S,14.91,6.81,22.1804375797459,14.0804375797459,8.1,3.32,2610,10440,14.418094062999,2.52781046217786,1.52781046217786,1.42871841773092,2.67,"0102"
"4278","RIKO_02",14M 0S,14.74,6.81,22.0104375797459,14.0804375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56056301937461,1.56056301937461,1.45732039847926,2.49,"0102"
"4279","RIKO_02",15M 0S,14.57,6.81,21.8404375797459,14.0804375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.5947506112939,1.5947506112939,1.48709095818449,2.32,"0102"
"4280","RIKO_02",16M 0S,14.4,6.81,21.6704375797459,14.0804375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.63046966319377,1.63046966319377,1.51810320655247,2.15,"0102"
"4281","RIKO_02",17M 0S,14.24,6.81,21.5104375797459,14.0804375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.66558071919794,1.66558071919794,1.54849644621605,1.98,"0102"
"4282","RIKO_02",18M 0S,14.07,6.81,21.3404375797459,14.0804375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.70458192061167,1.70458192061167,1.58215169115172,1.8,"0102"
