"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"4283","RIKO_02",19M 0S,13.91,6.81,21.1804375797459,14.0804375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.7468638566489,1.74545341941336,1.61730237403919,1.63,"0102"
"4284","RIKO_02",20M 0S,13.74,6.81,21.0104375797459,14.0804375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.78575248825984,1.78575248825984,1.6518426159116,1.46,"0102"
"4285","RIKO_01",0S,17.78,7.68,25.0504375797459,14.9504375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.31141235085551,1.31141235085551,1.24231106272853,5,"0103"
"4286","RIKO_01",1M 0S,17.6,7.68,24.8704375797459,14.9504375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.33520813947991,1.33520813947991,1.26364481431923,4.82,"0103"
"4287","RIKO_01",2M 0S,17.42,7.68,24.6904375797459,14.9504375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.35988344390561,1.35988344390562,1.28572408174021,4.63,"0103"
"4288","RIKO_01",3M 0S,17.24,7.68,24.5104375797459,14.9504375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.38548794389547,1.38548794389547,1.30858863842936,4.45,"0103"
"4289","RIKO_01",4M 0S,17.06,7.68,24.3304375797459,14.9504375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.4120751325843,1.4120751325843,1.332281138278,4.27,"0103"
"4290","RIKO_01",5M 0S,16.88,7.68,24.1504375797459,14.9504375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.43970268952616,1.43970268952616,1.35684738119774,4.09,"0103"
"4291","RIKO_01",6M 0S,16.71,7.68,23.9804375797459,14.9504375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.46954154585817,1.46843289840806,1.38233660862019,3.91,"0103"
"4292","RIKO_01",7M 0S,16.53,7.68,23.8004375797459,14.9504375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.4966400840272,1.4966400840272,1.40730498566675,3.73,"0103"
"4293","RIKO_01",8M 0S,16.36,7.68,23.6304375797459,14.9504375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.52886559903583,1.52771219649835,1.43474438639585,3.55,"0103"
"4294","RIKO_01",9M 0S,16.18,7.68,23.4504375797459,14.9504375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.55826644042832,1.55826644042832,1.46166030870965,3.37,"0103"
"4295","RIKO_01",10M 0S,16.01,7.68,23.2804375797459,14.9504375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.59318085861066,1.59197893553374,1.49128257342001,3.19,"0103"
"4296","RIKO_01",11M 0S,15.83,7.68,23.1004375797459,14.9504375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.62518585811542,1.62518585811542,1.52038312778692,3.02,"0103"
"4297","RIKO_01",12M 0S,15.66,7.68,22.9304375797459,14.9504375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.65980761198505,1.65980761198505,1.55064200889212,2.84,"0103"
"4298","RIKO_01",13M 0S,15.49,7.68,22.7604375797459,14.9504375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.69593658689381,1.69593658689381,1.58212978065899,2.67,"0103"
"4299","RIKO_01",14M 0S,15.32,7.68,22.5904375797459,14.9504375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.73367339576449,1.73367339576449,1.61492285737333,2.49,"0103"
"4300","RIKO_01",15M 0S,15.15,7.68,22.4204375797459,14.9504375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.77312781039367,1.77312781039367,1.64910412282373,2.32,"0103"
"4301","RIKO_01",16M 0S,14.98,7.68,22.2504375797459,14.9504375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.81441982789599,1.81441982789599,1.6847636297701,2.15,"0103"
"4302","RIKO_01",17M 0S,14.81,7.68,22.0804375797459,14.9504375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.85768088971118,1.85768088971118,1.72199939216787,1.98,"0103"
"4303","RIKO_01",18M 0S,14.64,7.68,21.9104375797459,14.9504375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.90305527925872,1.90305527925872,1.76091828482256,1.8,"0103"
"4304","RIKO_01",19M 0S,14.47,7.68,21.7404375797459,14.9504375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,2.95070172954944,1.95070172954944,1.80163706786385,1.63,"0103"
"4305","RIKO_01",20M 0S,14.31,7.68,21.5804375797459,14.9504375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,3.0023058525137,2.00079527849557,1.8442835567214,1.46,"0103"
"4306","RIKO_02",0S,17.16,6.92,24.4304375797459,14.1904375797459,10.24,3.32,2610,9285.2377796694,18.2273189142111,2.21926413512116,1.21926413512116,1.15585102273865,5,"0103"
"4307","RIKO_02",1M 0S,16.98,6.92,24.2504375797459,14.1904375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.24107999439768,1.24107999439768,1.17543840904796,4.82,"0103"
"4308","RIKO_02",2M 0S,16.8,6.92,24.0704375797459,14.1904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26369076352639,1.26369076352639,1.19570110642087,4.63,"0103"
"4309","RIKO_02",3M 0S,16.63,6.92,23.9004375797459,14.1904375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.28581511263035,1.28581511263035,1.21549017017708,4.45,"0103"
"4310","RIKO_02",4M 0S,16.45,6.92,23.7204375797459,14.1904375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.31010123228129,1.31010123228129,1.23716998535477,4.27,"0103"
"4311","RIKO_02",5M 0S,16.28,6.92,23.5504375797459,14.1904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.33389580594452,1.33389580594452,1.25836765340271,4.09,"0103"
"4312","RIKO_02",6M 0S,16.1,6.92,23.3704375797459,14.1904375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.36005062566892,1.36005062566892,1.28161862499728,3.91,"0103"
"4313","RIKO_02",7M 0S,15.93,6.92,23.2004375797459,14.1904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.38571195822871,1.38571195822871,1.30438083281894,3.73,"0103"
"4314","RIKO_02",8M 0S,15.76,6.92,23.0304375797459,14.1904375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.41236026511773,1.41236026511773,1.3279661974325,3.55,"0103"
"4315","RIKO_02",9M 0S,15.59,6.92,22.8604375797459,14.1904375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.44005360364945,1.44005360364945,1.35242019320187,3.37,"0103"
"4316","RIKO_02",10M 0S,15.42,6.92,22.6904375797459,14.1904375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.46885467572243,1.46885467572243,1.37779170690215,3.19,"0103"
"4317","RIKO_02",11M 0S,15.25,6.92,22.5204375797459,14.1904375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49883130175759,1.49883130175759,1.40413336392481,3.02,"0103"
"4318","RIKO_02",12M 0S,15.08,6.92,22.3504375797459,14.1904375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53005695387754,1.53005695387754,1.43150189263208,2.84,"0103"
"4319","RIKO_02",13M 0S,14.91,6.92,22.1804375797459,14.1904375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.56261135715153,1.56261135715153,1.4599585321691,2.67,"0103"
"4320","RIKO_02",14M 0S,14.74,6.92,22.0104375797459,14.1904375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.59658116926352,1.59658116926352,1.48956948990355,2.49,"0103"
"4321","RIKO_02",15M 0S,14.57,6.92,21.8404375797459,14.1904375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.6320607508027,1.6320607508027,1.52040645568475,2.32,"0103"
"4322","RIKO_02",16M 0S,14.4,6.92,21.6704375797459,14.1904375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.66915304059368,1.66915304059368,1.55254718132989,2.15,"0103"
"4323","RIKO_02",17M 0S,14.24,6.92,21.5104375797459,14.1904375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.7056372600602,1.7056372600602,1.58406380638376,1.98,"0103"
"4324","RIKO_02",18M 0S,14.07,6.92,21.3404375797459,14.1904375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.74619087323646,1.74619087323646,1.61898315770772,1.8,"0103"
"4325","RIKO_02",19M 0S,13.91,6.92,21.1804375797459,14.1904375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.78616090753086,1.78616090753086,1.65328458359754,1.63,"0103"
"4326","RIKO_02",20M 0S,13.74,6.92,21.0104375797459,14.1904375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.83068398000597,1.83068398000597,1.69135911884924,1.46,"0103"
"4327","RIKO_01",0S,17.78,7.68,25.0504375797459,14.9504375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.31141235085551,1.31141235085551,1.24231106272853,5,"0104"
"4328","RIKO_01",1M 0S,17.6,7.68,24.8704375797459,14.9504375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.33520813947991,1.33520813947991,1.26364481431923,4.82,"0104"
"4329","RIKO_01",2M 0S,17.42,7.68,24.6904375797459,14.9504375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.35988344390561,1.35988344390562,1.28572408174021,4.63,"0104"
"4330","RIKO_01",3M 0S,17.24,7.68,24.5104375797459,14.9504375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.38548794389547,1.38548794389547,1.30858863842936,4.45,"0104"
"4331","RIKO_01",4M 0S,17.06,7.68,24.3304375797459,14.9504375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.4120751325843,1.4120751325843,1.332281138278,4.27,"0104"
"4332","RIKO_01",5M 0S,16.88,7.68,24.1504375797459,14.9504375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.43970268952616,1.43970268952616,1.35684738119774,4.09,"0104"
"4333","RIKO_01",6M 0S,16.71,7.68,23.9804375797459,14.9504375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.46954154585817,1.46843289840806,1.38233660862019,3.91,"0104"
"4334","RIKO_01",7M 0S,16.53,7.68,23.8004375797459,14.9504375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.4966400840272,1.4966400840272,1.40730498566675,3.73,"0104"
"4335","RIKO_01",8M 0S,16.36,7.68,23.6304375797459,14.9504375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.52886559903583,1.52771219649835,1.43474438639585,3.55,"0104"
"4336","RIKO_01",9M 0S,16.18,7.68,23.4504375797459,14.9504375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.55826644042832,1.55826644042832,1.46166030870965,3.37,"0104"
"4337","RIKO_01",10M 0S,16.01,7.68,23.2804375797459,14.9504375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.59318085861066,1.59197893553374,1.49128257342001,3.19,"0104"
"4338","RIKO_01",11M 0S,15.83,7.68,23.1004375797459,14.9504375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.62518585811542,1.62518585811542,1.52038312778692,3.02,"0104"
"4339","RIKO_01",12M 0S,15.66,7.68,22.9304375797459,14.9504375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.65980761198505,1.65980761198505,1.55064200889212,2.84,"0104"
"4340","RIKO_01",13M 0S,15.49,7.68,22.7604375797459,14.9504375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.69593658689381,1.69593658689381,1.58212978065899,2.67,"0104"
"4341","RIKO_01",14M 0S,15.32,7.68,22.5904375797459,14.9504375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.73367339576449,1.73367339576449,1.61492285737333,2.49,"0104"
"4342","RIKO_01",15M 0S,15.15,7.68,22.4204375797459,14.9504375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.77312781039367,1.77312781039367,1.64910412282373,2.32,"0104"
"4343","RIKO_01",16M 0S,14.98,7.68,22.2504375797459,14.9504375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.81441982789599,1.81441982789599,1.6847636297701,2.15,"0104"
"4344","RIKO_01",17M 0S,14.81,7.68,22.0804375797459,14.9504375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.85768088971118,1.85768088971118,1.72199939216787,1.98,"0104"
"4345","RIKO_01",18M 0S,14.64,7.68,21.9104375797459,14.9504375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.90305527925872,1.90305527925872,1.76091828482256,1.8,"0104"
"4346","RIKO_01",19M 0S,14.47,7.68,21.7404375797459,14.9504375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,2.95070172954944,1.95070172954944,1.80163706786385,1.63,"0104"
"4347","RIKO_01",20M 0S,14.31,7.68,21.5804375797459,14.9504375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,3.0023058525137,2.00079527849557,1.8442835567214,1.46,"0104"
"4348","RIKO_02",0S,17.16,6.89,24.4304375797459,14.1604375797459,10.27,3.32,2610,9271.6661703016,18.2807192625925,2.2127813771802,1.2127813771802,1.14988012538234,5,"0104"
"4349","RIKO_02",1M 0S,16.98,6.89,24.2504375797459,14.1604375797459,10.09,3.32,2610,9354.00127969497,17.9603171723037,2.23441672384942,1.23441672384942,1.16931144567124,4.82,"0104"
"4350","RIKO_02",2M 0S,16.8,6.89,24.0704375797459,14.1604375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.25683801651268,1.25683801651268,1.18941077711901,4.63,"0104"
"4351","RIKO_02",3M 0S,16.63,6.89,23.9004375797459,14.1604375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27877461433683,1.27877461433683,1.20903840997496,4.45,"0104"
"4352","RIKO_02",4M 0S,16.45,6.89,23.7204375797459,14.1604375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.30285196063187,1.30285196063187,1.23053923402953,4.27,"0104"
"4353","RIKO_02",5M 0S,16.28,6.89,23.5504375797459,14.1604375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.32643926982329,1.32643926982329,1.25155973223741,4.09,"0104"
"4354","RIKO_02",6M 0S,16.1,6.89,23.3704375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.34981179432112,1.3508963930196,1.27331087037971,3.91,"0104"
"4355","RIKO_02",7M 0S,15.93,6.89,23.2004375797459,14.1604375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37779477252663,1.37779477252663,1.29718098825308,3.73,"0104"
"4356","RIKO_02",8M 0S,15.76,6.89,23.0304375797459,14.1604375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.40420121123345,1.40420121123345,1.32056156314194,3.55,"0104"
"4357","RIKO_02",9M 0S,15.59,6.89,22.8604375797459,14.1604375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.43163962570583,1.43163962570583,1.34480043777133,3.37,"0104"
"4358","RIKO_02",10M 0S,15.42,6.89,22.6904375797459,14.1604375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.46017171672224,1.46017171672224,1.3699457580697,3.19,"0104"
"4359","RIKO_02",11M 0S,15.25,6.89,22.5204375797459,14.1604375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.48986420378477,1.48986420378477,1.39604933954484,3.02,"0104"
"4360","RIKO_02",12M 0S,15.08,6.89,22.3504375797459,14.1604375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.52078934598787,1.52078934598787,1.42316702368427,2.84,"0104"
"4361","RIKO_02",13M 0S,14.91,6.89,22.1804375797459,14.1604375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.55302552913226,1.55302552913226,1.45135907671594,2.67,"0104"
"4362","RIKO_02",14M 0S,14.74,6.89,22.0104375797459,14.1604375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.5866579291262,1.5866579291262,1.48069063672208,2.49,"0104"
"4363","RIKO_02",15M 0S,14.57,6.89,21.8404375797459,14.1604375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.62177926349488,1.62177926349488,1.51123221608761,2.32,"0104"
"4364","RIKO_02",16M 0S,14.4,6.89,21.6704375797459,14.1604375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.65495541803733,1.65628520527137,1.54115096333001,2.15,"0104"
"4365","RIKO_02",17M 0S,14.24,6.89,21.5104375797459,14.1604375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.6945938426722,1.6945938426722,1.57426553391452,1.98,"0104"
"4366","RIKO_02",18M 0S,14.07,6.89,21.3404375797459,14.1604375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.73471653811152,1.73471653811152,1.60883441261821,1.8,"0104"
"4367","RIKO_02",19M 0S,13.91,6.89,21.1804375797459,14.1604375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,2.77425423698585,1.77425423698585,1.64278594216947,1.63,"0104"
"4368","RIKO_02",20M 0S,13.74,6.89,21.0104375797459,14.1604375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.81828682388915,1.81828682388915,1.68046556560012,1.46,"0104"
"4369","RIKO_01",0S,17.78,7.72,25.0504375797459,14.9904375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.32060285722074,1.32060285722074,1.25075525226646,5,"0105"
"4370","RIKO_01",1M 0S,17.6,7.72,24.8704375797459,14.9904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.34466242344541,1.34466242344541,1.27231629278477,4.82,"0105"
"4371","RIKO_01",2M 0S,17.42,7.72,24.6904375797459,14.9904375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.36961492202481,1.36961492202481,1.29463372877547,4.63,"0105"
"4372","RIKO_01",3M 0S,17.24,7.72,24.5104375797459,14.9904375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.39551100248327,1.39551100248327,1.31774807421372,4.45,"0105"
"4373","RIKO_01",4M 0S,17.06,7.72,24.3304375797459,14.9904375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.41981441108457,1.42088392980114,1.34034914629361,4.27,"0105"
"4374","RIKO_01",5M 0S,16.88,7.72,24.1504375797459,14.9904375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.44768426866311,1.448774781204,1.36514034554829,4.09,"0105"
"4375","RIKO_01",6M 0S,16.71,7.72,23.9804375797459,14.9904375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.47778250763523,1.47778250763523,1.39086590662545,3.91,"0105"
"4376","RIKO_01",7M 0S,16.53,7.72,23.8004375797459,14.9904375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.50513205710212,1.50626584395019,1.41606867721676,3.73,"0105"
"4377","RIKO_01",8M 0S,16.36,7.72,23.6304375797459,14.9904375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.53764638236582,1.53764638236582,1.44376896690708,3.55,"0105"
"4378","RIKO_01",9M 0S,16.18,7.72,23.4504375797459,14.9904375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.56732759665179,1.56850823419607,1.47094415735007,3.37,"0105"
"4379","RIKO_01",10M 0S,16.01,7.72,23.2804375797459,14.9904375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.60256510779743,1.60256510779743,1.50085560193416,3.19,"0105"
"4380","RIKO_01",11M 0S,15.83,7.72,23.1004375797459,14.9904375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.63488482064541,1.636116347739,1.53024416491463,3.02,"0105"
"4381","RIKO_01",12M 0S,15.66,7.72,22.9304375797459,14.9904375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.6698446218416,1.67110248347682,1.56080664156247,2.84,"0105"
"4382","RIKO_01",13M 0S,15.49,7.72,22.7604375797459,14.9904375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.70981528232184,1.70981528232184,1.59452629335957,2.67,"0105"
"4383","RIKO_01",14M 0S,15.32,7.72,22.5904375797459,14.9904375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.74806115047904,1.74806115047904,1.62773828902616,2.49,"0105"
"4384","RIKO_01",15M 0S,15.15,7.72,22.4204375797459,14.9904375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.78805716603509,1.78805716603509,1.66236324383593,2.32,"0105"
"4385","RIKO_01",16M 0S,14.98,7.72,22.2504375797459,14.9904375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.82992627322875,1.82992627322875,1.69849328616187,2.15,"0105"
"4386","RIKO_01",17M 0S,14.81,7.72,22.0804375797459,14.9904375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.87380320784777,1.87380320784777,1.73622873164556,1.98,"0105"
"4387","RIKO_01",18M 0S,14.64,7.72,21.9104375797459,14.9904375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.91562261812997,1.91706561957297,1.77330884807863,1.8,"0105"
"4388","RIKO_01",19M 0S,14.47,7.72,21.7404375797459,14.9904375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,2.96379655971016,1.96527584965099,1.81448215895898,1.63,"0105"
"4389","RIKO_01",20M 0S,14.31,7.72,21.5804375797459,14.9904375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.01597340571179,2.01597340571179,1.85761287039194,1.46,"0105"
"4390","RIKO_02",0S,17.16,6.17,24.4304375797459,13.4404375797459,10.99,3.32,2610,8962.8094191642,19.562327623748,2.06781298850234,1.06781298850234,1.01588243822411,5,"0105"
"4391","RIKO_02",1M 0S,16.98,6.17,24.2504375797459,13.4404375797459,10.81,3.32,2610,9037.12233061506,19.2419255334591,2.08559340829239,1.08559340829239,1.03196247251516,4.82,"0105"
"4392","RIKO_02",2M 0S,16.8,6.17,24.0704375797459,13.4404375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10397598717222,1.10397598717222,1.04855974401584,4.63,"0105"
"4393","RIKO_02",3M 0S,16.63,6.17,23.9004375797459,13.4404375797459,10.46,3.32,2610,9187.07296974581,18.6189214690086,2.1219182355297,1.1219182355297,1.06473271504623,4.45,"0105"
"4394","RIKO_02",4M 0S,16.45,6.17,23.7204375797459,13.4404375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.14156271825299,1.14156271825299,1.08240985290354,4.27,"0105"
"4395","RIKO_02",5M 0S,16.28,6.17,23.5504375797459,13.4404375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.16075813488039,1.16075813488039,1.09965247148127,4.09,"0105"
"4396","RIKO_02",6M 0S,16.1,6.17,23.3704375797459,13.4404375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.18179906783894,1.18179906783894,1.11851840072204,3.91,"0105"
"4397","RIKO_02",7M 0S,15.93,6.17,23.2004375797459,13.4404375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.20238368275007,1.20238368275007,1.13694040434929,3.73,"0105"
"4398","RIKO_02",8M 0S,15.76,6.17,23.0304375797459,13.4404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.2236980963129,1.2236980963129,1.1559793906674,3.55,"0105"
"4399","RIKO_02",9M 0S,15.59,6.17,22.8604375797459,13.4404375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.24578181991939,1.24578181991939,1.17566688318504,3.37,"0105"
"4400","RIKO_02",10M 0S,15.42,6.17,22.6904375797459,13.4404375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.26867726958278,1.26867726958278,1.19603659012708,3.19,"0105"
"4401","RIKO_02",11M 0S,15.25,6.17,22.5204375797459,13.4404375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.29243003784589,1.29243003784589,1.21712459703461,3.02,"0105"
"4402","RIKO_02",12M 0S,15.08,6.17,22.3504375797459,13.4404375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.31708919681714,1.31708919681714,1.23896958010548,2.84,"0105"
"4403","RIKO_02",13M 0S,14.91,6.17,22.1804375797459,13.4404375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.34270763657216,1.34270763657216,1.2616130429292,2.67,"0105"
"4404","RIKO_02",14M 0S,14.74,6.17,22.0104375797459,13.4404375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.36934244383205,1.36934244383205,1.28509957966437,2.49,"0105"
"4405","RIKO_02",15M 0S,14.57,6.17,21.8404375797459,13.4404375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.39705532662389,1.39705532662389,1.30947716817018,2.32,"0105"
"4406","RIKO_02",16M 0S,14.4,6.17,21.6704375797459,13.4404375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.42591309157238,1.42591309157238,1.33479749714618,2.15,"0105"
"4407","RIKO_02",17M 0S,14.24,6.17,21.5104375797459,13.4404375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.45418398310294,1.45418398310294,1.35953946820971,1.98,"0105"
"4408","RIKO_02",18M 0S,14.07,6.17,21.3404375797459,13.4404375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.48547654982794,1.48547654982794,1.38685302691856,1.8,"0105"
"4409","RIKO_02",19M 0S,13.91,6.17,21.1804375797459,13.4404375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.51943916476594,1.51814550370513,1.41528656157747,1.63,"0105"
"4410","RIKO_02",20M 0S,13.74,6.17,21.0104375797459,13.4404375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.55023312333431,1.55023312333431,1.44313353451003,1.46,"0105"
"4411","RIKO_01",0S,17.78,7.72,25.0504375797459,14.9904375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.32060285722074,1.32060285722074,1.25075525226646,5,"0106"
"4412","RIKO_01",1M 0S,17.6,7.72,24.8704375797459,14.9904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.34466242344541,1.34466242344541,1.27231629278477,4.82,"0106"
"4413","RIKO_01",2M 0S,17.42,7.72,24.6904375797459,14.9904375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.36961492202481,1.36961492202481,1.29463372877547,4.63,"0106"
"4414","RIKO_01",3M 0S,17.24,7.72,24.5104375797459,14.9904375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.39551100248327,1.39551100248327,1.31774807421372,4.45,"0106"
"4415","RIKO_01",4M 0S,17.06,7.72,24.3304375797459,14.9904375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.41981441108457,1.42088392980114,1.34034914629361,4.27,"0106"
"4416","RIKO_01",5M 0S,16.88,7.72,24.1504375797459,14.9904375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.44768426866311,1.448774781204,1.36514034554829,4.09,"0106"
"4417","RIKO_01",6M 0S,16.71,7.72,23.9804375797459,14.9904375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.47778250763523,1.47778250763523,1.39086590662545,3.91,"0106"
"4418","RIKO_01",7M 0S,16.53,7.72,23.8004375797459,14.9904375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.50513205710212,1.50626584395019,1.41606867721676,3.73,"0106"
"4419","RIKO_01",8M 0S,16.36,7.72,23.6304375797459,14.9904375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.53764638236582,1.53764638236582,1.44376896690708,3.55,"0106"
"4420","RIKO_01",9M 0S,16.18,7.72,23.4504375797459,14.9904375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.56732759665179,1.56850823419607,1.47094415735007,3.37,"0106"
"4421","RIKO_01",10M 0S,16.01,7.72,23.2804375797459,14.9904375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.60256510779743,1.60256510779743,1.50085560193416,3.19,"0106"
"4422","RIKO_01",11M 0S,15.83,7.72,23.1004375797459,14.9904375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.63488482064541,1.636116347739,1.53024416491463,3.02,"0106"
"4423","RIKO_01",12M 0S,15.66,7.72,22.9304375797459,14.9904375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.6698446218416,1.67110248347682,1.56080664156247,2.84,"0106"
"4424","RIKO_01",13M 0S,15.49,7.72,22.7604375797459,14.9904375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.70981528232184,1.70981528232184,1.59452629335957,2.67,"0106"
"4425","RIKO_01",14M 0S,15.32,7.72,22.5904375797459,14.9904375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.74806115047904,1.74806115047904,1.62773828902616,2.49,"0106"
"4426","RIKO_01",15M 0S,15.15,7.72,22.4204375797459,14.9904375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.78805716603509,1.78805716603509,1.66236324383593,2.32,"0106"
"4427","RIKO_01",16M 0S,14.98,7.72,22.2504375797459,14.9904375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.82992627322875,1.82992627322875,1.69849328616187,2.15,"0106"
"4428","RIKO_01",17M 0S,14.81,7.72,22.0804375797459,14.9904375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.87380320784777,1.87380320784777,1.73622873164556,1.98,"0106"
"4429","RIKO_01",18M 0S,14.64,7.72,21.9104375797459,14.9904375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,2.91983594561282,1.91983594561282,1.77567901334555,1.8,"0106"
"4430","RIKO_01",19M 0S,14.47,7.72,21.7404375797459,14.9904375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,2.96379655971016,1.96527584965099,1.81448215895898,1.63,"0106"
"4431","RIKO_01",20M 0S,14.31,7.72,21.5804375797459,14.9904375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.01597340571179,2.01597340571179,1.85761287039194,1.46,"0106"
"4432","RIKO_02",0S,17.16,6.14,24.4304375797459,13.4104375797459,11.02,3.32,2610,8950.60127353994,19.6157279721295,2.06218373354271,1.06218373354271,1.01066075385562,5,"0106"
"4433","RIKO_02",1M 0S,16.98,6.14,24.2504375797459,13.4104375797459,10.84,3.32,2610,9024.60842339278,19.2953258818406,2.07982147081556,1.07982147081556,1.02661604425073,4.82,"0106"
"4434","RIKO_02",2M 0S,16.8,6.14,24.0704375797459,13.4104375797459,10.66,3.32,2610,9100.48222543507,18.9749237915518,2.09805485400007,1.09805485400006,1.04308318725135,4.63,"0106"
"4435","RIKO_02",3M 0S,16.63,6.14,23.9004375797459,13.4104375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.11584983256823,1.11584983256823,1.05912801584897,4.45,"0106"
"4436","RIKO_02",4M 0S,16.45,6.14,23.7204375797459,13.4104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.13533120694866,1.13533120694866,1.07666358001764,4.27,"0106"
"4437","RIKO_02",5M 0S,16.28,6.14,23.5504375797459,13.4104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.1543653593334,1.1543653593334,1.09376658229031,4.09,"0106"
"4438","RIKO_02",6M 0S,16.1,6.14,23.3704375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17304561119766,1.17404862022474,1.11142172418177,3.91,"0106"
"4439","RIKO_02",7M 0S,15.93,6.14,23.2004375797459,13.4104375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.19563480527484,1.19563480527484,1.13074744769003,3.73,"0106"
"4440","RIKO_02",8M 0S,15.76,6.14,23.0304375797459,13.4104375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.21676348686494,1.21676348686494,1.14962693635895,3.55,"0106"
"4441","RIKO_02",9M 0S,15.59,6.14,22.8604375797459,13.4104375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.23865235382441,1.23865235382441,1.16914757146887,3.37,"0106"
"4442","RIKO_02",10M 0S,15.42,6.14,22.6904375797459,13.4104375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.26134318358197,1.26134318358197,1.1893425771131,3.19,"0106"
"4443","RIKO_02",11M 0S,15.25,6.14,22.5204375797459,13.4104375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.28488087196934,1.28488087196934,1.21024751328901,3.02,"0106"
"4444","RIKO_02",12M 0S,15.08,6.14,22.3504375797459,13.4104375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.30931372971372,1.30931372971372,1.23190048486058,2.84,"0106"
"4445","RIKO_02",13M 0S,14.91,6.14,22.1804375797459,13.4104375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.33469381341399,1.33469381341399,1.25434237336122,2.67,"0106"
"4446","RIKO_02",14M 0S,14.74,6.14,22.0104375797459,13.4104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.36107729577217,1.36107729577217,1.27761709460369,2.49,"0106"
"4447","RIKO_02",15M 0S,14.57,6.14,21.8404375797459,13.4104375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.38852488062167,1.38852488062167,1.3017718855125,2.32,"0106"
"4448","RIKO_02",16M 0S,14.4,6.14,21.6704375797459,13.4104375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.41417953369295,1.41538872353575,1.32535525935643,2.15,"0106"
"4449","RIKO_02",17M 0S,14.24,6.14,21.5104375797459,13.4104375797459,8.1,3.32,2610,10440,14.418094062999,2.44509441279515,1.44509441279515,1.35136723699181,1.98,"0106"
"4450","RIKO_02",18M 0S,14.07,6.14,21.3404375797459,13.4104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.47607373816402,1.47607373816402,1.3784206991833,1.8,"0106"
"4451","RIKO_02",19M 0S,13.91,6.14,21.1804375797459,13.4104375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.50646907897564,1.50646907897564,1.40489126597225,1.63,"0106"
"4452","RIKO_02",20M 0S,13.74,6.14,21.0104375797459,13.4104375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.54016641363693,1.54016641363693,1.43415340033266,1.46,"0106"
"4453","RIKO_01",0S,17.78,7.72,25.0504375797459,14.9904375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.32060285722074,1.32060285722074,1.25075525226646,5,"0107"
"4454","RIKO_01",1M 0S,17.6,7.72,24.8704375797459,14.9904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.34466242344541,1.34466242344541,1.27231629278477,4.82,"0107"
"4455","RIKO_01",2M 0S,17.42,7.72,24.6904375797459,14.9904375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.36961492202481,1.36961492202481,1.29463372877547,4.63,"0107"
"4456","RIKO_01",3M 0S,17.24,7.72,24.5104375797459,14.9904375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.39551100248327,1.39551100248327,1.31774807421372,4.45,"0107"
"4457","RIKO_01",4M 0S,17.06,7.72,24.3304375797459,14.9904375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.41981441108457,1.42088392980114,1.34034914629361,4.27,"0107"
"4458","RIKO_01",5M 0S,16.88,7.72,24.1504375797459,14.9904375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.44768426866311,1.448774781204,1.36514034554829,4.09,"0107"
"4459","RIKO_01",6M 0S,16.71,7.72,23.9804375797459,14.9904375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.47778250763523,1.47778250763523,1.39086590662545,3.91,"0107"
"4460","RIKO_01",7M 0S,16.53,7.72,23.8004375797459,14.9904375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.50513205710212,1.50626584395019,1.41606867721676,3.73,"0107"
"4461","RIKO_01",8M 0S,16.36,7.72,23.6304375797459,14.9904375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.53764638236582,1.53764638236582,1.44376896690708,3.55,"0107"
"4462","RIKO_01",9M 0S,16.18,7.72,23.4504375797459,14.9904375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.56732759665179,1.56850823419607,1.47094415735007,3.37,"0107"
"4463","RIKO_01",10M 0S,16.01,7.72,23.2804375797459,14.9904375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.60256510779743,1.60256510779743,1.50085560193416,3.19,"0107"
"4464","RIKO_01",11M 0S,15.83,7.72,23.1004375797459,14.9904375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.63488482064541,1.636116347739,1.53024416491463,3.02,"0107"
"4465","RIKO_01",12M 0S,15.66,7.72,22.9304375797459,14.9904375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.6698446218416,1.67110248347682,1.56080664156247,2.84,"0107"
"4466","RIKO_01",13M 0S,15.49,7.72,22.7604375797459,14.9904375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.70981528232184,1.70981528232184,1.59452629335957,2.67,"0107"
"4467","RIKO_01",14M 0S,15.32,7.72,22.5904375797459,14.9904375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.74806115047904,1.74806115047904,1.62773828902616,2.49,"0107"
"4468","RIKO_01",15M 0S,15.15,7.72,22.4204375797459,14.9904375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.78805716603509,1.78805716603509,1.66236324383593,2.32,"0107"
"4469","RIKO_01",16M 0S,14.98,7.72,22.2504375797459,14.9904375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.82992627322875,1.82992627322875,1.69849328616187,2.15,"0107"
"4470","RIKO_01",17M 0S,14.81,7.72,22.0804375797459,14.9904375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.87380320784777,1.87380320784777,1.73622873164556,1.98,"0107"
"4471","RIKO_01",18M 0S,14.64,7.72,21.9104375797459,14.9904375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.91562261812997,1.91706561957297,1.77330884807863,1.8,"0107"
"4472","RIKO_01",19M 0S,14.47,7.72,21.7404375797459,14.9904375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,2.96379655971016,1.96527584965099,1.81448215895898,1.63,"0107"
"4473","RIKO_01",20M 0S,14.31,7.72,21.5804375797459,14.9904375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.01597340571179,2.01597340571179,1.85761287039194,1.46,"0107"
"4474","RIKO_02",0S,17.16,6.48,24.4304375797459,13.7504375797459,10.68,3.32,2610,9091.95718166658,19.0105240238061,2.12783377749445,1.12783377749445,1.07147174638758,5,"0107"
"4475","RIKO_02",1M 0S,16.98,6.48,24.2504375797459,13.7504375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.14716807082292,1.14716807082292,1.08890697550334,4.82,"0107"
"4476","RIKO_02",2M 0S,16.8,6.48,24.0704375797459,13.7504375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16717681624425,1.16717681624425,1.10691901046849,4.63,"0107"
"4477","RIKO_02",3M 0S,16.63,6.48,23.9004375797459,13.7504375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.18672559050647,1.18672559050647,1.12448621071894,4.45,"0107"
"4478","RIKO_02",4M 0S,16.45,6.48,23.7204375797459,13.7504375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.20815092714551,1.20815092714551,1.14370492276786,4.27,"0107"
"4479","RIKO_02",5M 0S,16.28,6.48,23.5504375797459,13.7504375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.22910864731027,1.22910864731027,1.16246903207418,4.09,"0107"
"4480","RIKO_02",6M 0S,16.1,6.48,23.3704375797459,13.7504375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.25210652220797,1.25210652220797,1.18301987252251,3.91,"0107"
"4481","RIKO_02",7M 0S,15.93,6.48,23.2004375797459,13.7504375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.27463118980325,1.27463118980325,1.20310751880927,3.73,"0107"
"4482","RIKO_02",8M 0S,15.76,6.48,23.0304375797459,13.7504375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.29798111461645,1.29798111461645,1.22388912390847,3.55,"0107"
"4483","RIKO_02",9M 0S,15.59,6.48,22.8604375797459,13.7504375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.32220249655771,1.32220249655771,1.24540128072018,3.37,"0107"
"4484","RIKO_02",10M 0S,15.42,6.48,22.6904375797459,13.7504375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.34734504962424,1.34734504962424,1.26768320093115,3.19,"0107"
"4485","RIKO_02",11M 0S,15.25,6.48,22.5204375797459,13.7504375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37346234249039,1.37346234249039,1.29077695355083,3.02,"0107"
"4486","RIKO_02",12M 0S,15.08,6.48,22.3504375797459,13.7504375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.4006121794931,1.4006121794931,1.314727730004,2.84,"0107"
"4487","RIKO_02",13M 0S,14.91,6.48,22.1804375797459,13.7504375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.42885702771538,1.42885702771538,1.33958413929469,2.67,"0107"
"4488","RIKO_02",14M 0S,14.74,6.48,22.0104375797459,13.7504375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.4582644968088,1.4582644968088,1.36539853729776,2.49,"0107"
"4489","RIKO_02",15M 0S,14.57,6.48,21.8404375797459,13.7504375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.48890787931282,1.48890787931282,1.39222739487211,2.32,"0107"
"4490","RIKO_02",16M 0S,14.4,6.48,21.6704375797459,13.7504375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.52086676056069,1.52086676056069,1.42013171024242,2.15,"0107"
"4491","RIKO_02",17M 0S,14.24,6.48,21.5104375797459,13.7504375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.55222483809803,1.55222483809803,1.44743604765394,1.98,"0107"
"4492","RIKO_02",18M 0S,14.07,6.48,21.3404375797459,13.7504375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.5869914023242,1.5869914023242,1.47762132042395,1.8,"0107"
"4493","RIKO_02",19M 0S,13.91,6.48,21.1804375797459,13.7504375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.62116618353172,1.62116618353172,1.50720409103521,1.63,"0107"
"4494","RIKO_02",20M 0S,13.74,6.48,21.0104375797459,13.7504375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.65912737515712,1.65912737515712,1.53996188197221,1.46,"0107"
"4495","RIKO_01",0S,17.78,7.72,25.0504375797459,14.9904375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.32060285722074,1.32060285722074,1.25075525226646,5,"0108"
"4496","RIKO_01",1M 0S,17.6,7.72,24.8704375797459,14.9904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.34466242344541,1.34466242344541,1.27231629278477,4.82,"0108"
"4497","RIKO_01",2M 0S,17.42,7.72,24.6904375797459,14.9904375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.36961492202481,1.36961492202481,1.29463372877547,4.63,"0108"
"4498","RIKO_01",3M 0S,17.24,7.72,24.5104375797459,14.9904375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.39551100248327,1.39551100248327,1.31774807421372,4.45,"0108"
"4499","RIKO_01",4M 0S,17.06,7.72,24.3304375797459,14.9904375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.41981441108457,1.42088392980114,1.34034914629361,4.27,"0108"
"4500","RIKO_01",5M 0S,16.88,7.72,24.1504375797459,14.9904375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.44768426866311,1.448774781204,1.36514034554829,4.09,"0108"
"4501","RIKO_01",6M 0S,16.71,7.72,23.9804375797459,14.9904375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.47778250763523,1.47778250763523,1.39086590662545,3.91,"0108"
"4502","RIKO_01",7M 0S,16.53,7.72,23.8004375797459,14.9904375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.50513205710212,1.50626584395019,1.41606867721676,3.73,"0108"
"4503","RIKO_01",8M 0S,16.36,7.72,23.6304375797459,14.9904375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.53764638236582,1.53764638236582,1.44376896690708,3.55,"0108"
"4504","RIKO_01",9M 0S,16.18,7.72,23.4504375797459,14.9904375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.56732759665179,1.56850823419607,1.47094415735007,3.37,"0108"
"4505","RIKO_01",10M 0S,16.01,7.72,23.2804375797459,14.9904375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.60256510779743,1.60256510779743,1.50085560193416,3.19,"0108"
"4506","RIKO_01",11M 0S,15.83,7.72,23.1004375797459,14.9904375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.63488482064541,1.636116347739,1.53024416491463,3.02,"0108"
"4507","RIKO_01",12M 0S,15.66,7.72,22.9304375797459,14.9904375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.6698446218416,1.67110248347682,1.56080664156247,2.84,"0108"
"4508","RIKO_01",13M 0S,15.49,7.72,22.7604375797459,14.9904375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.70981528232184,1.70981528232184,1.59452629335957,2.67,"0108"
"4509","RIKO_01",14M 0S,15.32,7.72,22.5904375797459,14.9904375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.74806115047904,1.74806115047904,1.62773828902616,2.49,"0108"
"4510","RIKO_01",15M 0S,15.15,7.72,22.4204375797459,14.9904375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.78805716603509,1.78805716603509,1.66236324383593,2.32,"0108"
"4511","RIKO_01",16M 0S,14.98,7.72,22.2504375797459,14.9904375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.82992627322875,1.82992627322875,1.69849328616187,2.15,"0108"
"4512","RIKO_01",17M 0S,14.81,7.72,22.0804375797459,14.9904375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.87380320784777,1.87380320784777,1.73622873164556,1.98,"0108"
"4513","RIKO_01",18M 0S,14.64,7.72,21.9104375797459,14.9904375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.91562261812997,1.91706561957297,1.77330884807863,1.8,"0108"
"4514","RIKO_01",19M 0S,14.47,7.72,21.7404375797459,14.9904375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,2.96379655971016,1.96527584965099,1.81448215895898,1.63,"0108"
"4515","RIKO_01",20M 0S,14.31,7.72,21.5804375797459,14.9904375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.01597340571179,2.01597340571179,1.85761287039194,1.46,"0108"
"4516","RIKO_02",0S,17.16,6.45,24.4304375797459,13.7204375797459,10.71,3.32,2610,9079.21441831734,19.0639243721876,2.12187345878998,1.12187345878998,1.06595850227504,5,"0108"
"4517","RIKO_02",1M 0S,16.98,6.45,24.2504375797459,13.7204375797459,10.53,3.32,2610,9156.48572156538,18.7435222818987,2.14105078287186,1.14105078287186,1.08325710418678,4.82,"0108"
"4518","RIKO_02",2M 0S,16.8,6.45,24.0704375797459,13.7204375797459,10.35,3.32,2610,9235.76413354276,18.4231201916098,2.16089514431311,1.16089514431311,1.10112641854398,4.63,"0108"
"4519","RIKO_02",3M 0S,16.63,6.45,23.9004375797459,13.7204375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.18028140900203,1.18028140900203,1.1185528828408,4.45,"0108"
"4520","RIKO_02",4M 0S,16.45,6.45,23.7204375797459,13.7204375797459,10,3.32,2610,9396,17.8001161271592,2.20152647436407,1.20152647436407,1.13761588645933,4.27,"0108"
"4521","RIKO_02",5M 0S,16.28,6.45,23.5504375797459,13.7204375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.22230567076711,1.22230567076711,1.15622621486525,4.09,"0108"
"4522","RIKO_02",6M 0S,16.1,6.45,23.3704375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24278102936239,1.24381622604976,1.17545556490315,3.91,"0108"
"4523","RIKO_02",7M 0S,15.93,6.45,23.2004375797459,13.7204375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.26743298983552,1.26743298983552,1.19652570434591,3.73,"0108"
"4524","RIKO_02",8M 0S,15.76,6.45,23.0304375797459,13.7204375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.29057623454787,1.29057623454787,1.21713081096912,3.55,"0108"
"4525","RIKO_02",9M 0S,15.59,6.45,22.8604375797459,13.7204375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.31458038770686,1.31458038770686,1.2384580248839,3.37,"0108"
"4526","RIKO_02",10M 0S,15.42,6.45,22.6904375797459,13.7204375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.33949439728436,1.33949439728436,1.2605459825437,3.19,"0108"
"4527","RIKO_02",11M 0S,15.25,6.45,22.5204375797459,13.7204375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.36537099359553,1.36537099359553,1.2834361267859,3.02,"0108"
"4528","RIKO_02",12M 0S,15.08,6.45,22.3504375797459,13.7204375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.39226706183554,1.39226706183554,1.30717296634874,2.84,"0108"
"4529","RIKO_02",13M 0S,14.91,6.45,22.1804375797459,13.7204375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.420244059532,1.420244059532,1.33180436472914,2.67,"0108"
"4530","RIKO_02",14M 0S,14.74,6.45,22.0104375797459,13.7204375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.44936848536076,1.44936848536076,1.35738186232587,2.49,"0108"
"4531","RIKO_02",15M 0S,14.57,6.45,21.8404375797459,13.7204375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.4797124068523,1.4797124068523,1.38396103643036,2.32,"0108"
"4532","RIKO_02",16M 0S,14.4,6.45,21.6704375797459,13.7204375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.50819908839707,1.50945536980411,1.40994544341683,2.15,"0108"
"4533","RIKO_02",17M 0S,14.24,6.45,21.5104375797459,13.7204375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.54239598763038,1.54239598763038,1.43864475315375,1.98,"0108"
"4534","RIKO_02",18M 0S,14.07,6.45,21.3404375797459,13.7204375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.57680639680324,1.57680639680324,1.46853668216292,1.8,"0108"
"4535","RIKO_02",19M 0S,13.91,6.45,21.1804375797459,13.7204375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.61062530075613,1.61062530075613,1.49782761964875,1.63,"0108"
"4536","RIKO_02",20M 0S,13.74,6.45,21.0104375797459,13.7204375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.64818446414824,1.64818446414824,1.53025723923599,1.46,"0108"
"4537","RIKO_01",0S,17.78,7.72,25.0504375797459,14.9904375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.32060285722074,1.32060285722074,1.25075525226646,5,"0109"
"4538","RIKO_01",1M 0S,17.6,7.72,24.8704375797459,14.9904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.34466242344541,1.34466242344541,1.27231629278477,4.82,"0109"
"4539","RIKO_01",2M 0S,17.42,7.72,24.6904375797459,14.9904375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.36961492202481,1.36961492202481,1.29463372877547,4.63,"0109"
"4540","RIKO_01",3M 0S,17.24,7.72,24.5104375797459,14.9904375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.39551100248327,1.39551100248327,1.31774807421372,4.45,"0109"
"4541","RIKO_01",4M 0S,17.06,7.72,24.3304375797459,14.9904375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.41981441108457,1.42088392980114,1.34034914629361,4.27,"0109"
"4542","RIKO_01",5M 0S,16.88,7.72,24.1504375797459,14.9904375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.44768426866311,1.448774781204,1.36514034554829,4.09,"0109"
"4543","RIKO_01",6M 0S,16.71,7.72,23.9804375797459,14.9904375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.47778250763523,1.47778250763523,1.39086590662545,3.91,"0109"
"4544","RIKO_01",7M 0S,16.53,7.72,23.8004375797459,14.9904375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.50513205710212,1.50626584395019,1.41606867721676,3.73,"0109"
"4545","RIKO_01",8M 0S,16.36,7.72,23.6304375797459,14.9904375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.53764638236582,1.53764638236582,1.44376896690708,3.55,"0109"
"4546","RIKO_01",9M 0S,16.18,7.72,23.4504375797459,14.9904375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.56732759665179,1.56850823419607,1.47094415735007,3.37,"0109"
"4547","RIKO_01",10M 0S,16.01,7.72,23.2804375797459,14.9904375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.60256510779743,1.60256510779743,1.50085560193416,3.19,"0109"
"4548","RIKO_01",11M 0S,15.83,7.72,23.1004375797459,14.9904375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.63488482064541,1.636116347739,1.53024416491463,3.02,"0109"
"4549","RIKO_01",12M 0S,15.66,7.72,22.9304375797459,14.9904375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.6698446218416,1.67110248347682,1.56080664156247,2.84,"0109"
