"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"4550","RIKO_01",13M 0S,15.49,7.72,22.7604375797459,14.9904375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.70981528232184,1.70981528232184,1.59452629335957,2.67,"0109"
"4551","RIKO_01",14M 0S,15.32,7.72,22.5904375797459,14.9904375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.74806115047904,1.74806115047904,1.62773828902616,2.49,"0109"
"4552","RIKO_01",15M 0S,15.15,7.72,22.4204375797459,14.9904375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.78805716603509,1.78805716603509,1.66236324383593,2.32,"0109"
"4553","RIKO_01",16M 0S,14.98,7.72,22.2504375797459,14.9904375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.82992627322875,1.82992627322875,1.69849328616187,2.15,"0109"
"4554","RIKO_01",17M 0S,14.81,7.72,22.0804375797459,14.9904375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.87380320784777,1.87380320784777,1.73622873164556,1.98,"0109"
"4555","RIKO_01",18M 0S,14.64,7.72,21.9104375797459,14.9904375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,2.91983594561282,1.91983594561282,1.77567901334555,1.8,"0109"
"4556","RIKO_01",19M 0S,14.47,7.72,21.7404375797459,14.9904375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,2.96379655971016,1.96527584965099,1.81448215895898,1.63,"0109"
"4557","RIKO_01",20M 0S,14.31,7.72,21.5804375797459,14.9904375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.01597340571179,2.01597340571179,1.85761287039194,1.46,"0109"
"4558","RIKO_02",0S,17.16,6.84,24.4304375797459,14.1104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.2041963863861,1.20322645428135,1.14105037711437,5,"0109"
"4559","RIKO_02",1M 0S,16.98,6.84,24.2504375797459,14.1104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.22339888990539,1.22339888990539,1.15917617569734,4.82,"0109"
"4560","RIKO_02",2M 0S,16.8,6.84,24.0704375797459,14.1104375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24550850839766,1.24550850839766,1.17900660669486,4.63,"0109"
"4561","RIKO_02",3M 0S,16.63,6.84,23.9004375797459,14.1104375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.2694544727649,1.26843197787737,1.19952733911383,4.45,"0109"
"4562","RIKO_02",4M 0S,16.45,6.84,23.7204375797459,14.1104375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.29087042077427,1.29087042077427,1.21957489865857,4.27,"0109"
"4563","RIKO_02",5M 0S,16.28,6.84,23.5504375797459,14.1104375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.31657102265543,1.31551057726837,1.24154527553308,4.09,"0109"
"4564","RIKO_02",6M 0S,16.1,6.84,23.3704375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.33966141939964,1.33966141939964,1.26303449582795,3.91,"0109"
"4565","RIKO_02",7M 0S,15.93,6.84,23.2004375797459,14.1104375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.36471559335981,1.36471559335981,1.28528070853623,3.73,"0109"
"4566","RIKO_02",8M 0S,15.76,6.84,23.0304375797459,14.1104375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.39072474704492,1.39072474704492,1.30832463022774,3.55,"0109"
"4567","RIKO_02",9M 0S,15.59,6.84,22.8604375797459,14.1104375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42051084023349,1.41936667547376,1.33364215835419,3.37,"0109"
"4568","RIKO_02",10M 0S,15.42,6.84,22.6904375797459,14.1104375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.44868900159168,1.44752214044816,1.35846960898916,3.19,"0109"
"4569","RIKO_02",11M 0S,15.25,6.84,22.5204375797459,14.1104375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.47800770757627,1.4768172313858,1.3842389841019,3.02,"0109"
"4570","RIKO_02",12M 0S,15.08,6.84,22.3504375797459,14.1104375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.50853763592232,1.50732256909364,1.41100492344839,2.84,"0109"
"4571","RIKO_02",13M 0S,14.91,6.84,22.1804375797459,14.1104375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.54035542725071,1.53911473246162,1.43882637621649,2.67,"0109"
"4572","RIKO_02",14M 0S,14.74,6.84,22.0104375797459,14.1104375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.57028667641021,1.57028667641021,1.46603245306137,2.49,"0109"
"4573","RIKO_02",15M 0S,14.57,6.84,21.8404375797459,14.1104375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.60482079477887,1.60482079477887,1.49608933995286,2.32,"0109"
"4574","RIKO_02",16M 0S,14.4,6.84,21.6704375797459,14.1104375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.64090803487311,1.64090803487311,1.52740448843443,2.15,"0109"
"4575","RIKO_02",17M 0S,14.24,6.84,21.5104375797459,14.1104375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.6800087609798,1.67865558100686,1.56005859896234,1.98,"0109"
"4576","RIKO_02",18M 0S,14.07,6.84,21.3404375797459,14.1104375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.71580425223246,1.71580425223246,1.59209350299415,1.8,"0109"
"4577","RIKO_02",19M 0S,13.91,6.84,21.1804375797459,14.1104375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.75853608266865,1.75711965207375,1.62760428856457,1.63,"0109"
"4578","RIKO_02",20M 0S,13.74,6.84,21.0104375797459,14.1104375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.7978644556001,1.7978644556001,1.66250429828218,1.46,"0109"
"4579","RIKO_01",0S,17.78,7.72,25.0504375797459,14.9904375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.32060285722074,1.32060285722074,1.25075525226646,5,"0110"
"4580","RIKO_01",1M 0S,17.6,7.72,24.8704375797459,14.9904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.34466242344541,1.34466242344541,1.27231629278477,4.82,"0110"
"4581","RIKO_01",2M 0S,17.42,7.72,24.6904375797459,14.9904375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.36961492202481,1.36961492202481,1.29463372877547,4.63,"0110"
"4582","RIKO_01",3M 0S,17.24,7.72,24.5104375797459,14.9904375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.39551100248327,1.39551100248327,1.31774807421372,4.45,"0110"
"4583","RIKO_01",4M 0S,17.06,7.72,24.3304375797459,14.9904375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.41981441108457,1.42088392980114,1.34034914629361,4.27,"0110"
"4584","RIKO_01",5M 0S,16.88,7.72,24.1504375797459,14.9904375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.44768426866311,1.448774781204,1.36514034554829,4.09,"0110"
"4585","RIKO_01",6M 0S,16.71,7.72,23.9804375797459,14.9904375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.47778250763523,1.47778250763523,1.39086590662545,3.91,"0110"
"4586","RIKO_01",7M 0S,16.53,7.72,23.8004375797459,14.9904375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.50513205710212,1.50626584395019,1.41606867721676,3.73,"0110"
"4587","RIKO_01",8M 0S,16.36,7.72,23.6304375797459,14.9904375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.53764638236582,1.53764638236582,1.44376896690708,3.55,"0110"
"4588","RIKO_01",9M 0S,16.18,7.72,23.4504375797459,14.9904375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.56732759665179,1.56850823419607,1.47094415735007,3.37,"0110"
"4589","RIKO_01",10M 0S,16.01,7.72,23.2804375797459,14.9904375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.60256510779743,1.60256510779743,1.50085560193416,3.19,"0110"
"4590","RIKO_01",11M 0S,15.83,7.72,23.1004375797459,14.9904375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.63488482064541,1.636116347739,1.53024416491463,3.02,"0110"
"4591","RIKO_01",12M 0S,15.66,7.72,22.9304375797459,14.9904375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.6698446218416,1.67110248347682,1.56080664156247,2.84,"0110"
"4592","RIKO_01",13M 0S,15.49,7.72,22.7604375797459,14.9904375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.70981528232184,1.70981528232184,1.59452629335957,2.67,"0110"
"4593","RIKO_01",14M 0S,15.32,7.72,22.5904375797459,14.9904375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.74806115047904,1.74806115047904,1.62773828902616,2.49,"0110"
"4594","RIKO_01",15M 0S,15.15,7.72,22.4204375797459,14.9904375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.78805716603509,1.78805716603509,1.66236324383593,2.32,"0110"
"4595","RIKO_01",16M 0S,14.98,7.72,22.2504375797459,14.9904375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.82992627322875,1.82992627322875,1.69849328616187,2.15,"0110"
"4596","RIKO_01",17M 0S,14.81,7.72,22.0804375797459,14.9904375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.87380320784777,1.87380320784777,1.73622873164556,1.98,"0110"
"4597","RIKO_01",18M 0S,14.64,7.72,21.9104375797459,14.9904375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.91562261812997,1.91706561957297,1.77330884807863,1.8,"0110"
"4598","RIKO_01",19M 0S,14.47,7.72,21.7404375797459,14.9904375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,2.96379655971016,1.96527584965099,1.81448215895898,1.63,"0110"
"4599","RIKO_01",20M 0S,14.31,7.72,21.5804375797459,14.9904375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.01597340571179,2.01597340571179,1.85761287039194,1.46,"0110"
"4600","RIKO_02",0S,17.16,6.81,24.4304375797459,14.0804375797459,10.34,3.32,2610,9240.22909108351,18.4053200754827,2.19780123246042,1.19683411447202,1.13515854767814,5,"0110"
"4601","RIKO_02",1M 0S,16.98,6.81,24.2504375797459,14.0804375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.21684019111511,1.21684019111511,1.1531403456449,4.82,"0110"
"4602","RIKO_02",2M 0S,16.8,6.81,24.0704375797459,14.0804375797459,9.99,3.32,2610,9400.70152643882,17.7823160110321,2.23876523960367,1.23876523960367,1.17281143290188,4.63,"0110"
"4603","RIKO_02",3M 0S,16.63,6.81,23.9004375797459,14.0804375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.26021025902655,1.26021025902655,1.19201600794062,4.45,"0110"
"4604","RIKO_02",4M 0S,16.45,6.81,23.7204375797459,14.0804375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.28374115597932,1.28374115597932,1.21304788523451,4.27,"0110"
"4605","RIKO_02",5M 0S,16.28,6.81,23.5504375797459,14.0804375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.30678613977198,1.30678613977198,1.23360434190494,4.09,"0110"
"4606","RIKO_02",6M 0S,16.1,6.81,23.3704375797459,14.0804375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.33210600039189,1.33210600039189,1.25614326015344,3.91,"0110"
"4607","RIKO_02",7M 0S,15.93,6.81,23.2004375797459,14.0804375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.35693692364481,1.35693692364481,1.27819953942281,3.73,"0110"
"4608","RIKO_02",8M 0S,15.76,6.81,23.0304375797459,14.0804375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.38271114454086,1.38271114454086,1.30104422252877,3.55,"0110"
"4609","RIKO_02",9M 0S,15.59,6.81,22.8604375797459,14.0804375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.40948345599552,1.40948345599552,1.3247203510919,3.37,"0110"
"4610","RIKO_02",10M 0S,15.42,6.81,22.6904375797459,14.0804375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44014706321403,1.43898427251636,1.35074687612782,3.19,"0110"
"4611","RIKO_02",11M 0S,15.25,6.81,22.5204375797459,14.0804375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.4691891748091,1.46800293518869,1.37628426796564,3.02,"0110"
"4612","RIKO_02",12M 0S,15.08,6.81,22.3504375797459,14.0804375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.49942672441171,1.49821607065868,1.40280589420506,2.84,"0110"
"4613","RIKO_02",13M 0S,14.91,6.81,22.1804375797459,14.0804375797459,8.1,3.32,2610,10440,14.418094062999,2.52781046217786,1.52781046217786,1.42871841773092,2.67,"0110"
"4614","RIKO_02",14M 0S,14.74,6.81,22.0104375797459,14.0804375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56056301937461,1.56056301937461,1.45732039847926,2.49,"0110"
"4615","RIKO_02",15M 0S,14.57,6.81,21.8404375797459,14.0804375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.5947506112939,1.5947506112939,1.48709095818449,2.32,"0110"
"4616","RIKO_02",16M 0S,14.4,6.81,21.6704375797459,14.0804375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.63046966319377,1.63046966319377,1.51810320655247,2.15,"0110"
"4617","RIKO_02",17M 0S,14.24,6.81,21.5104375797459,14.0804375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.66558071919794,1.66558071919794,1.54849644621605,1.98,"0110"
"4618","RIKO_02",18M 0S,14.07,6.81,21.3404375797459,14.0804375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.70458192061167,1.70458192061167,1.58215169115172,1.8,"0110"
"4619","RIKO_02",19M 0S,13.91,6.81,21.1804375797459,14.0804375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.7468638566489,1.74545341941336,1.61730237403919,1.63,"0110"
"4620","RIKO_02",20M 0S,13.74,6.81,21.0104375797459,14.0804375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.78575248825984,1.78575248825984,1.6518426159116,1.46,"0110"
"4621","RIKO_01",0S,17.78,7.72,25.0504375797459,14.9904375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.32060285722074,1.32060285722074,1.25075525226646,5,"0111"
"4622","RIKO_01",1M 0S,17.6,7.72,24.8704375797459,14.9904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.34466242344541,1.34466242344541,1.27231629278477,4.82,"0111"
"4623","RIKO_01",2M 0S,17.42,7.72,24.6904375797459,14.9904375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.36961492202481,1.36961492202481,1.29463372877547,4.63,"0111"
"4624","RIKO_01",3M 0S,17.24,7.72,24.5104375797459,14.9904375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.39551100248327,1.39551100248327,1.31774807421372,4.45,"0111"
"4625","RIKO_01",4M 0S,17.06,7.72,24.3304375797459,14.9904375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.41981441108457,1.42088392980114,1.34034914629361,4.27,"0111"
"4626","RIKO_01",5M 0S,16.88,7.72,24.1504375797459,14.9904375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.44768426866311,1.448774781204,1.36514034554829,4.09,"0111"
"4627","RIKO_01",6M 0S,16.71,7.72,23.9804375797459,14.9904375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.47778250763523,1.47778250763523,1.39086590662545,3.91,"0111"
"4628","RIKO_01",7M 0S,16.53,7.72,23.8004375797459,14.9904375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.50513205710212,1.50626584395019,1.41606867721676,3.73,"0111"
"4629","RIKO_01",8M 0S,16.36,7.72,23.6304375797459,14.9904375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.53764638236582,1.53764638236582,1.44376896690708,3.55,"0111"
"4630","RIKO_01",9M 0S,16.18,7.72,23.4504375797459,14.9904375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.56732759665179,1.56850823419607,1.47094415735007,3.37,"0111"
"4631","RIKO_01",10M 0S,16.01,7.72,23.2804375797459,14.9904375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.60256510779743,1.60256510779743,1.50085560193416,3.19,"0111"
"4632","RIKO_01",11M 0S,15.83,7.72,23.1004375797459,14.9904375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.63488482064541,1.636116347739,1.53024416491463,3.02,"0111"
"4633","RIKO_01",12M 0S,15.66,7.72,22.9304375797459,14.9904375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.6698446218416,1.67110248347682,1.56080664156247,2.84,"0111"
"4634","RIKO_01",13M 0S,15.49,7.72,22.7604375797459,14.9904375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.70981528232184,1.70981528232184,1.59452629335957,2.67,"0111"
"4635","RIKO_01",14M 0S,15.32,7.72,22.5904375797459,14.9904375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.74806115047904,1.74806115047904,1.62773828902616,2.49,"0111"
"4636","RIKO_01",15M 0S,15.15,7.72,22.4204375797459,14.9904375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.78805716603509,1.78805716603509,1.66236324383593,2.32,"0111"
"4637","RIKO_01",16M 0S,14.98,7.72,22.2504375797459,14.9904375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.82992627322875,1.82992627322875,1.69849328616187,2.15,"0111"
"4638","RIKO_01",17M 0S,14.81,7.72,22.0804375797459,14.9904375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.87380320784777,1.87380320784777,1.73622873164556,1.98,"0111"
"4639","RIKO_01",18M 0S,14.64,7.72,21.9104375797459,14.9904375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.91562261812997,1.91706561957297,1.77330884807863,1.8,"0111"
"4640","RIKO_01",19M 0S,14.47,7.72,21.7404375797459,14.9904375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,2.96379655971016,1.96527584965099,1.81448215895898,1.63,"0111"
"4641","RIKO_01",20M 0S,14.31,7.72,21.5804375797459,14.9904375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.01597340571179,2.01597340571179,1.85761287039194,1.46,"0111"
"4642","RIKO_02",0S,17.16,6.92,24.4304375797459,14.1904375797459,10.24,3.32,2610,9285.2377796694,18.2273189142111,2.21926413512116,1.21926413512116,1.15585102273865,5,"0111"
"4643","RIKO_02",1M 0S,16.98,6.92,24.2504375797459,14.1904375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.24107999439768,1.24107999439768,1.17543840904796,4.82,"0111"
"4644","RIKO_02",2M 0S,16.8,6.92,24.0704375797459,14.1904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26369076352639,1.26369076352639,1.19570110642087,4.63,"0111"
"4645","RIKO_02",3M 0S,16.63,6.92,23.9004375797459,14.1904375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.28581511263035,1.28581511263035,1.21549017017708,4.45,"0111"
"4646","RIKO_02",4M 0S,16.45,6.92,23.7204375797459,14.1904375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.31010123228129,1.31010123228129,1.23716998535477,4.27,"0111"
"4647","RIKO_02",5M 0S,16.28,6.92,23.5504375797459,14.1904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.33389580594452,1.33389580594452,1.25836765340271,4.09,"0111"
"4648","RIKO_02",6M 0S,16.1,6.92,23.3704375797459,14.1904375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.36005062566892,1.36005062566892,1.28161862499728,3.91,"0111"
"4649","RIKO_02",7M 0S,15.93,6.92,23.2004375797459,14.1904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.38571195822871,1.38571195822871,1.30438083281894,3.73,"0111"
"4650","RIKO_02",8M 0S,15.76,6.92,23.0304375797459,14.1904375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.41236026511773,1.41236026511773,1.3279661974325,3.55,"0111"
"4651","RIKO_02",9M 0S,15.59,6.92,22.8604375797459,14.1904375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.44005360364945,1.44005360364945,1.35242019320187,3.37,"0111"
"4652","RIKO_02",10M 0S,15.42,6.92,22.6904375797459,14.1904375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.46885467572243,1.46885467572243,1.37779170690215,3.19,"0111"
"4653","RIKO_02",11M 0S,15.25,6.92,22.5204375797459,14.1904375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49883130175759,1.49883130175759,1.40413336392481,3.02,"0111"
"4654","RIKO_02",12M 0S,15.08,6.92,22.3504375797459,14.1904375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53005695387754,1.53005695387754,1.43150189263208,2.84,"0111"
"4655","RIKO_02",13M 0S,14.91,6.92,22.1804375797459,14.1904375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.56261135715153,1.56261135715153,1.4599585321691,2.67,"0111"
"4656","RIKO_02",14M 0S,14.74,6.92,22.0104375797459,14.1904375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.59658116926352,1.59658116926352,1.48956948990355,2.49,"0111"
"4657","RIKO_02",15M 0S,14.57,6.92,21.8404375797459,14.1904375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.6320607508027,1.6320607508027,1.52040645568475,2.32,"0111"
"4658","RIKO_02",16M 0S,14.4,6.92,21.6704375797459,14.1904375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.66915304059368,1.66915304059368,1.55254718132989,2.15,"0111"
"4659","RIKO_02",17M 0S,14.24,6.92,21.5104375797459,14.1904375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.7056372600602,1.7056372600602,1.58406380638376,1.98,"0111"
"4660","RIKO_02",18M 0S,14.07,6.92,21.3404375797459,14.1904375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.74619087323646,1.74619087323646,1.61898315770772,1.8,"0111"
"4661","RIKO_02",19M 0S,13.91,6.92,21.1804375797459,14.1904375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.78616090753086,1.78616090753086,1.65328458359754,1.63,"0111"
"4662","RIKO_02",20M 0S,13.74,6.92,21.0104375797459,14.1904375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.83068398000597,1.83068398000597,1.69135911884924,1.46,"0111"
"4663","RIKO_01",0S,17.78,7.72,25.0504375797459,14.9904375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.32060285722074,1.32060285722074,1.25075525226646,5,"0112"
"4664","RIKO_01",1M 0S,17.6,7.72,24.8704375797459,14.9904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.34466242344541,1.34466242344541,1.27231629278477,4.82,"0112"
"4665","RIKO_01",2M 0S,17.42,7.72,24.6904375797459,14.9904375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.36961492202481,1.36961492202481,1.29463372877547,4.63,"0112"
"4666","RIKO_01",3M 0S,17.24,7.72,24.5104375797459,14.9904375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.39551100248327,1.39551100248327,1.31774807421372,4.45,"0112"
"4667","RIKO_01",4M 0S,17.06,7.72,24.3304375797459,14.9904375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.41981441108457,1.42088392980114,1.34034914629361,4.27,"0112"
"4668","RIKO_01",5M 0S,16.88,7.72,24.1504375797459,14.9904375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.44768426866311,1.448774781204,1.36514034554829,4.09,"0112"
"4669","RIKO_01",6M 0S,16.71,7.72,23.9804375797459,14.9904375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.47778250763523,1.47778250763523,1.39086590662545,3.91,"0112"
"4670","RIKO_01",7M 0S,16.53,7.72,23.8004375797459,14.9904375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.50513205710212,1.50626584395019,1.41606867721676,3.73,"0112"
"4671","RIKO_01",8M 0S,16.36,7.72,23.6304375797459,14.9904375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.53764638236582,1.53764638236582,1.44376896690708,3.55,"0112"
"4672","RIKO_01",9M 0S,16.18,7.72,23.4504375797459,14.9904375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.56732759665179,1.56850823419607,1.47094415735007,3.37,"0112"
"4673","RIKO_01",10M 0S,16.01,7.72,23.2804375797459,14.9904375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.60256510779743,1.60256510779743,1.50085560193416,3.19,"0112"
"4674","RIKO_01",11M 0S,15.83,7.72,23.1004375797459,14.9904375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.63488482064541,1.636116347739,1.53024416491463,3.02,"0112"
"4675","RIKO_01",12M 0S,15.66,7.72,22.9304375797459,14.9904375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.6698446218416,1.67110248347682,1.56080664156247,2.84,"0112"
"4676","RIKO_01",13M 0S,15.49,7.72,22.7604375797459,14.9904375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.70981528232184,1.70981528232184,1.59452629335957,2.67,"0112"
"4677","RIKO_01",14M 0S,15.32,7.72,22.5904375797459,14.9904375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.74806115047904,1.74806115047904,1.62773828902616,2.49,"0112"
"4678","RIKO_01",15M 0S,15.15,7.72,22.4204375797459,14.9904375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.78805716603509,1.78805716603509,1.66236324383593,2.32,"0112"
"4679","RIKO_01",16M 0S,14.98,7.72,22.2504375797459,14.9904375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.82992627322875,1.82992627322875,1.69849328616187,2.15,"0112"
"4680","RIKO_01",17M 0S,14.81,7.72,22.0804375797459,14.9904375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.87380320784777,1.87380320784777,1.73622873164556,1.98,"0112"
"4681","RIKO_01",18M 0S,14.64,7.72,21.9104375797459,14.9904375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.91562261812997,1.91706561957297,1.77330884807863,1.8,"0112"
"4682","RIKO_01",19M 0S,14.47,7.72,21.7404375797459,14.9904375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,2.96379655971016,1.96527584965099,1.81448215895898,1.63,"0112"
"4683","RIKO_01",20M 0S,14.31,7.72,21.5804375797459,14.9904375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.01597340571179,2.01597340571179,1.85761287039194,1.46,"0112"
"4684","RIKO_02",0S,17.16,6.89,24.4304375797459,14.1604375797459,10.27,3.32,2610,9271.6661703016,18.2807192625925,2.2127813771802,1.2127813771802,1.14988012538234,5,"0112"
"4685","RIKO_02",1M 0S,16.98,6.89,24.2504375797459,14.1604375797459,10.09,3.32,2610,9354.00127969497,17.9603171723037,2.23441672384942,1.23441672384942,1.16931144567124,4.82,"0112"
"4686","RIKO_02",2M 0S,16.8,6.89,24.0704375797459,14.1604375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.25683801651268,1.25683801651268,1.18941077711901,4.63,"0112"
"4687","RIKO_02",3M 0S,16.63,6.89,23.9004375797459,14.1604375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27877461433683,1.27877461433683,1.20903840997496,4.45,"0112"
"4688","RIKO_02",4M 0S,16.45,6.89,23.7204375797459,14.1604375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.30285196063187,1.30285196063187,1.23053923402953,4.27,"0112"
"4689","RIKO_02",5M 0S,16.28,6.89,23.5504375797459,14.1604375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.32643926982329,1.32643926982329,1.25155973223741,4.09,"0112"
"4690","RIKO_02",6M 0S,16.1,6.89,23.3704375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.34981179432112,1.3508963930196,1.27331087037971,3.91,"0112"
"4691","RIKO_02",7M 0S,15.93,6.89,23.2004375797459,14.1604375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37779477252663,1.37779477252663,1.29718098825308,3.73,"0112"
"4692","RIKO_02",8M 0S,15.76,6.89,23.0304375797459,14.1604375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.40420121123345,1.40420121123345,1.32056156314194,3.55,"0112"
"4693","RIKO_02",9M 0S,15.59,6.89,22.8604375797459,14.1604375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.43163962570583,1.43163962570583,1.34480043777133,3.37,"0112"
"4694","RIKO_02",10M 0S,15.42,6.89,22.6904375797459,14.1604375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.46017171672224,1.46017171672224,1.3699457580697,3.19,"0112"
"4695","RIKO_02",11M 0S,15.25,6.89,22.5204375797459,14.1604375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.48986420378477,1.48986420378477,1.39604933954484,3.02,"0112"
"4696","RIKO_02",12M 0S,15.08,6.89,22.3504375797459,14.1604375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.52078934598787,1.52078934598787,1.42316702368427,2.84,"0112"
"4697","RIKO_02",13M 0S,14.91,6.89,22.1804375797459,14.1604375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.55302552913226,1.55302552913226,1.45135907671594,2.67,"0112"
"4698","RIKO_02",14M 0S,14.74,6.89,22.0104375797459,14.1604375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.5866579291262,1.5866579291262,1.48069063672208,2.49,"0112"
"4699","RIKO_02",15M 0S,14.57,6.89,21.8404375797459,14.1604375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.62177926349488,1.62177926349488,1.51123221608761,2.32,"0112"
"4700","RIKO_02",16M 0S,14.4,6.89,21.6704375797459,14.1604375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.65495541803733,1.65628520527137,1.54115096333001,2.15,"0112"
"4701","RIKO_02",17M 0S,14.24,6.89,21.5104375797459,14.1604375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.6945938426722,1.6945938426722,1.57426553391452,1.98,"0112"
"4702","RIKO_02",18M 0S,14.07,6.89,21.3404375797459,14.1604375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.73471653811152,1.73471653811152,1.60883441261821,1.8,"0112"
"4703","RIKO_02",19M 0S,13.91,6.89,21.1804375797459,14.1604375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,2.77425423698585,1.77425423698585,1.64278594216947,1.63,"0112"
"4704","RIKO_02",20M 0S,13.74,6.89,21.0104375797459,14.1604375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.81828682388915,1.81828682388915,1.68046556560012,1.46,"0112"
"4705","RIKO_01",0S,17.78,7.76,25.0504375797459,15.0304375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.3298667408823,1.3298667408823,1.25926328118338,5,"0113"
"4706","RIKO_01",1M 0S,17.6,7.76,24.8704375797459,15.0304375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.3541935715082,1.3541935715082,1.28105446342585,4.82,"0113"
"4707","RIKO_01",2M 0S,17.42,7.76,24.6904375797459,15.0304375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.37942699209531,1.37942699209531,1.30361310640369,4.63,"0113"
"4708","RIKO_01",3M 0S,17.24,7.76,24.5104375797459,15.0304375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.40561864384395,1.40561864384395,1.32698048051076,4.45,"0113"
"4709","RIKO_01",4M 0S,17.06,7.76,24.3304375797459,15.0304375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.43282416598287,1.43282416598287,1.35120086925227,4.27,"0113"
"4710","RIKO_01",5M 0S,16.88,7.76,24.1504375797459,15.0304375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.46110359031148,1.46110359031148,1.37632184933748,4.09,"0113"
"4711","RIKO_01",6M 0S,16.71,7.76,23.9804375797459,15.0304375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.48885639593751,1.48885639593751,1.40092022817442,3.91,"0113"
"4712","RIKO_01",7M 0S,16.53,7.76,23.8004375797459,15.0304375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.51941445195447,1.51941445195447,1.42794243191172,3.73,"0113"
"4713","RIKO_01",8M 0S,16.36,7.76,23.6304375797459,15.0304375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.55241731590695,1.55125317155305,1.45602759590055,3.55,"0113"
"4714","RIKO_01",9M 0S,16.18,7.76,23.4504375797459,15.0304375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.58257300993357,1.58257300993357,1.48358608687542,3.37,"0113"
"4715","RIKO_01",10M 0S,16.01,7.76,23.2804375797459,15.0304375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.61518360528978,1.61518360528978,1.51220791260803,3.19,"0113"
"4716","RIKO_01",11M 0S,15.83,7.76,23.1004375797459,15.0304375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.65121000540777,1.65121000540777,1.54374219406853,3.02,"0113"
"4717","RIKO_01",12M 0S,15.66,7.76,22.9304375797459,15.0304375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.68674237261275,1.68674237261275,1.57475644119777,2.84,"0113"
"4718","RIKO_01",13M 0S,15.49,7.76,22.7604375797459,15.0304375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.72383761237266,1.72383761237266,1.60704240876682,2.67,"0113"
"4719","RIKO_01",14M 0S,15.32,7.76,22.5904375797459,15.0304375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.76260115656623,1.76260115656623,1.64067995319869,2.49,"0113"
"4720","RIKO_01",15M 0S,15.15,7.76,22.4204375797459,15.0304375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.80314813851701,1.80314813851701,1.6757557598618,2.32,"0113"
"4721","RIKO_01",16M 0S,14.98,7.76,22.2504375797459,15.0304375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.84560453513029,1.84560453513029,1.71236408899094,2.15,"0113"
"4722","RIKO_01",17M 0S,14.81,7.76,22.0804375797459,15.0304375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.89010847427528,1.89010847427528,1.75060762156366,1.98,"0113"
"4723","RIKO_01",18M 0S,14.64,7.76,21.9104375797459,15.0304375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,2.93681173599429,1.93681173599429,1.79059842111549,1.8,"0113"
"4724","RIKO_01",19M 0S,14.47,7.76,21.7404375797459,15.0304375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,2.98588148191367,1.98588148191367,1.83245903046717,1.63,"0113"
"4725","RIKO_01",20M 0S,14.31,7.76,21.5804375797459,15.0304375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.03903130636708,2.03750225437931,1.87632372597002,1.46,"0113"
"4726","RIKO_02",0S,17.16,6.17,24.4304375797459,13.4404375797459,10.99,3.32,2610,8962.8094191642,19.562327623748,2.06781298850234,1.06781298850234,1.01588243822411,5,"0113"
"4727","RIKO_02",1M 0S,16.98,6.17,24.2504375797459,13.4404375797459,10.81,3.32,2610,9037.12233061506,19.2419255334591,2.08559340829239,1.08559340829239,1.03196247251516,4.82,"0113"
"4728","RIKO_02",2M 0S,16.8,6.17,24.0704375797459,13.4404375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10397598717222,1.10397598717222,1.04855974401584,4.63,"0113"
"4729","RIKO_02",3M 0S,16.63,6.17,23.9004375797459,13.4404375797459,10.46,3.32,2610,9187.07296974581,18.6189214690086,2.1219182355297,1.1219182355297,1.06473271504623,4.45,"0113"
"4730","RIKO_02",4M 0S,16.45,6.17,23.7204375797459,13.4404375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.14156271825299,1.14156271825299,1.08240985290354,4.27,"0113"
"4731","RIKO_02",5M 0S,16.28,6.17,23.5504375797459,13.4404375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.16075813488039,1.16075813488039,1.09965247148127,4.09,"0113"
"4732","RIKO_02",6M 0S,16.1,6.17,23.3704375797459,13.4404375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.18179906783894,1.18179906783894,1.11851840072204,3.91,"0113"
"4733","RIKO_02",7M 0S,15.93,6.17,23.2004375797459,13.4404375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.20238368275007,1.20238368275007,1.13694040434929,3.73,"0113"
"4734","RIKO_02",8M 0S,15.76,6.17,23.0304375797459,13.4404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.2236980963129,1.2236980963129,1.1559793906674,3.55,"0113"
"4735","RIKO_02",9M 0S,15.59,6.17,22.8604375797459,13.4404375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.24578181991939,1.24578181991939,1.17566688318504,3.37,"0113"
"4736","RIKO_02",10M 0S,15.42,6.17,22.6904375797459,13.4404375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.26867726958278,1.26867726958278,1.19603659012708,3.19,"0113"
"4737","RIKO_02",11M 0S,15.25,6.17,22.5204375797459,13.4404375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.29243003784589,1.29243003784589,1.21712459703461,3.02,"0113"
"4738","RIKO_02",12M 0S,15.08,6.17,22.3504375797459,13.4404375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.31708919681714,1.31708919681714,1.23896958010548,2.84,"0113"
"4739","RIKO_02",13M 0S,14.91,6.17,22.1804375797459,13.4404375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.34270763657216,1.34270763657216,1.2616130429292,2.67,"0113"
"4740","RIKO_02",14M 0S,14.74,6.17,22.0104375797459,13.4404375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.36934244383205,1.36934244383205,1.28509957966437,2.49,"0113"
"4741","RIKO_02",15M 0S,14.57,6.17,21.8404375797459,13.4404375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.39705532662389,1.39705532662389,1.30947716817018,2.32,"0113"
"4742","RIKO_02",16M 0S,14.4,6.17,21.6704375797459,13.4404375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.42591309157238,1.42591309157238,1.33479749714618,2.15,"0113"
"4743","RIKO_02",17M 0S,14.24,6.17,21.5104375797459,13.4404375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.45418398310294,1.45418398310294,1.35953946820971,1.98,"0113"
"4744","RIKO_02",18M 0S,14.07,6.17,21.3404375797459,13.4404375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.48547654982794,1.48547654982794,1.38685302691856,1.8,"0113"
"4745","RIKO_02",19M 0S,13.91,6.17,21.1804375797459,13.4404375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.51943916476594,1.51814550370513,1.41528656157747,1.63,"0113"
"4746","RIKO_02",20M 0S,13.74,6.17,21.0104375797459,13.4404375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.55023312333431,1.55023312333431,1.44313353451003,1.46,"0113"
"4747","RIKO_01",0S,17.78,7.76,25.0504375797459,15.0304375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.3298667408823,1.3298667408823,1.25926328118338,5,"0114"
"4748","RIKO_01",1M 0S,17.6,7.76,24.8704375797459,15.0304375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.3541935715082,1.3541935715082,1.28105446342585,4.82,"0114"
"4749","RIKO_01",2M 0S,17.42,7.76,24.6904375797459,15.0304375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.37942699209531,1.37942699209531,1.30361310640369,4.63,"0114"
"4750","RIKO_01",3M 0S,17.24,7.76,24.5104375797459,15.0304375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.40561864384395,1.40561864384395,1.32698048051076,4.45,"0114"
"4751","RIKO_01",4M 0S,17.06,7.76,24.3304375797459,15.0304375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.43282416598287,1.43282416598287,1.35120086925227,4.27,"0114"
"4752","RIKO_01",5M 0S,16.88,7.76,24.1504375797459,15.0304375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.46110359031148,1.46110359031148,1.37632184933748,4.09,"0114"
"4753","RIKO_01",6M 0S,16.71,7.76,23.9804375797459,15.0304375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.48885639593751,1.48885639593751,1.40092022817442,3.91,"0114"
"4754","RIKO_01",7M 0S,16.53,7.76,23.8004375797459,15.0304375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.51941445195447,1.51941445195447,1.42794243191172,3.73,"0114"
"4755","RIKO_01",8M 0S,16.36,7.76,23.6304375797459,15.0304375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.55241731590695,1.55125317155305,1.45602759590055,3.55,"0114"
"4756","RIKO_01",9M 0S,16.18,7.76,23.4504375797459,15.0304375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.58257300993357,1.58257300993357,1.48358608687542,3.37,"0114"
"4757","RIKO_01",10M 0S,16.01,7.76,23.2804375797459,15.0304375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.61518360528978,1.61518360528978,1.51220791260803,3.19,"0114"
"4758","RIKO_01",11M 0S,15.83,7.76,23.1004375797459,15.0304375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.65121000540777,1.65121000540777,1.54374219406853,3.02,"0114"
"4759","RIKO_01",12M 0S,15.66,7.76,22.9304375797459,15.0304375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.68674237261275,1.68674237261275,1.57475644119777,2.84,"0114"
"4760","RIKO_01",13M 0S,15.49,7.76,22.7604375797459,15.0304375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.72383761237266,1.72383761237266,1.60704240876682,2.67,"0114"
"4761","RIKO_01",14M 0S,15.32,7.76,22.5904375797459,15.0304375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.76260115656623,1.76260115656623,1.64067995319869,2.49,"0114"
"4762","RIKO_01",15M 0S,15.15,7.76,22.4204375797459,15.0304375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.80314813851701,1.80314813851701,1.6757557598618,2.32,"0114"
"4763","RIKO_01",16M 0S,14.98,7.76,22.2504375797459,15.0304375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.84560453513029,1.84560453513029,1.71236408899094,2.15,"0114"
"4764","RIKO_01",17M 0S,14.81,7.76,22.0804375797459,15.0304375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.89010847427528,1.89010847427528,1.75060762156366,1.98,"0114"
"4765","RIKO_01",18M 0S,14.64,7.76,21.9104375797459,15.0304375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,2.93681173599429,1.93681173599429,1.79059842111549,1.8,"0114"
"4766","RIKO_01",19M 0S,14.47,7.76,21.7404375797459,15.0304375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,2.98588148191367,1.98588148191367,1.83245903046717,1.63,"0114"
"4767","RIKO_01",20M 0S,14.31,7.76,21.5804375797459,15.0304375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.03903130636708,2.03750225437931,1.87632372597002,1.46,"0114"
"4768","RIKO_02",0S,17.16,6.14,24.4304375797459,13.4104375797459,11.02,3.32,2610,8950.60127353994,19.6157279721295,2.06218373354271,1.06218373354271,1.01066075385562,5,"0114"
"4769","RIKO_02",1M 0S,16.98,6.14,24.2504375797459,13.4104375797459,10.84,3.32,2610,9024.60842339278,19.2953258818406,2.07982147081556,1.07982147081556,1.02661604425073,4.82,"0114"
"4770","RIKO_02",2M 0S,16.8,6.14,24.0704375797459,13.4104375797459,10.66,3.32,2610,9100.48222543507,18.9749237915518,2.09805485400007,1.09805485400006,1.04308318725135,4.63,"0114"
"4771","RIKO_02",3M 0S,16.63,6.14,23.9004375797459,13.4104375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.11584983256823,1.11584983256823,1.05912801584897,4.45,"0114"
"4772","RIKO_02",4M 0S,16.45,6.14,23.7204375797459,13.4104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.13533120694866,1.13533120694866,1.07666358001764,4.27,"0114"
"4773","RIKO_02",5M 0S,16.28,6.14,23.5504375797459,13.4104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.1543653593334,1.1543653593334,1.09376658229031,4.09,"0114"
"4774","RIKO_02",6M 0S,16.1,6.14,23.3704375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17304561119766,1.17404862022474,1.11142172418177,3.91,"0114"
"4775","RIKO_02",7M 0S,15.93,6.14,23.2004375797459,13.4104375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.19563480527484,1.19563480527484,1.13074744769003,3.73,"0114"
"4776","RIKO_02",8M 0S,15.76,6.14,23.0304375797459,13.4104375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.21676348686494,1.21676348686494,1.14962693635895,3.55,"0114"
"4777","RIKO_02",9M 0S,15.59,6.14,22.8604375797459,13.4104375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.23865235382441,1.23865235382441,1.16914757146887,3.37,"0114"
"4778","RIKO_02",10M 0S,15.42,6.14,22.6904375797459,13.4104375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.26134318358197,1.26134318358197,1.1893425771131,3.19,"0114"
"4779","RIKO_02",11M 0S,15.25,6.14,22.5204375797459,13.4104375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.28488087196934,1.28488087196934,1.21024751328901,3.02,"0114"
"4780","RIKO_02",12M 0S,15.08,6.14,22.3504375797459,13.4104375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.30931372971372,1.30931372971372,1.23190048486058,2.84,"0114"
"4781","RIKO_02",13M 0S,14.91,6.14,22.1804375797459,13.4104375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.33469381341399,1.33469381341399,1.25434237336122,2.67,"0114"
"4782","RIKO_02",14M 0S,14.74,6.14,22.0104375797459,13.4104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.36107729577217,1.36107729577217,1.27761709460369,2.49,"0114"
"4783","RIKO_02",15M 0S,14.57,6.14,21.8404375797459,13.4104375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.38852488062167,1.38852488062167,1.3017718855125,2.32,"0114"
"4784","RIKO_02",16M 0S,14.4,6.14,21.6704375797459,13.4104375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.41417953369295,1.41538872353575,1.32535525935643,2.15,"0114"
"4785","RIKO_02",17M 0S,14.24,6.14,21.5104375797459,13.4104375797459,8.1,3.32,2610,10440,14.418094062999,2.44509441279515,1.44509441279515,1.35136723699181,1.98,"0114"
"4786","RIKO_02",18M 0S,14.07,6.14,21.3404375797459,13.4104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.47607373816402,1.47607373816402,1.3784206991833,1.8,"0114"
"4787","RIKO_02",19M 0S,13.91,6.14,21.1804375797459,13.4104375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.50646907897564,1.50646907897564,1.40489126597225,1.63,"0114"
"4788","RIKO_02",20M 0S,13.74,6.14,21.0104375797459,13.4104375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.54016641363693,1.54016641363693,1.43415340033266,1.46,"0114"
"4789","RIKO_01",0S,17.78,7.76,25.0504375797459,15.0304375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.3298667408823,1.3298667408823,1.25926328118338,5,"0115"
"4790","RIKO_01",1M 0S,17.6,7.76,24.8704375797459,15.0304375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.3541935715082,1.3541935715082,1.28105446342585,4.82,"0115"
"4791","RIKO_01",2M 0S,17.42,7.76,24.6904375797459,15.0304375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.37942699209531,1.37942699209531,1.30361310640369,4.63,"0115"
"4792","RIKO_01",3M 0S,17.24,7.76,24.5104375797459,15.0304375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.40561864384395,1.40561864384395,1.32698048051076,4.45,"0115"
"4793","RIKO_01",4M 0S,17.06,7.76,24.3304375797459,15.0304375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.43282416598287,1.43282416598287,1.35120086925227,4.27,"0115"
"4794","RIKO_01",5M 0S,16.88,7.76,24.1504375797459,15.0304375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.46110359031148,1.46110359031148,1.37632184933748,4.09,"0115"
"4795","RIKO_01",6M 0S,16.71,7.76,23.9804375797459,15.0304375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.48885639593751,1.48885639593751,1.40092022817442,3.91,"0115"
"4796","RIKO_01",7M 0S,16.53,7.76,23.8004375797459,15.0304375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.51941445195447,1.51941445195447,1.42794243191172,3.73,"0115"
"4797","RIKO_01",8M 0S,16.36,7.76,23.6304375797459,15.0304375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.55241731590695,1.55125317155305,1.45602759590055,3.55,"0115"
"4798","RIKO_01",9M 0S,16.18,7.76,23.4504375797459,15.0304375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.58257300993357,1.58257300993357,1.48358608687542,3.37,"0115"
"4799","RIKO_01",10M 0S,16.01,7.76,23.2804375797459,15.0304375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.61518360528978,1.61518360528978,1.51220791260803,3.19,"0115"
"4800","RIKO_01",11M 0S,15.83,7.76,23.1004375797459,15.0304375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.65121000540777,1.65121000540777,1.54374219406853,3.02,"0115"
"4801","RIKO_01",12M 0S,15.66,7.76,22.9304375797459,15.0304375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.68674237261275,1.68674237261275,1.57475644119777,2.84,"0115"
"4802","RIKO_01",13M 0S,15.49,7.76,22.7604375797459,15.0304375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.72383761237266,1.72383761237266,1.60704240876682,2.67,"0115"
"4803","RIKO_01",14M 0S,15.32,7.76,22.5904375797459,15.0304375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.76260115656623,1.76260115656623,1.64067995319869,2.49,"0115"
"4804","RIKO_01",15M 0S,15.15,7.76,22.4204375797459,15.0304375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.80314813851701,1.80314813851701,1.6757557598618,2.32,"0115"
"4805","RIKO_01",16M 0S,14.98,7.76,22.2504375797459,15.0304375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.84560453513029,1.84560453513029,1.71236408899094,2.15,"0115"
"4806","RIKO_01",17M 0S,14.81,7.76,22.0804375797459,15.0304375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.89010847427528,1.89010847427528,1.75060762156366,1.98,"0115"
"4807","RIKO_01",18M 0S,14.64,7.76,21.9104375797459,15.0304375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,2.93681173599429,1.93681173599429,1.79059842111549,1.8,"0115"
"4808","RIKO_01",19M 0S,14.47,7.76,21.7404375797459,15.0304375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,2.98588148191367,1.98588148191367,1.83245903046717,1.63,"0115"
"4809","RIKO_01",20M 0S,14.31,7.76,21.5804375797459,15.0304375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.03903130636708,2.03750225437931,1.87632372597002,1.46,"0115"
"4810","RIKO_02",0S,17.16,6.48,24.4304375797459,13.7504375797459,10.68,3.32,2610,9091.95718166658,19.0105240238061,2.12783377749445,1.12783377749445,1.07147174638758,5,"0115"
"4811","RIKO_02",1M 0S,16.98,6.48,24.2504375797459,13.7504375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.14716807082292,1.14716807082292,1.08890697550334,4.82,"0115"
"4812","RIKO_02",2M 0S,16.8,6.48,24.0704375797459,13.7504375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16717681624425,1.16717681624425,1.10691901046849,4.63,"0115"
"4813","RIKO_02",3M 0S,16.63,6.48,23.9004375797459,13.7504375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.18672559050647,1.18672559050647,1.12448621071894,4.45,"0115"
"4814","RIKO_02",4M 0S,16.45,6.48,23.7204375797459,13.7504375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.20815092714551,1.20815092714551,1.14370492276786,4.27,"0115"
"4815","RIKO_02",5M 0S,16.28,6.48,23.5504375797459,13.7504375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.22910864731027,1.22910864731027,1.16246903207418,4.09,"0115"
"4816","RIKO_02",6M 0S,16.1,6.48,23.3704375797459,13.7504375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.25210652220797,1.25210652220797,1.18301987252251,3.91,"0115"
