"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"4817","RIKO_02",7M 0S,15.93,6.48,23.2004375797459,13.7504375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.27463118980325,1.27463118980325,1.20310751880927,3.73,"0115"
"4818","RIKO_02",8M 0S,15.76,6.48,23.0304375797459,13.7504375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.29798111461645,1.29798111461645,1.22388912390847,3.55,"0115"
"4819","RIKO_02",9M 0S,15.59,6.48,22.8604375797459,13.7504375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.32220249655771,1.32220249655771,1.24540128072018,3.37,"0115"
"4820","RIKO_02",10M 0S,15.42,6.48,22.6904375797459,13.7504375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.34734504962424,1.34734504962424,1.26768320093115,3.19,"0115"
"4821","RIKO_02",11M 0S,15.25,6.48,22.5204375797459,13.7504375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37346234249039,1.37346234249039,1.29077695355083,3.02,"0115"
"4822","RIKO_02",12M 0S,15.08,6.48,22.3504375797459,13.7504375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.4006121794931,1.4006121794931,1.314727730004,2.84,"0115"
"4823","RIKO_02",13M 0S,14.91,6.48,22.1804375797459,13.7504375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.42885702771538,1.42885702771538,1.33958413929469,2.67,"0115"
"4824","RIKO_02",14M 0S,14.74,6.48,22.0104375797459,13.7504375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.4582644968088,1.4582644968088,1.36539853729776,2.49,"0115"
"4825","RIKO_02",15M 0S,14.57,6.48,21.8404375797459,13.7504375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.48890787931282,1.48890787931282,1.39222739487211,2.32,"0115"
"4826","RIKO_02",16M 0S,14.4,6.48,21.6704375797459,13.7504375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.52086676056069,1.52086676056069,1.42013171024242,2.15,"0115"
"4827","RIKO_02",17M 0S,14.24,6.48,21.5104375797459,13.7504375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.55222483809803,1.55222483809803,1.44743604765394,1.98,"0115"
"4828","RIKO_02",18M 0S,14.07,6.48,21.3404375797459,13.7504375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.5869914023242,1.5869914023242,1.47762132042395,1.8,"0115"
"4829","RIKO_02",19M 0S,13.91,6.48,21.1804375797459,13.7504375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.62116618353172,1.62116618353172,1.50720409103521,1.63,"0115"
"4830","RIKO_02",20M 0S,13.74,6.48,21.0104375797459,13.7504375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.65912737515712,1.65912737515712,1.53996188197221,1.46,"0115"
"4831","RIKO_01",0S,17.78,7.76,25.0504375797459,15.0304375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.3298667408823,1.3298667408823,1.25926328118338,5,"0116"
"4832","RIKO_01",1M 0S,17.6,7.76,24.8704375797459,15.0304375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.3541935715082,1.3541935715082,1.28105446342585,4.82,"0116"
"4833","RIKO_01",2M 0S,17.42,7.76,24.6904375797459,15.0304375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.37942699209531,1.37942699209531,1.30361310640369,4.63,"0116"
"4834","RIKO_01",3M 0S,17.24,7.76,24.5104375797459,15.0304375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.40561864384395,1.40561864384395,1.32698048051076,4.45,"0116"
"4835","RIKO_01",4M 0S,17.06,7.76,24.3304375797459,15.0304375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.43282416598287,1.43282416598287,1.35120086925227,4.27,"0116"
"4836","RIKO_01",5M 0S,16.88,7.76,24.1504375797459,15.0304375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.46110359031148,1.46110359031148,1.37632184933748,4.09,"0116"
"4837","RIKO_01",6M 0S,16.71,7.76,23.9804375797459,15.0304375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.48885639593751,1.48885639593751,1.40092022817442,3.91,"0116"
"4838","RIKO_01",7M 0S,16.53,7.76,23.8004375797459,15.0304375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.51941445195447,1.51941445195447,1.42794243191172,3.73,"0116"
"4839","RIKO_01",8M 0S,16.36,7.76,23.6304375797459,15.0304375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.55241731590695,1.55125317155305,1.45602759590055,3.55,"0116"
"4840","RIKO_01",9M 0S,16.18,7.76,23.4504375797459,15.0304375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.58257300993357,1.58257300993357,1.48358608687542,3.37,"0116"
"4841","RIKO_01",10M 0S,16.01,7.76,23.2804375797459,15.0304375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.61518360528978,1.61518360528978,1.51220791260803,3.19,"0116"
"4842","RIKO_01",11M 0S,15.83,7.76,23.1004375797459,15.0304375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.65121000540777,1.65121000540777,1.54374219406853,3.02,"0116"
"4843","RIKO_01",12M 0S,15.66,7.76,22.9304375797459,15.0304375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.68674237261275,1.68674237261275,1.57475644119777,2.84,"0116"
"4844","RIKO_01",13M 0S,15.49,7.76,22.7604375797459,15.0304375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.72383761237266,1.72383761237266,1.60704240876682,2.67,"0116"
"4845","RIKO_01",14M 0S,15.32,7.76,22.5904375797459,15.0304375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.76260115656623,1.76260115656623,1.64067995319869,2.49,"0116"
"4846","RIKO_01",15M 0S,15.15,7.76,22.4204375797459,15.0304375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.80314813851701,1.80314813851701,1.6757557598618,2.32,"0116"
"4847","RIKO_01",16M 0S,14.98,7.76,22.2504375797459,15.0304375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.84560453513029,1.84560453513029,1.71236408899094,2.15,"0116"
"4848","RIKO_01",17M 0S,14.81,7.76,22.0804375797459,15.0304375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.89010847427528,1.89010847427528,1.75060762156366,1.98,"0116"
"4849","RIKO_01",18M 0S,14.64,7.76,21.9104375797459,15.0304375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,2.93681173599429,1.93681173599429,1.79059842111549,1.8,"0116"
"4850","RIKO_01",19M 0S,14.47,7.76,21.7404375797459,15.0304375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,2.98588148191367,1.98588148191367,1.83245903046717,1.63,"0116"
"4851","RIKO_01",20M 0S,14.31,7.76,21.5804375797459,15.0304375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.03903130636708,2.03750225437931,1.87632372597002,1.46,"0116"
"4852","RIKO_02",0S,17.16,6.45,24.4304375797459,13.7204375797459,10.71,3.32,2610,9079.21441831734,19.0639243721876,2.12187345878998,1.12187345878998,1.06595850227504,5,"0116"
"4853","RIKO_02",1M 0S,16.98,6.45,24.2504375797459,13.7204375797459,10.53,3.32,2610,9156.48572156538,18.7435222818987,2.14105078287186,1.14105078287186,1.08325710418678,4.82,"0116"
"4854","RIKO_02",2M 0S,16.8,6.45,24.0704375797459,13.7204375797459,10.35,3.32,2610,9235.76413354276,18.4231201916098,2.16089514431311,1.16089514431311,1.10112641854398,4.63,"0116"
"4855","RIKO_02",3M 0S,16.63,6.45,23.9004375797459,13.7204375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.18028140900203,1.18028140900203,1.1185528828408,4.45,"0116"
"4856","RIKO_02",4M 0S,16.45,6.45,23.7204375797459,13.7204375797459,10,3.32,2610,9396,17.8001161271592,2.20152647436407,1.20152647436407,1.13761588645933,4.27,"0116"
"4857","RIKO_02",5M 0S,16.28,6.45,23.5504375797459,13.7204375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.22230567076711,1.22230567076711,1.15622621486525,4.09,"0116"
"4858","RIKO_02",6M 0S,16.1,6.45,23.3704375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24278102936239,1.24381622604976,1.17545556490315,3.91,"0116"
"4859","RIKO_02",7M 0S,15.93,6.45,23.2004375797459,13.7204375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.26743298983552,1.26743298983552,1.19652570434591,3.73,"0116"
"4860","RIKO_02",8M 0S,15.76,6.45,23.0304375797459,13.7204375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.29057623454787,1.29057623454787,1.21713081096912,3.55,"0116"
"4861","RIKO_02",9M 0S,15.59,6.45,22.8604375797459,13.7204375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.31458038770686,1.31458038770686,1.2384580248839,3.37,"0116"
"4862","RIKO_02",10M 0S,15.42,6.45,22.6904375797459,13.7204375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.33949439728436,1.33949439728436,1.2605459825437,3.19,"0116"
"4863","RIKO_02",11M 0S,15.25,6.45,22.5204375797459,13.7204375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.36537099359553,1.36537099359553,1.2834361267859,3.02,"0116"
"4864","RIKO_02",12M 0S,15.08,6.45,22.3504375797459,13.7204375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.39226706183554,1.39226706183554,1.30717296634874,2.84,"0116"
"4865","RIKO_02",13M 0S,14.91,6.45,22.1804375797459,13.7204375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.420244059532,1.420244059532,1.33180436472914,2.67,"0116"
"4866","RIKO_02",14M 0S,14.74,6.45,22.0104375797459,13.7204375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.44936848536076,1.44936848536076,1.35738186232587,2.49,"0116"
"4867","RIKO_02",15M 0S,14.57,6.45,21.8404375797459,13.7204375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.4797124068523,1.4797124068523,1.38396103643036,2.32,"0116"
"4868","RIKO_02",16M 0S,14.4,6.45,21.6704375797459,13.7204375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.50819908839707,1.50945536980411,1.40994544341683,2.15,"0116"
"4869","RIKO_02",17M 0S,14.24,6.45,21.5104375797459,13.7204375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.54239598763038,1.54239598763038,1.43864475315375,1.98,"0116"
"4870","RIKO_02",18M 0S,14.07,6.45,21.3404375797459,13.7204375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.57680639680324,1.57680639680324,1.46853668216292,1.8,"0116"
"4871","RIKO_02",19M 0S,13.91,6.45,21.1804375797459,13.7204375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.61062530075613,1.61062530075613,1.49782761964875,1.63,"0116"
"4872","RIKO_02",20M 0S,13.74,6.45,21.0104375797459,13.7204375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.64818446414824,1.64818446414824,1.53025723923599,1.46,"0116"
"4873","RIKO_01",0S,17.78,7.76,25.0504375797459,15.0304375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.3298667408823,1.3298667408823,1.25926328118338,5,"0117"
"4874","RIKO_01",1M 0S,17.6,7.76,24.8704375797459,15.0304375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.3541935715082,1.3541935715082,1.28105446342585,4.82,"0117"
"4875","RIKO_01",2M 0S,17.42,7.76,24.6904375797459,15.0304375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.37942699209531,1.37942699209531,1.30361310640369,4.63,"0117"
"4876","RIKO_01",3M 0S,17.24,7.76,24.5104375797459,15.0304375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.40561864384395,1.40561864384395,1.32698048051076,4.45,"0117"
"4877","RIKO_01",4M 0S,17.06,7.76,24.3304375797459,15.0304375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.43282416598287,1.43282416598287,1.35120086925227,4.27,"0117"
"4878","RIKO_01",5M 0S,16.88,7.76,24.1504375797459,15.0304375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.46110359031148,1.46110359031148,1.37632184933748,4.09,"0117"
"4879","RIKO_01",6M 0S,16.71,7.76,23.9804375797459,15.0304375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.48885639593751,1.48885639593751,1.40092022817442,3.91,"0117"
"4880","RIKO_01",7M 0S,16.53,7.76,23.8004375797459,15.0304375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.51941445195447,1.51941445195447,1.42794243191172,3.73,"0117"
"4881","RIKO_01",8M 0S,16.36,7.76,23.6304375797459,15.0304375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.55241731590695,1.55125317155305,1.45602759590055,3.55,"0117"
"4882","RIKO_01",9M 0S,16.18,7.76,23.4504375797459,15.0304375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.58257300993357,1.58257300993357,1.48358608687542,3.37,"0117"
"4883","RIKO_01",10M 0S,16.01,7.76,23.2804375797459,15.0304375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.61518360528978,1.61518360528978,1.51220791260803,3.19,"0117"
"4884","RIKO_01",11M 0S,15.83,7.76,23.1004375797459,15.0304375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.65121000540777,1.65121000540777,1.54374219406853,3.02,"0117"
"4885","RIKO_01",12M 0S,15.66,7.76,22.9304375797459,15.0304375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.68674237261275,1.68674237261275,1.57475644119777,2.84,"0117"
"4886","RIKO_01",13M 0S,15.49,7.76,22.7604375797459,15.0304375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.72383761237266,1.72383761237266,1.60704240876682,2.67,"0117"
"4887","RIKO_01",14M 0S,15.32,7.76,22.5904375797459,15.0304375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.76260115656623,1.76260115656623,1.64067995319869,2.49,"0117"
"4888","RIKO_01",15M 0S,15.15,7.76,22.4204375797459,15.0304375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.80314813851701,1.80314813851701,1.6757557598618,2.32,"0117"
"4889","RIKO_01",16M 0S,14.98,7.76,22.2504375797459,15.0304375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.84560453513029,1.84560453513029,1.71236408899094,2.15,"0117"
"4890","RIKO_01",17M 0S,14.81,7.76,22.0804375797459,15.0304375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.89010847427528,1.89010847427528,1.75060762156366,1.98,"0117"
"4891","RIKO_01",18M 0S,14.64,7.76,21.9104375797459,15.0304375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,2.93681173599429,1.93681173599429,1.79059842111549,1.8,"0117"
"4892","RIKO_01",19M 0S,14.47,7.76,21.7404375797459,15.0304375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,2.98588148191367,1.98588148191367,1.83245903046717,1.63,"0117"
"4893","RIKO_01",20M 0S,14.31,7.76,21.5804375797459,15.0304375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.03903130636708,2.03750225437931,1.87632372597002,1.46,"0117"
"4894","RIKO_02",0S,17.16,6.84,24.4304375797459,14.1104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.2041963863861,1.20322645428135,1.14105037711437,5,"0117"
"4895","RIKO_02",1M 0S,16.98,6.84,24.2504375797459,14.1104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.22339888990539,1.22339888990539,1.15917617569734,4.82,"0117"
"4896","RIKO_02",2M 0S,16.8,6.84,24.0704375797459,14.1104375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24550850839766,1.24550850839766,1.17900660669486,4.63,"0117"
"4897","RIKO_02",3M 0S,16.63,6.84,23.9004375797459,14.1104375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.2694544727649,1.26843197787737,1.19952733911383,4.45,"0117"
"4898","RIKO_02",4M 0S,16.45,6.84,23.7204375797459,14.1104375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.29087042077427,1.29087042077427,1.21957489865857,4.27,"0117"
"4899","RIKO_02",5M 0S,16.28,6.84,23.5504375797459,14.1104375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.31657102265543,1.31551057726837,1.24154527553308,4.09,"0117"
"4900","RIKO_02",6M 0S,16.1,6.84,23.3704375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.33966141939964,1.33966141939964,1.26303449582795,3.91,"0117"
"4901","RIKO_02",7M 0S,15.93,6.84,23.2004375797459,14.1104375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.36471559335981,1.36471559335981,1.28528070853623,3.73,"0117"
"4902","RIKO_02",8M 0S,15.76,6.84,23.0304375797459,14.1104375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.39072474704492,1.39072474704492,1.30832463022774,3.55,"0117"
"4903","RIKO_02",9M 0S,15.59,6.84,22.8604375797459,14.1104375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42051084023349,1.41936667547376,1.33364215835419,3.37,"0117"
"4904","RIKO_02",10M 0S,15.42,6.84,22.6904375797459,14.1104375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.44868900159168,1.44752214044816,1.35846960898916,3.19,"0117"
"4905","RIKO_02",11M 0S,15.25,6.84,22.5204375797459,14.1104375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.47800770757627,1.4768172313858,1.3842389841019,3.02,"0117"
"4906","RIKO_02",12M 0S,15.08,6.84,22.3504375797459,14.1104375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.50853763592232,1.50732256909364,1.41100492344839,2.84,"0117"
"4907","RIKO_02",13M 0S,14.91,6.84,22.1804375797459,14.1104375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.54035542725071,1.53911473246162,1.43882637621649,2.67,"0117"
"4908","RIKO_02",14M 0S,14.74,6.84,22.0104375797459,14.1104375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.57028667641021,1.57028667641021,1.46603245306137,2.49,"0117"
"4909","RIKO_02",15M 0S,14.57,6.84,21.8404375797459,14.1104375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.60482079477887,1.60482079477887,1.49608933995286,2.32,"0117"
"4910","RIKO_02",16M 0S,14.4,6.84,21.6704375797459,14.1104375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.64090803487311,1.64090803487311,1.52740448843443,2.15,"0117"
"4911","RIKO_02",17M 0S,14.24,6.84,21.5104375797459,14.1104375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.6800087609798,1.67865558100686,1.56005859896234,1.98,"0117"
"4912","RIKO_02",18M 0S,14.07,6.84,21.3404375797459,14.1104375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.71580425223246,1.71580425223246,1.59209350299415,1.8,"0117"
"4913","RIKO_02",19M 0S,13.91,6.84,21.1804375797459,14.1104375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.75853608266865,1.75711965207375,1.62760428856457,1.63,"0117"
"4914","RIKO_02",20M 0S,13.74,6.84,21.0104375797459,14.1104375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.7978644556001,1.7978644556001,1.66250429828218,1.46,"0117"
"4915","RIKO_01",0S,17.78,7.76,25.0504375797459,15.0304375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.3298667408823,1.3298667408823,1.25926328118338,5,"0118"
"4916","RIKO_01",1M 0S,17.6,7.76,24.8704375797459,15.0304375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.3541935715082,1.3541935715082,1.28105446342585,4.82,"0118"
"4917","RIKO_01",2M 0S,17.42,7.76,24.6904375797459,15.0304375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.37942699209531,1.37942699209531,1.30361310640369,4.63,"0118"
"4918","RIKO_01",3M 0S,17.24,7.76,24.5104375797459,15.0304375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.40561864384395,1.40561864384395,1.32698048051076,4.45,"0118"
"4919","RIKO_01",4M 0S,17.06,7.76,24.3304375797459,15.0304375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.43282416598287,1.43282416598287,1.35120086925227,4.27,"0118"
"4920","RIKO_01",5M 0S,16.88,7.76,24.1504375797459,15.0304375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.46110359031148,1.46110359031148,1.37632184933748,4.09,"0118"
"4921","RIKO_01",6M 0S,16.71,7.76,23.9804375797459,15.0304375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.48885639593751,1.48885639593751,1.40092022817442,3.91,"0118"
"4922","RIKO_01",7M 0S,16.53,7.76,23.8004375797459,15.0304375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.51941445195447,1.51941445195447,1.42794243191172,3.73,"0118"
"4923","RIKO_01",8M 0S,16.36,7.76,23.6304375797459,15.0304375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.55241731590695,1.55125317155305,1.45602759590055,3.55,"0118"
"4924","RIKO_01",9M 0S,16.18,7.76,23.4504375797459,15.0304375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.58257300993357,1.58257300993357,1.48358608687542,3.37,"0118"
"4925","RIKO_01",10M 0S,16.01,7.76,23.2804375797459,15.0304375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.61518360528978,1.61518360528978,1.51220791260803,3.19,"0118"
"4926","RIKO_01",11M 0S,15.83,7.76,23.1004375797459,15.0304375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.65121000540777,1.65121000540777,1.54374219406853,3.02,"0118"
"4927","RIKO_01",12M 0S,15.66,7.76,22.9304375797459,15.0304375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.68674237261275,1.68674237261275,1.57475644119777,2.84,"0118"
"4928","RIKO_01",13M 0S,15.49,7.76,22.7604375797459,15.0304375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.72383761237266,1.72383761237266,1.60704240876682,2.67,"0118"
"4929","RIKO_01",14M 0S,15.32,7.76,22.5904375797459,15.0304375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.76260115656623,1.76260115656623,1.64067995319869,2.49,"0118"
"4930","RIKO_01",15M 0S,15.15,7.76,22.4204375797459,15.0304375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.80314813851701,1.80314813851701,1.6757557598618,2.32,"0118"
"4931","RIKO_01",16M 0S,14.98,7.76,22.2504375797459,15.0304375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.84560453513029,1.84560453513029,1.71236408899094,2.15,"0118"
"4932","RIKO_01",17M 0S,14.81,7.76,22.0804375797459,15.0304375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.89010847427528,1.89010847427528,1.75060762156366,1.98,"0118"
"4933","RIKO_01",18M 0S,14.64,7.76,21.9104375797459,15.0304375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,2.93681173599429,1.93681173599429,1.79059842111549,1.8,"0118"
"4934","RIKO_01",19M 0S,14.47,7.76,21.7404375797459,15.0304375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,2.98588148191367,1.98588148191367,1.83245903046717,1.63,"0118"
"4935","RIKO_01",20M 0S,14.31,7.76,21.5804375797459,15.0304375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.03903130636708,2.03750225437931,1.87632372597002,1.46,"0118"
"4936","RIKO_02",0S,17.16,6.81,24.4304375797459,14.0804375797459,10.34,3.32,2610,9240.22909108351,18.4053200754827,2.19780123246042,1.19683411447202,1.13515854767814,5,"0118"
"4937","RIKO_02",1M 0S,16.98,6.81,24.2504375797459,14.0804375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.21684019111511,1.21684019111511,1.1531403456449,4.82,"0118"
"4938","RIKO_02",2M 0S,16.8,6.81,24.0704375797459,14.0804375797459,9.99,3.32,2610,9400.70152643882,17.7823160110321,2.23876523960367,1.23876523960367,1.17281143290188,4.63,"0118"
"4939","RIKO_02",3M 0S,16.63,6.81,23.9004375797459,14.0804375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.26021025902655,1.26021025902655,1.19201600794062,4.45,"0118"
"4940","RIKO_02",4M 0S,16.45,6.81,23.7204375797459,14.0804375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.28374115597932,1.28374115597932,1.21304788523451,4.27,"0118"
"4941","RIKO_02",5M 0S,16.28,6.81,23.5504375797459,14.0804375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.30678613977198,1.30678613977198,1.23360434190494,4.09,"0118"
"4942","RIKO_02",6M 0S,16.1,6.81,23.3704375797459,14.0804375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.33210600039189,1.33210600039189,1.25614326015344,3.91,"0118"
"4943","RIKO_02",7M 0S,15.93,6.81,23.2004375797459,14.0804375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.35693692364481,1.35693692364481,1.27819953942281,3.73,"0118"
"4944","RIKO_02",8M 0S,15.76,6.81,23.0304375797459,14.0804375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.38271114454086,1.38271114454086,1.30104422252877,3.55,"0118"
"4945","RIKO_02",9M 0S,15.59,6.81,22.8604375797459,14.0804375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.40948345599552,1.40948345599552,1.3247203510919,3.37,"0118"
"4946","RIKO_02",10M 0S,15.42,6.81,22.6904375797459,14.0804375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44014706321403,1.43898427251636,1.35074687612782,3.19,"0118"
"4947","RIKO_02",11M 0S,15.25,6.81,22.5204375797459,14.0804375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.4691891748091,1.46800293518869,1.37628426796564,3.02,"0118"
"4948","RIKO_02",12M 0S,15.08,6.81,22.3504375797459,14.0804375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.49942672441171,1.49821607065868,1.40280589420506,2.84,"0118"
"4949","RIKO_02",13M 0S,14.91,6.81,22.1804375797459,14.0804375797459,8.1,3.32,2610,10440,14.418094062999,2.52781046217786,1.52781046217786,1.42871841773092,2.67,"0118"
"4950","RIKO_02",14M 0S,14.74,6.81,22.0104375797459,14.0804375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56056301937461,1.56056301937461,1.45732039847926,2.49,"0118"
"4951","RIKO_02",15M 0S,14.57,6.81,21.8404375797459,14.0804375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.5947506112939,1.5947506112939,1.48709095818449,2.32,"0118"
"4952","RIKO_02",16M 0S,14.4,6.81,21.6704375797459,14.0804375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.63046966319377,1.63046966319377,1.51810320655247,2.15,"0118"
"4953","RIKO_02",17M 0S,14.24,6.81,21.5104375797459,14.0804375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.66558071919794,1.66558071919794,1.54849644621605,1.98,"0118"
"4954","RIKO_02",18M 0S,14.07,6.81,21.3404375797459,14.0804375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.70458192061167,1.70458192061167,1.58215169115172,1.8,"0118"
"4955","RIKO_02",19M 0S,13.91,6.81,21.1804375797459,14.0804375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.7468638566489,1.74545341941336,1.61730237403919,1.63,"0118"
"4956","RIKO_02",20M 0S,13.74,6.81,21.0104375797459,14.0804375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.78575248825984,1.78575248825984,1.6518426159116,1.46,"0118"
"4957","RIKO_01",0S,17.78,7.76,25.0504375797459,15.0304375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.3298667408823,1.3298667408823,1.25926328118338,5,"0119"
"4958","RIKO_01",1M 0S,17.6,7.76,24.8704375797459,15.0304375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.3541935715082,1.3541935715082,1.28105446342585,4.82,"0119"
"4959","RIKO_01",2M 0S,17.42,7.76,24.6904375797459,15.0304375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.37942699209531,1.37942699209531,1.30361310640369,4.63,"0119"
"4960","RIKO_01",3M 0S,17.24,7.76,24.5104375797459,15.0304375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.40561864384395,1.40561864384395,1.32698048051076,4.45,"0119"
"4961","RIKO_01",4M 0S,17.06,7.76,24.3304375797459,15.0304375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.43282416598287,1.43282416598287,1.35120086925227,4.27,"0119"
"4962","RIKO_01",5M 0S,16.88,7.76,24.1504375797459,15.0304375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.46110359031148,1.46110359031148,1.37632184933748,4.09,"0119"
"4963","RIKO_01",6M 0S,16.71,7.76,23.9804375797459,15.0304375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.48885639593751,1.48885639593751,1.40092022817442,3.91,"0119"
"4964","RIKO_01",7M 0S,16.53,7.76,23.8004375797459,15.0304375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.51941445195447,1.51941445195447,1.42794243191172,3.73,"0119"
"4965","RIKO_01",8M 0S,16.36,7.76,23.6304375797459,15.0304375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.55241731590695,1.55125317155305,1.45602759590055,3.55,"0119"
"4966","RIKO_01",9M 0S,16.18,7.76,23.4504375797459,15.0304375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.58257300993357,1.58257300993357,1.48358608687542,3.37,"0119"
"4967","RIKO_01",10M 0S,16.01,7.76,23.2804375797459,15.0304375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.61518360528978,1.61518360528978,1.51220791260803,3.19,"0119"
"4968","RIKO_01",11M 0S,15.83,7.76,23.1004375797459,15.0304375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.65121000540777,1.65121000540777,1.54374219406853,3.02,"0119"
"4969","RIKO_01",12M 0S,15.66,7.76,22.9304375797459,15.0304375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.68674237261275,1.68674237261275,1.57475644119777,2.84,"0119"
"4970","RIKO_01",13M 0S,15.49,7.76,22.7604375797459,15.0304375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.72383761237266,1.72383761237266,1.60704240876682,2.67,"0119"
"4971","RIKO_01",14M 0S,15.32,7.76,22.5904375797459,15.0304375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.76260115656623,1.76260115656623,1.64067995319869,2.49,"0119"
"4972","RIKO_01",15M 0S,15.15,7.76,22.4204375797459,15.0304375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.80314813851701,1.80314813851701,1.6757557598618,2.32,"0119"
"4973","RIKO_01",16M 0S,14.98,7.76,22.2504375797459,15.0304375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.84560453513029,1.84560453513029,1.71236408899094,2.15,"0119"
"4974","RIKO_01",17M 0S,14.81,7.76,22.0804375797459,15.0304375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.89010847427528,1.89010847427528,1.75060762156366,1.98,"0119"
"4975","RIKO_01",18M 0S,14.64,7.76,21.9104375797459,15.0304375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,2.93681173599429,1.93681173599429,1.79059842111549,1.8,"0119"
"4976","RIKO_01",19M 0S,14.47,7.76,21.7404375797459,15.0304375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,2.98588148191367,1.98588148191367,1.83245903046717,1.63,"0119"
"4977","RIKO_01",20M 0S,14.31,7.76,21.5804375797459,15.0304375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.03903130636708,2.03750225437931,1.87632372597002,1.46,"0119"
"4978","RIKO_02",0S,17.16,6.92,24.4304375797459,14.1904375797459,10.24,3.32,2610,9285.2377796694,18.2273189142111,2.21926413512116,1.21926413512116,1.15585102273865,5,"0119"
"4979","RIKO_02",1M 0S,16.98,6.92,24.2504375797459,14.1904375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.24107999439768,1.24107999439768,1.17543840904796,4.82,"0119"
"4980","RIKO_02",2M 0S,16.8,6.92,24.0704375797459,14.1904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26369076352639,1.26369076352639,1.19570110642087,4.63,"0119"
"4981","RIKO_02",3M 0S,16.63,6.92,23.9004375797459,14.1904375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.28581511263035,1.28581511263035,1.21549017017708,4.45,"0119"
"4982","RIKO_02",4M 0S,16.45,6.92,23.7204375797459,14.1904375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.31010123228129,1.31010123228129,1.23716998535477,4.27,"0119"
"4983","RIKO_02",5M 0S,16.28,6.92,23.5504375797459,14.1904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.33389580594452,1.33389580594452,1.25836765340271,4.09,"0119"
"4984","RIKO_02",6M 0S,16.1,6.92,23.3704375797459,14.1904375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.36005062566892,1.36005062566892,1.28161862499728,3.91,"0119"
"4985","RIKO_02",7M 0S,15.93,6.92,23.2004375797459,14.1904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.38571195822871,1.38571195822871,1.30438083281894,3.73,"0119"
"4986","RIKO_02",8M 0S,15.76,6.92,23.0304375797459,14.1904375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.41236026511773,1.41236026511773,1.3279661974325,3.55,"0119"
"4987","RIKO_02",9M 0S,15.59,6.92,22.8604375797459,14.1904375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.44005360364945,1.44005360364945,1.35242019320187,3.37,"0119"
"4988","RIKO_02",10M 0S,15.42,6.92,22.6904375797459,14.1904375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.46885467572243,1.46885467572243,1.37779170690215,3.19,"0119"
"4989","RIKO_02",11M 0S,15.25,6.92,22.5204375797459,14.1904375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49883130175759,1.49883130175759,1.40413336392481,3.02,"0119"
"4990","RIKO_02",12M 0S,15.08,6.92,22.3504375797459,14.1904375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53005695387754,1.53005695387754,1.43150189263208,2.84,"0119"
"4991","RIKO_02",13M 0S,14.91,6.92,22.1804375797459,14.1904375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.56261135715153,1.56261135715153,1.4599585321691,2.67,"0119"
"4992","RIKO_02",14M 0S,14.74,6.92,22.0104375797459,14.1904375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.59658116926352,1.59658116926352,1.48956948990355,2.49,"0119"
"4993","RIKO_02",15M 0S,14.57,6.92,21.8404375797459,14.1904375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.6320607508027,1.6320607508027,1.52040645568475,2.32,"0119"
"4994","RIKO_02",16M 0S,14.4,6.92,21.6704375797459,14.1904375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.66915304059368,1.66915304059368,1.55254718132989,2.15,"0119"
"4995","RIKO_02",17M 0S,14.24,6.92,21.5104375797459,14.1904375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.7056372600602,1.7056372600602,1.58406380638376,1.98,"0119"
"4996","RIKO_02",18M 0S,14.07,6.92,21.3404375797459,14.1904375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.74619087323646,1.74619087323646,1.61898315770772,1.8,"0119"
"4997","RIKO_02",19M 0S,13.91,6.92,21.1804375797459,14.1904375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.78616090753086,1.78616090753086,1.65328458359754,1.63,"0119"
"4998","RIKO_02",20M 0S,13.74,6.92,21.0104375797459,14.1904375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.83068398000597,1.83068398000597,1.69135911884924,1.46,"0119"
"4999","RIKO_01",0S,17.78,7.76,25.0504375797459,15.0304375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.3298667408823,1.3298667408823,1.25926328118338,5,"0120"
"5000","RIKO_01",1M 0S,17.6,7.76,24.8704375797459,15.0304375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.3541935715082,1.3541935715082,1.28105446342585,4.82,"0120"
"5001","RIKO_01",2M 0S,17.42,7.76,24.6904375797459,15.0304375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.37942699209531,1.37942699209531,1.30361310640369,4.63,"0120"
"5002","RIKO_01",3M 0S,17.24,7.76,24.5104375797459,15.0304375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.40561864384395,1.40561864384395,1.32698048051076,4.45,"0120"
"5003","RIKO_01",4M 0S,17.06,7.76,24.3304375797459,15.0304375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.43282416598287,1.43282416598287,1.35120086925227,4.27,"0120"
"5004","RIKO_01",5M 0S,16.88,7.76,24.1504375797459,15.0304375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.46110359031148,1.46110359031148,1.37632184933748,4.09,"0120"
"5005","RIKO_01",6M 0S,16.71,7.76,23.9804375797459,15.0304375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.48885639593751,1.48885639593751,1.40092022817442,3.91,"0120"
"5006","RIKO_01",7M 0S,16.53,7.76,23.8004375797459,15.0304375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.51941445195447,1.51941445195447,1.42794243191172,3.73,"0120"
"5007","RIKO_01",8M 0S,16.36,7.76,23.6304375797459,15.0304375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.55241731590695,1.55125317155305,1.45602759590055,3.55,"0120"
"5008","RIKO_01",9M 0S,16.18,7.76,23.4504375797459,15.0304375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.58257300993357,1.58257300993357,1.48358608687542,3.37,"0120"
"5009","RIKO_01",10M 0S,16.01,7.76,23.2804375797459,15.0304375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.61518360528978,1.61518360528978,1.51220791260803,3.19,"0120"
"5010","RIKO_01",11M 0S,15.83,7.76,23.1004375797459,15.0304375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.65121000540777,1.65121000540777,1.54374219406853,3.02,"0120"
"5011","RIKO_01",12M 0S,15.66,7.76,22.9304375797459,15.0304375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.68674237261275,1.68674237261275,1.57475644119777,2.84,"0120"
"5012","RIKO_01",13M 0S,15.49,7.76,22.7604375797459,15.0304375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.72383761237266,1.72383761237266,1.60704240876682,2.67,"0120"
"5013","RIKO_01",14M 0S,15.32,7.76,22.5904375797459,15.0304375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.76260115656623,1.76260115656623,1.64067995319869,2.49,"0120"
"5014","RIKO_01",15M 0S,15.15,7.76,22.4204375797459,15.0304375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.80314813851701,1.80314813851701,1.6757557598618,2.32,"0120"
"5015","RIKO_01",16M 0S,14.98,7.76,22.2504375797459,15.0304375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.84560453513029,1.84560453513029,1.71236408899094,2.15,"0120"
"5016","RIKO_01",17M 0S,14.81,7.76,22.0804375797459,15.0304375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.89010847427528,1.89010847427528,1.75060762156366,1.98,"0120"
"5017","RIKO_01",18M 0S,14.64,7.76,21.9104375797459,15.0304375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,2.93681173599429,1.93681173599429,1.79059842111549,1.8,"0120"
"5018","RIKO_01",19M 0S,14.47,7.76,21.7404375797459,15.0304375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,2.98588148191367,1.98588148191367,1.83245903046717,1.63,"0120"
"5019","RIKO_01",20M 0S,14.31,7.76,21.5804375797459,15.0304375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.03903130636708,2.03750225437931,1.87632372597002,1.46,"0120"
"5020","RIKO_02",0S,17.16,6.89,24.4304375797459,14.1604375797459,10.27,3.32,2610,9271.6661703016,18.2807192625925,2.2127813771802,1.2127813771802,1.14988012538234,5,"0120"
"5021","RIKO_02",1M 0S,16.98,6.89,24.2504375797459,14.1604375797459,10.09,3.32,2610,9354.00127969497,17.9603171723037,2.23441672384942,1.23441672384942,1.16931144567124,4.82,"0120"
"5022","RIKO_02",2M 0S,16.8,6.89,24.0704375797459,14.1604375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.25683801651268,1.25683801651268,1.18941077711901,4.63,"0120"
"5023","RIKO_02",3M 0S,16.63,6.89,23.9004375797459,14.1604375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27877461433683,1.27877461433683,1.20903840997496,4.45,"0120"
"5024","RIKO_02",4M 0S,16.45,6.89,23.7204375797459,14.1604375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.30285196063187,1.30285196063187,1.23053923402953,4.27,"0120"
"5025","RIKO_02",5M 0S,16.28,6.89,23.5504375797459,14.1604375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.32643926982329,1.32643926982329,1.25155973223741,4.09,"0120"
"5026","RIKO_02",6M 0S,16.1,6.89,23.3704375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.34981179432112,1.3508963930196,1.27331087037971,3.91,"0120"
"5027","RIKO_02",7M 0S,15.93,6.89,23.2004375797459,14.1604375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37779477252663,1.37779477252663,1.29718098825308,3.73,"0120"
"5028","RIKO_02",8M 0S,15.76,6.89,23.0304375797459,14.1604375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.40420121123345,1.40420121123345,1.32056156314194,3.55,"0120"
"5029","RIKO_02",9M 0S,15.59,6.89,22.8604375797459,14.1604375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.43163962570583,1.43163962570583,1.34480043777133,3.37,"0120"
"5030","RIKO_02",10M 0S,15.42,6.89,22.6904375797459,14.1604375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.46017171672224,1.46017171672224,1.3699457580697,3.19,"0120"
"5031","RIKO_02",11M 0S,15.25,6.89,22.5204375797459,14.1604375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.48986420378477,1.48986420378477,1.39604933954484,3.02,"0120"
"5032","RIKO_02",12M 0S,15.08,6.89,22.3504375797459,14.1604375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.52078934598787,1.52078934598787,1.42316702368427,2.84,"0120"
"5033","RIKO_02",13M 0S,14.91,6.89,22.1804375797459,14.1604375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.55302552913226,1.55302552913226,1.45135907671594,2.67,"0120"
"5034","RIKO_02",14M 0S,14.74,6.89,22.0104375797459,14.1604375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.5866579291262,1.5866579291262,1.48069063672208,2.49,"0120"
"5035","RIKO_02",15M 0S,14.57,6.89,21.8404375797459,14.1604375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.62177926349488,1.62177926349488,1.51123221608761,2.32,"0120"
"5036","RIKO_02",16M 0S,14.4,6.89,21.6704375797459,14.1604375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.65495541803733,1.65628520527137,1.54115096333001,2.15,"0120"
"5037","RIKO_02",17M 0S,14.24,6.89,21.5104375797459,14.1604375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.6945938426722,1.6945938426722,1.57426553391452,1.98,"0120"
"5038","RIKO_02",18M 0S,14.07,6.89,21.3404375797459,14.1604375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.73471653811152,1.73471653811152,1.60883441261821,1.8,"0120"
"5039","RIKO_02",19M 0S,13.91,6.89,21.1804375797459,14.1604375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,2.77425423698585,1.77425423698585,1.64278594216947,1.63,"0120"
"5040","RIKO_02",20M 0S,13.74,6.89,21.0104375797459,14.1604375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.81828682388915,1.81828682388915,1.68046556560012,1.46,"0120"
"5041","RIKO_01",0S,17.78,7.63,25.0504375797459,14.9004375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.30002608311731,1.30002608311731,1.23184451042003,5,"0121"
"5042","RIKO_01",1M 0S,17.6,7.63,24.8704375797459,14.9004375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.32349696525985,1.32349696525985,1.25289809445614,4.82,"0121"
"5043","RIKO_01",2M 0S,17.42,7.63,24.6904375797459,14.9004375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.34783092376309,1.34783092376309,1.27468385015145,4.63,"0121"
"5044","RIKO_01",3M 0S,17.24,7.63,24.5104375797459,14.9004375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.37307645615408,1.37307645615408,1.2972406470203,4.45,"0121"
"5045","RIKO_01",4M 0S,17.06,7.63,24.3304375797459,14.9004375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.39928576284631,1.39928576284631,1.32061015548044,4.27,"0121"
"5046","RIKO_01",5M 0S,16.88,7.63,24.1504375797459,14.9004375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.42389468073874,1.42497459434565,1.34346786604002,4.09,"0121"
"5047","RIKO_01",6M 0S,16.71,7.63,23.9804375797459,14.9004375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.45322298938774,1.45322298938774,1.36854869785291,3.91,"0121"
"5048","RIKO_01",7M 0S,16.53,7.63,23.8004375797459,14.9004375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.4826140161394,1.4826140161394,1.39458379894802,3.73,"0121"
"5049","RIKO_01",8M 0S,16.36,7.63,23.6304375797459,14.9004375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.51148507945483,1.51148507945483,1.42009870420576,3.55,"0121"
"5050","RIKO_01",9M 0S,16.18,7.63,23.4504375797459,14.9004375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.54330581796967,1.54330581796967,1.44815220983787,3.37,"0121"
"5051","RIKO_01",10M 0S,16.01,7.63,23.2804375797459,14.9004375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.57461393122204,1.57461393122204,1.47568425466678,3.19,"0121"
"5052","RIKO_01",11M 0S,15.83,7.63,23.1004375797459,14.9004375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.60600057778815,1.60721860458474,1.50428345806647,3.02,"0121"
"5053","RIKO_01",12M 0S,15.66,7.63,22.9304375797459,14.9004375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.64324592075227,1.64324592075227,1.53579853159933,2.84,"0121"
"5054","RIKO_01",13M 0S,15.49,7.63,22.7604375797459,14.9004375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.67878686305861,1.67878686305861,1.56679973486483,2.67,"0121"
"5055","RIKO_01",14M 0S,15.32,7.63,22.5904375797459,14.9004375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.71589918642922,1.71589918642922,1.59907828569841,2.49,"0121"
"5056","RIKO_01",15M 0S,15.15,7.63,22.4204375797459,14.9004375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.75468946059052,1.75468946059052,1.63271479086298,2.32,"0121"
"5057","RIKO_01",16M 0S,14.98,7.63,22.2504375797459,14.9004375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.79527411478105,1.79527411478105,1.66779678508215,2.15,"0121"
"5058","RIKO_01",17M 0S,14.81,7.63,22.0804375797459,14.9004375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.83778060496388,1.83778060496388,1.70441949168651,1.98,"0121"
"5059","RIKO_01",18M 0S,14.64,7.63,21.9104375797459,14.9004375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.88234875087599,1.88234875087599,1.74268668572691,1.8,"0121"
"5060","RIKO_01",19M 0S,14.47,7.63,21.7404375797459,14.9004375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.92913227246209,1.92913227246209,1.78271167602856,1.63,"0121"
"5061","RIKO_01",20M 0S,14.31,7.63,21.5804375797459,14.9004375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,2.97533903347915,1.97533903347915,1.82209885891607,1.46,"0121"
"5062","RIKO_02",0S,17.16,6.17,24.4304375797459,13.4404375797459,10.99,3.32,2610,8962.8094191642,19.562327623748,2.06781298850234,1.06781298850234,1.01588243822411,5,"0121"
"5063","RIKO_02",1M 0S,16.98,6.17,24.2504375797459,13.4404375797459,10.81,3.32,2610,9037.12233061506,19.2419255334591,2.08559340829239,1.08559340829239,1.03196247251516,4.82,"0121"
"5064","RIKO_02",2M 0S,16.8,6.17,24.0704375797459,13.4404375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10397598717222,1.10397598717222,1.04855974401584,4.63,"0121"
"5065","RIKO_02",3M 0S,16.63,6.17,23.9004375797459,13.4404375797459,10.46,3.32,2610,9187.07296974581,18.6189214690086,2.1219182355297,1.1219182355297,1.06473271504623,4.45,"0121"
"5066","RIKO_02",4M 0S,16.45,6.17,23.7204375797459,13.4404375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.14156271825299,1.14156271825299,1.08240985290354,4.27,"0121"
"5067","RIKO_02",5M 0S,16.28,6.17,23.5504375797459,13.4404375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.16075813488039,1.16075813488039,1.09965247148127,4.09,"0121"
"5068","RIKO_02",6M 0S,16.1,6.17,23.3704375797459,13.4404375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.18179906783894,1.18179906783894,1.11851840072204,3.91,"0121"
"5069","RIKO_02",7M 0S,15.93,6.17,23.2004375797459,13.4404375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.20238368275007,1.20238368275007,1.13694040434929,3.73,"0121"
"5070","RIKO_02",8M 0S,15.76,6.17,23.0304375797459,13.4404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.2236980963129,1.2236980963129,1.1559793906674,3.55,"0121"
"5071","RIKO_02",9M 0S,15.59,6.17,22.8604375797459,13.4404375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.24578181991939,1.24578181991939,1.17566688318504,3.37,"0121"
"5072","RIKO_02",10M 0S,15.42,6.17,22.6904375797459,13.4404375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.26867726958278,1.26867726958278,1.19603659012708,3.19,"0121"
"5073","RIKO_02",11M 0S,15.25,6.17,22.5204375797459,13.4404375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.29243003784589,1.29243003784589,1.21712459703461,3.02,"0121"
"5074","RIKO_02",12M 0S,15.08,6.17,22.3504375797459,13.4404375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.31708919681714,1.31708919681714,1.23896958010548,2.84,"0121"
"5075","RIKO_02",13M 0S,14.91,6.17,22.1804375797459,13.4404375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.34270763657216,1.34270763657216,1.2616130429292,2.67,"0121"
"5076","RIKO_02",14M 0S,14.74,6.17,22.0104375797459,13.4404375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.36934244383205,1.36934244383205,1.28509957966437,2.49,"0121"
"5077","RIKO_02",15M 0S,14.57,6.17,21.8404375797459,13.4404375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.39705532662389,1.39705532662389,1.30947716817018,2.32,"0121"
"5078","RIKO_02",16M 0S,14.4,6.17,21.6704375797459,13.4404375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.42591309157238,1.42591309157238,1.33479749714618,2.15,"0121"
"5079","RIKO_02",17M 0S,14.24,6.17,21.5104375797459,13.4404375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.45418398310294,1.45418398310294,1.35953946820971,1.98,"0121"
"5080","RIKO_02",18M 0S,14.07,6.17,21.3404375797459,13.4404375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.48547654982794,1.48547654982794,1.38685302691856,1.8,"0121"
"5081","RIKO_02",19M 0S,13.91,6.17,21.1804375797459,13.4404375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.51943916476594,1.51814550370513,1.41528656157747,1.63,"0121"
"5082","RIKO_02",20M 0S,13.74,6.17,21.0104375797459,13.4404375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.55023312333431,1.55023312333431,1.44313353451003,1.46,"0121"
"5083","RIKO_01",0S,17.78,7.63,25.0504375797459,14.9004375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.30002608311731,1.30002608311731,1.23184451042003,5,"0122"
