"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"5084","RIKO_01",1M 0S,17.6,7.63,24.8704375797459,14.9004375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.32349696525985,1.32349696525985,1.25289809445614,4.82,"0122"
"5085","RIKO_01",2M 0S,17.42,7.63,24.6904375797459,14.9004375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.34783092376309,1.34783092376309,1.27468385015145,4.63,"0122"
"5086","RIKO_01",3M 0S,17.24,7.63,24.5104375797459,14.9004375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.37307645615408,1.37307645615408,1.2972406470203,4.45,"0122"
"5087","RIKO_01",4M 0S,17.06,7.63,24.3304375797459,14.9004375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.39928576284631,1.39928576284631,1.32061015548044,4.27,"0122"
"5088","RIKO_01",5M 0S,16.88,7.63,24.1504375797459,14.9004375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.42389468073874,1.42497459434565,1.34346786604002,4.09,"0122"
"5089","RIKO_01",6M 0S,16.71,7.63,23.9804375797459,14.9004375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.45322298938774,1.45322298938774,1.36854869785291,3.91,"0122"
"5090","RIKO_01",7M 0S,16.53,7.63,23.8004375797459,14.9004375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.4826140161394,1.4826140161394,1.39458379894802,3.73,"0122"
"5091","RIKO_01",8M 0S,16.36,7.63,23.6304375797459,14.9004375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.51148507945483,1.51148507945483,1.42009870420576,3.55,"0122"
"5092","RIKO_01",9M 0S,16.18,7.63,23.4504375797459,14.9004375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.54330581796967,1.54330581796967,1.44815220983787,3.37,"0122"
"5093","RIKO_01",10M 0S,16.01,7.63,23.2804375797459,14.9004375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.57461393122204,1.57461393122204,1.47568425466678,3.19,"0122"
"5094","RIKO_01",11M 0S,15.83,7.63,23.1004375797459,14.9004375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.60600057778815,1.60721860458474,1.50428345806647,3.02,"0122"
"5095","RIKO_01",12M 0S,15.66,7.63,22.9304375797459,14.9004375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.64324592075227,1.64324592075227,1.53579853159933,2.84,"0122"
"5096","RIKO_01",13M 0S,15.49,7.63,22.7604375797459,14.9004375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.67878686305861,1.67878686305861,1.56679973486483,2.67,"0122"
"5097","RIKO_01",14M 0S,15.32,7.63,22.5904375797459,14.9004375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.71589918642922,1.71589918642922,1.59907828569841,2.49,"0122"
"5098","RIKO_01",15M 0S,15.15,7.63,22.4204375797459,14.9004375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.75468946059052,1.75468946059052,1.63271479086298,2.32,"0122"
"5099","RIKO_01",16M 0S,14.98,7.63,22.2504375797459,14.9004375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.79527411478105,1.79527411478105,1.66779678508215,2.15,"0122"
"5100","RIKO_01",17M 0S,14.81,7.63,22.0804375797459,14.9004375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.83778060496388,1.83778060496388,1.70441949168651,1.98,"0122"
"5101","RIKO_01",18M 0S,14.64,7.63,21.9104375797459,14.9004375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.88234875087599,1.88234875087599,1.74268668572691,1.8,"0122"
"5102","RIKO_01",19M 0S,14.47,7.63,21.7404375797459,14.9004375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.92913227246209,1.92913227246209,1.78271167602856,1.63,"0122"
"5103","RIKO_01",20M 0S,14.31,7.63,21.5804375797459,14.9004375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,2.97533903347915,1.97533903347915,1.82209885891607,1.46,"0122"
"5104","RIKO_02",0S,17.16,6.14,24.4304375797459,13.4104375797459,11.02,3.32,2610,8950.60127353994,19.6157279721295,2.06218373354271,1.06218373354271,1.01066075385562,5,"0122"
"5105","RIKO_02",1M 0S,16.98,6.14,24.2504375797459,13.4104375797459,10.84,3.32,2610,9024.60842339278,19.2953258818406,2.07982147081556,1.07982147081556,1.02661604425073,4.82,"0122"
"5106","RIKO_02",2M 0S,16.8,6.14,24.0704375797459,13.4104375797459,10.66,3.32,2610,9100.48222543507,18.9749237915518,2.09805485400007,1.09805485400006,1.04308318725135,4.63,"0122"
"5107","RIKO_02",3M 0S,16.63,6.14,23.9004375797459,13.4104375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.11584983256823,1.11584983256823,1.05912801584897,4.45,"0122"
"5108","RIKO_02",4M 0S,16.45,6.14,23.7204375797459,13.4104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.13533120694866,1.13533120694866,1.07666358001764,4.27,"0122"
"5109","RIKO_02",5M 0S,16.28,6.14,23.5504375797459,13.4104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.1543653593334,1.1543653593334,1.09376658229031,4.09,"0122"
"5110","RIKO_02",6M 0S,16.1,6.14,23.3704375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17304561119766,1.17404862022474,1.11142172418177,3.91,"0122"
"5111","RIKO_02",7M 0S,15.93,6.14,23.2004375797459,13.4104375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.19563480527484,1.19563480527484,1.13074744769003,3.73,"0122"
"5112","RIKO_02",8M 0S,15.76,6.14,23.0304375797459,13.4104375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.21676348686494,1.21676348686494,1.14962693635895,3.55,"0122"
"5113","RIKO_02",9M 0S,15.59,6.14,22.8604375797459,13.4104375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.23865235382441,1.23865235382441,1.16914757146887,3.37,"0122"
"5114","RIKO_02",10M 0S,15.42,6.14,22.6904375797459,13.4104375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.26134318358197,1.26134318358197,1.1893425771131,3.19,"0122"
"5115","RIKO_02",11M 0S,15.25,6.14,22.5204375797459,13.4104375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.28488087196934,1.28488087196934,1.21024751328901,3.02,"0122"
"5116","RIKO_02",12M 0S,15.08,6.14,22.3504375797459,13.4104375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.30931372971372,1.30931372971372,1.23190048486058,2.84,"0122"
"5117","RIKO_02",13M 0S,14.91,6.14,22.1804375797459,13.4104375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.33469381341399,1.33469381341399,1.25434237336122,2.67,"0122"
"5118","RIKO_02",14M 0S,14.74,6.14,22.0104375797459,13.4104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.36107729577217,1.36107729577217,1.27761709460369,2.49,"0122"
"5119","RIKO_02",15M 0S,14.57,6.14,21.8404375797459,13.4104375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.38852488062167,1.38852488062167,1.3017718855125,2.32,"0122"
"5120","RIKO_02",16M 0S,14.4,6.14,21.6704375797459,13.4104375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.41417953369295,1.41538872353575,1.32535525935643,2.15,"0122"
"5121","RIKO_02",17M 0S,14.24,6.14,21.5104375797459,13.4104375797459,8.1,3.32,2610,10440,14.418094062999,2.44509441279515,1.44509441279515,1.35136723699181,1.98,"0122"
"5122","RIKO_02",18M 0S,14.07,6.14,21.3404375797459,13.4104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.47607373816402,1.47607373816402,1.3784206991833,1.8,"0122"
"5123","RIKO_02",19M 0S,13.91,6.14,21.1804375797459,13.4104375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.50646907897564,1.50646907897564,1.40489126597225,1.63,"0122"
"5124","RIKO_02",20M 0S,13.74,6.14,21.0104375797459,13.4104375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.54016641363693,1.54016641363693,1.43415340033266,1.46,"0122"
"5125","RIKO_01",0S,17.78,7.63,25.0504375797459,14.9004375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.30002608311731,1.30002608311731,1.23184451042003,5,"0123"
"5126","RIKO_01",1M 0S,17.6,7.63,24.8704375797459,14.9004375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.32349696525985,1.32349696525985,1.25289809445614,4.82,"0123"
"5127","RIKO_01",2M 0S,17.42,7.63,24.6904375797459,14.9004375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.34783092376309,1.34783092376309,1.27468385015145,4.63,"0123"
"5128","RIKO_01",3M 0S,17.24,7.63,24.5104375797459,14.9004375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.37307645615408,1.37307645615408,1.2972406470203,4.45,"0123"
"5129","RIKO_01",4M 0S,17.06,7.63,24.3304375797459,14.9004375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.39928576284631,1.39928576284631,1.32061015548044,4.27,"0123"
"5130","RIKO_01",5M 0S,16.88,7.63,24.1504375797459,14.9004375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.42389468073874,1.42497459434565,1.34346786604002,4.09,"0123"
"5131","RIKO_01",6M 0S,16.71,7.63,23.9804375797459,14.9004375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.45322298938774,1.45322298938774,1.36854869785291,3.91,"0123"
"5132","RIKO_01",7M 0S,16.53,7.63,23.8004375797459,14.9004375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.4826140161394,1.4826140161394,1.39458379894802,3.73,"0123"
"5133","RIKO_01",8M 0S,16.36,7.63,23.6304375797459,14.9004375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.51148507945483,1.51148507945483,1.42009870420576,3.55,"0123"
"5134","RIKO_01",9M 0S,16.18,7.63,23.4504375797459,14.9004375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.54330581796967,1.54330581796967,1.44815220983787,3.37,"0123"
"5135","RIKO_01",10M 0S,16.01,7.63,23.2804375797459,14.9004375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.57461393122204,1.57461393122204,1.47568425466678,3.19,"0123"
"5136","RIKO_01",11M 0S,15.83,7.63,23.1004375797459,14.9004375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.60600057778815,1.60721860458474,1.50428345806647,3.02,"0123"
"5137","RIKO_01",12M 0S,15.66,7.63,22.9304375797459,14.9004375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.64324592075227,1.64324592075227,1.53579853159933,2.84,"0123"
"5138","RIKO_01",13M 0S,15.49,7.63,22.7604375797459,14.9004375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.67878686305861,1.67878686305861,1.56679973486483,2.67,"0123"
"5139","RIKO_01",14M 0S,15.32,7.63,22.5904375797459,14.9004375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.71589918642922,1.71589918642922,1.59907828569841,2.49,"0123"
"5140","RIKO_01",15M 0S,15.15,7.63,22.4204375797459,14.9004375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.75468946059052,1.75468946059052,1.63271479086298,2.32,"0123"
"5141","RIKO_01",16M 0S,14.98,7.63,22.2504375797459,14.9004375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.79527411478105,1.79527411478105,1.66779678508215,2.15,"0123"
"5142","RIKO_01",17M 0S,14.81,7.63,22.0804375797459,14.9004375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.83778060496388,1.83778060496388,1.70441949168651,1.98,"0123"
"5143","RIKO_01",18M 0S,14.64,7.63,21.9104375797459,14.9004375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.88234875087599,1.88234875087599,1.74268668572691,1.8,"0123"
"5144","RIKO_01",19M 0S,14.47,7.63,21.7404375797459,14.9004375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.92913227246209,1.92913227246209,1.78271167602856,1.63,"0123"
"5145","RIKO_01",20M 0S,14.31,7.63,21.5804375797459,14.9004375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,2.97533903347915,1.97533903347915,1.82209885891607,1.46,"0123"
"5146","RIKO_02",0S,17.16,6.48,24.4304375797459,13.7504375797459,10.68,3.32,2610,9091.95718166658,19.0105240238061,2.12783377749445,1.12783377749445,1.07147174638758,5,"0123"
"5147","RIKO_02",1M 0S,16.98,6.48,24.2504375797459,13.7504375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.14716807082292,1.14716807082292,1.08890697550334,4.82,"0123"
"5148","RIKO_02",2M 0S,16.8,6.48,24.0704375797459,13.7504375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16717681624425,1.16717681624425,1.10691901046849,4.63,"0123"
"5149","RIKO_02",3M 0S,16.63,6.48,23.9004375797459,13.7504375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.18672559050647,1.18672559050647,1.12448621071894,4.45,"0123"
"5150","RIKO_02",4M 0S,16.45,6.48,23.7204375797459,13.7504375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.20815092714551,1.20815092714551,1.14370492276786,4.27,"0123"
"5151","RIKO_02",5M 0S,16.28,6.48,23.5504375797459,13.7504375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.22910864731027,1.22910864731027,1.16246903207418,4.09,"0123"
"5152","RIKO_02",6M 0S,16.1,6.48,23.3704375797459,13.7504375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.25210652220797,1.25210652220797,1.18301987252251,3.91,"0123"
"5153","RIKO_02",7M 0S,15.93,6.48,23.2004375797459,13.7504375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.27463118980325,1.27463118980325,1.20310751880927,3.73,"0123"
"5154","RIKO_02",8M 0S,15.76,6.48,23.0304375797459,13.7504375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.29798111461645,1.29798111461645,1.22388912390847,3.55,"0123"
"5155","RIKO_02",9M 0S,15.59,6.48,22.8604375797459,13.7504375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.32220249655771,1.32220249655771,1.24540128072018,3.37,"0123"
"5156","RIKO_02",10M 0S,15.42,6.48,22.6904375797459,13.7504375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.34734504962424,1.34734504962424,1.26768320093115,3.19,"0123"
"5157","RIKO_02",11M 0S,15.25,6.48,22.5204375797459,13.7504375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37346234249039,1.37346234249039,1.29077695355083,3.02,"0123"
"5158","RIKO_02",12M 0S,15.08,6.48,22.3504375797459,13.7504375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.4006121794931,1.4006121794931,1.314727730004,2.84,"0123"
"5159","RIKO_02",13M 0S,14.91,6.48,22.1804375797459,13.7504375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.42885702771538,1.42885702771538,1.33958413929469,2.67,"0123"
"5160","RIKO_02",14M 0S,14.74,6.48,22.0104375797459,13.7504375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.4582644968088,1.4582644968088,1.36539853729776,2.49,"0123"
"5161","RIKO_02",15M 0S,14.57,6.48,21.8404375797459,13.7504375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.48890787931282,1.48890787931282,1.39222739487211,2.32,"0123"
"5162","RIKO_02",16M 0S,14.4,6.48,21.6704375797459,13.7504375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.52086676056069,1.52086676056069,1.42013171024242,2.15,"0123"
"5163","RIKO_02",17M 0S,14.24,6.48,21.5104375797459,13.7504375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.55222483809803,1.55222483809803,1.44743604765394,1.98,"0123"
"5164","RIKO_02",18M 0S,14.07,6.48,21.3404375797459,13.7504375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.5869914023242,1.5869914023242,1.47762132042395,1.8,"0123"
"5165","RIKO_02",19M 0S,13.91,6.48,21.1804375797459,13.7504375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.62116618353172,1.62116618353172,1.50720409103521,1.63,"0123"
"5166","RIKO_02",20M 0S,13.74,6.48,21.0104375797459,13.7504375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.65912737515712,1.65912737515712,1.53996188197221,1.46,"0123"
"5167","RIKO_01",0S,17.78,7.63,25.0504375797459,14.9004375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.30002608311731,1.30002608311731,1.23184451042003,5,"0124"
"5168","RIKO_01",1M 0S,17.6,7.63,24.8704375797459,14.9004375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.32349696525985,1.32349696525985,1.25289809445614,4.82,"0124"
"5169","RIKO_01",2M 0S,17.42,7.63,24.6904375797459,14.9004375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.34783092376309,1.34783092376309,1.27468385015145,4.63,"0124"
"5170","RIKO_01",3M 0S,17.24,7.63,24.5104375797459,14.9004375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.37307645615408,1.37307645615408,1.2972406470203,4.45,"0124"
"5171","RIKO_01",4M 0S,17.06,7.63,24.3304375797459,14.9004375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.39928576284631,1.39928576284631,1.32061015548044,4.27,"0124"
"5172","RIKO_01",5M 0S,16.88,7.63,24.1504375797459,14.9004375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.42389468073874,1.42497459434565,1.34346786604002,4.09,"0124"
"5173","RIKO_01",6M 0S,16.71,7.63,23.9804375797459,14.9004375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.45322298938774,1.45322298938774,1.36854869785291,3.91,"0124"
"5174","RIKO_01",7M 0S,16.53,7.63,23.8004375797459,14.9004375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.4826140161394,1.4826140161394,1.39458379894802,3.73,"0124"
"5175","RIKO_01",8M 0S,16.36,7.63,23.6304375797459,14.9004375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.51148507945483,1.51148507945483,1.42009870420576,3.55,"0124"
"5176","RIKO_01",9M 0S,16.18,7.63,23.4504375797459,14.9004375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.54330581796967,1.54330581796967,1.44815220983787,3.37,"0124"
"5177","RIKO_01",10M 0S,16.01,7.63,23.2804375797459,14.9004375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.57461393122204,1.57461393122204,1.47568425466678,3.19,"0124"
"5178","RIKO_01",11M 0S,15.83,7.63,23.1004375797459,14.9004375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.60600057778815,1.60721860458474,1.50428345806647,3.02,"0124"
"5179","RIKO_01",12M 0S,15.66,7.63,22.9304375797459,14.9004375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.64324592075227,1.64324592075227,1.53579853159933,2.84,"0124"
"5180","RIKO_01",13M 0S,15.49,7.63,22.7604375797459,14.9004375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.67878686305861,1.67878686305861,1.56679973486483,2.67,"0124"
"5181","RIKO_01",14M 0S,15.32,7.63,22.5904375797459,14.9004375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.71589918642922,1.71589918642922,1.59907828569841,2.49,"0124"
"5182","RIKO_01",15M 0S,15.15,7.63,22.4204375797459,14.9004375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.75468946059052,1.75468946059052,1.63271479086298,2.32,"0124"
"5183","RIKO_01",16M 0S,14.98,7.63,22.2504375797459,14.9004375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.79527411478105,1.79527411478105,1.66779678508215,2.15,"0124"
"5184","RIKO_01",17M 0S,14.81,7.63,22.0804375797459,14.9004375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.83778060496388,1.83778060496388,1.70441949168651,1.98,"0124"
"5185","RIKO_01",18M 0S,14.64,7.63,21.9104375797459,14.9004375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.88234875087599,1.88234875087599,1.74268668572691,1.8,"0124"
"5186","RIKO_01",19M 0S,14.47,7.63,21.7404375797459,14.9004375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.92913227246209,1.92913227246209,1.78271167602856,1.63,"0124"
"5187","RIKO_01",20M 0S,14.31,7.63,21.5804375797459,14.9004375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,2.97533903347915,1.97533903347915,1.82209885891607,1.46,"0124"
"5188","RIKO_02",0S,17.16,6.45,24.4304375797459,13.7204375797459,10.71,3.32,2610,9079.21441831734,19.0639243721876,2.12187345878998,1.12187345878998,1.06595850227504,5,"0124"
"5189","RIKO_02",1M 0S,16.98,6.45,24.2504375797459,13.7204375797459,10.53,3.32,2610,9156.48572156538,18.7435222818987,2.14105078287186,1.14105078287186,1.08325710418678,4.82,"0124"
"5190","RIKO_02",2M 0S,16.8,6.45,24.0704375797459,13.7204375797459,10.35,3.32,2610,9235.76413354276,18.4231201916098,2.16089514431311,1.16089514431311,1.10112641854398,4.63,"0124"
"5191","RIKO_02",3M 0S,16.63,6.45,23.9004375797459,13.7204375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.18028140900203,1.18028140900203,1.1185528828408,4.45,"0124"
"5192","RIKO_02",4M 0S,16.45,6.45,23.7204375797459,13.7204375797459,10,3.32,2610,9396,17.8001161271592,2.20152647436407,1.20152647436407,1.13761588645933,4.27,"0124"
"5193","RIKO_02",5M 0S,16.28,6.45,23.5504375797459,13.7204375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.22230567076711,1.22230567076711,1.15622621486525,4.09,"0124"
"5194","RIKO_02",6M 0S,16.1,6.45,23.3704375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24278102936239,1.24381622604976,1.17545556490315,3.91,"0124"
"5195","RIKO_02",7M 0S,15.93,6.45,23.2004375797459,13.7204375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.26743298983552,1.26743298983552,1.19652570434591,3.73,"0124"
"5196","RIKO_02",8M 0S,15.76,6.45,23.0304375797459,13.7204375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.29057623454787,1.29057623454787,1.21713081096912,3.55,"0124"
"5197","RIKO_02",9M 0S,15.59,6.45,22.8604375797459,13.7204375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.31458038770686,1.31458038770686,1.2384580248839,3.37,"0124"
"5198","RIKO_02",10M 0S,15.42,6.45,22.6904375797459,13.7204375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.33949439728436,1.33949439728436,1.2605459825437,3.19,"0124"
"5199","RIKO_02",11M 0S,15.25,6.45,22.5204375797459,13.7204375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.36537099359553,1.36537099359553,1.2834361267859,3.02,"0124"
"5200","RIKO_02",12M 0S,15.08,6.45,22.3504375797459,13.7204375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.39226706183554,1.39226706183554,1.30717296634874,2.84,"0124"
"5201","RIKO_02",13M 0S,14.91,6.45,22.1804375797459,13.7204375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.420244059532,1.420244059532,1.33180436472914,2.67,"0124"
"5202","RIKO_02",14M 0S,14.74,6.45,22.0104375797459,13.7204375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.44936848536076,1.44936848536076,1.35738186232587,2.49,"0124"
"5203","RIKO_02",15M 0S,14.57,6.45,21.8404375797459,13.7204375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.4797124068523,1.4797124068523,1.38396103643036,2.32,"0124"
"5204","RIKO_02",16M 0S,14.4,6.45,21.6704375797459,13.7204375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.50819908839707,1.50945536980411,1.40994544341683,2.15,"0124"
"5205","RIKO_02",17M 0S,14.24,6.45,21.5104375797459,13.7204375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.54239598763038,1.54239598763038,1.43864475315375,1.98,"0124"
"5206","RIKO_02",18M 0S,14.07,6.45,21.3404375797459,13.7204375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.57680639680324,1.57680639680324,1.46853668216292,1.8,"0124"
"5207","RIKO_02",19M 0S,13.91,6.45,21.1804375797459,13.7204375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.61062530075613,1.61062530075613,1.49782761964875,1.63,"0124"
"5208","RIKO_02",20M 0S,13.74,6.45,21.0104375797459,13.7204375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.64818446414824,1.64818446414824,1.53025723923599,1.46,"0124"
"5209","RIKO_01",0S,17.78,7.63,25.0504375797459,14.9004375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.30002608311731,1.30002608311731,1.23184451042003,5,"0125"
"5210","RIKO_01",1M 0S,17.6,7.63,24.8704375797459,14.9004375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.32349696525985,1.32349696525985,1.25289809445614,4.82,"0125"
"5211","RIKO_01",2M 0S,17.42,7.63,24.6904375797459,14.9004375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.34783092376309,1.34783092376309,1.27468385015145,4.63,"0125"
"5212","RIKO_01",3M 0S,17.24,7.63,24.5104375797459,14.9004375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.37307645615408,1.37307645615408,1.2972406470203,4.45,"0125"
"5213","RIKO_01",4M 0S,17.06,7.63,24.3304375797459,14.9004375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.39928576284631,1.39928576284631,1.32061015548044,4.27,"0125"
"5214","RIKO_01",5M 0S,16.88,7.63,24.1504375797459,14.9004375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.42389468073874,1.42497459434565,1.34346786604002,4.09,"0125"
"5215","RIKO_01",6M 0S,16.71,7.63,23.9804375797459,14.9004375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.45322298938774,1.45322298938774,1.36854869785291,3.91,"0125"
"5216","RIKO_01",7M 0S,16.53,7.63,23.8004375797459,14.9004375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.4826140161394,1.4826140161394,1.39458379894802,3.73,"0125"
"5217","RIKO_01",8M 0S,16.36,7.63,23.6304375797459,14.9004375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.51148507945483,1.51148507945483,1.42009870420576,3.55,"0125"
"5218","RIKO_01",9M 0S,16.18,7.63,23.4504375797459,14.9004375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.54330581796967,1.54330581796967,1.44815220983787,3.37,"0125"
"5219","RIKO_01",10M 0S,16.01,7.63,23.2804375797459,14.9004375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.57461393122204,1.57461393122204,1.47568425466678,3.19,"0125"
"5220","RIKO_01",11M 0S,15.83,7.63,23.1004375797459,14.9004375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.60600057778815,1.60721860458474,1.50428345806647,3.02,"0125"
"5221","RIKO_01",12M 0S,15.66,7.63,22.9304375797459,14.9004375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.64324592075227,1.64324592075227,1.53579853159933,2.84,"0125"
"5222","RIKO_01",13M 0S,15.49,7.63,22.7604375797459,14.9004375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.67878686305861,1.67878686305861,1.56679973486483,2.67,"0125"
"5223","RIKO_01",14M 0S,15.32,7.63,22.5904375797459,14.9004375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.71589918642922,1.71589918642922,1.59907828569841,2.49,"0125"
"5224","RIKO_01",15M 0S,15.15,7.63,22.4204375797459,14.9004375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.75468946059052,1.75468946059052,1.63271479086298,2.32,"0125"
"5225","RIKO_01",16M 0S,14.98,7.63,22.2504375797459,14.9004375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.79527411478105,1.79527411478105,1.66779678508215,2.15,"0125"
"5226","RIKO_01",17M 0S,14.81,7.63,22.0804375797459,14.9004375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.83778060496388,1.83778060496388,1.70441949168651,1.98,"0125"
"5227","RIKO_01",18M 0S,14.64,7.63,21.9104375797459,14.9004375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.88234875087599,1.88234875087599,1.74268668572691,1.8,"0125"
"5228","RIKO_01",19M 0S,14.47,7.63,21.7404375797459,14.9004375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.92913227246209,1.92913227246209,1.78271167602856,1.63,"0125"
"5229","RIKO_01",20M 0S,14.31,7.63,21.5804375797459,14.9004375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,2.97533903347915,1.97533903347915,1.82209885891607,1.46,"0125"
"5230","RIKO_02",0S,17.16,6.84,24.4304375797459,14.1104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.2041963863861,1.20322645428135,1.14105037711437,5,"0125"
"5231","RIKO_02",1M 0S,16.98,6.84,24.2504375797459,14.1104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.22339888990539,1.22339888990539,1.15917617569734,4.82,"0125"
"5232","RIKO_02",2M 0S,16.8,6.84,24.0704375797459,14.1104375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24550850839766,1.24550850839766,1.17900660669486,4.63,"0125"
"5233","RIKO_02",3M 0S,16.63,6.84,23.9004375797459,14.1104375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.2694544727649,1.26843197787737,1.19952733911383,4.45,"0125"
"5234","RIKO_02",4M 0S,16.45,6.84,23.7204375797459,14.1104375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.29087042077427,1.29087042077427,1.21957489865857,4.27,"0125"
"5235","RIKO_02",5M 0S,16.28,6.84,23.5504375797459,14.1104375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.31657102265543,1.31551057726837,1.24154527553308,4.09,"0125"
"5236","RIKO_02",6M 0S,16.1,6.84,23.3704375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.33966141939964,1.33966141939964,1.26303449582795,3.91,"0125"
"5237","RIKO_02",7M 0S,15.93,6.84,23.2004375797459,14.1104375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.36471559335981,1.36471559335981,1.28528070853623,3.73,"0125"
"5238","RIKO_02",8M 0S,15.76,6.84,23.0304375797459,14.1104375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.39072474704492,1.39072474704492,1.30832463022774,3.55,"0125"
"5239","RIKO_02",9M 0S,15.59,6.84,22.8604375797459,14.1104375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42051084023349,1.41936667547376,1.33364215835419,3.37,"0125"
"5240","RIKO_02",10M 0S,15.42,6.84,22.6904375797459,14.1104375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.44868900159168,1.44752214044816,1.35846960898916,3.19,"0125"
"5241","RIKO_02",11M 0S,15.25,6.84,22.5204375797459,14.1104375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.47800770757627,1.4768172313858,1.3842389841019,3.02,"0125"
"5242","RIKO_02",12M 0S,15.08,6.84,22.3504375797459,14.1104375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.50853763592232,1.50732256909364,1.41100492344839,2.84,"0125"
"5243","RIKO_02",13M 0S,14.91,6.84,22.1804375797459,14.1104375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.54035542725071,1.53911473246162,1.43882637621649,2.67,"0125"
"5244","RIKO_02",14M 0S,14.74,6.84,22.0104375797459,14.1104375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.57028667641021,1.57028667641021,1.46603245306137,2.49,"0125"
"5245","RIKO_02",15M 0S,14.57,6.84,21.8404375797459,14.1104375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.60482079477887,1.60482079477887,1.49608933995286,2.32,"0125"
"5246","RIKO_02",16M 0S,14.4,6.84,21.6704375797459,14.1104375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.64090803487311,1.64090803487311,1.52740448843443,2.15,"0125"
"5247","RIKO_02",17M 0S,14.24,6.84,21.5104375797459,14.1104375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.6800087609798,1.67865558100686,1.56005859896234,1.98,"0125"
"5248","RIKO_02",18M 0S,14.07,6.84,21.3404375797459,14.1104375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.71580425223246,1.71580425223246,1.59209350299415,1.8,"0125"
"5249","RIKO_02",19M 0S,13.91,6.84,21.1804375797459,14.1104375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.75853608266865,1.75711965207375,1.62760428856457,1.63,"0125"
"5250","RIKO_02",20M 0S,13.74,6.84,21.0104375797459,14.1104375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.7978644556001,1.7978644556001,1.66250429828218,1.46,"0125"
"5251","RIKO_01",0S,17.78,7.63,25.0504375797459,14.9004375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.30002608311731,1.30002608311731,1.23184451042003,5,"0126"
"5252","RIKO_01",1M 0S,17.6,7.63,24.8704375797459,14.9004375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.32349696525985,1.32349696525985,1.25289809445614,4.82,"0126"
"5253","RIKO_01",2M 0S,17.42,7.63,24.6904375797459,14.9004375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.34783092376309,1.34783092376309,1.27468385015145,4.63,"0126"
"5254","RIKO_01",3M 0S,17.24,7.63,24.5104375797459,14.9004375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.37307645615408,1.37307645615408,1.2972406470203,4.45,"0126"
"5255","RIKO_01",4M 0S,17.06,7.63,24.3304375797459,14.9004375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.39928576284631,1.39928576284631,1.32061015548044,4.27,"0126"
"5256","RIKO_01",5M 0S,16.88,7.63,24.1504375797459,14.9004375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.42389468073874,1.42497459434565,1.34346786604002,4.09,"0126"
"5257","RIKO_01",6M 0S,16.71,7.63,23.9804375797459,14.9004375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.45322298938774,1.45322298938774,1.36854869785291,3.91,"0126"
"5258","RIKO_01",7M 0S,16.53,7.63,23.8004375797459,14.9004375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.4826140161394,1.4826140161394,1.39458379894802,3.73,"0126"
"5259","RIKO_01",8M 0S,16.36,7.63,23.6304375797459,14.9004375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.51148507945483,1.51148507945483,1.42009870420576,3.55,"0126"
"5260","RIKO_01",9M 0S,16.18,7.63,23.4504375797459,14.9004375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.54330581796967,1.54330581796967,1.44815220983787,3.37,"0126"
"5261","RIKO_01",10M 0S,16.01,7.63,23.2804375797459,14.9004375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.57461393122204,1.57461393122204,1.47568425466678,3.19,"0126"
"5262","RIKO_01",11M 0S,15.83,7.63,23.1004375797459,14.9004375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.60600057778815,1.60721860458474,1.50428345806647,3.02,"0126"
"5263","RIKO_01",12M 0S,15.66,7.63,22.9304375797459,14.9004375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.64324592075227,1.64324592075227,1.53579853159933,2.84,"0126"
"5264","RIKO_01",13M 0S,15.49,7.63,22.7604375797459,14.9004375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.67878686305861,1.67878686305861,1.56679973486483,2.67,"0126"
"5265","RIKO_01",14M 0S,15.32,7.63,22.5904375797459,14.9004375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.71589918642922,1.71589918642922,1.59907828569841,2.49,"0126"
"5266","RIKO_01",15M 0S,15.15,7.63,22.4204375797459,14.9004375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.75468946059052,1.75468946059052,1.63271479086298,2.32,"0126"
"5267","RIKO_01",16M 0S,14.98,7.63,22.2504375797459,14.9004375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.79527411478105,1.79527411478105,1.66779678508215,2.15,"0126"
"5268","RIKO_01",17M 0S,14.81,7.63,22.0804375797459,14.9004375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.83778060496388,1.83778060496388,1.70441949168651,1.98,"0126"
"5269","RIKO_01",18M 0S,14.64,7.63,21.9104375797459,14.9004375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.88234875087599,1.88234875087599,1.74268668572691,1.8,"0126"
"5270","RIKO_01",19M 0S,14.47,7.63,21.7404375797459,14.9004375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.92913227246209,1.92913227246209,1.78271167602856,1.63,"0126"
"5271","RIKO_01",20M 0S,14.31,7.63,21.5804375797459,14.9004375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,2.97533903347915,1.97533903347915,1.82209885891607,1.46,"0126"
"5272","RIKO_02",0S,17.16,6.81,24.4304375797459,14.0804375797459,10.34,3.32,2610,9240.22909108351,18.4053200754827,2.19780123246042,1.19683411447202,1.13515854767814,5,"0126"
"5273","RIKO_02",1M 0S,16.98,6.81,24.2504375797459,14.0804375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.21684019111511,1.21684019111511,1.1531403456449,4.82,"0126"
"5274","RIKO_02",2M 0S,16.8,6.81,24.0704375797459,14.0804375797459,9.99,3.32,2610,9400.70152643882,17.7823160110321,2.23876523960367,1.23876523960367,1.17281143290188,4.63,"0126"
"5275","RIKO_02",3M 0S,16.63,6.81,23.9004375797459,14.0804375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.26021025902655,1.26021025902655,1.19201600794062,4.45,"0126"
"5276","RIKO_02",4M 0S,16.45,6.81,23.7204375797459,14.0804375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.28374115597932,1.28374115597932,1.21304788523451,4.27,"0126"
"5277","RIKO_02",5M 0S,16.28,6.81,23.5504375797459,14.0804375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.30678613977198,1.30678613977198,1.23360434190494,4.09,"0126"
"5278","RIKO_02",6M 0S,16.1,6.81,23.3704375797459,14.0804375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.33210600039189,1.33210600039189,1.25614326015344,3.91,"0126"
"5279","RIKO_02",7M 0S,15.93,6.81,23.2004375797459,14.0804375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.35693692364481,1.35693692364481,1.27819953942281,3.73,"0126"
"5280","RIKO_02",8M 0S,15.76,6.81,23.0304375797459,14.0804375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.38271114454086,1.38271114454086,1.30104422252877,3.55,"0126"
"5281","RIKO_02",9M 0S,15.59,6.81,22.8604375797459,14.0804375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.40948345599552,1.40948345599552,1.3247203510919,3.37,"0126"
"5282","RIKO_02",10M 0S,15.42,6.81,22.6904375797459,14.0804375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44014706321403,1.43898427251636,1.35074687612782,3.19,"0126"
"5283","RIKO_02",11M 0S,15.25,6.81,22.5204375797459,14.0804375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.4691891748091,1.46800293518869,1.37628426796564,3.02,"0126"
"5284","RIKO_02",12M 0S,15.08,6.81,22.3504375797459,14.0804375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.49942672441171,1.49821607065868,1.40280589420506,2.84,"0126"
"5285","RIKO_02",13M 0S,14.91,6.81,22.1804375797459,14.0804375797459,8.1,3.32,2610,10440,14.418094062999,2.52781046217786,1.52781046217786,1.42871841773092,2.67,"0126"
"5286","RIKO_02",14M 0S,14.74,6.81,22.0104375797459,14.0804375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56056301937461,1.56056301937461,1.45732039847926,2.49,"0126"
"5287","RIKO_02",15M 0S,14.57,6.81,21.8404375797459,14.0804375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.5947506112939,1.5947506112939,1.48709095818449,2.32,"0126"
"5288","RIKO_02",16M 0S,14.4,6.81,21.6704375797459,14.0804375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.63046966319377,1.63046966319377,1.51810320655247,2.15,"0126"
"5289","RIKO_02",17M 0S,14.24,6.81,21.5104375797459,14.0804375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.66558071919794,1.66558071919794,1.54849644621605,1.98,"0126"
"5290","RIKO_02",18M 0S,14.07,6.81,21.3404375797459,14.0804375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.70458192061167,1.70458192061167,1.58215169115172,1.8,"0126"
"5291","RIKO_02",19M 0S,13.91,6.81,21.1804375797459,14.0804375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.7468638566489,1.74545341941336,1.61730237403919,1.63,"0126"
"5292","RIKO_02",20M 0S,13.74,6.81,21.0104375797459,14.0804375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.78575248825984,1.78575248825984,1.6518426159116,1.46,"0126"
"5293","RIKO_01",0S,17.78,7.63,25.0504375797459,14.9004375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.30002608311731,1.30002608311731,1.23184451042003,5,"0127"
"5294","RIKO_01",1M 0S,17.6,7.63,24.8704375797459,14.9004375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.32349696525985,1.32349696525985,1.25289809445614,4.82,"0127"
"5295","RIKO_01",2M 0S,17.42,7.63,24.6904375797459,14.9004375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.34783092376309,1.34783092376309,1.27468385015145,4.63,"0127"
"5296","RIKO_01",3M 0S,17.24,7.63,24.5104375797459,14.9004375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.37307645615408,1.37307645615408,1.2972406470203,4.45,"0127"
"5297","RIKO_01",4M 0S,17.06,7.63,24.3304375797459,14.9004375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.39928576284631,1.39928576284631,1.32061015548044,4.27,"0127"
"5298","RIKO_01",5M 0S,16.88,7.63,24.1504375797459,14.9004375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.42389468073874,1.42497459434565,1.34346786604002,4.09,"0127"
"5299","RIKO_01",6M 0S,16.71,7.63,23.9804375797459,14.9004375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.45322298938774,1.45322298938774,1.36854869785291,3.91,"0127"
"5300","RIKO_01",7M 0S,16.53,7.63,23.8004375797459,14.9004375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.4826140161394,1.4826140161394,1.39458379894802,3.73,"0127"
"5301","RIKO_01",8M 0S,16.36,7.63,23.6304375797459,14.9004375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.51148507945483,1.51148507945483,1.42009870420576,3.55,"0127"
"5302","RIKO_01",9M 0S,16.18,7.63,23.4504375797459,14.9004375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.54330581796967,1.54330581796967,1.44815220983787,3.37,"0127"
"5303","RIKO_01",10M 0S,16.01,7.63,23.2804375797459,14.9004375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.57461393122204,1.57461393122204,1.47568425466678,3.19,"0127"
"5304","RIKO_01",11M 0S,15.83,7.63,23.1004375797459,14.9004375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.60600057778815,1.60721860458474,1.50428345806647,3.02,"0127"
"5305","RIKO_01",12M 0S,15.66,7.63,22.9304375797459,14.9004375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.64324592075227,1.64324592075227,1.53579853159933,2.84,"0127"
"5306","RIKO_01",13M 0S,15.49,7.63,22.7604375797459,14.9004375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.67878686305861,1.67878686305861,1.56679973486483,2.67,"0127"
"5307","RIKO_01",14M 0S,15.32,7.63,22.5904375797459,14.9004375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.71589918642922,1.71589918642922,1.59907828569841,2.49,"0127"
"5308","RIKO_01",15M 0S,15.15,7.63,22.4204375797459,14.9004375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.75468946059052,1.75468946059052,1.63271479086298,2.32,"0127"
"5309","RIKO_01",16M 0S,14.98,7.63,22.2504375797459,14.9004375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.79527411478105,1.79527411478105,1.66779678508215,2.15,"0127"
"5310","RIKO_01",17M 0S,14.81,7.63,22.0804375797459,14.9004375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.83778060496388,1.83778060496388,1.70441949168651,1.98,"0127"
"5311","RIKO_01",18M 0S,14.64,7.63,21.9104375797459,14.9004375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.88234875087599,1.88234875087599,1.74268668572691,1.8,"0127"
"5312","RIKO_01",19M 0S,14.47,7.63,21.7404375797459,14.9004375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.92913227246209,1.92913227246209,1.78271167602856,1.63,"0127"
"5313","RIKO_01",20M 0S,14.31,7.63,21.5804375797459,14.9004375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,2.97533903347915,1.97533903347915,1.82209885891607,1.46,"0127"
"5314","RIKO_02",0S,17.16,6.92,24.4304375797459,14.1904375797459,10.24,3.32,2610,9285.2377796694,18.2273189142111,2.21926413512116,1.21926413512116,1.15585102273865,5,"0127"
"5315","RIKO_02",1M 0S,16.98,6.92,24.2504375797459,14.1904375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.24107999439768,1.24107999439768,1.17543840904796,4.82,"0127"
"5316","RIKO_02",2M 0S,16.8,6.92,24.0704375797459,14.1904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26369076352639,1.26369076352639,1.19570110642087,4.63,"0127"
"5317","RIKO_02",3M 0S,16.63,6.92,23.9004375797459,14.1904375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.28581511263035,1.28581511263035,1.21549017017708,4.45,"0127"
"5318","RIKO_02",4M 0S,16.45,6.92,23.7204375797459,14.1904375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.31010123228129,1.31010123228129,1.23716998535477,4.27,"0127"
"5319","RIKO_02",5M 0S,16.28,6.92,23.5504375797459,14.1904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.33389580594452,1.33389580594452,1.25836765340271,4.09,"0127"
"5320","RIKO_02",6M 0S,16.1,6.92,23.3704375797459,14.1904375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.36005062566892,1.36005062566892,1.28161862499728,3.91,"0127"
"5321","RIKO_02",7M 0S,15.93,6.92,23.2004375797459,14.1904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.38571195822871,1.38571195822871,1.30438083281894,3.73,"0127"
"5322","RIKO_02",8M 0S,15.76,6.92,23.0304375797459,14.1904375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.41236026511773,1.41236026511773,1.3279661974325,3.55,"0127"
"5323","RIKO_02",9M 0S,15.59,6.92,22.8604375797459,14.1904375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.44005360364945,1.44005360364945,1.35242019320187,3.37,"0127"
"5324","RIKO_02",10M 0S,15.42,6.92,22.6904375797459,14.1904375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.46885467572243,1.46885467572243,1.37779170690215,3.19,"0127"
"5325","RIKO_02",11M 0S,15.25,6.92,22.5204375797459,14.1904375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49883130175759,1.49883130175759,1.40413336392481,3.02,"0127"
"5326","RIKO_02",12M 0S,15.08,6.92,22.3504375797459,14.1904375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53005695387754,1.53005695387754,1.43150189263208,2.84,"0127"
"5327","RIKO_02",13M 0S,14.91,6.92,22.1804375797459,14.1904375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.56261135715153,1.56261135715153,1.4599585321691,2.67,"0127"
"5328","RIKO_02",14M 0S,14.74,6.92,22.0104375797459,14.1904375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.59658116926352,1.59658116926352,1.48956948990355,2.49,"0127"
"5329","RIKO_02",15M 0S,14.57,6.92,21.8404375797459,14.1904375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.6320607508027,1.6320607508027,1.52040645568475,2.32,"0127"
"5330","RIKO_02",16M 0S,14.4,6.92,21.6704375797459,14.1904375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.66915304059368,1.66915304059368,1.55254718132989,2.15,"0127"
"5331","RIKO_02",17M 0S,14.24,6.92,21.5104375797459,14.1904375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.7056372600602,1.7056372600602,1.58406380638376,1.98,"0127"
"5332","RIKO_02",18M 0S,14.07,6.92,21.3404375797459,14.1904375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.74619087323646,1.74619087323646,1.61898315770772,1.8,"0127"
"5333","RIKO_02",19M 0S,13.91,6.92,21.1804375797459,14.1904375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.78616090753086,1.78616090753086,1.65328458359754,1.63,"0127"
"5334","RIKO_02",20M 0S,13.74,6.92,21.0104375797459,14.1904375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.83068398000597,1.83068398000597,1.69135911884924,1.46,"0127"
"5335","RIKO_01",0S,17.78,7.63,25.0504375797459,14.9004375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.30002608311731,1.30002608311731,1.23184451042003,5,"0128"
"5336","RIKO_01",1M 0S,17.6,7.63,24.8704375797459,14.9004375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.32349696525985,1.32349696525985,1.25289809445614,4.82,"0128"
"5337","RIKO_01",2M 0S,17.42,7.63,24.6904375797459,14.9004375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.34783092376309,1.34783092376309,1.27468385015145,4.63,"0128"
"5338","RIKO_01",3M 0S,17.24,7.63,24.5104375797459,14.9004375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.37307645615408,1.37307645615408,1.2972406470203,4.45,"0128"
"5339","RIKO_01",4M 0S,17.06,7.63,24.3304375797459,14.9004375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.39928576284631,1.39928576284631,1.32061015548044,4.27,"0128"
"5340","RIKO_01",5M 0S,16.88,7.63,24.1504375797459,14.9004375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.42389468073874,1.42497459434565,1.34346786604002,4.09,"0128"
"5341","RIKO_01",6M 0S,16.71,7.63,23.9804375797459,14.9004375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.45322298938774,1.45322298938774,1.36854869785291,3.91,"0128"
"5342","RIKO_01",7M 0S,16.53,7.63,23.8004375797459,14.9004375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.4826140161394,1.4826140161394,1.39458379894802,3.73,"0128"
"5343","RIKO_01",8M 0S,16.36,7.63,23.6304375797459,14.9004375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.51148507945483,1.51148507945483,1.42009870420576,3.55,"0128"
"5344","RIKO_01",9M 0S,16.18,7.63,23.4504375797459,14.9004375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.54330581796967,1.54330581796967,1.44815220983787,3.37,"0128"
"5345","RIKO_01",10M 0S,16.01,7.63,23.2804375797459,14.9004375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.57461393122204,1.57461393122204,1.47568425466678,3.19,"0128"
"5346","RIKO_01",11M 0S,15.83,7.63,23.1004375797459,14.9004375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.60600057778815,1.60721860458474,1.50428345806647,3.02,"0128"
"5347","RIKO_01",12M 0S,15.66,7.63,22.9304375797459,14.9004375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.64324592075227,1.64324592075227,1.53579853159933,2.84,"0128"
"5348","RIKO_01",13M 0S,15.49,7.63,22.7604375797459,14.9004375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.67878686305861,1.67878686305861,1.56679973486483,2.67,"0128"
"5349","RIKO_01",14M 0S,15.32,7.63,22.5904375797459,14.9004375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.71589918642922,1.71589918642922,1.59907828569841,2.49,"0128"
"5350","RIKO_01",15M 0S,15.15,7.63,22.4204375797459,14.9004375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.75468946059052,1.75468946059052,1.63271479086298,2.32,"0128"
