"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"5351","RIKO_01",16M 0S,14.98,7.63,22.2504375797459,14.9004375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.79527411478105,1.79527411478105,1.66779678508215,2.15,"0128"
"5352","RIKO_01",17M 0S,14.81,7.63,22.0804375797459,14.9004375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.83778060496388,1.83778060496388,1.70441949168651,1.98,"0128"
"5353","RIKO_01",18M 0S,14.64,7.63,21.9104375797459,14.9004375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.88234875087599,1.88234875087599,1.74268668572691,1.8,"0128"
"5354","RIKO_01",19M 0S,14.47,7.63,21.7404375797459,14.9004375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.92913227246209,1.92913227246209,1.78271167602856,1.63,"0128"
"5355","RIKO_01",20M 0S,14.31,7.63,21.5804375797459,14.9004375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,2.97533903347915,1.97533903347915,1.82209885891607,1.46,"0128"
"5356","RIKO_02",0S,17.16,6.89,24.4304375797459,14.1604375797459,10.27,3.32,2610,9271.6661703016,18.2807192625925,2.2127813771802,1.2127813771802,1.14988012538234,5,"0128"
"5357","RIKO_02",1M 0S,16.98,6.89,24.2504375797459,14.1604375797459,10.09,3.32,2610,9354.00127969497,17.9603171723037,2.23441672384942,1.23441672384942,1.16931144567124,4.82,"0128"
"5358","RIKO_02",2M 0S,16.8,6.89,24.0704375797459,14.1604375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.25683801651268,1.25683801651268,1.18941077711901,4.63,"0128"
"5359","RIKO_02",3M 0S,16.63,6.89,23.9004375797459,14.1604375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27877461433683,1.27877461433683,1.20903840997496,4.45,"0128"
"5360","RIKO_02",4M 0S,16.45,6.89,23.7204375797459,14.1604375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.30285196063187,1.30285196063187,1.23053923402953,4.27,"0128"
"5361","RIKO_02",5M 0S,16.28,6.89,23.5504375797459,14.1604375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.32643926982329,1.32643926982329,1.25155973223741,4.09,"0128"
"5362","RIKO_02",6M 0S,16.1,6.89,23.3704375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.34981179432112,1.3508963930196,1.27331087037971,3.91,"0128"
"5363","RIKO_02",7M 0S,15.93,6.89,23.2004375797459,14.1604375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37779477252663,1.37779477252663,1.29718098825308,3.73,"0128"
"5364","RIKO_02",8M 0S,15.76,6.89,23.0304375797459,14.1604375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.40420121123345,1.40420121123345,1.32056156314194,3.55,"0128"
"5365","RIKO_02",9M 0S,15.59,6.89,22.8604375797459,14.1604375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.43163962570583,1.43163962570583,1.34480043777133,3.37,"0128"
"5366","RIKO_02",10M 0S,15.42,6.89,22.6904375797459,14.1604375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.46017171672224,1.46017171672224,1.3699457580697,3.19,"0128"
"5367","RIKO_02",11M 0S,15.25,6.89,22.5204375797459,14.1604375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.48986420378477,1.48986420378477,1.39604933954484,3.02,"0128"
"5368","RIKO_02",12M 0S,15.08,6.89,22.3504375797459,14.1604375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.52078934598787,1.52078934598787,1.42316702368427,2.84,"0128"
"5369","RIKO_02",13M 0S,14.91,6.89,22.1804375797459,14.1604375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.55302552913226,1.55302552913226,1.45135907671594,2.67,"0128"
"5370","RIKO_02",14M 0S,14.74,6.89,22.0104375797459,14.1604375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.5866579291262,1.5866579291262,1.48069063672208,2.49,"0128"
"5371","RIKO_02",15M 0S,14.57,6.89,21.8404375797459,14.1604375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.62177926349488,1.62177926349488,1.51123221608761,2.32,"0128"
"5372","RIKO_02",16M 0S,14.4,6.89,21.6704375797459,14.1604375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.65495541803733,1.65628520527137,1.54115096333001,2.15,"0128"
"5373","RIKO_02",17M 0S,14.24,6.89,21.5104375797459,14.1604375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.6945938426722,1.6945938426722,1.57426553391452,1.98,"0128"
"5374","RIKO_02",18M 0S,14.07,6.89,21.3404375797459,14.1604375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.73471653811152,1.73471653811152,1.60883441261821,1.8,"0128"
"5375","RIKO_02",19M 0S,13.91,6.89,21.1804375797459,14.1604375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,2.77425423698585,1.77425423698585,1.64278594216947,1.63,"0128"
"5376","RIKO_02",20M 0S,13.74,6.89,21.0104375797459,14.1604375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.81828682388915,1.81828682388915,1.68046556560012,1.46,"0128"
"5377","RIKO_01",0S,17.78,7.9,25.0504375797459,15.1704375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.3628810469272,1.3628810469272,1.28955470971665,5,"0129"
"5378","RIKO_01",1M 0S,17.6,7.9,24.8704375797459,15.1704375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.38817162305574,1.38817162305574,1.31217452120049,4.82,"0129"
"5379","RIKO_01",2M 0S,17.42,7.9,24.6904375797459,15.1704375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.41441856550848,1.41441856550848,1.33560203933489,4.63,"0129"
"5380","RIKO_01",3M 0S,17.24,7.9,24.5104375797459,15.1704375797459,9.34,3.32,2610,9722.31235878138,16.6253084627667,2.44167716741335,1.44167716741335,1.35988131286369,4.45,"0129"
"5381","RIKO_01",4M 0S,17.06,7.9,24.3304375797459,15.1704375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.47000706808304,1.47000706808305,1.3850596527985,4.27,"0129"
"5382","RIKO_01",5M 0S,16.88,7.9,24.1504375797459,15.1704375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.49947268860141,1.49947268860141,1.41118794012195,4.09,"0129"
"5383","RIKO_01",6M 0S,16.71,7.9,23.9804375797459,15.1704375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.52840689485138,1.52840689485138,1.43678623513106,3.91,"0129"
"5384","RIKO_01",7M 0S,16.53,7.9,23.8004375797459,15.1704375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.56028560181236,1.56028560181236,1.46492236610365,3.73,"0129"
"5385","RIKO_01",8M 0S,16.36,7.9,23.6304375797459,15.1704375797459,8.45,3.32,2610,10221.5004861982,15.0410981274496,2.59470588682138,1.59352245486872,1.4941824694009,3.55,"0129"
"5386","RIKO_01",9M 0S,16.18,7.9,23.4504375797459,15.1704375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.62623970333825,1.62623970333825,1.52291091718872,3.37,"0129"
"5387","RIKO_01",10M 0S,16.01,7.9,23.2804375797459,15.1704375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.66032857504817,1.66032857504817,1.55276573769124,3.19,"0129"
"5388","RIKO_01",11M 0S,15.83,7.9,23.1004375797459,15.1704375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.69801573059782,1.69801573059782,1.58567961076671,3.02,"0129"
"5389","RIKO_01",12M 0S,15.66,7.9,22.9304375797459,15.1704375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.73521452881968,1.73521452881968,1.61807232933083,2.84,"0129"
"5390","RIKO_01",13M 0S,15.49,7.9,22.7604375797459,15.1704375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.774079676369,1.774079676369,1.65181610315879,2.67,"0129"
"5391","RIKO_01",14M 0S,15.32,7.9,22.5904375797459,15.1704375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.81472570669012,1.81472570669012,1.68699725847961,2.49,"0129"
"5392","RIKO_01",15M 0S,15.15,7.9,22.4204375797459,15.1704375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.85727789567458,1.85727789567458,1.7237096360363,2.32,"0129"
"5393","RIKO_01",16M 0S,14.98,7.9,22.2504375797459,15.1704375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.90187355136168,1.90187355136168,1.76205542692841,2.15,"0129"
"5394","RIKO_01",17M 0S,14.81,7.9,22.0804375797459,15.1704375797459,6.91,3.32,2610,11303.2669483108,12.299880243867,2.94866349401457,1.94866349401457,1.8021461225583,1.98,"0129"
"5395","RIKO_01",18M 0S,14.64,7.9,21.9104375797459,15.1704375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.99781376018408,1.99781376018408,1.84410359727707,1.8,"0129"
"5396","RIKO_01",19M 0S,14.47,7.9,21.7404375797459,15.1704375797459,6.57,3.32,2610,11592.0520716945,11.6946762955436,3.04950757133039,2.04950757133039,1.8880613458721,1.63,"0129"
"5397","RIKO_01",20M 0S,14.31,7.9,21.5804375797459,15.1704375797459,6.4,3.32,2610,11745,11.3920743213819,3.10551011619386,2.10394761619386,1.93416590236379,1.46,"0129"
"5398","RIKO_02",0S,17.16,8.68,24.4304375797459,15.9504375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.67986612542933,1.67986612542933,1.57549094853568,5,"0129"
"5399","RIKO_02",1M 0S,16.98,8.68,24.2504375797459,15.9504375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.71629695706514,1.71629695706514,1.60749218529779,4.82,"0129"
"5400","RIKO_02",2M 0S,16.8,8.68,24.0704375797459,15.9504375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.75434294872422,1.75434294872422,1.64082038802085,4.63,"0129"
"5401","RIKO_02",3M 0S,16.63,8.68,23.9004375797459,15.9504375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.79185720045795,1.79185720045795,1.67359132480464,4.45,"0129"
"5402","RIKO_02",4M 0S,16.45,8.68,23.7204375797459,15.9504375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.83336740587396,1.83336740587396,1.70974757582275,4.27,"0129"
"5403","RIKO_02",5M 0S,16.28,8.68,23.5504375797459,15.9504375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.87437693995272,1.87437693995272,1.74535948721968,4.09,"0129"
"5404","RIKO_02",6M 0S,16.1,8.68,23.3704375797459,15.9504375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.91591719295299,1.91726308797318,1.78248645890746,3.91,"0129"
"5405","RIKO_02",7M 0S,15.93,8.68,23.2004375797459,15.9504375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.96486410257113,1.96486410257113,1.8235586580723,3.73,"0129"
"5406","RIKO_02",8M 0S,15.76,8.68,23.0304375797459,15.9504375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,3.0120430428871,2.0120430428871,1.86412569878499,3.55,"0129"
"5407","RIKO_02",9M 0S,15.59,8.68,22.8604375797459,15.9504375797459,6.91,3.32,2610,11303.2669483108,12.299880243867,3.06154337824033,2.06154337824033,1.90653872102239,3.37,"0129"
"5408","RIKO_02",10M 0S,15.42,8.68,22.6904375797459,15.9504375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,3.11354076315144,2.11354076315144,1.9509266589295,3.19,"0129"
"5409","RIKO_02",11M 0S,15.25,8.68,22.5204375797459,15.9504375797459,6.57,3.32,2610,11592.0520716945,11.6946762955436,3.16822903251761,2.16822903251761,1.99743074022253,3.02,"0129"
"5410","RIKO_02",12M 0S,15.08,8.68,22.3504375797459,15.9504375797459,6.4,3.32,2610,11745,11.3920743213819,3.22582261619386,2.22582261619386,2.04620598717209,2.84,"0129"
"5411","RIKO_02",13M 0S,14.91,8.68,22.1804375797459,15.9504375797459,6.23,3.32,2610,11904.1662857956,11.0894723472202,3.28655934889899,2.28655934889899,2.09742294300574,2.67,"0129"
"5412","RIKO_02",14M 0S,14.74,8.68,22.0104375797459,15.9504375797459,6.06,3.32,2610,12069.9840452042,10.7868703730585,3.35070375307602,2.35070375307602,2.15126966424027,2.49,"0129"
"5413","RIKO_02",15M 0S,14.57,8.68,21.8404375797459,15.9504375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.41855089026158,2.41855089026158,2.20795402799268,2.32,"0129"
"5414","RIKO_02",16M 0S,14.4,8.68,21.6704375797459,15.9504375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.49043089923788,2.49043089923788,2.26770641393856,2.15,"0129"
"5415","RIKO_02",17M 0S,14.24,8.68,21.5104375797459,15.9504375797459,5.56,3.32,2610,12601.0174306589,9.89686456670054,3.56209797547494,2.56209797547494,2.32697548131232,1.98,"0129"
"5416","RIKO_02",18M 0S,14.07,8.68,21.3404375797459,15.9504375797459,5.39,3.32,2610,12798.1921265023,9.59426259253883,3.64290626041571,2.64290626041571,2.39344045405775,1.8,"0129"
"5417","RIKO_02",19M 0S,13.91,8.68,21.1804375797459,15.9504375797459,5.23,3.32,2610,12992.4831923258,9.30946073450428,3.72375998922384,2.72375998922384,2.45955994429736,1.63,"0129"
"5418","RIKO_02",20M 0S,13.74,8.68,21.0104375797459,15.9504375797459,5.06,3.32,2610,13208.9333766439,9.00685876034258,3.81526971218195,2.81526971218195,2.5339357012195,1.46,"0129"
"5419","RIKO_01",0S,17.78,8,25.0504375797459,15.2704375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.38704138483034,1.38704138483034,1.31169356386815,5,"0130"
"5420","RIKO_01",1M 0S,17.6,8,24.8704375797459,15.2704375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.41304841079591,1.41304841079591,1.33492812653094,4.82,"0130"
"5421","RIKO_01",2M 0S,17.42,8,24.6904375797459,15.2704375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.44004933584296,1.44004933584296,1.35900065905017,4.63,"0130"
"5422","RIKO_01",3M 0S,17.24,8,24.5104375797459,15.2704375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.46810224498276,1.46810224498276,1.38395732682356,4.45,"0130"
"5423","RIKO_01",4M 0S,17.06,8,24.3304375797459,15.2704375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.49726983925394,1.49726983925394,1.40984774981105,4.27,"0130"
"5424","RIKO_01",5M 0S,16.88,8,24.1504375797459,15.2704375797459,8.89,3.32,2610,9965.34015974556,15.8243032370446,2.52477668657376,1.52590154596633,1.43520527614361,4.09,"0130"
"5425","RIKO_01",6M 0S,16.71,8,23.9804375797459,15.2704375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.5574356766522,1.5574356766522,1.46306794730123,3.91,"0130"
"5426","RIKO_01",7M 0S,16.53,8,23.8004375797459,15.2704375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.59030067334592,1.59030067334592,1.49203387283528,3.73,"0130"
"5427","RIKO_01",8M 0S,16.36,8,23.6304375797459,15.2704375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.622639323402,1.622639323402,1.52046377783978,3.55,"0130"
"5428","RIKO_01",9M 0S,16.18,8,23.4504375797459,15.2704375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.65834532318346,1.65834532318346,1.55177125056981,3.37,"0130"
"5429","RIKO_01",10M 0S,16.01,8,23.2804375797459,15.2704375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.69354116649697,1.69354116649697,1.58254673466321,3.19,"0130"
"5430","RIKO_01",11M 0S,15.83,8,23.1004375797459,15.2704375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.72898784995417,1.73026336015825,1.61456762711613,3.02,"0130"
"5431","RIKO_01",12M 0S,15.66,8,22.9304375797459,15.2704375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.77092229029252,1.77092229029252,1.64991540763485,2.84,"0130"
"5432","RIKO_01",13M 0S,15.49,8,22.7604375797459,15.2704375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.81111678820303,1.81111678820303,1.68475057806322,2.67,"0130"
"5433","RIKO_01",14M 0S,15.32,8,22.5904375797459,15.2704375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.85317824366676,1.85317824366676,1.72108844671154,2.49,"0130"
"5434","RIKO_01",15M 0S,15.15,8,22.4204375797459,15.2704375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.89723982428541,1.89723982428541,1.75902839072651,2.32,"0130"
"5435","RIKO_01",16M 0S,14.98,8,22.2504375797459,15.2704375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.9434476710087,1.94344767100869,1.79867874751795,2.15,"0130"
"5436","RIKO_01",17M 0S,14.81,8,22.0804375797459,15.2704375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.99196251742154,1.99196251742154,1.84015784791627,1.98,"0130"
"5437","RIKO_01",18M 0S,14.64,8,21.9104375797459,15.2704375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,3.04296155777721,2.04296155777721,1.88359519565737,1.8,"0130"
"5438","RIKO_01",19M 0S,14.47,8,21.7404375797459,15.2704375797459,6.47,3.32,2610,11681.2916649384,11.516675134272,3.09664060952716,2.09664060952715,1.92913281795826,1.63,"0130"
"5439","RIKO_01",20M 0S,14.31,8,21.5804375797459,15.2704375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.14980423829488,2.14980423829488,1.97404994541226,1.46,"0130"
"5440","RIKO_02",0S,17.16,8.78,24.4304375797459,16.0504375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.71184543480199,1.71184543480199,1.60429379193921,5,"0130"
"5441","RIKO_02",1M 0S,16.98,8.78,24.2504375797459,16.0504375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.74942252971228,1.74942252971228,1.63725198288272,4.82,"0130"
"5442","RIKO_02",2M 0S,16.8,8.78,24.0704375797459,16.0504375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.78521354217194,1.7864588721844,1.66964717697724,4.63,"0130"
"5443","RIKO_02",3M 0S,16.63,8.78,23.9004375797459,16.0504375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.82742226033639,1.82742226033639,1.70537516659798,4.45,"0130"
"5444","RIKO_02",4M 0S,16.45,8.78,23.7204375797459,16.0504375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.86657093016155,1.86787301349488,1.74055121870968,4.27,"0130"
"5445","RIKO_02",5M 0S,16.28,8.78,23.5504375797459,16.0504375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.91270196581876,1.91270196581876,1.77941343919818,4.09,"0130"
"5446","RIKO_02",6M 0S,16.1,8.78,23.3704375797459,16.0504375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.95569778221565,1.95706203869587,1.81774442975665,3.91,"0130"
"5447","RIKO_02",7M 0S,15.93,8.78,23.2004375797459,16.0504375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,3.00213194743585,2.00352859548054,1.85776318052239,3.73,"0130"
"5448","RIKO_02",8M 0S,15.76,8.78,23.0304375797459,16.0504375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,3.05519552201156,2.05519552201156,1.90210241447746,3.55,"0130"
"5449","RIKO_02",9M 0S,15.59,8.78,22.8604375797459,16.0504375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,3.10649996235546,2.10649996235546,1.94596655482319,3.37,"0130"
"5450","RIKO_02",10M 0S,15.42,8.78,22.6904375797459,16.0504375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,3.16043143729528,2.16043143729529,1.99190154134086,3.19,"0130"
"5451","RIKO_02",11M 0S,15.25,8.78,22.5204375797459,16.0504375797459,6.47,3.32,2610,11681.2916649384,11.516675134272,3.21719702374663,2.21719702374663,2.04005756778394,3.02,"0130"
"5452","RIKO_02",12M 0S,15.08,8.78,22.3504375797459,16.0504375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.27702614978424,2.27702614978424,2.09059971202384,2.84,"0130"
"5453","RIKO_02",13M 0S,14.91,8.78,22.1804375797459,16.0504375797459,6.13,3.32,2610,12000.8710939949,10.9114711859486,3.3401736939055,2.3401736939055,2.14370982664902,2.67,"0130"
"5454","RIKO_02",14M 0S,14.74,8.78,22.0104375797459,16.0504375797459,5.96,3.32,2610,12170.8210859432,10.6088692117869,3.40692361470481,2.40692361470481,2.19958872525141,2.49,"0130"
"5455","RIKO_02",15M 0S,14.57,8.78,21.8404375797459,16.0504375797459,5.8,3.32,2610,12337.5524314995,10.3240673537524,3.47159736959322,2.47332150752426,2.25490868550014,2.32,"0130"
"5456","RIKO_02",16M 0S,14.4,8.78,21.6704375797459,16.0504375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.54622819602854,2.54800439496282,2.31681876698987,2.15,"0130"
"5457","RIKO_02",17M 0S,14.24,8.78,21.5104375797459,16.0504375797459,5.46,3.32,2610,12715.8877864584,9.71886340542895,3.62733786513566,2.62733786513566,2.38222438940978,1.98,"0130"
"5458","RIKO_02",18M 0S,14.07,8.78,21.3404375797459,16.0504375797459,5.3,3.32,2610,12906.3985886188,9.4340615473944,3.70476693276239,2.70665372521522,2.44724815118053,1.8,"0130"
"5459","RIKO_02",19M 0S,13.91,8.78,21.1804375797459,16.0504375797459,5.13,3.32,2610,13118.5044076959,9.13145957323269,3.7963479032438,2.7963479032438,2.52034148155983,1.63,"0130"
"5460","RIKO_02",20M 0S,13.74,8.78,21.0104375797459,16.0504375797459,4.96,3.32,2610,13341.4234864636,8.82885759907098,3.8921904725082,2.8921904725082,2.5979354745742,1.46,"0130"
"5461","RIKO_01",0S,17.78,8.01,25.0504375797459,15.2804375797459,9.77,3.32,2610,9505.95439102986,17.3907134562346,2.38948462063876,1.38948462063876,1.31393101996169,5,"0131"
"5462","RIKO_01",1M 0S,17.6,8.01,24.8704375797459,15.2804375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.41556462394585,1.41556462394585,1.33722814178575,4.82,"0131"
"5463","RIKO_01",2M 0S,17.42,8.01,24.6904375797459,15.2804375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.44264237445703,1.44264237445703,1.36136633230647,4.63,"0131"
"5464","RIKO_01",3M 0S,17.24,8.01,24.5104375797459,15.2804375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.47077624524818,1.47077624524818,1.38639197496411,4.45,"0131"
"5465","RIKO_01",4M 0S,17.06,8.01,24.3304375797459,15.2804375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.50002925344096,1.50002925344096,1.41235492768839,4.27,"0131"
"5466","RIKO_01",5M 0S,16.88,8.01,24.1504375797459,15.2804375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.53046953141383,1.53046953141383,1.43930885444092,4.09,"0131"
"5467","RIKO_01",6M 0S,16.71,8.01,23.9804375797459,15.2804375797459,8.69,3.32,2610,10079.3637806781,15.4683009145014,2.56332160456164,1.56217085657545,1.46731159546007,3.91,"0131"
"5468","RIKO_01",7M 0S,16.53,8.01,23.8004375797459,15.2804375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.59334093235219,1.59334093235219,1.49477786135647,3.73,"0131"
"5469","RIKO_01",8M 0S,16.36,8.01,23.6304375797459,15.2804375797459,8.34,3.32,2610,10288.6876483437,14.8452968500508,2.62892862633581,1.62772958556843,1.52500323080385,3.55,"0131"
"5470","RIKO_01",9M 0S,16.18,8.01,23.4504375797459,15.2804375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.66159911182873,1.66159911182873,1.55469364111745,3.37,"0131"
"5471","RIKO_01",10M 0S,16.01,8.01,23.2804375797459,15.2804375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.70028344726417,1.6990318828086,1.58741716702703,3.19,"0131"
"5472","RIKO_01",11M 0S,15.83,8.01,23.1004375797459,15.2804375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.73596735852183,1.73596735852183,1.61961324767183,3.02,"0131"
"5473","RIKO_01",12M 0S,15.66,8.01,22.9304375797459,15.2804375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.77454441093342,1.77454441093342,1.65314237043902,2.84,"0131"
"5474","RIKO_01",13M 0S,15.49,8.01,22.7604375797459,15.2804375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.81487496572736,1.81487496572737,1.68808907510604,2.67,"0131"
"5475","RIKO_01",14M 0S,15.32,8.01,22.5904375797459,15.2804375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.85708136027916,1.85708136027916,1.72454520436603,2.49,"0131"
"5476","RIKO_01",15M 0S,15.15,8.01,22.4204375797459,15.2804375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,2.90129758314295,1.90129758314295,1.76261070980609,2.32,"0131"
"5477","RIKO_01",16M 0S,14.98,8.01,22.2504375797459,15.2804375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.94767069492693,1.94767069492693,1.80239456703577,2.15,"0131"
"5478","RIKO_01",17M 0S,14.81,8.01,22.0804375797459,15.2804375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,2.9963624623001,1.9963624623001,1.84401581760966,1.98,"0131"
"5479","RIKO_01",18M 0S,14.64,8.01,21.9104375797459,15.2804375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,3.04755124338472,2.04755124338472,1.88760475872398,1.8,"0131"
"5480","RIKO_01",19M 0S,14.47,8.01,21.7404375797459,15.2804375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,3.10143417084221,2.10143417084221,1.93330430573103,1.63,"0131"
"5481","RIKO_01",20M 0S,14.31,8.01,21.5804375797459,15.2804375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.15981951409232,2.15822968897308,1.98127155748571,1.46,"0131"
"5482","RIKO_02",0S,17.16,8.79,24.4304375797459,16.0604375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.71508539350546,1.71508539350546,1.60720954857934,5,"0131"
"5483","RIKO_02",1M 0S,16.98,8.79,24.2504375797459,16.0604375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.75277957797811,1.75277957797811,1.64026536728878,4.82,"0131"
"5484","RIKO_02",2M 0S,16.8,8.79,24.0704375797459,16.0604375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.79216788310121,1.79216788310121,1.6747094711826,4.63,"0131"
"5485","RIKO_02",3M 0S,16.63,8.79,23.9004375797459,16.0604375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.8310286662807,1.8310286662807,1.70859516358716,4.45,"0131"
"5486","RIKO_02",4M 0S,16.45,8.79,23.7204375797459,16.0604375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.87405544956145,1.87405544956145,1.74600149195861,4.27,"0131"
"5487","RIKO_02",5M 0S,16.28,8.79,23.5504375797459,16.0604375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.91659075349008,1.91659075349008,1.78286535737808,4.09,"0131"
"5488","RIKO_02",6M 0S,16.1,8.79,23.3704375797459,16.0604375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.95973562071594,1.96110174093452,1.82131943361797,3.91,"0131"
"5489","RIKO_02",7M 0S,15.93,8.79,23.2004375797459,16.0604375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,3.01054128062195,2.01054128062195,1.8638858141677,3.73,"0131"
"5490","RIKO_02",8M 0S,15.76,8.79,23.0304375797459,16.0604375797459,6.97,3.32,2610,11254.510716942,12.40668094063,3.05957887283224,2.05957887283224,1.90595555010584,3.55,"0131"
"5491","RIKO_02",9M 0S,15.59,8.79,22.8604375797459,16.0604375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,3.11106834465304,2.11106834465304,1.9499682513115,3.37,"0131"
"5492","RIKO_02",10M 0S,15.42,8.79,22.6904375797459,16.0604375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,3.16519830220825,2.16519830220825,1.99606170152463,3.19,"0131"
"5493","RIKO_02",11M 0S,15.25,8.79,22.5204375797459,16.0604375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,3.22217720489794,2.22217720489794,2.04438702764823,3.02,"0131"
"5494","RIKO_02",12M 0S,15.08,8.79,22.3504375797459,16.0604375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.28223604827356,2.28223604827356,2.0951103550357,2.84,"0131"
"5495","RIKO_02",13M 0S,14.91,8.79,22.1804375797459,16.0604375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.34563149405894,2.34563149405894,2.14841471546392,2.67,"0131"
"5496","RIKO_02",14M 0S,14.74,8.79,22.0104375797459,16.0604375797459,5.95,3.32,2610,12181.0443729923,10.5910690956597,3.41264953674633,2.41264953674633,2.20450225396896,2.49,"0131"
"5497","RIKO_02",15M 0S,14.57,8.79,21.8404375797459,16.0604375797459,5.78,3.32,2610,12358.8792450518,10.288467121498,3.48360981723887,2.48360981723887,2.26359679062439,2.32,"0131"
"5498","RIKO_02",16M 0S,14.4,8.79,21.6704375797459,16.0604375797459,5.61,3.32,2610,12544.7374824136,9.98586514733634,3.55887072079157,2.55887072079157,2.32594680569945,2.15,"0131"
"5499","RIKO_02",17M 0S,14.24,8.79,21.5104375797459,16.0604375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.63399353094325,2.63399353094325,2.38785037117177,1.98,"0131"
"5500","RIKO_02",18M 0S,14.07,8.79,21.3404375797459,16.0604375797459,5.28,3.32,2610,12930.8194214091,9.39846131514008,3.71880014084104,2.71880014084104,2.45733836698393,1.8,"0131"
"5501","RIKO_02",19M 0S,13.91,8.79,21.1804375797459,16.0604375797459,5.12,3.32,2610,13131.3091978675,9.11365945710553,3.80376264524232,2.80376264524232,2.52653730884122,1.63,"0131"
"5502","RIKO_02",20M 0S,13.74,8.79,21.0104375797459,16.0604375797459,4.95,3.32,2610,13354.8928725154,8.81105748294383,3.90005348356378,2.90005348356378,2.6044631775641,1.46,"0131"
"5503","RIKO_01",0S,17.78,6.78,25.0504375797459,14.0504375797459,10.99,3.32,2610,8962.8094191642,19.562327623748,2.1242279111593,1.12331799305193,1.06868808861666,5,"0132"
"5504","RIKO_01",1M 0S,17.6,6.78,24.8704375797459,14.0504375797459,10.81,3.32,2610,9037.12233061506,19.2419255334591,2.142947709865,1.1420226404848,1.08560396437629,4.82,"0132"
"5505","RIKO_01",2M 0S,17.42,6.78,24.6904375797459,14.0504375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.16230148105745,1.16136074728511,1.10306396337708,4.63,"0132"
"5506","RIKO_01",3M 0S,17.24,6.78,24.5104375797459,14.0504375797459,10.46,3.32,2610,9187.07296974581,18.6189214690086,2.18023563514729,1.18023563514729,1.1200776067352,4.45,"0132"
"5507","RIKO_01",4M 0S,17.06,6.78,24.3304375797459,14.0504375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.20090123965376,1.20090123965376,1.13867360363222,4.27,"0132"
"5508","RIKO_01",5M 0S,16.88,6.78,24.1504375797459,14.0504375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.22230343996443,1.22230343996443,1.1578975022527,4.09,"0132"
"5509","RIKO_01",6M 0S,16.71,6.78,23.9804375797459,14.0504375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.24549039754442,1.2444823330283,1.17778165077368,3.91,"0132"
"5510","RIKO_01",7M 0S,16.53,6.78,23.8004375797459,14.0504375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.26618099934776,1.26618099934776,1.19719853196132,3.73,"0132"
"5511","RIKO_01",8M 0S,16.36,6.78,23.6304375797459,14.0504375797459,9.57,3.32,2610,9604.77154145982,17.0347111336914,2.29104124802933,1.28999631594992,1.21846778929999,3.55,"0132"
"5512","RIKO_01",9M 0S,16.18,6.78,23.4504375797459,14.0504375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.31332603655752,1.31332603655752,1.23926118478259,3.37,"0132"
"5513","RIKO_01",10M 0S,16.01,6.78,23.2804375797459,14.0504375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.34005040603478,1.3389658073363,1.26206548952073,3.19,"0132"
"5514","RIKO_01",11M 0S,15.83,6.78,23.1004375797459,14.0504375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.36411765123102,1.36411765123102,1.28438714261293,3.02,"0132"
"5515","RIKO_01",12M 0S,15.66,6.78,22.9304375797459,14.0504375797459,8.88,3.32,2610,9970.94969588343,15.8065031209174,2.39023251617575,1.39023251617575,1.30751260078506,2.84,"0132"
"5516","RIKO_01",13M 0S,15.49,6.78,22.7604375797459,14.0504375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.41736679031466,1.41736679031466,1.33148607776608,2.67,"0132"
"5517","RIKO_01",14M 0S,15.32,6.78,22.5904375797459,14.0504375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.44844838729668,1.44727605435413,1.35784693588572,2.49,"0132"
"5518","RIKO_01",15M 0S,15.15,6.78,22.4204375797459,14.0504375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.47790248129673,1.47670630904793,1.38371998079489,2.32,"0132"
"5519","RIKO_01",16M 0S,14.98,6.78,22.2504375797459,14.0504375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.50857933377786,1.50735833255686,1.41059817221243,2.15,"0132"
"5520","RIKO_01",17M 0S,14.81,6.78,22.0804375797459,14.0504375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.54055670120208,1.53930981840906,1.43854124411866,1.98,"0132"
"5521","RIKO_01",18M 0S,14.64,6.78,21.9104375797459,14.0504375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.57064436941993,1.57064436941994,1.46587112141833,1.8,"0132"
"5522","RIKO_01",19M 0S,14.47,6.78,21.7404375797459,14.0504375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.60536602648123,1.60536602648123,1.49607038329928,1.63,"0132"
"5523","RIKO_01",20M 0S,14.31,6.78,21.5804375797459,14.0504375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.64298733293094,1.6416575456969,1.52754012410214,1.46,"0132"
"5524","RIKO_02",0S,17.16,7.26,24.4304375797459,14.5304375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.29548128723643,1.29548128723643,1.22591446898783,5,"0132"
"5525","RIKO_02",1M 0S,16.98,7.26,24.2504375797459,14.5304375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.31947168144452,1.31947168144452,1.24737615189418,4.82,"0132"
"5526","RIKO_02",2M 0S,16.8,7.26,24.0704375797459,14.5304375797459,9.55,3.32,2610,9614.82363373626,16.9991109014371,2.34191253860112,1.34295965901997,1.26834710363465,4.63,"0132"
"5527","RIKO_02",3M 0S,16.63,7.26,23.9004375797459,14.5304375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.36875824371832,1.36875824371832,1.29133413665598,4.45,"0132"
"5528","RIKO_02",4M 0S,16.45,7.26,23.7204375797459,14.5304375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.39296355909138,1.39405051561312,1.31382250316526,4.27,"0132"
"5529","RIKO_02",5M 0S,16.28,7.26,23.5504375797459,14.5304375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.4218697055034,1.4218697055034,1.33850348132092,4.09,"0132"
"5530","RIKO_02",6M 0S,16.1,7.26,23.3704375797459,14.5304375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.44805251340573,1.44918245690855,1.36268012497728,3.91,"0132"
"5531","RIKO_02",7M 0S,15.93,7.26,23.2004375797459,14.5304375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.4764129888987,1.47756506263142,1.38774621269236,3.73,"0132"
"5532","RIKO_02",8M 0S,15.76,7.26,23.0304375797459,14.5304375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.50885467572243,1.50885467572243,1.41531187086867,3.55,"0132"
"5533","RIKO_02",9M 0S,15.59,7.26,22.8604375797459,14.5304375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.5396476282882,1.5396476282882,1.44237086657589,3.37,"0132"
"5534","RIKO_02",10M 0S,15.42,7.26,22.6904375797459,14.5304375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.5717236205442,1.5717236205442,1.47048469784195,3.19,"0132"
"5535","RIKO_02",11M 0S,15.25,7.26,22.5204375797459,14.5304375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.60516454864089,1.60516454864089,1.49971627148258,3.02,"0132"
"5536","RIKO_02",12M 0S,15.08,7.26,22.3504375797459,14.5304375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.64005943013308,1.64005943013308,1.53013359783127,2.84,"0132"
"5537","RIKO_02",13M 0S,14.91,7.26,22.1804375797459,14.5304375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.67650519524715,1.67650519524715,1.56181031900259,2.67,"0132"
"5538","RIKO_02",14M 0S,14.74,7.26,22.0104375797459,14.5304375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.71460758604822,1.71460758604822,1.59482630415915,2.49,"0132"
"5539","RIKO_02",15M 0S,14.57,7.26,21.8404375797459,14.5304375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.7544821810726,1.7544821810726,1.6292683219111,2.32,"0132"
"5540","RIKO_02",16M 0S,14.4,7.26,21.6704375797459,14.5304375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.79234471939031,1.79374332078891,1.66307147180623,2.15,"0132"
"5541","RIKO_02",17M 0S,14.24,7.26,21.5104375797459,14.5304375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.83743047903162,1.83743047903162,1.70055885835122,1.98,"0132"
"5542","RIKO_02",18M 0S,14.07,7.26,21.3404375797459,14.5304375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.88329878761244,1.88329878761244,1.73977522854303,1.8,"0132"
"5543","RIKO_02",19M 0S,13.91,7.26,21.1804375797459,14.5304375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.92861123964522,1.92861123964522,1.7783736734214,1.63,"0132"
"5544","RIKO_02",20M 0S,13.74,7.26,21.0104375797459,14.5304375797459,6.48,3.32,2610,11672.2748425489,11.5344752503992,2.97920752216677,1.97920752216677,1.82130641481058,1.46,"0132"
"5545","RIKO_01",0S,17.78,6.89,25.0504375797459,14.1604375797459,10.89,3.32,2610,9003.86693786124,19.3843264624764,2.14373413623881,1.14373413623881,1.08762562863891,5,"0133"
"5546","RIKO_01",1M 0S,17.6,6.89,24.8704375797459,14.1604375797459,10.71,3.32,2610,9079.21441831734,19.0639243721876,2.16295655869661,1.16295655869661,1.10499399179675,4.82,"0133"
"5547","RIKO_01",2M 0S,17.42,6.89,24.6904375797459,14.1604375797459,10.53,3.32,2610,9156.48572156538,18.7435222818987,2.18283615799057,1.18283615799057,1.12292606995754,4.63,"0133"
"5548","RIKO_01",3M 0S,17.24,6.89,24.5104375797459,14.1604375797459,10.35,3.32,2610,9235.76413354276,18.4231201916098,2.2034072216078,1.2034072216078,1.1414497601013,4.45,"0133"
"5549","RIKO_01",4M 0S,17.06,6.89,24.3304375797459,14.1604375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.22470646446811,1.22470646446811,1.16059483082664,4.27,"0133"
"5550","RIKO_01",5M 0S,16.88,6.89,24.1504375797459,14.1604375797459,10,3.32,2610,9396,17.8001161271592,2.24452647436407,1.24552647436407,1.17927547538408,4.09,"0133"
"5551","RIKO_01",6M 0S,16.71,6.89,23.9804375797459,14.1604375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.26835689853775,1.26835689853775,1.19972180515875,3.91,"0133"
"5552","RIKO_01",7M 0S,16.53,6.89,23.8004375797459,14.1604375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.29203991116605,1.29203991116605,1.22088964319517,3.73,"0133"
"5553","RIKO_01",8M 0S,16.36,6.89,23.6304375797459,14.1604375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.31523386944463,1.31523386944463,1.24157898724763,3.55,"0133"
"5554","RIKO_01",9M 0S,16.18,6.89,23.4504375797459,14.1604375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.3407174105103,1.3407174105103,1.26426360851721,3.37,"0133"
"5555","RIKO_01",10M 0S,16.01,6.89,23.2804375797459,14.1604375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.36570885346937,1.36570885346937,1.28646247078404,3.19,"0133"
"5556","RIKO_01",11M 0S,15.83,6.89,23.1004375797459,14.1604375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.39053237359114,1.39164969202689,1.30945483353051,3.02,"0133"
"5557","RIKO_01",12M 0S,15.66,6.89,22.9304375797459,14.1604375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.4202126275531,1.4202126275531,1.3347127708383,2.84,"0133"
"5558","RIKO_01",13M 0S,15.49,6.89,22.7604375797459,14.1604375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44828659809775,1.44828659809775,1.35947879033965,2.67,"0133"
"5559","RIKO_01",14M 0S,15.32,6.89,22.5904375797459,14.1604375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.47749285215192,1.47749285215192,1.38518126885557,2.49,"0133"
"5560","RIKO_01",15M 0S,15.15,6.89,22.4204375797459,14.1604375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.50790130068289,1.50790130068289,1.4118743443644,2.32,"0133"
"5561","RIKO_01",16M 0S,14.98,6.89,22.2504375797459,14.1604375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.53958773098154,1.53958773098154,1.43961640989554,2.15,"0133"
"5562","RIKO_01",17M 0S,14.81,6.89,22.0804375797459,14.1604375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.57263443732837,1.57263443732837,1.46847053994783,1.98,"0133"
"5563","RIKO_01",18M 0S,14.64,6.89,21.9104375797459,14.1604375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.60713093466331,1.60713093466332,1.49850496923688,1.8,"0133"
"5564","RIKO_01",19M 0S,14.47,6.89,21.7404375797459,14.1604375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.63969232459034,1.64100984764699,1.52791699712908,1.63,"0133"
"5565","RIKO_01",20M 0S,14.31,6.89,21.5804375797459,14.1604375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.67860710830737,1.67860710830737,1.56045929108694,1.46,"0133"
"5566","RIKO_02",0S,17.16,7.36,24.4304375797459,14.6304375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.31890456567762,1.31890456567762,1.24739640976137,5,"0133"
"5567","RIKO_02",1M 0S,16.98,7.36,24.2504375797459,14.6304375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.34358261368406,1.34358261368406,1.26944864847527,4.82,"0133"
"5568","RIKO_02",2M 0S,16.8,7.36,24.0704375797459,14.6304375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.36920177369075,1.36920177369075,1.29229462537929,4.63,"0133"
"5569","RIKO_02",3M 0S,16.63,7.36,23.9004375797459,14.6304375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.39431119133125,1.39431119133125,1.31463948780782,4.45,"0133"
"5570","RIKO_02",4M 0S,16.45,7.36,23.7204375797459,14.6304375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.42192131393187,1.42192131393187,1.33915670249931,4.27,"0133"
"5571","RIKO_02",5M 0S,16.28,7.36,23.5504375797459,14.6304375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.44902071117048,1.44902071117048,1.36316657207885,4.09,"0133"
"5572","RIKO_02",6M 0S,16.1,7.36,23.3704375797459,14.6304375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.47603025641608,1.47717311355894,1.38805311006194,3.91,"0133"
"5573","RIKO_02",7M 0S,15.93,7.36,23.2004375797459,14.6304375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.5081989199114,1.5081989199114,1.41541351234572,3.73,"0133"
"5574","RIKO_02",8M 0S,15.76,7.36,23.0304375797459,14.6304375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.53872199329056,1.53872199329056,1.4422630800489,3.55,"0133"
"5575","RIKO_02",9M 0S,15.59,7.36,22.8604375797459,14.6304375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.57050604418477,1.57050604418477,1.47015098565309,3.37,"0133"
"5576","RIKO_02",10M 0S,15.42,7.36,22.6904375797459,14.6304375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.60363086149388,1.60363086149388,1.49913864935972,3.19,"0133"
"5577","RIKO_02",11M 0S,15.25,7.36,22.5204375797459,14.6304375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.63818311072759,1.63818311072759,1.52929243301177,3.02,"0133"
"5578","RIKO_02",12M 0S,15.08,7.36,22.3504375797459,14.6304375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.67425709114517,1.67425709114517,1.56068414727803,2.84,"0133"
"5579","RIKO_02",13M 0S,14.91,7.36,22.1804375797459,14.6304375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.7119555951842,1.7119555951842,1.59339162261209,2.67,"0133"
"5580","RIKO_02",14M 0S,14.74,7.36,22.0104375797459,14.6304375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.75139088667218,1.75139088667218,1.62749935354215,2.49,"0133"
"5581","RIKO_02",15M 0S,14.57,7.36,21.8404375797459,14.6304375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.79268581742589,1.79268581742589,1.66309922751993,2.32,"0133"
"5582","RIKO_02",16M 0S,14.4,7.36,21.6704375797459,14.6304375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.83195244590648,1.83337088562279,1.69805759257008,2.15,"0133"
"5583","RIKO_02",17M 0S,14.24,7.36,21.5104375797459,14.6304375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,2.87867220111057,1.87867220111057,1.7368479416897,1.98,"0133"
"5584","RIKO_02",18M 0S,14.07,7.36,21.3404375797459,14.6304375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,2.92626896328475,1.92626896328475,1.77745197234949,1.8,"0133"
"5585","RIKO_02",19M 0S,13.91,7.36,21.1804375797459,14.6304375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,2.97332286162453,1.97332286162453,1.81744080105717,1.63,"0133"
"5586","RIKO_02",20M 0S,13.74,7.36,21.0104375797459,14.6304375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.02590356483396,2.02590356483396,1.86194873838258,1.46,"0133"
"5587","RIKO_01",0S,17.78,6.98,25.0504375797459,14.2504375797459,10.8,3.32,2610,9041.30521550954,19.224125417332,2.16159858737414,1.16159858737414,1.10416230454835,5,"0134"
"5588","RIKO_01",1M 0S,17.6,6.98,24.8704375797459,14.2504375797459,10.61,3.32,2610,9121.90019392745,18.885923210916,2.18334257715746,1.18240007008866,1.12294092114457,4.82,"0134"
"5589","RIKO_01",2M 0S,17.42,6.98,24.6904375797459,14.2504375797459,10.43,3.32,2610,9200.27595567624,18.5655211206271,2.20376459670572,1.20280582393487,1.14133003616928,4.63,"0134"
"5590","RIKO_01",3M 0S,17.24,6.98,24.5104375797459,14.2504375797459,10.26,3.32,2610,9276.18342570739,18.2629191464654,2.22273535513067,1.22273535513067,1.15925923576197,4.45,"0134"
"5591","RIKO_01",4M 0S,17.06,6.98,24.3304375797459,14.2504375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.24456991504372,1.24456991504372,1.17886745790179,4.27,"0134"
"5592","RIKO_01",5M 0S,16.88,6.98,24.1504375797459,14.2504375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.26719845895361,1.26719845895361,1.19915041708108,4.09,"0134"
"5593","RIKO_01",6M 0S,16.71,6.98,23.9804375797459,14.2504375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.29169390366674,1.29066509708238,1.22014355050062,3.91,"0134"
"5594","RIKO_01",7M 0S,16.53,6.98,23.8004375797459,14.2504375797459,9.55,3.32,2610,9614.82363373626,16.9991109014371,2.31364028729222,1.31364028729222,1.24065666635196,3.73,"0134"
"5595","RIKO_01",8M 0S,16.36,6.98,23.6304375797459,14.2504375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.33994287552195,1.33887563966283,1.2631418485831,3.55,"0134"
"5596","RIKO_01",9M 0S,16.18,6.98,23.4504375797459,14.2504375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.36361573300442,1.36361573300442,1.2851392511436,3.37,"0134"
"5597","RIKO_01",10M 0S,16.01,6.98,23.2804375797459,14.2504375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.39193622435041,1.3908275769003,1.30928139645474,3.19,"0134"
"5598","RIKO_01",11M 0S,15.83,6.98,23.1004375797459,14.2504375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.41754403882946,1.41754403882946,1.33293021785098,3.02,"0134"
"5599","RIKO_01",12M 0S,15.66,6.98,22.9304375797459,14.2504375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.44530699811529,1.44530699811529,1.35744906504506,2.84,"0134"
"5600","RIKO_01",13M 0S,15.49,6.98,22.7604375797459,14.2504375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.47417917081559,1.47417917081559,1.3828868493276,2.67,"0134"
"5601","RIKO_01",14M 0S,15.32,6.98,22.5904375797459,14.2504375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.50723466310212,1.50603418291005,1.41088115851029,2.49,"0134"
"5602","RIKO_01",15M 0S,15.15,6.98,22.4204375797459,14.2504375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53863538525009,1.53740989505401,1.43838121119853,2.32,"0134"
"5603","RIKO_01",16M 0S,14.98,6.98,22.2504375797459,14.2504375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.57137230834051,1.57012074388494,1.46697460381265,2.15,"0134"
"5604","RIKO_01",17M 0S,14.81,6.98,22.0804375797459,14.2504375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.60220494810226,1.60220494810226,1.49494430065674,1.98,"0134"
"5605","RIKO_01",18M 0S,14.64,6.98,21.9104375797459,14.2504375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.63776302136301,1.63776302136301,1.52585489369785,1.8,"0134"
"5606","RIKO_01",19M 0S,14.47,6.98,21.7404375797459,14.2504375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.67493521276912,1.67493521276912,1.55807073641618,1.63,"0134"
"5607","RIKO_01",20M 0S,14.31,6.98,21.5804375797459,14.2504375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.71520010159026,1.71383398137168,1.59167628640197,1.46,"0134"
"5608","RIKO_02",0S,17.16,7.46,24.4304375797459,14.7304375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.34281079831347,1.34281079831347,1.26929702860601,5,"0134"
"5609","RIKO_02",1M 0S,16.98,7.46,24.2504375797459,14.7304375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.36820007811352,1.36820007811352,1.29195901348314,4.82,"0134"
"5610","RIKO_02",2M 0S,16.8,7.46,24.0704375797459,14.7304375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.39200692445355,1.39307644317013,1.31411777004624,4.63,"0134"
"5611","RIKO_02",3M 0S,16.63,7.46,23.9004375797459,14.7304375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.42042145514075,1.42042145514075,1.33842379178052,4.45,"0134"
"5612","RIKO_02",4M 0S,16.45,7.46,23.7204375797459,14.7304375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.44614052707119,1.4472516381823,1.36221974916222,4.27,"0134"
"5613","RIKO_02",5M 0S,16.28,7.46,23.5504375797459,14.7304375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.4767873859003,1.47678738590031,1.3883554277497,4.09,"0134"
"5614","RIKO_02",6M 0S,16.1,7.46,23.3704375797459,14.7304375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.50465488365788,1.50581095302205,1.41397697556887,3.91,"0134"
"5615","RIKO_02",7M 0S,15.93,7.46,23.2004375797459,14.7304375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.53481895561801,1.53599820090102,1.44056197446579,3.73,"0134"
"5616","RIKO_02",8M 0S,15.76,7.46,23.0304375797459,14.7304375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.56930900525791,1.56930900525791,1.46982254550125,3.55,"0134"
"5617","RIKO_02",9M 0S,15.59,7.46,22.8604375797459,14.7304375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.60212358470365,1.60212358470365,1.49857033108097,3.37,"0134"
"5618","RIKO_02",10M 0S,15.42,7.46,22.6904375797459,14.7304375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.63633979191466,1.63633979191466,1.52846508723947,3.19,"0134"
