"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"5619","RIKO_02",11M 0S,15.25,7.46,22.5204375797459,14.7304375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.67204938942756,1.67204938942756,1.55957685341848,3.02,"0134"
"5620","RIKO_02",12M 0S,15.08,7.46,22.3504375797459,14.7304375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.70935232856177,1.70935232856177,1.59198149013268,2.84,"0134"
"5621","RIKO_02",13M 0S,14.91,7.46,22.1804375797459,14.7304375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.74835768371016,1.74835768371016,1.62576129654822,2.67,"0134"
"5622","RIKO_02",14M 0S,14.74,7.46,22.0104375797459,14.7304375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.78918471753306,1.78918471753306,1.66100570839116,2.49,"0134"
"5623","RIKO_02",15M 0S,14.57,7.46,21.8404375797459,14.7304375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.83196409896494,1.83196409896494,1.69781208864588,2.32,"0134"
"5624","RIKO_02",16M 0S,14.4,7.46,21.6704375797459,14.7304375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.87269996311377,1.87413881203463,1.73397521173113,2.15,"0134"
"5625","RIKO_02",17M 0S,14.24,7.46,21.5104375797459,14.7304375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.92113049316234,1.92113049316234,1.77412558675861,1.98,"0134"
"5626","RIKO_02",18M 0S,14.07,7.46,21.3404375797459,14.7304375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.97053929555835,1.97053929555835,1.81617940844706,1.8,"0134"
"5627","RIKO_02",19M 0S,13.91,7.46,21.1804375797459,14.7304375797459,6.45,3.32,2610,11699.3881772053,11.4810749020177,3.01942089048693,2.01942089048693,1.85762225484534,1.63,"0134"
"5628","RIKO_02",20M 0S,13.74,7.46,21.0104375797459,14.7304375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.07408674261794,2.07408674261794,1.90377912236829,1.46,"0134"
"5629","RIKO_01",0S,17.78,7,25.0504375797459,14.2704375797459,10.78,3.32,2610,9049.68843957803,19.1885251850777,2.1656089743637,1.1656089743637,1.10787276215018,5,"0135"
"5630","RIKO_01",1M 0S,17.6,7,24.8704375797459,14.2704375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.18540233430573,1.18540233430573,1.12573880551389,4.82,"0135"
"5631","RIKO_01",2M 0S,17.42,7,24.6904375797459,14.2704375797459,10.42,3.32,2610,9204.6896167388,18.5477210044999,2.20587953393865,1.20587953393865,1.14419052509403,4.63,"0135"
"5632","RIKO_01",3M 0S,17.24,7,24.5104375797459,14.2704375797459,10.24,3.32,2610,9285.2377796694,18.2273189142111,2.22707663512116,1.22707663512116,1.16325719983764,4.45,"0135"
"5633","RIKO_01",4M 0S,17.06,7,24.3304375797459,14.2704375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.24903228067999,1.24903228067999,1.18297009336981,4.27,"0135"
"5634","RIKO_01",5M 0S,16.88,7,24.1504375797459,14.2704375797459,9.89,3.32,2610,9448.10828964087,17.6043148497605,2.26949087397783,1.27050199632363,1.20221127954187,4.09,"0135"
"5635","RIKO_01",6M 0S,16.71,7,23.9804375797459,14.2704375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.29405404156959,1.29405404156959,1.22327848829534,3.91,"0135"
"5636","RIKO_01",7M 0S,16.53,7,23.8004375797459,14.2704375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.31849577582798,1.31849577582798,1.24509721804552,3.73,"0135"
"5637","RIKO_01",8M 0S,16.36,7,23.6304375797459,14.2704375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.34244281449153,1.34244281449153,1.26643071128248,3.55,"0135"
"5638","RIKO_01",9M 0S,16.18,7,23.4504375797459,14.2704375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.36876522261881,1.36876522261881,1.28983066471811,3.37,"0135"
"5639","RIKO_01",10M 0S,16.01,7,23.2804375797459,14.2704375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.39459098153615,1.39459098153615,1.31273872260086,3.19,"0135"
"5640","RIKO_01",11M 0S,15.83,7,23.1004375797459,14.2704375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.42027881715392,1.42141003887338,1.33647521169659,3.02,"0135"
"5641","RIKO_01",12M 0S,15.66,7,22.9304375797459,14.2704375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.45095435838807,1.45095435838807,1.36256184254287,2.84,"0135"
"5642","RIKO_01",13M 0S,15.49,7,22.7604375797459,14.2704375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.48000762587052,1.48000762587052,1.38815185386979,2.67,"0135"
"5643","RIKO_01",14M 0S,15.32,7,22.5904375797459,14.2704375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.51024816630297,1.51024816630297,1.41472146501239,2.49,"0135"
"5644","RIKO_01",15M 0S,15.15,7,22.4204375797459,14.2704375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.54175027529334,1.54175027529334,1.44232802304532,2.32,"0135"
"5645","RIKO_01",16M 0S,14.98,7,22.2504375797459,14.2704375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.5745945794036,1.5745945794036,1.47103344036178,2.15,"0135"
"5646","RIKO_01",17M 0S,14.81,7,22.0804375797459,14.2704375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.60886872517807,1.60886872517807,1.50090465819667,1.98,"0135"
"5647","RIKO_01",18M 0S,14.64,7,21.9104375797459,14.2704375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.64466816016239,1.64466816016239,1.53201416779496,1.8,"0135"
"5648","RIKO_01",19M 0S,14.47,7,21.7404375797459,14.2704375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.6820970205677,1.6820970205677,1.56444059776595,1.63,"0135"
"5649","RIKO_01",20M 0S,14.31,7,21.5804375797459,14.2704375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.71891446561432,1.71891446561432,1.59623900266005,1.46,"0135"
"5650","RIKO_02",0S,17.16,7.47,24.4304375797459,14.7404375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.34522855971524,1.34522855971524,1.27151058948052,5,"0135"
"5651","RIKO_02",1M 0S,16.98,7.47,24.2504375797459,14.7404375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.37069029901585,1.37069029901585,1.29423463488042,4.82,"0135"
"5652","RIKO_02",2M 0S,16.8,7.47,24.0704375797459,14.7404375797459,9.33,3.32,2610,9727.52120585144,16.6075083466396,2.39713448484895,1.39713448484895,1.31778569469968,4.63,"0135"
"5653","RIKO_02",3M 0S,16.63,7.47,23.9004375797459,14.7404375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.423063836642,1.423063836642,1.34082913360395,4.45,"0135"
"5654","RIKO_02",4M 0S,16.45,7.47,23.7204375797459,14.7404375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.45158850151901,1.45158850151901,1.3661230397427,4.27,"0135"
"5655","RIKO_02",5M 0S,16.28,7.47,23.5504375797459,14.7404375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.47959872232017,1.47959872232017,1.39090387835095,4.09,"0135"
"5656","RIKO_02",6M 0S,16.1,7.47,23.3704375797459,14.7404375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.5104594140951,1.5104594140951,1.41814150962461,3.91,"0135"
"5657","RIKO_02",7M 0S,15.93,7.47,23.2004375797459,14.7404375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.54081143541852,1.54081143541852,1.44486391697436,3.73,"0135"
"5658","RIKO_02",8M 0S,15.76,7.47,23.0304375797459,14.7404375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.57240829235714,1.57240829235714,1.47261273980655,3.55,"0135"
"5659","RIKO_02",9M 0S,15.59,7.47,22.8604375797459,14.7404375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.6053281703991,1.6053281703991,1.50144827348072,3.37,"0135"
"5660","RIKO_02",10M 0S,15.42,7.47,22.6904375797459,14.7404375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.63965594259631,1.63965594259631,1.53143563030148,3.19,"0135"
"5661","RIKO_02",11M 0S,15.25,7.47,22.5204375797459,14.7404375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.67548390021089,1.67548390021089,1.56264523034858,3.02,"0135"
"5662","RIKO_02",12M 0S,15.08,7.47,22.3504375797459,14.7404375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.71291258129313,1.71291258129313,1.59515335357212,2.84,"0135"
"5663","RIKO_02",13M 0S,14.91,7.47,22.1804375797459,14.7404375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.75205171285493,1.75205171285493,1.62904276226426,2.67,"0135"
"5664","RIKO_02",14M 0S,14.74,7.47,22.0104375797459,14.7404375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.79302128523256,1.79302128523256,1.66440340460049,2.49,"0135"
"5665","RIKO_02",15M 0S,14.57,7.47,21.8404375797459,14.7404375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.83595278079446,1.83595278079446,1.70133321184206,2.32,"0135"
"5666","RIKO_02",16M 0S,14.4,7.47,21.6704375797459,14.7404375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.88099058349794,1.88099058349794,1.7399390040767,2.15,"0135"
"5667","RIKO_02",17M 0S,14.24,7.47,21.5104375797459,14.7404375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.92544530925269,1.92544530925269,1.77790927947227,1.98,"0135"
"5668","RIKO_02",18M 0S,14.07,7.47,21.3404375797459,14.7404375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.97504011267283,1.97504011267283,1.82011163460991,1.8,"0135"
"5669","RIKO_02",19M 0S,13.91,7.47,21.1804375797459,14.7404375797459,6.44,3.32,2610,11708.468029699,11.4632747858906,3.02410943224234,2.02410943224234,1.86170352632957,1.63,"0135"
"5670","RIKO_02",20M 0S,13.74,7.47,21.0104375797459,14.7404375797459,6.27,3.32,2610,11866.1337084411,11.1606728117288,3.07898959228719,2.07898959228719,1.90802951265393,1.46,"0135"
"5671","RIKO_01",0S,17.78,6.96,25.0504375797459,14.2304375797459,10.82,3.32,2610,9032.94524588504,19.2597256495863,2.15760302621448,1.15760302621448,1.10046488692097,5,"0136"
"5672","RIKO_01",1M 0S,17.6,6.96,24.8704375797459,14.2304375797459,10.64,3.32,2610,9109.03129469976,18.9393235592974,2.17718653605646,1.17718653605646,1.11814809713672,4.82,"0136"
"5673","RIKO_01",2M 0S,17.42,6.96,24.6904375797459,14.2304375797459,10.46,3.32,2610,9187.07296974581,18.6189214690086,2.19744404814921,1.19744404814921,1.13640888624998,4.63,"0136"
"5674","RIKO_01",3M 0S,17.24,6.96,24.5104375797459,14.2304375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.21841096728022,1.21841096728022,1.15527602188002,4.45,"0136"
"5675","RIKO_01",4M 0S,17.06,6.96,24.3304375797459,14.2304375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.24012522214264,1.24012522214264,1.17478021434787,4.27,"0136"
"5676","RIKO_01",5M 0S,16.88,6.96,24.1504375797459,14.2304375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.26262749431862,1.26262749431862,1.19495428348279,4.09,"0136"
"5677","RIKO_01",6M 0S,16.71,6.96,23.9804375797459,14.2304375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.2846425378093,1.2846425378093,1.21465427229803,3.91,"0136"
"5678","RIKO_01",7M 0S,16.53,6.96,23.8004375797459,14.2304375797459,9.57,3.32,2610,9604.77154145982,17.0347111336914,2.30880509337938,1.30880509337938,1.23623364581489,3.73,"0136"
"5679","RIKO_01",8M 0S,16.36,6.96,23.6304375797459,14.2304375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.33247497272773,1.33247497272773,1.25733021917699,3.55,"0136"
"5680","RIKO_01",9M 0S,16.18,6.96,23.4504375797459,14.2304375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.35848858390897,1.35848858390897,1.28046702183543,3.37,"0136"
"5681","RIKO_01",10M 0S,16.01,6.96,23.2804375797459,14.2304375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.38400715399345,1.38400715399345,1.3031141355508,3.19,"0136"
"5682","RIKO_01",11M 0S,15.83,6.96,23.1004375797459,14.2304375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.41209298124472,1.41209298124472,1.32798326884813,3.02,"0136"
"5683","RIKO_01",12M 0S,15.66,6.96,22.9304375797459,14.2304375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.43968560271732,1.43968560271732,1.35235836870107,2.84,"0136"
"5684","RIKO_01",13M 0S,15.49,6.96,22.7604375797459,14.2304375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.46837804732013,1.46837804732013,1.37764500855041,2.67,"0136"
"5685","RIKO_01",14M 0S,15.32,6.96,22.5904375797459,14.2304375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.4982374095264,1.4982374095264,1.40389529511299,2.49,"0136"
"5686","RIKO_01",15M 0S,15.15,6.96,22.4204375797459,14.2304375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.52933635453488,1.52933635453488,1.4311653837118,2.32,"0136"
"5687","RIKO_01",16M 0S,14.98,6.96,22.2504375797459,14.2304375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.56175370868338,1.56175370868338,1.45951587927784,2.15,"0136"
"5688","RIKO_01",17M 0S,14.81,6.96,22.0804375797459,14.2304375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.59557512657843,1.59557512657843,1.48901228597674,1.98,"0136"
"5689","RIKO_01",18M 0S,14.64,6.96,21.9104375797459,14.2304375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.63089384682822,1.63089384682822,1.51972551248102,1.8,"0136"
"5690","RIKO_01",19M 0S,14.47,6.96,21.7404375797459,14.2304375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.6678115504182,1.6678115504182,1.55173244109142,1.63,"0136"
"5691","RIKO_01",20M 0S,14.31,6.96,21.5804375797459,14.2304375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.70411765219601,1.70411765219601,1.58311308470065,1.46,"0136"
"5692","RIKO_02",0S,17.16,7.43,24.4304375797459,14.7004375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.33799019996303,1.33696139337867,1.26391023131169,5,"0136"
"5693","RIKO_02",1M 0S,16.98,7.43,24.2504375797459,14.7004375797459,9.55,3.32,2610,9614.82363373626,16.9991109014371,2.36076070614039,1.36076070614039,1.285159154842,4.82,"0136"
"5694","RIKO_02",2M 0S,16.8,7.43,24.0704375797459,14.7004375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.38690125332345,1.38690125332345,1.30845088298594,4.63,"0136"
"5695","RIKO_02",3M 0S,16.63,7.43,23.9004375797459,14.7004375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.41252877648268,1.41252877648268,1.33123733474983,4.45,"0136"
"5696","RIKO_02",4M 0S,16.45,7.43,23.7204375797459,14.7004375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.44071671215529,1.44071671215529,1.35624546141824,4.27,"0136"
"5697","RIKO_02",5M 0S,16.28,7.43,23.5504375797459,14.7004375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.46839149645658,1.46839149645658,1.38074256858969,4.09,"0136"
"5698","RIKO_02",6M 0S,16.1,7.43,23.3704375797459,14.7004375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.49887713306121,1.49887713306121,1.40766405968731,3.91,"0136"
"5699","RIKO_02",7M 0S,15.93,7.43,23.2004375797459,14.7004375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.52885467572243,1.52885467572243,1.43407195285192,3.73,"0136"
"5700","RIKO_02",8M 0S,15.76,7.43,23.0304375797459,14.7004375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.5600557915535,1.5600557915535,1.46148961790143,3.55,"0136"
"5701","RIKO_02",9M 0S,15.59,7.43,22.8604375797459,14.7004375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.59255695387754,1.59255695387754,1.48997610044688,3.37,"0136"
"5702","RIKO_02",10M 0S,15.42,7.43,22.6904375797459,14.7004375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.62973242401512,1.62847929118304,1.52137415281479,3.19,"0136"
"5703","RIKO_02",11M 0S,15.25,7.43,22.5204375797459,14.7004375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.66520675334708,1.66392634361597,1.55226760328314,3.02,"0136"
"5704","RIKO_02",12M 0S,15.08,7.43,22.3504375797459,14.7004375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.70225978319904,1.70095088267548,1.58444172149893,2.84,"0136"
"5705","RIKO_02",13M 0S,14.91,7.43,22.1804375797459,14.7004375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.73733485877549,1.73733485877549,1.61596586557378,2.67,"0136"
"5706","RIKO_02",14M 0S,14.74,7.43,22.0104375797459,14.7004375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.77773799502609,1.77773799502609,1.65086441526755,2.49,"0136"
"5707","RIKO_02",15M 0S,14.57,7.43,21.8404375797459,14.7004375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,2.82006509014575,1.82006509014576,1.68730358092181,2.32,"0136"
"5708","RIKO_02",16M 0S,14.4,7.43,21.6704375797459,14.7004375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.86445692161273,1.86445692161272,1.72538768218879,2.15,"0136"
"5709","RIKO_02",17M 0S,14.24,7.43,21.5104375797459,14.7004375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.90826207689291,1.90826207689291,1.76283610056121,1.98,"0136"
"5710","RIKO_02",18M 0S,14.07,7.43,21.3404375797459,14.7004375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.95711818428324,1.95711818428324,1.80444825073483,1.8,"0136"
"5711","RIKO_02",19M 0S,13.91,7.43,21.1804375797459,14.7004375797459,6.47,3.32,2610,11681.2916649384,11.516675134272,3.01008728649779,2.00854169144369,1.84807242385488,1.63,"0136"
"5712","RIKO_02",20M 0S,13.74,7.43,21.0104375797459,14.7004375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.05947143322356,2.05947143322356,1.8911021747532,1.46,"0136"
"5713","RIKO_01",0S,17.78,6.98,25.0504375797459,14.2504375797459,10.8,3.32,2610,9041.30521550954,19.224125417332,2.16159858737414,1.16159858737414,1.10416230454835,5,"0137"
"5714","RIKO_01",1M 0S,17.6,6.98,24.8704375797459,14.2504375797459,10.62,3.32,2610,9117.60450252186,18.9037233270431,2.18128669902455,1.18128669902455,1.12193666287229,4.82,"0137"
"5715","RIKO_01",2M 0S,17.42,6.98,24.6904375797459,14.2504375797459,10.44,3.32,2610,9195.86863760026,18.5833212367542,2.20165371107669,1.20165371107669,1.14029263260848,4.63,"0137"
"5716","RIKO_01",3M 0S,17.24,6.98,24.5104375797459,14.2504375797459,10.26,3.32,2610,9276.18342570739,18.2629191464654,2.22273535513067,1.22273535513067,1.15925923576197,4.45,"0137"
"5717","RIKO_01",4M 0S,17.06,6.98,24.3304375797459,14.2504375797459,10.09,3.32,2610,9354.00127969497,17.9603171723037,2.24234536606944,1.24333644634695,1.17776072653973,4.27,"0137"
"5718","RIKO_01",5M 0S,16.88,6.98,24.1504375797459,14.2504375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.26491067039765,1.26591975213327,1.19800529294377,4.09,"0137"
"5719","RIKO_01",6M 0S,16.71,6.98,23.9804375797459,14.2504375797459,9.73,3.32,2610,9525.47382511817,17.3195129917259,2.28933861702371,1.28933861702371,1.21895800059542,3.91,"0137"
"5720","RIKO_01",7M 0S,16.53,6.98,23.8004375797459,14.2504375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.31122016146869,1.31226618657329,1.23943093832824,3.73,"0137"
"5721","RIKO_01",8M 0S,16.36,6.98,23.6304375797459,14.2504375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.33744826691265,1.33744826691265,1.26187131145726,3.55,"0137"
"5722","RIKO_01",9M 0S,16.18,6.98,23.4504375797459,14.2504375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.36104937498813,1.36213515131821,1.28382409935099,3.37,"0137"
"5723","RIKO_01",10M 0S,16.01,6.98,23.2804375797459,14.2504375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.38928734702555,1.38928734702555,1.30791639488727,3.19,"0137"
"5724","RIKO_01",11M 0S,15.83,6.98,23.1004375797459,14.2504375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.41481543381949,1.41594410199105,1.3315154870625,3.02,"0137"
"5725","RIKO_01",12M 0S,15.66,6.98,22.9304375797459,14.2504375797459,8.69,3.32,2610,10079.3637806781,15.4683009145014,2.44249306601159,1.44364381399778,1.35598183711912,2.84,"0137"
"5726","RIKO_01",13M 0S,15.49,6.98,22.7604375797459,14.2504375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.47417917081559,1.47417917081559,1.3828868493276,2.67,"0137"
"5727","RIKO_01",14M 0S,15.32,6.98,22.5904375797459,14.2504375797459,8.34,3.32,2610,10288.6876483437,14.8452968500508,2.50422838652766,1.50422838652766,1.40929621827845,2.49,"0137"
"5728","RIKO_01",15M 0S,15.15,6.98,22.4204375797459,14.2504375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.53552812039666,1.53552812039666,1.43673391947731,2.32,"0137"
"5729","RIKO_01",16M 0S,14.98,6.98,22.2504375797459,14.2504375797459,8,3.32,2610,10505.047358294,14.2400929017274,2.56815809295509,1.56815809295509,1.46526120754454,2.15,"0137"
"5730","RIKO_01",17M 0S,14.81,6.98,22.0804375797459,14.2504375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.60220494810226,1.60220494810226,1.49494430065674,1.98,"0137"
"5731","RIKO_01",18M 0S,14.64,6.98,21.9104375797459,14.2504375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.63432395614611,1.63562773711091,1.52400128210669,1.8,"0137"
"5732","RIKO_01",19M 0S,14.47,6.98,21.7404375797459,14.2504375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.67136863248543,1.67270196581876,1.55613807636623,1.63,"0137"
"5733","RIKO_01",20M 0S,14.31,6.98,21.5804375797459,14.2504375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.71149587225657,1.71149587225657,1.5896594113179,1.46,"0137"
"5734","RIKO_02",0S,17.16,7.45,24.4304375797459,14.7204375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.3403980168528,1.3403980168528,1.26708777771056,5,"0137"
"5735","RIKO_02",1M 0S,16.98,7.45,24.2504375797459,14.7204375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.36571508327814,1.36571508327814,1.28968790193095,4.82,"0137"
"5736","RIKO_02",2M 0S,16.8,7.45,24.0704375797459,14.7204375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.38945136150007,1.39051973756845,1.31178541185618,4.63,"0137"
"5737","RIKO_02",3M 0S,16.63,7.45,23.9004375797459,14.7204375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.41778483046195,1.41778483046195,1.33602338814774,4.45,"0137"
"5738","RIKO_02",4M 0S,16.45,7.45,23.7204375797459,14.7204375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.44342560972705,1.44453548764048,1.3597518526242,4.27,"0137"
"5739","RIKO_02",5M 0S,16.28,7.45,23.5504375797459,14.7204375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.47398241717335,1.47398241717335,1.38581240412136,4.09,"0137"
"5740","RIKO_02",6M 0S,16.1,7.45,23.3704375797459,14.7204375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.50176267247583,1.50291740688692,1.41135928864958,3.91,"0137"
"5741","RIKO_02",7M 0S,15.93,7.45,23.2004375797459,14.7204375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.53481895561801,1.53481895561801,1.43945599926849,3.73,"0137"
"5742","RIKO_02",8M 0S,15.76,7.45,23.0304375797459,14.7204375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.56621717733342,1.56621717733342,1.46703864122992,3.55,"0137"
"5743","RIKO_02",9M 0S,15.59,7.45,22.8604375797459,14.7204375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.59892687268313,1.59892687268313,1.49569900327671,3.37,"0137"
"5744","RIKO_02",10M 0S,15.42,7.45,22.6904375797459,14.7204375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.63303196281565,1.63303196281565,1.52550150764383,3.19,"0137"
"5745","RIKO_02",11M 0S,15.25,7.45,22.5204375797459,14.7204375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.66862368508214,1.66862368508214,1.55651581552807,3.02,"0137"
"5746","RIKO_02",12M 0S,15.08,7.45,22.3504375797459,14.7204375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.70580140807873,1.70580140807873,1.58881737069511,2.84,"0137"
"5747","RIKO_02",13M 0S,14.91,7.45,22.1804375797459,14.7204375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.74467355812878,1.74467355812878,1.62248801220827,2.67,"0137"
"5748","RIKO_02",14M 0S,14.74,7.45,22.0104375797459,14.7204375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.78535867539653,1.78535867539653,1.65761666675471,2.49,"0137"
"5749","RIKO_02",15M 0S,14.57,7.45,21.8404375797459,14.7204375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.82798662129785,1.82798662129785,1.69430013289979,2.32,"0137"
"5750","RIKO_02",16M 0S,14.4,7.45,21.6704375797459,14.7204375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.86857252063803,1.87000930224723,1.73034047355581,2.15,"0137"
"5751","RIKO_02",17M 0S,14.24,7.45,21.5104375797459,14.7204375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,2.91682838639775,1.91682838639775,1.77035218729491,1.98,"0137"
"5752","RIKO_02",18M 0S,14.07,7.45,21.3404375797459,14.7204375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,2.96605207607865,1.96605207607865,1.81225813282418,1.8,"0137"
"5753","RIKO_02",19M 0S,13.91,7.45,21.1804375797459,14.7204375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,3.01474686434066,2.01474686434066,1.85355260794432,1.63,"0137"
"5754","RIKO_02",20M 0S,13.74,7.45,21.0104375797459,14.7204375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.06919948229582,2.06919948229582,1.89954113873187,1.46,"0137"
"5755","RIKO_01",0S,17.78,6.99,25.0504375797459,14.2604375797459,10.79,3.32,2610,9045.49391400411,19.2063253012048,2.16360192248755,1.16360192248755,1.10601589904478,5,"0138"
"5756","RIKO_01",1M 0S,17.6,6.99,24.8704375797459,14.2604375797459,10.61,3.32,2610,9121.90019392745,18.885923210916,2.18334257715746,1.18334257715746,1.12383603252252,4.82,"0138"
"5757","RIKO_01",2M 0S,17.42,6.99,24.6904375797459,14.2604375797459,10.43,3.32,2610,9200.27595567624,18.5655211206271,2.20376459670572,1.20376459670572,1.14223980575923,4.63,"0138"
"5758","RIKO_01",3M 0S,17.24,6.99,24.5104375797459,14.2604375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.22490387742836,1.22490387742836,1.16125636890958,4.45,"0138"
"5759","RIKO_01",4M 0S,17.06,6.99,24.3304375797459,14.2604375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.24679888218875,1.24679888218875,1.18091684621757,4.27,"0138"
"5760","RIKO_01",5M 0S,16.88,6.99,24.1504375797459,14.2604375797459,9.89,3.32,2610,9448.10828964087,17.6043148497605,2.26949087397783,1.26949087397783,1.20125450600461,4.09,"0138"
"5761","RIKO_01",6M 0S,16.71,6.99,23.9804375797459,14.2604375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.29169390366674,1.29169390366674,1.22111614340754,3.91,"0138"
"5762","RIKO_01",7M 0S,16.53,6.99,23.8004375797459,14.2604375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.31606548675479,1.31606548675479,1.24287474429624,3.73,"0138"
"5763","RIKO_01",8M 0S,16.36,6.99,23.6304375797459,14.2604375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.33994287552195,1.33994287552195,1.26414871601427,3.55,"0138"
"5764","RIKO_01",9M 0S,16.18,6.99,23.4504375797459,14.2604375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.36618767613065,1.36618767613065,1.28748255252036,3.37,"0138"
"5765","RIKO_01",10M 0S,16.01,6.99,23.2804375797459,14.2604375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.39193622435041,1.39193622435041,1.31032504234282,3.19,"0138"
"5766","RIKO_01",11M 0S,15.83,6.99,23.1004375797459,14.2604375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.42027881715392,1.42027881715392,1.33541158491358,3.02,"0138"
"5767","RIKO_01",12M 0S,15.66,6.99,22.9304375797459,14.2604375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.44812742141184,1.44812742141184,1.36000268468027,2.84,"0138"
"5768","RIKO_01",13M 0S,15.49,6.99,22.7604375797459,14.2604375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.47708996984008,1.47708996984008,1.38551644654232,2.67,"0138"
"5769","RIKO_01",14M 0S,15.32,6.99,22.5904375797459,14.2604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.50723466310212,1.50723466310212,1.41200579094121,2.49,"0138"
"5770","RIKO_01",15M 0S,15.15,6.99,22.4204375797459,14.2604375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53863538525009,1.53863538525008,1.43952776429294,2.32,"0138"
"5771","RIKO_01",16M 0S,14.98,6.99,22.2504375797459,14.2604375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.57137230834051,1.57137230834051,1.46814394908658,2.15,"0138"
"5772","RIKO_01",17M 0S,14.81,6.99,22.0804375797459,14.2604375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.60553257591313,1.60553257591313,1.49792092388867,1.98,"0138"
"5773","RIKO_01",18M 0S,14.64,6.99,21.9104375797459,14.2604375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.64121107760009,1.64121107760009,1.52893078048548,1.8,"0138"
"5774","RIKO_01",19M 0S,14.47,6.99,21.7404375797459,14.2604375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.67851132936373,1.67851132936373,1.56125170661827,1.63,"0138"
"5775","RIKO_01",20M 0S,14.31,6.99,21.5804375797459,14.2604375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.71520010159026,1.71520010159026,1.59294503307168,1.46,"0138"
"5776","RIKO_02",0S,17.16,7.46,24.4304375797459,14.7304375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.34522855971524,1.34419656797118,1.27053515045839,5,"0138"
"5777","RIKO_02",1M 0S,16.98,7.46,24.2504375797459,14.7304375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.36820007811352,1.36820007811352,1.29195901348314,4.82,"0138"
"5778","RIKO_02",2M 0S,16.8,7.46,24.0704375797459,14.7304375797459,9.34,3.32,2610,9722.31235878138,16.6253084627667,2.39456795970457,1.39456795970457,1.31544492122552,4.63,"0138"
"5779","RIKO_02",3M 0S,16.63,7.46,23.9004375797459,14.7304375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.42042145514075,1.42042145514075,1.33842379178052,4.45,"0138"
"5780","RIKO_02",4M 0S,16.45,7.46,23.7204375797459,14.7304375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.44886148427594,1.44886148427594,1.36364588935814,4.27,"0138"
"5781","RIKO_02",5M 0S,16.28,7.46,23.5504375797459,14.7304375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.4767873859003,1.47678738590031,1.3883554277497,4.09,"0138"
"5782","RIKO_02",6M 0S,16.1,7.46,23.3704375797459,14.7304375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.50755378977323,1.50755378977323,1.41551360740621,3.91,"0138"
"5783","RIKO_02",7M 0S,15.93,7.46,23.2004375797459,14.7304375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.53781165804495,1.53781165804495,1.44215696429891,3.73,"0138"
"5784","RIKO_02",8M 0S,15.76,7.46,23.0304375797459,14.7304375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.56930900525791,1.56930900525791,1.46982254550125,3.55,"0138"
"5785","RIKO_02",9M 0S,15.59,7.46,22.8604375797459,14.7304375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.60212358470365,1.60212358470365,1.49857033108097,3.37,"0138"
"5786","RIKO_02",10M 0S,15.42,7.46,22.6904375797459,14.7304375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.63965594259631,1.63839808096109,1.53026078985105,3.19,"0138"
"5787","RIKO_02",11M 0S,15.25,7.46,22.5204375797459,14.7304375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.67548390021089,1.67419855316718,1.56144644746148,3.02,"0138"
"5788","RIKO_02",12M 0S,15.08,7.46,22.3504375797459,14.7304375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.71291258129313,1.71159852084635,1.59392963208664,2.84,"0138"
"5789","RIKO_02",13M 0S,14.91,7.46,22.1804375797459,14.7304375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.74835768371016,1.74835768371016,1.62576129654822,2.67,"0138"
"5790","RIKO_02",14M 0S,14.74,7.46,22.0104375797459,14.7304375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.78918471753306,1.78918471753306,1.66100570839116,2.49,"0138"
"5791","RIKO_02",15M 0S,14.57,7.46,21.8404375797459,14.7304375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.83196409896494,1.83196409896494,1.69781208864588,2.32,"0138"
"5792","RIKO_02",16M 0S,14.4,7.46,21.6704375797459,14.7304375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.87683930023641,1.87683930023641,1.73628662576285,2.15,"0138"
"5793","RIKO_02",17M 0S,14.24,7.46,21.5104375797459,14.7304375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.92113049316234,1.92113049316234,1.77412558675861,1.98,"0138"
"5794","RIKO_02",18M 0S,14.07,7.46,21.3404375797459,14.7304375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.97053929555835,1.97053929555835,1.81617940844706,1.8,"0138"
"5795","RIKO_02",19M 0S,13.91,7.46,21.1804375797459,14.7304375797459,6.44,3.32,2610,11708.468029699,11.4632747858906,3.02410943224234,2.02255663721129,1.86027532094752,1.63,"0138"
"5796","RIKO_02",20M 0S,13.74,7.46,21.0104375797459,14.7304375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.07408674261794,2.07408674261794,1.90377912236829,1.46,"0138"
"5797","RIKO_01",0S,17.78,6.93,25.0504375797459,14.2004375797459,10.85,3.32,2610,9020.44865897571,19.3131259979678,2.15163730356135,1.15163730356135,1.09494306045586,5,"0139"
"5798","RIKO_01",1M 0S,17.6,6.93,24.8704375797459,14.2004375797459,10.67,3.32,2610,9096.21670740115,18.9927239076789,2.17106511186886,1.17106511186886,1.11249054657818,4.82,"0139"
"5799","RIKO_01",2M 0S,17.42,6.93,24.6904375797459,14.2004375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.19115965144335,1.19115965144335,1.13060962270244,4.63,"0139"
"5800","RIKO_01",3M 0S,17.24,6.93,24.5104375797459,14.2004375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.21195584322412,1.21195584322412,1.14932867959824,4.45,"0139"
"5801","RIKO_01",4M 0S,17.06,6.93,24.3304375797459,14.2004375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.23349109019158,1.23349109019158,1.16867801990833,4.27,"0139"
"5802","RIKO_01",5M 0S,16.88,6.93,24.1504375797459,14.2004375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.25580550187344,1.25580550187344,1.1886900218396,4.09,"0139"
"5803","RIKO_01",6M 0S,16.71,6.93,23.9804375797459,14.2004375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.2776344318651,1.2776344318651,1.20822989103442,3.91,"0139"
"5804","RIKO_01",7M 0S,16.53,6.93,23.8004375797459,14.2004375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.30159007746257,1.30159007746257,1.22963175949485,3.73,"0139"
"5805","RIKO_01",8M 0S,16.36,6.93,23.6304375797459,14.2004375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.32505458575193,1.32505458575193,1.25055266691949,3.55,"0139"
"5806","RIKO_01",9M 0S,16.18,6.93,23.4504375797459,14.2004375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.35083943174494,1.35083943174494,1.27349439174925,3.37,"0139"
"5807","RIKO_01",10M 0S,16.01,6.93,23.2804375797459,14.2004375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.37613047837453,1.37613047837453,1.29594810157016,3.19,"0139"
"5808","RIKO_01",11M 0S,15.83,6.93,23.1004375797459,14.2004375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.40396233074615,1.40396233074615,1.32060205790458,3.02,"0139"
"5809","RIKO_01",12M 0S,15.66,6.93,22.9304375797459,14.2004375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.43130180339527,1.43130180339527,1.34476341444409,2.84,"0139"
"5810","RIKO_01",13M 0S,15.49,6.93,22.7604375797459,14.2004375797459,8.56,3.32,2610,10155.6126004156,15.2368994048483,2.45972718967765,1.45972718967765,1.36982534614946,2.67,"0139"
"5811","RIKO_01",14M 0S,15.32,6.93,22.5904375797459,14.2004375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.48930449864609,1.48930449864609,1.39583916042679,2.49,"0139"
"5812","RIKO_01",15M 0S,15.15,6.93,22.4204375797459,14.2004375797459,8.22,3.32,2610,10363.5154534909,14.6316954565249,2.52010519995629,1.52010519995629,1.42286013756469,2.32,"0139"
"5813","RIKO_01",16M 0S,14.98,6.93,22.2504375797459,14.2004375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.55220680045226,1.55220680045226,1.45094792286513,2.15,"0139"
"5814","RIKO_01",17M 0S,14.81,6.93,22.0804375797459,14.2004375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.58569349538587,1.58569349538587,1.48016696615446,1.98,"0139"
"5815","RIKO_01",18M 0S,14.64,6.93,21.9104375797459,14.2004375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.62065690578997,1.62065690578997,1.51058701549073,1.8,"0139"
"5816","RIKO_01",19M 0S,14.47,6.93,21.7404375797459,14.2004375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.65719691560221,1.65719691560221,1.5422836730279,1.63,"0139"
"5817","RIKO_01",20M 0S,14.31,6.93,21.5804375797459,14.2004375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.69312530401635,1.69312530401635,1.57335541638469,1.46,"0139"
"5818","RIKO_02",0S,17.16,7.4,24.4304375797459,14.6704375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.32840827291401,1.32840827291401,1.2561057344802,5,"0139"
"5819","RIKO_02",1M 0S,16.98,7.4,24.2504375797459,14.6704375797459,9.58,3.32,2610,9599.75730382157,17.0525112498186,2.35336792731114,1.35336792731114,1.27839952493306,4.82,"0139"
"5820","RIKO_02",2M 0S,16.8,7.4,24.0704375797459,14.6704375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.37928348336603,1.37928348336603,1.30149896991887,4.63,"0139"
"5821","RIKO_02",3M 0S,16.63,7.4,23.9004375797459,14.6704375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.40468740451145,1.40468740451145,1.32409491330833,4.45,"0139"
"5822","RIKO_02",4M 0S,16.45,7.4,23.7204375797459,14.6704375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.43262593852383,1.43262593852383,1.34889122939893,4.27,"0139"
"5823","RIKO_02",5M 0S,16.28,7.4,23.5504375797459,14.6704375797459,8.88,3.32,2610,9970.94969588343,15.8065031209174,2.46005233599557,1.46005233599557,1.37317808705212,4.09,"0139"
"5824","RIKO_02",6M 0S,16.1,7.4,23.3704375797459,14.6704375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.490260315361,1.490260315361,1.39986536311654,3.91,"0139"
"5825","RIKO_02",7M 0S,15.93,7.4,23.2004375797459,14.6704375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.51996069679258,1.51996069679258,1.42604029728632,3.73,"0139"
"5826","RIKO_02",8M 0S,15.76,7.4,23.0304375797459,14.6704375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.55086898847377,1.55086898847377,1.45321273011278,3.55,"0139"
"5827","RIKO_02",9M 0S,15.59,7.4,22.8604375797459,14.6704375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.58306040825894,1.58306040825894,1.48144078959916,3.37,"0139"
"5828","RIKO_02",10M 0S,15.42,7.4,22.6904375797459,14.6704375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.61661655157615,1.61661655157615,1.51078720966695,3.19,"0139"
"5829","RIKO_02",11M 0S,15.25,7.4,22.5204375797459,14.6704375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.65162608199244,1.65162608199245,1.54131979557748,3.02,"0139"
"5830","RIKO_02",12M 0S,15.08,7.4,22.3504375797459,14.6704375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.68818551349488,1.68818551349488,1.57311194695388,2.84,"0139"
"5831","RIKO_02",13M 0S,14.91,7.4,22.1804375797459,14.6704375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.72640009902007,1.72640009902007,1.60624324689509,2.67,"0139"
"5832","RIKO_02",14M 0S,14.74,7.4,22.0104375797459,14.6704375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.76638484245786,1.76638484245786,1.64080012713555,2.49,"0139"
"5833","RIKO_02",15M 0S,14.57,7.4,21.8404375797459,14.6704375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.80826565462213,1.80826565462213,1.67687662095449,2.32,"0139"
"5834","RIKO_02",16M 0S,14.4,7.4,21.6704375797459,14.6704375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.85218067766296,1.85218067766296,1.7145752176443,2.15,"0139"
"5835","RIKO_02",17M 0S,14.24,7.4,21.5104375797459,14.6704375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.89550654146794,1.89550654146794,1.75163812855129,1.98,"0139"
"5836","RIKO_02",18M 0S,14.07,7.4,21.3404375797459,14.6704375797459,6.67,3.32,2610,11504.8269642903,11.8726774568152,2.94381780264478,1.94381780264478,1.7928144228766,1.8,"0139"
"5837","RIKO_02",19M 0S,13.91,7.4,21.1804375797459,14.6704375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,2.99619457594472,1.99465611440626,1.83597320775555,1.63,"0139"
"5838","RIKO_02",20M 0S,13.74,7.4,21.0104375797459,14.6704375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.04499443906005,2.04499443906005,1.87853543281032,1.46,"0139"
"5839","RIKO_01",0S,17.78,7.06,25.0504375797459,14.3304375797459,10.72,3.32,2610,9074.97872206707,19.0817244883147,2.17772992011574,1.17772992011574,1.11908306830771,5,"0140"
"5840","RIKO_01",1M 0S,17.6,7.06,24.8704375797459,14.3304375797459,10.54,3.32,2610,9152.14100686215,18.7613223980258,2.19784295480462,1.19784295480462,1.13722742864306,4.82,"0140"
"5841","RIKO_01",2M 0S,17.42,7.06,24.6904375797459,14.3304375797459,10.36,3.32,2610,9231.30564226989,18.440920307737,2.21865489803482,1.21865489803482,1.155969856445,4.63,"0140"
"5842","RIKO_01",3M 0S,17.24,7.06,24.5104375797459,14.3304375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.24020282354034,1.24020282354034,1.17534041712248,4.45,"0140"
"5843","RIKO_01",4M 0S,17.06,7.06,24.3304375797459,14.3304375797459,10.01,3.32,2610,9391.30552056632,17.8179162432864,2.26026620815591,1.26126520915491,1.19424050818119,4.27,"0140"
"5844","RIKO_01",5M 0S,16.88,7.06,24.1504375797459,14.3304375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.28334331064503,1.284360604643,1.21492637721007,4.09,"0140"
"5845","RIKO_01",6M 0S,16.71,7.06,23.9804375797459,14.3304375797459,9.65,3.32,2610,9564.87616012613,17.1771120627087,2.30831759001458,1.30831759001458,1.23634149251895,3.91,"0140"
"5846","RIKO_01",7M 0S,16.53,7.06,23.8004375797459,14.3304375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.33072412907602,1.3317789813967,1.25727182149137,3.73,"0140"
"5847","RIKO_01",8M 0S,16.36,7.06,23.6304375797459,14.3304375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.35755534877857,1.35755534877857,1.28021986987453,3.55,"0140"
"5848","RIKO_01",9M 0S,16.18,7.06,23.4504375797459,14.3304375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.38173764990588,1.3828329401578,1.30267570992953,3.37,"0140"
"5849","RIKO_01",10M 0S,16.01,7.06,23.2804375797459,14.3304375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.41064410543471,1.41064410543471,1.3273273819092,3.19,"0140"
"5850","RIKO_01",11M 0S,15.83,7.06,23.1004375797459,14.3304375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.43681830793174,1.43795726009575,1.3514818058675,3.02,"0140"
"5851","RIKO_01",12M 0S,15.66,7.06,22.9304375797459,14.3304375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.46518754281541,1.46634898300124,1.37653163851763,2.84,"0140"
"5852","RIKO_01",13M 0S,15.49,7.06,22.7604375797459,14.3304375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.49765892569878,1.49765892569878,1.40408739574666,2.67,"0140"
"5853","RIKO_01",14M 0S,15.32,7.06,22.5904375797459,14.3304375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.52848241448434,1.52848241448435,1.43114480095301,2.49,"0140"
"5854","RIKO_01",15M 0S,15.15,7.06,22.4204375797459,14.3304375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.56060132801492,1.56060132801492,1.45926551368574,2.32,"0140"
"5855","RIKO_01",16M 0S,14.98,7.06,22.2504375797459,14.3304375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.59409908379302,1.59409908379302,1.48851346933788,2.15,"0140"
"5856","RIKO_01",17M 0S,14.81,7.06,22.0804375797459,14.3304375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.62906641853428,1.62906641853428,1.5189578339502,1.98,"0140"
"5857","RIKO_01",18M 0S,14.64,7.06,21.9104375797459,14.3304375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.66209021655345,1.6634077396101,1.54877130210438,1.8,"0140"
"5858","RIKO_01",19M 0S,14.47,7.06,21.7404375797459,14.3304375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.70017045062543,1.70151815952031,1.5817577608461,1.63,"0140"
"5859","RIKO_01",20M 0S,14.31,7.06,21.5804375797459,14.3304375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.74141582670906,1.74141582670906,1.61617991999754,1.46,"0140"
"5860","RIKO_02",0S,17.16,7.53,24.4304375797459,14.8004375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.35984057566362,1.35984057566362,1.28488317473848,5,"0140"
"5861","RIKO_02",1M 0S,16.98,7.53,24.2504375797459,14.8004375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.38574230091436,1.38574230091436,1.30798382677225,4.82,"0140"
"5862","RIKO_02",2M 0S,16.8,7.53,24.0704375797459,14.8004375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.4100500801337,1.41112766634059,1.33057698901184,4.63,"0140"
"5863","RIKO_02",3M 0S,16.63,7.53,23.9004375797459,14.8004375797459,9.1,3.32,2610,9849.68432583914,16.1981056757149,2.43904008171876,1.43904008171876,1.35536574520443,4.45,"0140"
"5864","RIKO_02",4M 0S,16.45,7.53,23.7204375797459,14.8004375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.46531520085562,1.46643502168429,1.37964062670277,4.27,"0140"
"5865","RIKO_02",5M 0S,16.28,7.53,23.5504375797459,14.8004375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.49660168498751,1.49660168498751,1.40630952750412,4.09,"0140"
"5866","RIKO_02",6M 0S,16.1,7.53,23.3704375797459,14.8004375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.52508913096045,1.52625463212595,1.43246113597211,3.91,"0140"
"5867","RIKO_02",7M 0S,15.93,7.53,23.2004375797459,14.8004375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.55896008852865,1.55896008852865,1.46123249603158,3.73,"0140"
"5868","RIKO_02",8M 0S,15.76,7.53,23.0304375797459,14.8004375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.59116218027226,1.59116218027226,1.48948719829694,3.55,"0140"
"5869","RIKO_02",9M 0S,15.59,7.53,22.8604375797459,14.8004375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.62472267290827,1.62472267290827,1.51885612327193,3.37,"0140"
"5870","RIKO_02",10M 0S,15.42,7.53,22.6904375797459,14.8004375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.65972937181758,1.65972937181758,1.54940650562602,3.19,"0140"
"5871","RIKO_02",11M 0S,15.25,7.53,22.5204375797459,14.8004375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.69627781653377,1.69627781653377,1.58121110052035,3.02,"0140"
"5872","RIKO_02",12M 0S,15.08,7.53,22.3504375797459,14.8004375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.73447215147559,1.73447215147559,1.61434876207628,2.84,"0140"
"5873","RIKO_02",13M 0S,14.91,7.53,22.1804375797459,14.8004375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.77442611702448,1.77442611702448,1.64890509613928,2.67,"0140"
"5874","RIKO_02",14M 0S,14.74,7.53,22.0104375797459,14.8004375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.81626418081008,1.81626418081008,1.68497319871402,2.49,"0140"
"5875","RIKO_02",15M 0S,14.57,7.53,21.8404375797459,14.8004375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,2.86012283290351,1.86012283290351,1.72265449348181,2.32,"0140"
"5876","RIKO_02",16M 0S,14.4,7.53,21.6704375797459,14.8004375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,2.90192801506405,1.90338150343615,1.75969189544566,2.15,"0140"
"5877","RIKO_02",17M 0S,14.24,7.53,21.5104375797459,14.8004375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,2.95160428370204,1.95160428370204,1.80082997204951,1.98,"0140"
"5878","RIKO_02",18M 0S,14.07,7.53,21.3404375797459,14.8004375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.00233405866066,2.00233405866066,1.84393754338562,1.8,"0140"
"5879","RIKO_02",19M 0S,13.91,7.53,21.1804375797459,14.8004375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.05254933285904,2.05254933285904,1.88643808477533,1.63,"0140"
"5880","RIKO_02",20M 0S,13.74,7.53,21.0104375797459,14.8004375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.10873828400011,2.10873828400011,1.93379547194041,1.46,"0140"
"5881","RIKO_01",0S,17.78,7.07,25.0504375797459,14.3404375797459,10.71,3.32,2610,9079.21441831734,19.0639243721876,2.17976328138569,1.17976328138569,1.120963055692,5,"0141"
"5882","RIKO_01",1M 0S,17.6,7.07,24.8704375797459,14.3404375797459,10.53,3.32,2610,9156.48572156538,18.7435222818987,2.19993017508459,1.19993017508459,1.1391542832274,4.82,"0141"
"5883","RIKO_01",2M 0S,17.42,7.07,24.6904375797459,14.3404375797459,10.35,3.32,2610,9235.76413354276,18.4231201916098,2.22079852595562,1.22079852595562,1.15794567255656,4.63,"0141"
"5884","RIKO_01",3M 0S,17.24,7.07,24.5104375797459,14.3404375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.24240557951236,1.24240557951236,1.17736742248556,4.45,"0141"
"5885","RIKO_01",4M 0S,17.06,7.07,24.3304375797459,14.3404375797459,9.99,3.32,2610,9400.70152643882,17.7823160110321,2.2647912656297,1.2647912656297,1.19745179243125,4.27,"0141"
