"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"5886","RIKO_01",5M 0S,16.88,7.07,24.1504375797459,14.3404375797459,9.81,3.32,2610,9486.55446388889,17.4619139207432,2.28799844481556,1.28799844481556,1.21823328122825,4.09,"0141"
"5887","RIKO_01",6M 0S,16.71,7.07,23.9804375797459,14.3404375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.31071211033617,1.31071211033617,1.23853359860666,3.91,"0141"
"5888","RIKO_01",7M 0S,16.53,7.07,23.8004375797459,14.3404375797459,9.46,3.32,2610,9660.45184293805,16.8389098562926,2.33565166423263,1.33565166423263,1.26077872216429,3.73,"0141"
"5889","RIKO_01",8M 0S,16.36,7.07,23.6304375797459,14.3404375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.36009308327672,1.36009308327672,1.2825343923357,3.55,"0141"
"5890","RIKO_01",9M 0S,16.18,7.07,23.4504375797459,14.3404375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.38696649216693,1.38696649216693,1.30640340655663,3.37,"0141"
"5891","RIKO_01",10M 0S,16.01,7.07,23.2804375797459,14.3404375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.41334057535131,1.41334057535131,1.32977673764186,3.19,"0141"
"5892","RIKO_01",11M 0S,15.83,7.07,23.1004375797459,14.3404375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.4395968920913,1.44073714294649,1.3540016662328,3.02,"0141"
"5893","RIKO_01",12M 0S,15.66,7.07,22.9304375797459,14.3404375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.47092721113396,1.47092721113396,1.38063254293165,2.84,"0141"
"5894","RIKO_01",13M 0S,15.49,7.07,22.7604375797459,14.3404375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.50062526646564,1.50062526646564,1.40676401844841,2.67,"0141"
"5895","RIKO_01",14M 0S,15.32,7.07,22.5904375797459,14.3404375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.53154724165342,1.53154724165342,1.43390376782941,2.49,"0141"
"5896","RIKO_01",15M 0S,15.15,7.07,22.4204375797459,14.3404375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.56377038906444,1.56377038906444,1.46211129488434,2.32,"0141"
"5897","RIKO_01",16M 0S,14.98,7.07,22.2504375797459,14.3404375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.59737860223018,1.59737860223018,1.49145087957659,2.15,"0141"
"5898","RIKO_01",17M 0S,14.81,7.07,22.0804375797459,14.3404375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.63246314517322,1.63246314517322,1.52199206704169,1.98,"0141"
"5899","RIKO_01",18M 0S,14.64,7.07,21.9104375797459,14.3404375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.66912348000537,1.66912348000538,1.55381021794513,1.8,"0141"
"5900","RIKO_01",19M 0S,14.47,7.07,21.7404375797459,14.3404375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.70746820860009,1.70746820860009,1.58698712934754,1.63,"0141"
"5901","RIKO_01",20M 0S,14.31,7.07,21.5804375797459,14.3404375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.74520231265755,1.74520231265755,1.61953322552009,1.46,"0141"
"5902","RIKO_02",0S,17.16,7.54,24.4304375797459,14.8104375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.36475179434346,1.36371121161714,1.2883926503715,5,"0141"
"5903","RIKO_02",1M 0S,16.98,7.54,24.2504375797459,14.8104375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.38826957030092,1.38826957030092,1.31029139660076,4.82,"0141"
"5904","RIKO_02",2M 0S,16.8,7.54,24.0704375797459,14.8104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.41525537188344,1.41525537188344,1.33430457069941,4.63,"0141"
"5905","RIKO_02",3M 0S,16.63,7.54,23.9004375797459,14.8104375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.44172329412989,1.44172329412989,1.357806085025,4.45,"0141"
"5906","RIKO_02",4M 0S,16.45,7.54,23.7204375797459,14.8104375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.47084901724362,1.47084901724362,1.38360954876612,4.27,"0141"
"5907","RIKO_02",5M 0S,16.28,7.54,23.5504375797459,14.8104375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.49945820865454,1.49945820865454,1.40889645805195,4.09,"0141"
"5908","RIKO_02",6M 0S,16.1,7.54,23.3704375797459,14.8104375797459,8.56,3.32,2610,10155.6126004156,15.2368994048483,2.53098887192064,1.53098887192064,1.43669815583334,3.91,"0141"
"5909","RIKO_02",7M 0S,15.93,7.54,23.2004375797459,14.8104375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.56201010055312,1.56201010055312,1.46398192533248,3.73,"0141"
"5910","RIKO_02",8M 0S,15.76,7.54,23.0304375797459,14.8104375797459,8.22,3.32,2610,10363.5154534909,14.6316954565249,2.59431444569838,1.59431444569838,1.49232202586571,3.55,"0141"
"5911","RIKO_02",9M 0S,15.59,7.54,22.8604375797459,14.8104375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.62798319796779,1.62798319796779,1.52178101452877,3.37,"0141"
"5912","RIKO_02",10M 0S,15.42,7.54,22.6904375797459,14.8104375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.66648853159348,1.66521788356298,1.55426764546013,3.19,"0141"
"5913","RIKO_02",11M 0S,15.25,7.54,22.5204375797459,14.8104375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.70328113553775,1.70198243423905,1.5862492582823,3.02,"0141"
"5914","RIKO_02",12M 0S,15.08,7.54,22.3504375797459,14.8104375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.7417350257159,1.74040700446756,1.61957467054396,2.84,"0141"
"5915","RIKO_02",13M 0S,14.91,7.54,22.1804375797459,14.8104375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.77819060293632,1.77819060293632,1.65224470010134,2.67,"0141"
"5916","RIKO_02",14M 0S,14.74,7.54,22.0104375797459,14.8104375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.82017565883899,1.82017565883899,1.68843241596249,2.49,"0141"
"5917","RIKO_02",15M 0S,14.57,7.54,21.8404375797459,14.8104375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.86419128643538,1.86419128643538,1.72624080583702,2.32,"0141"
"5918","RIKO_02",16M 0S,14.4,7.54,21.6704375797459,14.8104375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.91038844659485,1.91038844659485,1.76578123683335,2.15,"0141"
"5919","RIKO_02",17M 0S,14.24,7.54,21.5104375797459,14.8104375797459,6.7,3.32,2610,11479.0409917184,11.9260778051967,2.95600966322995,1.95600966322995,1.804686911448,1.98,"0141"
"5920","RIKO_02",18M 0S,14.07,7.54,21.3404375797459,14.8104375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,3.00693181372752,2.00693181372752,1.84794772403699,1.8,"0141"
"5921","RIKO_02",19M 0S,13.91,7.54,21.1804375797459,14.8104375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.06214854459759,2.06057621755357,1.89333351695534,1.63,"0141"
"5922","RIKO_02",20M 0S,13.74,7.54,21.0104375797459,14.8104375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.11375237800656,2.11375237800656,1.93813425456808,1.46,"0141"
"5923","RIKO_01",0S,17.78,7.09,25.0504375797459,14.3604375797459,10.69,3.32,2610,9087.70363421428,19.0283241399332,2.18384141661746,1.18384141661746,1.12473305546122,5,"0142"
"5924","RIKO_01",1M 0S,17.6,7.09,24.8704375797459,14.3604375797459,10.51,3.32,2610,9165.19374609317,18.7079220496444,2.20411653126933,1.20411653126933,1.14301843436007,4.82,"0142"
"5925","RIKO_01",2M 0S,17.42,7.09,24.6904375797459,14.3604375797459,10.33,3.32,2610,9244.70053053761,18.3875199593555,2.22509823268545,1.22509823268545,1.16190818902573,4.63,"0142"
"5926","RIKO_01",3M 0S,17.24,7.09,24.5104375797459,14.3604375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.24682411267396,1.24682411267396,1.18143278708213,4.45,"0142"
"5927","RIKO_01",4M 0S,17.06,7.09,24.3304375797459,14.3604375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.26933447779746,1.26933447779746,1.20162477905469,4.27,"0142"
"5928","RIKO_01",5M 0S,16.88,7.09,24.1504375797459,14.3604375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.29033313710619,1.29135354526946,1.2213391461528,4.09,"0142"
"5929","RIKO_01",6M 0S,16.71,7.09,23.9804375797459,14.3604375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.31551608561754,1.31551608561754,1.24293072858068,3.91,"0142"
"5930","RIKO_01",7M 0S,16.53,7.09,23.8004375797459,14.3604375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.3406000787755,1.3406000787755,1.26529946854708,3.73,"0142"
"5931","RIKO_01",8M 0S,16.36,7.09,23.6304375797459,14.3604375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.36518497773902,1.36518497773902,1.28717756197897,3.55,"0142"
"5932","RIKO_01",9M 0S,16.18,7.09,23.4504375797459,14.3604375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.39221834363484,1.39221834363484,1.31118262871079,3.37,"0142"
"5933","RIKO_01",10M 0S,16.01,7.09,23.2804375797459,14.3604375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.41875165287452,1.41875165287452,1.33469094842539,3.19,"0142"
"5934","RIKO_01",11M 0S,15.83,7.09,23.1004375797459,14.3604375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.44517311355894,1.44631597070179,1.35905762353613,3.02,"0142"
"5935","RIKO_01",12M 0S,15.66,7.09,22.9304375797459,14.3604375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.47669366903625,1.47669366903625,1.38584648560289,2.84,"0142"
"5936","RIKO_01",13M 0S,15.49,7.09,22.7604375797459,14.3604375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.5065791361477,1.5065791361477,1.41213518407642,2.67,"0142"
"5937","RIKO_01",14M 0S,15.32,7.09,22.5904375797459,14.3604375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.53769923981053,1.53769923981053,1.43944053027758,2.49,"0142"
"5938","RIKO_01",15M 0S,15.15,7.09,22.4204375797459,14.3604375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.57013210218867,1.57013210218867,1.4678226613815,2.32,"0142"
"5939","RIKO_01",16M 0S,14.98,7.09,22.2504375797459,14.3604375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.6039625784082,1.6039625784082,1.49734655297737,2.15,"0142"
"5940","RIKO_01",17M 0S,14.81,7.09,22.0804375797459,14.3604375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.63928299788092,1.63928299788092,1.52808251565788,1.98,"0142"
"5941","RIKO_01",18M 0S,14.64,7.09,21.9104375797459,14.3604375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.67619400578022,1.67619400578022,1.56010675405131,1.8,"0142"
"5942","RIKO_01",19M 0S,14.47,7.09,21.7404375797459,14.3604375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.71480552081852,1.71480552081852,1.59350199765258,1.63,"0142"
"5943","RIKO_01",20M 0S,14.31,7.09,21.5804375797459,14.3604375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.75280675119677,1.75280675119677,1.626265691571,1.46,"0142"
"5944","RIKO_02",0S,17.16,7.56,24.4304375797459,14.8304375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.36968349777275,1.36864074490518,1.29290100156659,5,"0142"
"5945","RIKO_02",1M 0S,16.98,7.56,24.2504375797459,14.8304375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.39334020633128,1.39334020633128,1.31492040692959,4.82,"0142"
"5946","RIKO_02",2M 0S,16.8,7.56,24.0704375797459,14.8304375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.42048319736371,1.42048319736371,1.33906758561244,4.63,"0142"
"5947","RIKO_02",3M 0S,16.63,7.56,23.9004375797459,14.8304375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.44710746897913,1.44710746897913,1.36270196644348,4.45,"0142"
"5948","RIKO_02",4M 0S,16.45,7.56,23.7204375797459,14.8304375797459,8.89,3.32,2610,9965.34015974556,15.8243032370446,2.47640773269299,1.47640773269299,1.38865326750705,4.27,"0142"
"5949","RIKO_02",5M 0S,16.28,7.56,23.5504375797459,14.8304375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.50519091096797,1.50519091096797,1.41408704175872,4.09,"0142"
"5950","RIKO_02",6M 0S,16.1,7.56,23.3704375797459,14.8304375797459,8.54,3.32,2610,10167.4974641669,15.201299172594,2.53691624632795,1.53691624632795,1.44205248077711,3.91,"0142"
"5951","RIKO_02",7M 0S,15.93,7.56,23.2004375797459,14.8304375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.56813198848754,1.56813198848754,1.46949925343286,3.73,"0142"
"5952","RIKO_02",8M 0S,15.76,7.56,23.0304375797459,14.8304375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.6006420419074,1.6006420419074,1.49801109365463,3.55,"0142"
"5953","RIKO_02",9M 0S,15.59,7.56,22.8604375797459,14.8304375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.63452861066509,1.63452861066509,1.52765122275024,3.37,"0142"
"5954","RIKO_02",10M 0S,15.42,7.56,22.6904375797459,14.8304375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.66988101064131,1.66988101064131,1.55848796669864,3.19,"0142"
"5955","RIKO_02",11M 0S,15.25,7.56,22.5204375797459,14.8304375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.71032093016155,1.70901884682822,1.5925251958531,3.02,"0142"
"5956","RIKO_02",12M 0S,15.08,7.56,22.3504375797459,14.8304375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.74903658370715,1.74770502578438,1.62606535809643,2.84,"0142"
"5957","RIKO_02",13M 0S,14.91,7.56,22.1804375797459,14.8304375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.78575030525724,1.78575030525724,1.65894923429602,2.67,"0142"
"5958","RIKO_02",14M 0S,14.74,7.56,22.0104375797459,14.8304375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.82803130134271,1.82803130134271,1.69537765988275,2.49,"0142"
"5959","RIKO_02",15M 0S,14.57,7.56,21.8404375797459,14.8304375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.87236301621123,1.87236301621123,1.73344184900928,2.32,"0142"
"5960","RIKO_02",16M 0S,14.4,7.56,21.6704375797459,14.8304375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.91889835433344,1.91889835433343,1.77325450940504,2.15,"0142"
"5961","RIKO_02",17M 0S,14.24,7.56,21.5104375797459,14.8304375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,2.96485999156298,1.96485999156298,1.81243274591249,1.98,"0142"
"5962","RIKO_02",18M 0S,14.07,7.56,21.3404375797459,14.8304375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.01616969948398,2.01616969948398,1.85600210935628,1.8,"0142"
"5963","RIKO_02",19M 0S,13.91,7.56,21.1804375797459,14.8304375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.07180831918623,2.07023103211998,1.90171781089458,1.63,"0142"
"5964","RIKO_02",20M 0S,13.74,7.56,21.0104375797459,14.8304375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.1238292465438,2.1238292465438,1.94685043372265,1.46,"0142"
"5965","RIKO_01",0S,17.78,7.03,25.0504375797459,14.3004375797459,10.75,3.32,2610,9062.30711422639,19.1351248366962,2.17165253429216,1.17165253429216,1.11346304980697,5,"0143"
"5966","RIKO_01",1M 0S,17.6,7.03,24.8704375797459,14.3004375797459,10.57,3.32,2610,9139.14387698119,18.8147227464073,2.19160498993762,1.19160498993762,1.1314676362543,4.82,"0143"
"5967","RIKO_01",2M 0S,17.42,7.03,24.6904375797459,14.3004375797459,10.39,3.32,2610,9217.96881039488,18.4943206561185,2.21224877224646,1.21224877224646,1.15006405734253,4.63,"0143"
"5968","RIKO_01",3M 0S,17.24,7.03,24.5104375797459,14.3004375797459,10.21,3.32,2610,9298.86916128764,18.1739185658296,2.23362044501868,1.23362044501868,1.16928198228956,4.45,"0143"
"5969","RIKO_01",4M 0S,17.06,7.03,24.3304375797459,14.3004375797459,10.03,3.32,2610,9381.9376324288,17.8535164755407,2.25575919677375,1.25575919677375,1.18915309714226,4.27,"0143"
"5970","RIKO_01",5M 0S,16.88,7.03,24.1504375797459,14.3004375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.27870708057266,1.27870708057266,1.20971127911199,4.09,"0143"
"5971","RIKO_01",6M 0S,16.71,7.03,23.9804375797459,14.3004375797459,9.68,3.32,2610,9550.04305299456,17.2305124110901,2.30116371318602,1.30116371318602,1.22979085849904,3.91,"0143"
"5972","RIKO_01",7M 0S,16.53,7.03,23.8004375797459,14.3004375797459,9.5,3.32,2610,9640.09259619211,16.9101103208013,2.32581734143586,1.32581734143586,1.25179114518759,3.73,"0143"
"5973","RIKO_01",8M 0S,16.36,7.03,23.6304375797459,14.3004375797459,9.32,3.32,2610,9732.73843401192,16.5897082305124,2.35249621712883,1.35142325575544,1.27459291621569,3.55,"0143"
"5974","RIKO_01",9M 0S,16.18,7.03,23.4504375797459,14.3004375797459,9.15,3.32,2610,9822.73575461124,16.2871062563507,2.37653166597166,1.37653166597166,1.29690401484492,3.37,"0143"
"5975","RIKO_01",10M 0S,16.01,7.03,23.2804375797459,14.3004375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.4025907286905,1.4025907286905,1.32001011842439,3.19,"0143"
"5976","RIKO_01",11M 0S,15.83,7.03,23.1004375797459,14.3004375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.43128008450462,1.43128008450462,1.34539006366688,3.02,"0143"
"5977","RIKO_01",12M 0S,15.66,7.03,22.9304375797459,14.3004375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.45947447782627,1.45947447782627,1.3702727262507,2.84,"0143"
"5978","RIKO_01",13M 0S,15.49,7.03,22.7604375797459,14.3004375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.48880197915375,1.48880197915375,1.39609312973132,2.67,"0143"
"5979","RIKO_01",14M 0S,15.32,7.03,22.5904375797459,14.3004375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.51933229718223,1.51933229718223,1.42290530246194,2.49,"0143"
"5980","RIKO_01",15M 0S,15.15,7.03,22.4204375797459,14.3004375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.55114097828087,1.55114097828087,1.45076750455703,2.32,"0143"
"5981","RIKO_01",16M 0S,14.98,7.03,22.2504375797459,14.3004375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.58431003064663,1.58431003064663,1.47974265048215,2.15,"0143"
"5982","RIKO_01",17M 0S,14.81,7.03,22.0804375797459,14.3004375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.61892863028801,1.61892863028801,1.50989878331621,1.98,"0143"
"5983","RIKO_01",18M 0S,14.64,7.03,21.9104375797459,14.3004375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.65509392163478,1.65509392163478,1.54130960821097,1.8,"0143"
"5984","RIKO_01",19M 0S,14.47,7.03,21.7404375797459,14.3004375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.6929119279087,1.6929119279087,1.57405509385147,1.63,"0143"
"5985","RIKO_01",20M 0S,14.31,7.03,21.5804375797459,14.3004375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.73387410503999,1.73249858922155,1.60822215224952,1.46,"0143"
"5986","RIKO_02",0S,17.16,7.5,24.4304375797459,14.7704375797459,9.65,3.32,2610,9564.87616012613,17.1771120627087,2.35494971436691,1.35391344493686,1.27942892614938,5,"0143"
"5987","RIKO_02",1M 0S,16.98,7.5,24.2504375797459,14.7704375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.3781924835064,1.3781924835064,1.30108869287499,4.82,"0143"
"5988","RIKO_02",2M 0S,16.8,7.5,24.0704375797459,14.7704375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.40486717673556,1.40486717673556,1.32483649805482,4.63,"0143"
"5989","RIKO_02",3M 0S,16.63,7.5,23.9004375797459,14.7704375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.43369130960973,1.43259481838165,1.34946732241347,4.45,"0143"
"5990","RIKO_02",4M 0S,16.45,7.5,23.7204375797459,14.7704375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.4598061166079,1.4598061166079,1.37358574241877,4.27,"0143"
"5991","RIKO_02",5M 0S,16.28,7.5,23.5504375797459,14.7704375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.49090818057477,1.48976792971958,1.40008069411966,4.09,"0143"
"5992","RIKO_02",6M 0S,16.1,7.5,23.3704375797459,14.7704375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.51921683065589,1.51921683065589,1.4260596362049,3.91,"0143"
"5993","RIKO_02",7M 0S,15.93,7.5,23.2004375797459,14.7704375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.54985346899652,1.54985346899652,1.45302090064126,3.73,"0143"
"5994","RIKO_02",8M 0S,15.76,7.5,23.0304375797459,14.7704375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.58175117961752,1.58175117961752,1.48102127682941,3.55,"0143"
"5995","RIKO_02",9M 0S,15.59,7.5,22.8604375797459,14.7704375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.618225834609,1.61698821084662,1.51186948116348,3.37,"0143"
"5996","RIKO_02",10M 0S,15.42,7.5,22.6904375797459,14.7704375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.65300439236924,1.65174016986608,1.54220754287015,3.19,"0143"
"5997","RIKO_02",11M 0S,15.25,7.5,22.5204375797459,14.7704375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.68931069039285,1.68801870072877,1.57378809997858,3.02,"0143"
"5998","RIKO_02",12M 0S,15.08,7.5,22.3504375797459,14.7704375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.7272476543779,1.72592665041489,1.60668907780857,2.84,"0143"
"5999","RIKO_02",13M 0S,14.91,7.5,22.1804375797459,14.7704375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.76692766805955,1.7655763167082,1.64099505711675,2.67,"0143"
"6000","RIKO_02",14M 0S,14.74,7.5,22.0104375797459,14.7704375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.80847368515086,1.8070905592864,1.67679800013233,2.49,"0143"
"6001","RIKO_02",15M 0S,14.57,7.5,21.8404375797459,14.7704375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.84798652668185,1.84798652668185,1.71195194649663,2.32,"0143"
"6002","RIKO_02",16M 0S,14.4,7.5,21.6704375797459,14.7704375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.89351662951314,1.89351662951314,1.75095487628606,2.15,"0143"
"6003","RIKO_02",17M 0S,14.24,7.5,21.5104375797459,14.7704375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,2.94283279994661,1.94134691584557,1.79177642519296,1.98,"0143"
"6004","RIKO_02",18M 0S,14.07,7.5,21.3404375797459,14.7704375797459,6.57,3.32,2610,11592.0520716945,11.6946762955436,2.98862477072157,1.98862477072157,1.83197447697444,1.8,"0143"
"6005","RIKO_02",19M 0S,13.91,7.5,21.1804375797459,14.7704375797459,6.4,3.32,2610,11745,11.3920743213819,3.04301011619386,2.04144761619386,1.87670944861594,1.63,"0143"
"6006","RIKO_02",20M 0S,13.74,7.5,21.0104375797459,14.7704375797459,6.24,3.32,2610,11894.6238663977,11.1072724633474,3.0937924268655,2.0937924268655,1.92085567061391,1.46,"0143"
"6007","RIKO_01",0S,17.78,8.74,25.0504375797459,16.0104375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.58244079022574,1.58244079022574,1.48985331418605,5,"0144"
"6008","RIKO_01",1M 0S,17.6,8.74,24.8704375797459,16.0104375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.61458970018518,1.61458970018518,1.51831642790497,4.82,"0144"
"6009","RIKO_01",2M 0S,17.42,8.74,24.6904375797459,16.0104375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.64807197507381,1.64807197507381,1.54788827882812,4.63,"0144"
"6010","RIKO_01",3M 0S,17.24,8.74,24.5104375797459,16.0104375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.68297232278126,1.68297232278126,1.57863493754643,4.45,"0144"
"6011","RIKO_01",4M 0S,17.06,8.74,24.3304375797459,16.0104375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.71938278168758,1.71938278168758,1.61062783064367,4.27,"0144"
"6012","RIKO_01",5M 0S,16.88,8.74,24.1504375797459,16.0104375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.75740353115979,1.75740353115979,1.64394429465042,4.09,"0144"
"6013","RIKO_01",6M 0S,16.71,8.74,23.9804375797459,16.0104375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.7948889264292,1.7948889264292,1.67670065599939,3.91,"0144"
"6014","RIKO_01",7M 0S,16.53,8.74,23.8004375797459,16.0104375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.83636261150715,1.83636261150715,1.71283733692231,3.73,"0144"
"6015","RIKO_01",8M 0S,16.36,8.74,23.6304375797459,16.0104375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.87733133118644,1.87733133118644,1.74842639528247,3.55,"0144"
"6016","RIKO_01",9M 0S,16.18,8.74,23.4504375797459,16.0104375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.92275063758611,1.92275063758611,1.78775716881937,3.37,"0144"
"6017","RIKO_01",10M 0S,16.01,8.74,23.2804375797459,16.0104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.96771179417341,1.96771179417341,1.82656292843171,3.19,"0144"
"6018","RIKO_01",11M 0S,15.83,8.74,23.1004375797459,16.0104375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,3.01766780587316,2.01766780587316,1.86953080280874,3.02,"0144"
"6019","RIKO_01",12M 0S,15.66,8.74,22.9304375797459,16.0104375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,3.06723478954345,2.06723478954345,1.91200995055773,2.84,"0144"
"6020","RIKO_01",13M 0S,15.49,8.74,22.7604375797459,16.0104375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,3.11929848053936,2.11929848053936,1.95646438782684,2.67,"0144"
"6021","RIKO_01",14M 0S,15.32,8.74,22.5904375797459,16.0104375797459,6.58,3.32,2610,11583.2401722289,11.7124764116708,3.17405239265056,2.17405239265056,2.00303517128096,2.49,"0144"
"6022","RIKO_01",15M 0S,15.15,8.74,22.4204375797459,16.0104375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,3.23171056843069,2.23171056843069,2.05187711566945,2.32,"0144"
"6023","RIKO_01",16M 0S,14.98,8.74,22.2504375797459,16.0104375797459,6.24,3.32,2610,11894.6238663977,11.1072724633474,3.29251037558344,2.29251037558344,2.10316051313312,2.15,"0144"
"6024","RIKO_01",17M 0S,14.81,8.74,22.0804375797459,16.0104375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.35671577325217,2.35671577325217,2.15707311694837,1.98,"0144"
"6025","RIKO_01",18M 0S,14.64,8.74,21.9104375797459,16.0104375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.42462114298995,2.42462114298995,2.21382243840712,1.8,"0144"
"6026","RIKO_01",19M 0S,14.47,8.74,21.7404375797459,16.0104375797459,5.73,3.32,2610,12412.6839367273,10.1994665408622,3.49655580168249,2.49655580168249,2.2736384160576,1.63,"0144"
"6027","RIKO_01",20M 0S,14.31,8.74,21.5804375797459,16.0104375797459,5.57,3.32,2610,12589.7008433463,9.9146646828277,3.56827015146152,2.56827015146152,2.33296561155182,1.46,"0144"
"6028","RIKO_02",0S,17.16,9.52,24.4304375797459,16.7904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.97451109209957,1.97451109209957,1.83926401740893,5,"0144"
"6029","RIKO_02",1M 0S,16.98,9.52,24.2504375797459,16.7904375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,3.02215345089017,2.02215345089017,1.88053502480647,4.82,"0144"
"6030","RIKO_02",2M 0S,16.8,9.52,24.0704375797459,16.7904375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,3.067937550568,2.06930929268048,1.92125068171847,4.63,"0144"
"6031","RIKO_02",3M 0S,16.63,9.52,23.9004375797459,16.7904375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,3.12169686971036,2.12169686971036,1.96632815887148,4.45,"0144"
"6032","RIKO_02",4M 0S,16.45,9.52,23.7204375797459,16.7904375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,3.17222834922777,2.17366927141797,2.01088760466562,4.27,"0144"
"6033","RIKO_02",5M 0S,16.28,9.52,23.5504375797459,16.7904375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,3.2315480390001,2.2315480390001,2.06032354406872,4.09,"0144"
"6034","RIKO_02",6M 0S,16.1,9.52,23.3704375797459,16.7904375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.28759707794244,2.28911452862529,2.10929796897502,3.91,"0144"
"6035","RIKO_02",7M 0S,15.93,9.52,23.2004375797459,16.7904375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.34817207844871,2.34972971084746,2.16065735457466,3.73,"0144"
"6036","RIKO_02",8M 0S,15.76,9.52,23.0304375797459,16.7904375797459,6.24,3.32,2610,11894.6238663977,11.1072724633474,3.41751037558344,2.41751037558344,2.21783613987907,3.55,"0144"
"6037","RIKO_02",9M 0S,15.59,9.52,22.8604375797459,16.7904375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.4852165969754,2.4852165969754,2.27468834891866,3.37,"0144"
"6038","RIKO_02",10M 0S,15.42,9.52,22.6904375797459,16.7904375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.55682453282046,2.55682453282046,2.33453194870998,3.19,"0144"
"6039","RIKO_02",11M 0S,15.25,9.52,22.5204375797459,16.7904375797459,5.73,3.32,2610,12412.6839367273,10.1994665408622,3.63268145613276,2.63268145613276,2.39760941528803,3.02,"0144"
"6040","RIKO_02",12M 0S,15.08,9.52,22.3504375797459,16.7904375797459,5.56,3.32,2610,12601.0174306589,9.89686456670054,3.71317711216559,2.71317711216559,2.46419015857376,2.84,"0144"
"6041","RIKO_02",13M 0S,14.91,9.52,22.1804375797459,16.7904375797459,5.39,3.32,2610,12798.1921265023,9.59426259253883,3.79875041625987,2.79875041625987,2.53457436891223,2.67,"0144"
"6042","RIKO_02",14M 0S,14.74,9.52,22.0104375797459,16.7904375797459,5.22,3.32,2610,13004.9221450957,9.29166061837712,3.88989746046757,2.88989746046757,2.609097542201,2.49,"0144"
"6043","RIKO_02",15M 0S,14.57,9.52,21.8404375797459,16.7904375797459,5.05,3.32,2610,13222.0050605716,8.98905864421542,3.98718113735459,2.98718113735459,2.68813582750606,2.32,"0144"
"6044","RIKO_02",16M 0S,14.4,9.52,21.6704375797459,16.7904375797459,4.89,3.32,2610,13436.5749360568,8.70425678618087,4.08287622569339,3.08492121546844,2.76702760615449,2.15,"0144"
"6045","RIKO_02",17M 0S,14.24,9.52,21.5104375797459,16.7904375797459,4.72,3.32,2610,13676.4067537828,8.40165481201916,4.19603066602557,3.19603066602557,2.85608724862423,1.98,"0144"
"6046","RIKO_02",18M 0S,14.07,9.52,21.3404375797459,16.7904375797459,4.55,3.32,2610,13929.5571586954,8.09905283785745,4.31544280080015,3.31544280080015,2.95107050184988,1.8,"0144"
"6047","RIKO_02",19M 0S,13.91,9.52,21.1804375797459,16.7904375797459,4.39,3.32,2610,14181.1270519904,7.81425097982291,4.43627898488398,3.43627898488398,3.04642407914666,1.63,"0144"
"6048","RIKO_02",20M 0S,13.74,9.52,21.0104375797459,16.7904375797459,4.22,3.32,2610,14463.9456967483,7.5116490056612,4.57470728522291,3.57470728522291,3.15472905505326,1.46,"0144"
"6049","RIKO_01",0S,17.78,8.75,25.0504375797459,16.0204375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.58816682302003,1.58705817556992,1.49400671864451,5,"0145"
"6050","RIKO_01",1M 0S,17.6,8.75,24.8704375797459,16.0204375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.62050506149782,1.61937383977836,1.5226098987236,4.82,"0145"
"6051","RIKO_01",2M 0S,17.42,8.75,24.6904375797459,16.0204375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.65418761473911,1.65303288032802,1.5523296885134,4.63,"0145"
"6052","RIKO_01",3M 0S,17.24,8.75,24.5104375797459,16.0204375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.68613247863848,1.68613247863848,1.58148369317716,4.45,"0145"
"6053","RIKO_01",4M 0S,17.06,8.75,24.3304375797459,16.0204375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.72265520380754,1.72265520380754,1.61357044608858,4.27,"0145"
"6054","RIKO_01",5M 0S,16.88,8.75,24.1504375797459,16.0204375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.76079517141952,1.76079517141952,1.64698618021281,4.09,"0145"
"6055","RIKO_01",6M 0S,16.71,8.75,23.9804375797459,16.0204375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.80192009353971,1.80066223190449,1.68181520795772,3.91,"0145"
"6056","RIKO_01",7M 0S,16.53,8.75,23.8004375797459,16.0204375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.84000832180472,1.84000832180472,1.71608943989729,3.73,"0145"
"6057","RIKO_01",8M 0S,16.36,8.75,23.6304375797459,16.0204375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.8849032557422,1.88358746626851,1.75393603292129,3.55,"0145"
"6058","RIKO_01",9M 0S,16.18,8.75,23.4504375797459,16.0204375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.92668435311449,1.92668435311449,1.79124544333976,3.37,"0145"
"6059","RIKO_01",10M 0S,16.01,8.75,23.2804375797459,16.0204375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.97589858532975,1.97451927498492,1.8325194677422,3.19,"0145"
"6060","RIKO_01",11M 0S,15.83,8.75,23.1004375797459,16.0204375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,3.02193004853682,2.02193004853682,1.8732858513875,3.02,"0145"
"6061","RIKO_01",12M 0S,15.66,8.75,22.9304375797459,16.0204375797459,6.91,3.32,2610,11303.2669483108,12.299880243867,3.07167362426059,2.07167362426059,1.91590728755121,2.84,"0145"
"6062","RIKO_01",13M 0S,15.49,8.75,22.7604375797459,16.0204375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,3.123926519828,2.123926519828,1.96051334394959,2.67,"0145"
"6063","RIKO_01",14M 0S,15.32,8.75,22.5904375797459,16.0204375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,3.18372938165254,2.18220499140864,2.01006439773842,2.49,"0145"
"6064","RIKO_01",15M 0S,15.15,8.75,22.4204375797459,16.0204375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,3.24182546848837,2.24026052326145,2.05921875175213,2.32,"0145"
"6065","RIKO_01",16M 0S,14.98,8.75,22.2504375797459,16.0204375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,3.30309722566571,2.30148950862391,2.11083742127714,2.15,"0145"
"6066","RIKO_01",17M 0S,14.81,8.75,22.0804375797459,16.0204375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.36781235432078,2.36615946175879,2.16511049101573,1.98,"0145"
"6067","RIKO_01",18M 0S,14.64,8.75,21.9104375797459,16.0204375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.43043544034647,2.43043544034647,2.2188037232943,1.8,"0145"
"6068","RIKO_01",19M 0S,14.47,8.75,21.7404375797459,16.0204375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.50266866147565,2.50266866147565,2.27884972730145,1.63,"0145"
"6069","RIKO_01",20M 0S,14.31,8.75,21.5804375797459,16.0204375797459,5.55,3.32,2610,12612.3645895819,9.87906445057338,3.58112878263796,2.57932698083616,2.34223609930358,1.46,"0145"
"6070","RIKO_02",0S,17.16,9.53,24.4304375797459,16.8004375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.97840953389786,1.97840953389786,1.84273000298794,5,"0145"
"6071","RIKO_02",1M 0S,16.98,9.53,24.2504375797459,16.8004375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,3.02621003270345,2.02621003270345,1.8841303930764,4.82,"0145"
"6072","RIKO_02",2M 0S,16.8,9.53,24.0704375797459,16.8004375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,3.07637754382953,2.07637754382953,1.92743381333459,4.63,"0145"
"6073","RIKO_02",3M 0S,16.63,9.53,23.9004375797459,16.8004375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,3.12609362586489,2.12609362586489,1.970199743157,4.45,"0145"
"6074","RIKO_02",4M 0S,16.45,9.53,23.7204375797459,16.8004375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,3.18139663925444,2.18139663925444,2.01759959800638,4.27,"0145"
"6075","RIKO_02",5M 0S,16.28,9.53,23.5504375797459,16.8004375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,3.2363355175764,2.2363355175764,2.06450900595041,4.09,"0145"
"6076","RIKO_02",6M 0S,16.1,9.53,23.3704375797459,16.8004375797459,6.57,3.32,2610,11592.0520716945,11.6946762955436,3.29760498381137,2.29760498381137,2.11661533663006,3.91,"0145"
"6077","RIKO_02",7M 0S,15.93,9.53,23.2004375797459,16.8004375797459,6.4,3.32,2610,11745,11.3920743213819,3.35863511619386,2.35863511619386,2.16830095138626,3.73,"0145"
"6078","RIKO_02",8M 0S,15.76,9.53,23.0304375797459,16.8004375797459,6.23,3.32,2610,11904.1662857956,11.0894723472202,3.42299594600974,2.42299594600974,2.22257396923365,3.55,"0145"
"6079","RIKO_02",9M 0S,15.59,9.53,22.8604375797459,16.8004375797459,6.06,3.32,2610,12069.9840452042,10.7868703730585,3.49096777947866,2.49096777947866,2.27963366782403,3.37,"0145"
"6080","RIKO_02",10M 0S,15.42,9.53,22.6904375797459,16.8004375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.56286328414952,2.56286328414952,2.33970032808384,3.19,"0145"
"6081","RIKO_02",11M 0S,15.25,9.53,22.5204375797459,16.8004375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.63903229783928,2.63903229783928,2.40301807620221,3.02,"0145"
"6082","RIKO_02",12M 0S,15.08,9.53,22.3504375797459,16.8004375797459,5.55,3.32,2610,12612.3645895819,9.87906445057338,3.7198675213767,2.7198675213767,2.46985819991953,2.84,"0145"
"6083","RIKO_02",13M 0S,14.91,9.53,22.1804375797459,16.8004375797459,5.38,3.32,2610,12810.080835175,9.57646247641167,3.80581129063953,2.80581129063953,2.5405230341079,2.67,"0145"
"6084","RIKO_02",14M 0S,14.74,9.53,22.0104375797459,16.8004375797459,5.21,3.32,2610,13017.3968934268,9.27386050224997,3.8973636744032,2.8973636744032,2.615350533017,2.49,"0145"
"6085","RIKO_02",15M 0S,14.57,9.53,21.8404375797459,16.8004375797459,5.04,3.32,2610,13235.1156290486,8.97125852808826,3.99509221103982,2.99509221103982,2.69471967505523,2.32,"0145"
"6086","RIKO_02",16M 0S,14.4,9.53,21.6704375797459,16.8004375797459,4.87,3.32,2610,13464.137170018,8.66865655392655,4.09964368452581,3.09964368452581,2.77905688249828,2.15,"0145"
"6087","RIKO_02",17M 0S,14.24,9.53,21.5104375797459,16.8004375797459,4.71,3.32,2610,13690.917534261,8.383854695892,4.20493943601713,3.20493943601713,2.86340181210015,1.98,"0145"
"6088","RIKO_02",18M 0S,14.07,9.53,21.3404375797459,16.8004375797459,4.54,3.32,2610,13944.8896423229,8.0812527217303,4.32494818141865,3.32494818141865,2.95881497454704,1.8,"0145"
"6089","RIKO_02",19M 0S,13.91,9.53,21.1804375797459,16.8004375797459,4.37,3.32,2610,14213.5410989691,7.77865074756859,4.45658232119924,3.45429399167979,3.0608059613425,1.63,"0145"
"6090","RIKO_02",20M 0S,13.74,9.53,21.0104375797459,16.8004375797459,4.21,3.32,2610,14481.1135908587,7.49384888953404,4.58557357331133,3.58557357331133,3.163435904047,1.46,"0145"
"6091","RIKO_01",0S,17.78,6.89,25.0504375797459,14.1604375797459,10.89,3.32,2610,9003.86693786124,19.3843264624764,2.14373413623881,1.14373413623881,1.08762562863891,5,"0146"
"6092","RIKO_01",1M 0S,17.6,6.89,24.8704375797459,14.1604375797459,10.71,3.32,2610,9079.21441831734,19.0639243721876,2.16295655869661,1.16295655869661,1.10499399179675,4.82,"0146"
"6093","RIKO_01",2M 0S,17.42,6.89,24.6904375797459,14.1604375797459,10.53,3.32,2610,9156.48572156538,18.7435222818987,2.18283615799057,1.18283615799057,1.12292606995754,4.63,"0146"
"6094","RIKO_01",3M 0S,17.24,6.89,24.5104375797459,14.1604375797459,10.35,3.32,2610,9235.76413354276,18.4231201916098,2.2034072216078,1.2034072216078,1.1414497601013,4.45,"0146"
"6095","RIKO_01",4M 0S,17.06,6.89,24.3304375797459,14.1604375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.22470646446811,1.22470646446811,1.16059483082664,4.27,"0146"
"6096","RIKO_01",5M 0S,16.88,6.89,24.1504375797459,14.1604375797459,10,3.32,2610,9396,17.8001161271592,2.24452647436407,1.24552647436407,1.17927547538408,4.09,"0146"
"6097","RIKO_01",6M 0S,16.71,6.89,23.9804375797459,14.1604375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.26835689853775,1.26835689853775,1.19972180515875,3.91,"0146"
"6098","RIKO_01",7M 0S,16.53,6.89,23.8004375797459,14.1604375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.29203991116605,1.29203991116605,1.22088964319517,3.73,"0146"
"6099","RIKO_01",8M 0S,16.36,6.89,23.6304375797459,14.1604375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.31523386944463,1.31523386944463,1.24157898724763,3.55,"0146"
"6100","RIKO_01",9M 0S,16.18,6.89,23.4504375797459,14.1604375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.3407174105103,1.3407174105103,1.26426360851721,3.37,"0146"
"6101","RIKO_01",10M 0S,16.01,6.89,23.2804375797459,14.1604375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.36570885346937,1.36570885346937,1.28646247078404,3.19,"0146"
"6102","RIKO_01",11M 0S,15.83,6.89,23.1004375797459,14.1604375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.39053237359114,1.39164969202689,1.30945483353051,3.02,"0146"
"6103","RIKO_01",12M 0S,15.66,6.89,22.9304375797459,14.1604375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.4202126275531,1.4202126275531,1.3347127708383,2.84,"0146"
"6104","RIKO_01",13M 0S,15.49,6.89,22.7604375797459,14.1604375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44828659809775,1.44828659809775,1.35947879033965,2.67,"0146"
"6105","RIKO_01",14M 0S,15.32,6.89,22.5904375797459,14.1604375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.47749285215192,1.47749285215192,1.38518126885557,2.49,"0146"
"6106","RIKO_01",15M 0S,15.15,6.89,22.4204375797459,14.1604375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.50790130068289,1.50790130068289,1.4118743443644,2.32,"0146"
"6107","RIKO_01",16M 0S,14.98,6.89,22.2504375797459,14.1604375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.53958773098154,1.53958773098154,1.43961640989554,2.15,"0146"
"6108","RIKO_01",17M 0S,14.81,6.89,22.0804375797459,14.1604375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.57263443732837,1.57263443732837,1.46847053994783,1.98,"0146"
"6109","RIKO_01",18M 0S,14.64,6.89,21.9104375797459,14.1604375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.60713093466331,1.60713093466332,1.49850496923688,1.8,"0146"
"6110","RIKO_01",19M 0S,14.47,6.89,21.7404375797459,14.1604375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.63969232459034,1.64100984764699,1.52791699712908,1.63,"0146"
"6111","RIKO_01",20M 0S,14.31,6.89,21.5804375797459,14.1604375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.67860710830737,1.67860710830737,1.56045929108694,1.46,"0146"
"6112","RIKO_02",0S,17.16,7.36,24.4304375797459,14.6304375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.31890456567762,1.31890456567762,1.24739640976137,5,"0146"
"6113","RIKO_02",1M 0S,16.98,7.36,24.2504375797459,14.6304375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.34358261368406,1.34358261368406,1.26944864847527,4.82,"0146"
"6114","RIKO_02",2M 0S,16.8,7.36,24.0704375797459,14.6304375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.36920177369075,1.36920177369075,1.29229462537929,4.63,"0146"
"6115","RIKO_02",3M 0S,16.63,7.36,23.9004375797459,14.6304375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.39431119133125,1.39431119133125,1.31463948780782,4.45,"0146"
"6116","RIKO_02",4M 0S,16.45,7.36,23.7204375797459,14.6304375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.42192131393187,1.42192131393187,1.33915670249931,4.27,"0146"
"6117","RIKO_02",5M 0S,16.28,7.36,23.5504375797459,14.6304375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.44902071117048,1.44902071117048,1.36316657207885,4.09,"0146"
"6118","RIKO_02",6M 0S,16.1,7.36,23.3704375797459,14.6304375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.47603025641608,1.47717311355894,1.38805311006194,3.91,"0146"
"6119","RIKO_02",7M 0S,15.93,7.36,23.2004375797459,14.6304375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.5081989199114,1.5081989199114,1.41541351234572,3.73,"0146"
"6120","RIKO_02",8M 0S,15.76,7.36,23.0304375797459,14.6304375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.53872199329056,1.53872199329056,1.4422630800489,3.55,"0146"
"6121","RIKO_02",9M 0S,15.59,7.36,22.8604375797459,14.6304375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.57050604418477,1.57050604418477,1.47015098565309,3.37,"0146"
"6122","RIKO_02",10M 0S,15.42,7.36,22.6904375797459,14.6304375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.60363086149388,1.60363086149388,1.49913864935972,3.19,"0146"
"6123","RIKO_02",11M 0S,15.25,7.36,22.5204375797459,14.6304375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.63818311072759,1.63818311072759,1.52929243301177,3.02,"0146"
"6124","RIKO_02",12M 0S,15.08,7.36,22.3504375797459,14.6304375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.67425709114517,1.67425709114517,1.56068414727803,2.84,"0146"
"6125","RIKO_02",13M 0S,14.91,7.36,22.1804375797459,14.6304375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.7119555951842,1.7119555951842,1.59339162261209,2.67,"0146"
"6126","RIKO_02",14M 0S,14.74,7.36,22.0104375797459,14.6304375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.75139088667218,1.75139088667218,1.62749935354215,2.49,"0146"
"6127","RIKO_02",15M 0S,14.57,7.36,21.8404375797459,14.6304375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.79268581742589,1.79268581742589,1.66309922751993,2.32,"0146"
"6128","RIKO_02",16M 0S,14.4,7.36,21.6704375797459,14.6304375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,2.83597510563078,1.83597510563078,1.70029135156564,2.15,"0146"
"6129","RIKO_02",17M 0S,14.24,7.36,21.5104375797459,14.6304375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,2.87867220111057,1.87867220111057,1.7368479416897,1.98,"0146"
"6130","RIKO_02",18M 0S,14.07,7.36,21.3404375797459,14.6304375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,2.92626896328475,1.92626896328475,1.77745197234949,1.8,"0146"
"6131","RIKO_02",19M 0S,13.91,7.36,21.1804375797459,14.6304375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,2.97332286162453,1.97332286162453,1.81744080105717,1.63,"0146"
"6132","RIKO_02",20M 0S,13.74,7.36,21.0104375797459,14.6304375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.02590356483396,2.02590356483396,1.86194873838258,1.46,"0146"
"6133","RIKO_01",0S,17.78,7,25.0504375797459,14.2704375797459,10.78,3.32,2610,9049.68843957803,19.1885251850777,2.1656089743637,1.1656089743637,1.10787276215018,5,"0147"
"6134","RIKO_01",1M 0S,17.6,7,24.8704375797459,14.2704375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.18540233430573,1.18540233430573,1.12573880551389,4.82,"0147"
"6135","RIKO_01",2M 0S,17.42,7,24.6904375797459,14.2704375797459,10.42,3.32,2610,9204.6896167388,18.5477210044999,2.20587953393865,1.20587953393865,1.14419052509403,4.63,"0147"
"6136","RIKO_01",3M 0S,17.24,7,24.5104375797459,14.2704375797459,10.24,3.32,2610,9285.2377796694,18.2273189142111,2.22707663512116,1.22707663512116,1.16325719983764,4.45,"0147"
"6137","RIKO_01",4M 0S,17.06,7,24.3304375797459,14.2704375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.24679888218875,1.24779193084813,1.18185742124353,4.27,"0147"
"6138","RIKO_01",5M 0S,16.88,7,24.1504375797459,14.2704375797459,9.89,3.32,2610,9448.10828964087,17.6043148497605,2.26949087397783,1.27050199632363,1.20221127954187,4.09,"0147"
"6139","RIKO_01",6M 0S,16.71,7,23.9804375797459,14.2704375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.29405404156959,1.29405404156959,1.22327848829534,3.91,"0147"
"6140","RIKO_01",7M 0S,16.53,7,23.8004375797459,14.2704375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.31606548675479,1.31711370478414,1.24386466746367,3.73,"0147"
"6141","RIKO_01",8M 0S,16.36,7,23.6304375797459,14.2704375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.34244281449153,1.34244281449153,1.26643071128248,3.55,"0147"
"6142","RIKO_01",9M 0S,16.18,7,23.4504375797459,14.2704375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.36618767613065,1.36727581541248,1.28850800485355,3.37,"0147"
"6143","RIKO_01",10M 0S,16.01,7,23.2804375797459,14.2704375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.39459098153615,1.39459098153615,1.31273872260086,3.19,"0147"
"6144","RIKO_01",11M 0S,15.83,7,23.1004375797459,14.2704375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.42027881715392,1.42141003887338,1.33647521169659,3.02,"0147"
"6145","RIKO_01",12M 0S,15.66,7,22.9304375797459,14.2704375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.44812742141184,1.44928082394933,1.36108589774861,2.84,"0147"
"6146","RIKO_01",13M 0S,15.49,7,22.7604375797459,14.2704375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.48000762587052,1.48000762587052,1.38815185386979,2.67,"0147"
"6147","RIKO_01",14M 0S,15.32,7,22.5904375797459,14.2704375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.51024816630297,1.51024816630297,1.41472146501239,2.49,"0147"
"6148","RIKO_01",15M 0S,15.15,7,22.4204375797459,14.2704375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.54175027529334,1.54175027529334,1.44232802304532,2.32,"0147"
"6149","RIKO_01",16M 0S,14.98,7,22.2504375797459,14.2704375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.5745945794036,1.5745945794036,1.47103344036178,2.15,"0147"
"6150","RIKO_01",17M 0S,14.81,7,22.0804375797459,14.2704375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.60886872517807,1.60886872517807,1.50090465819667,1.98,"0147"
"6151","RIKO_01",18M 0S,14.64,7,21.9104375797459,14.2704375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.64121107760009,1.64251826714257,1.5301485411713,1.8,"0147"
"6152","RIKO_01",19M 0S,14.47,7,21.7404375797459,14.2704375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.67851132936373,1.67984822775945,1.56249521023089,1.63,"0147"
"6153","RIKO_01",20M 0S,14.31,7,21.5804375797459,14.2704375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.71891446561432,1.71891446561432,1.59623900266005,1.46,"0147"
