"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"6154","RIKO_02",0S,17.16,7.47,24.4304375797459,14.7404375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.34522855971524,1.34522855971524,1.27151058948052,5,"0147"
"6155","RIKO_02",1M 0S,16.98,7.47,24.2504375797459,14.7404375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.37069029901585,1.37069029901585,1.29423463488042,4.82,"0147"
"6156","RIKO_02",2M 0S,16.8,7.47,24.0704375797459,14.7404375797459,9.34,3.32,2610,9722.31235878138,16.6253084627667,2.39456795970457,1.39563862351613,1.3164548392173,4.63,"0147"
"6157","RIKO_02",3M 0S,16.63,7.47,23.9004375797459,14.7404375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.423063836642,1.423063836642,1.34082913360395,4.45,"0147"
"6158","RIKO_02",4M 0S,16.45,7.47,23.7204375797459,14.7404375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.44886148427594,1.44997383132822,1.36469281309919,4.27,"0147"
"6159","RIKO_02",5M 0S,16.28,7.47,23.5504375797459,14.7404375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.47959872232017,1.47959872232017,1.39090387835095,4.09,"0147"
"6160","RIKO_02",6M 0S,16.1,7.47,23.3704375797459,14.7404375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.50755378977323,1.50871119718064,1.41660035200239,3.91,"0147"
"6161","RIKO_02",7M 0S,15.93,7.47,23.2004375797459,14.7404375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.54081143541852,1.54081143541852,1.44486391697436,3.73,"0147"
"6162","RIKO_02",8M 0S,15.76,7.47,23.0304375797459,14.7404375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.57240829235714,1.57240829235714,1.47261273980655,3.55,"0147"
"6163","RIKO_02",9M 0S,15.59,7.47,22.8604375797459,14.7404375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.6053281703991,1.6053281703991,1.50144827348072,3.37,"0147"
"6164","RIKO_02",10M 0S,15.42,7.47,22.6904375797459,14.7404375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.63965594259631,1.63965594259631,1.53143563030148,3.19,"0147"
"6165","RIKO_02",11M 0S,15.25,7.47,22.5204375797459,14.7404375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.67548390021089,1.67548390021089,1.56264523034858,3.02,"0147"
"6166","RIKO_02",12M 0S,15.08,7.47,22.3504375797459,14.7404375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.71291258129313,1.71291258129313,1.59515335357212,2.84,"0147"
"6167","RIKO_02",13M 0S,14.91,7.47,22.1804375797459,14.7404375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.75205171285493,1.75205171285493,1.62904276226426,2.67,"0147"
"6168","RIKO_02",14M 0S,14.74,7.47,22.0104375797459,14.7404375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.79302128523256,1.79302128523256,1.66440340460049,2.49,"0147"
"6169","RIKO_02",15M 0S,14.57,7.47,21.8404375797459,14.7404375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.83595278079446,1.83595278079446,1.70133321184206,2.32,"0147"
"6170","RIKO_02",16M 0S,14.4,7.47,21.6704375797459,14.7404375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.87683930023641,1.87828022242661,1.73761964022354,2.15,"0147"
"6171","RIKO_02",17M 0S,14.24,7.47,21.5104375797459,14.7404375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.92544530925269,1.92544530925269,1.77790927947227,1.98,"0147"
"6172","RIKO_02",18M 0S,14.07,7.47,21.3404375797459,14.7404375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.97504011267283,1.97504011267283,1.82011163460991,1.8,"0147"
"6173","RIKO_02",19M 0S,13.91,7.47,21.1804375797459,14.7404375797459,6.44,3.32,2610,11708.468029699,11.4632747858906,3.02410943224234,2.02410943224234,1.86170352632957,1.63,"0147"
"6174","RIKO_02",20M 0S,13.74,7.47,21.0104375797459,14.7404375797459,6.27,3.32,2610,11866.1337084411,11.1606728117288,3.07898959228719,2.07898959228719,1.90802951265393,1.46,"0147"
"6175","RIKO_01",0S,17.78,7.1,25.0504375797459,14.3704375797459,10.68,3.32,2610,9091.95718166658,19.0105240238061,2.18588621195138,1.18588621195138,1.12662308568139,5,"0148"
"6176","RIKO_01",1M 0S,17.6,7.1,24.8704375797459,14.3704375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.20621568987054,1.20621568987054,1.14495574978773,4.82,"0148"
"6177","RIKO_01",2M 0S,17.42,7.1,24.6904375797459,14.3704375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.2272543356241,1.2272543356241,1.16389490938784,4.63,"0148"
"6178","RIKO_01",3M 0S,17.24,7.1,24.5104375797459,14.3704375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.24903991554642,1.24903991554642,1.18347116753424,4.45,"0148"
"6179","RIKO_01",4M 0S,17.06,7.1,24.3304375797459,14.3704375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.27161292606834,1.27161292606834,1.20371722142783,4.27,"0148"
"6180","RIKO_01",5M 0S,16.88,7.1,24.1504375797459,14.3704375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.29267259894185,1.2936940494015,1.22348499558464,4.09,"0148"
"6181","RIKO_01",6M 0S,16.71,7.1,23.9804375797459,14.3704375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.31792557165876,1.31792557165876,1.24513577786623,3.91,"0148"
"6182","RIKO_01",7M 0S,16.53,7.1,23.8004375797459,14.3704375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.34308215733199,1.34308215733199,1.26756662842715,3.73,"0148"
"6183","RIKO_01",8M 0S,16.36,7.1,23.6304375797459,14.3704375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.36773917317934,1.36773917317934,1.28950623792306,3.55,"0148"
"6184","RIKO_01",9M 0S,16.18,7.1,23.4504375797459,14.3704375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.39485294533488,1.39485294533488,1.31357967495311,3.37,"0148"
"6185","RIKO_01",10M 0S,16.01,7.1,23.2804375797459,14.3704375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.42146630119424,1.42146630119424,1.33715583620358,3.19,"0148"
"6186","RIKO_01",11M 0S,15.83,7.1,23.1004375797459,14.3704375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.4479707944669,1.44911495922662,1.36159375538479,3.02,"0148"
"6187","RIKO_01",12M 0S,15.66,7.1,22.9304375797459,14.3704375797459,8.56,3.32,2610,10155.6126004156,15.2368994048483,2.47958700276176,1.47958700276176,1.38846203081546,2.84,"0148"
"6188","RIKO_01",13M 0S,15.49,7.1,22.7604375797459,14.3704375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.509566715571,1.509566715571,1.41482976703985,2.67,"0148"
"6189","RIKO_01",14M 0S,15.32,7.1,22.5904375797459,14.3704375797459,8.22,3.32,2610,10363.5154534909,14.6316954565249,2.5407864651631,1.5407864651631,1.44221836873054,2.49,"0148"
"6190","RIKO_01",15M 0S,15.15,7.1,22.4204375797459,14.3704375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.57332481287462,1.57332481287462,1.47068829267303,2.32,"0148"
"6191","RIKO_01",16M 0S,14.98,7.1,22.2504375797459,14.3704375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.60726709944679,1.60726709944679,1.50030486554345,2.15,"0148"
"6192","RIKO_01",17M 0S,14.81,7.1,22.0804375797459,14.3704375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.6427061924307,1.6427061924307,1.53113878433293,1.98,"0148"
"6193","RIKO_01",18M 0S,14.64,7.1,21.9104375797459,14.3704375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.67974333470036,1.67974333470036,1.56326667977437,1.8,"0148"
"6194","RIKO_01",19M 0S,14.47,7.1,21.7404375797459,14.3704375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.71848911039901,1.71848911039901,1.59677175222386,1.63,"0148"
"6195","RIKO_01",20M 0S,14.31,7.1,21.5804375797459,14.3704375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.7566247910736,1.75662479107361,1.62964491863485,1.46,"0148"
"6196","RIKO_02",0S,17.16,7.57,24.4304375797459,14.8404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.36968349777275,1.36968349777275,1.29388604912701,5,"0148"
"6197","RIKO_02",1M 0S,16.98,7.57,24.2504375797459,14.8404375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.39588360718817,1.39588360718817,1.31724187524971,4.82,"0148"
"6198","RIKO_02",2M 0S,16.8,7.57,24.0704375797459,14.8404375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.42310560602824,1.42310560602824,1.34145638950748,4.63,"0148"
"6199","RIKO_02",3M 0S,16.63,7.57,23.9004375797459,14.8404375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.44980847060052,1.44980847060052,1.36515753964004,4.45,"0148"
"6200","RIKO_02",4M 0S,16.45,7.57,23.7204375797459,14.8404375797459,8.88,3.32,2610,9970.94969588343,15.8065031209174,2.47919648013972,1.47919648013972,1.39118313973824,4.27,"0148"
"6201","RIKO_02",5M 0S,16.28,7.57,23.5504375797459,14.8404375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.50806713474635,1.50806713474635,1.41669073098966,4.09,"0148"
"6202","RIKO_02",6M 0S,16.1,7.57,23.3704375797459,14.8404375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.53989035681602,1.53989035681602,1.44473847702519,3.91,"0148"
"6203","RIKO_02",7M 0S,15.93,7.57,23.2004375797459,14.8404375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.57120391670343,1.57120391670343,1.47226719363543,3.73,"0148"
"6204","RIKO_02",8M 0S,15.76,7.57,23.0304375797459,14.8404375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.60381742901596,1.60381742901596,1.50086537823746,3.55,"0148"
"6205","RIKO_02",9M 0S,15.59,7.57,22.8604375797459,14.8404375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.63781355905744,1.63781355905744,1.53059658731728,3.37,"0148"
"6206","RIKO_02",10M 0S,15.42,7.57,22.6904375797459,14.8404375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.67328213294786,1.67328213294786,1.56152951519595,3.19,"0148"
"6207","RIKO_02",11M 0S,15.25,7.57,22.5204375797459,14.8404375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.71032093016155,1.71032093016155,1.59373852390931,3.02,"0148"
"6208","RIKO_02",12M 0S,15.08,7.57,22.3504375797459,14.8404375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.74903658370715,1.74903658370715,1.62730424004651,2.84,"0148"
"6209","RIKO_02",13M 0S,14.91,7.57,22.1804375797459,14.8404375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.78954560540064,1.78954560540064,1.66231422863122,2.67,"0148"
"6210","RIKO_02",14M 0S,14.74,7.57,22.0104375797459,14.8404375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.83197555699312,1.83197555699312,1.69886375590305,2.49,"0148"
"6211","RIKO_02",15M 0S,14.57,7.57,21.8404375797459,14.8404375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.87646639194867,1.87646639194867,1.73705665498961,2.32,"0148"
"6212","RIKO_02",16M 0S,14.4,7.57,21.6704375797459,14.8404375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.92317199760479,1.92317199760479,1.77700631103333,2.15,"0148"
"6213","RIKO_02",17M 0S,14.24,7.57,21.5104375797459,14.8404375797459,6.67,3.32,2610,11504.8269642903,11.8726774568152,2.9693050590166,1.9693050590166,1.81632172935397,1.98,"0148"
"6214","RIKO_02",18M 0S,14.07,7.57,21.3404375797459,14.8404375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.02080996056011,2.02080996056011,1.86004641038503,1.8,"0148"
"6215","RIKO_02",19M 0S,13.91,7.57,21.1804375797459,14.8404375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.07180831918623,2.07180831918623,1.90316670952485,1.63,"0148"
"6216","RIKO_02",20M 0S,13.74,7.57,21.0104375797459,14.8404375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,3.12889217887207,2.12889217887207,1.95122794497054,1.46,"0148"
"6217","RIKO_01",0S,17.78,7.11,25.0504375797459,14.3804375797459,10.67,3.32,2610,9096.21670740115,18.9927239076789,2.18793484007879,1.18793484007879,1.12851648140169,5,"0149"
"6218","RIKO_01",1M 0S,17.6,7.11,24.8704375797459,14.3804375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.20831885068071,1.20831885068071,1.14689657109943,4.82,"0149"
"6219","RIKO_01",2M 0S,17.42,7.11,24.6904375797459,14.3804375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.22941462110967,1.22941462110967,1.16588528456597,4.63,"0149"
"6220","RIKO_01",3M 0S,17.24,7.11,24.5104375797459,14.3804375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.25126009315308,1.25126009315308,1.18551336096748,4.45,"0149"
"6221","RIKO_01",4M 0S,17.06,7.11,24.3304375797459,14.3804375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.27389595413474,1.27389595413474,1.20581364493371,4.27,"0149"
"6222","RIKO_01",5M 0S,16.88,7.11,24.1504375797459,14.3804375797459,9.77,3.32,2610,9505.95439102986,17.3907134562346,2.29736588983016,1.29736588983016,1.2268212699644,4.09,"0149"
"6223","RIKO_01",6M 0S,16.71,7.11,23.9804375797459,14.3804375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.32275961873208,1.32171686586451,1.24857386134743,3.91,"0149"
"6224","RIKO_01",7M 0S,16.53,7.11,23.8004375797459,14.3804375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.34556950569434,1.34556950569434,1.26983833089718,3.73,"0149"
"6225","RIKO_01",8M 0S,16.36,7.11,23.6304375797459,14.3804375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.37286414974466,1.37178189866241,1.29315762301015,3.55,"0149"
"6226","RIKO_01",9M 0S,16.18,7.11,23.4504375797459,14.3804375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.39749335652047,1.39749335652047,1.31598169855733,3.37,"0149"
"6227","RIKO_01",10M 0S,16.01,7.11,23.2804375797459,14.3804375797459,8.89,3.32,2610,9965.34015974556,15.8243032370446,2.42691391941965,1.42578906002707,1.3410432586742,3.19,"0149"
"6228","RIKO_01",11M 0S,15.83,7.11,23.1004375797459,14.3804375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.45358540638081,1.45358540638081,1.36560503539769,3.02,"0149"
"6229","RIKO_01",12M 0S,15.66,7.11,22.9304375797459,14.3804375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.48248710451938,1.48248710451938,1.39108331703839,2.84,"0149"
"6230","RIKO_01",13M 0S,15.49,7.11,22.7604375797459,14.3804375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.51256142525545,1.51256142525545,1.41753037694359,2.67,"0149"
"6231","RIKO_01",14M 0S,15.32,7.11,22.5904375797459,14.3804375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.54388121116208,1.54388121116208,1.44500254075319,2.49,"0149"
"6232","RIKO_01",15M 0S,15.15,7.11,22.4204375797459,14.3804375797459,8.04,3.32,2610,10478.8828161511,14.311293366236,2.57652546562695,1.57652546562695,1.4735605868334,2.32,"0149"
"6233","RIKO_01",16M 0S,14.98,7.11,22.2504375797459,14.3804375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.61058001825168,1.61058001825168,1.5032701951513,2.15,"0149"
"6234","RIKO_01",17M 0S,14.81,7.11,22.0804375797459,14.3804375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.64613827839489,1.6461382783949,1.53420245156728,1.98,"0149"
"6235","RIKO_01",18M 0S,14.64,7.11,21.9104375797459,14.3804375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.68330209078894,1.68330209078894,1.56643441569548,1.8,"0149"
"6236","RIKO_01",19M 0S,14.47,7.11,21.7404375797459,14.3804375797459,7.36,3.32,2610,10952.2689727825,13.1008854695892,2.72218270973379,1.72218270973379,1.60004976188112,1.63,"0149"
"6237","RIKO_01",20M 0S,14.31,7.11,21.5804375797459,14.3804375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.76429273207798,1.76290191149384,1.63513950451923,1.46,"0149"
"6238","RIKO_02",0S,17.16,7.59,24.4304375797459,14.8604375797459,9.57,3.32,2610,9604.77154145982,17.0347111336914,2.37463581438252,1.37463581438252,1.29841414361705,5,"0149"
"6239","RIKO_02",1M 0S,16.98,7.59,24.2504375797459,14.8604375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.40098666066461,1.40098666066461,1.32189880817022,4.82,"0149"
"6240","RIKO_02",2M 0S,16.8,7.59,24.0704375797459,14.8604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.42573370321483,1.42681830191331,1.34487238493691,4.63,"0149"
"6241","RIKO_02",3M 0S,16.63,7.59,23.9004375797459,14.8604375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.45522840084521,1.45522840084521,1.37008403049799,4.45,"0149"
"6242","RIKO_02",4M 0S,16.45,7.59,23.7204375797459,14.8604375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.48199151563029,1.48311891134619,1.3947786202038,4.27,"0149"
"6243","RIKO_02",5M 0S,16.28,7.59,23.5504375797459,14.8604375797459,8.69,3.32,2610,10079.3637806781,15.4683009145014,2.51383944115543,1.51383944115543,1.42191499497153,4.09,"0149"
"6244","RIKO_02",6M 0S,16.1,7.59,23.3704375797459,14.8604375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.54287144878412,1.54404515770431,1.44853149241815,3.91,"0149"
"6245","RIKO_02",7M 0S,15.93,7.59,23.2004375797459,14.8604375797459,8.35,3.32,2610,10282.5249118528,14.863096966178,2.57428320283122,1.57548080762164,1.47616345420819,3.73,"0149"
"6246","RIKO_02",8M 0S,15.76,7.59,23.0304375797459,14.8604375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.61019152308944,1.61019152308944,1.50659356044865,3.55,"0149"
"6247","RIKO_02",9M 0S,15.59,7.59,22.8604375797459,14.8604375797459,8,3.32,2610,10505.047358294,14.2400929017274,2.64440809295509,1.64440809295509,1.53650795720403,3.37,"0149"
"6248","RIKO_02",10M 0S,15.42,7.59,22.6904375797459,14.8604375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.68011043980085,1.68011043980085,1.56763435878109,3.19,"0149"
"6249","RIKO_02",11M 0S,15.25,7.59,22.5204375797459,14.8604375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.71739748611497,1.71739748611497,1.60004794615037,3.02,"0149"
"6250","RIKO_02",12M 0S,15.08,7.59,22.3504375797459,14.8604375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.75637713533254,1.75637713533254,1.63383024955804,2.84,"0149"
"6251","RIKO_02",13M 0S,14.91,7.59,22.1804375797459,14.8604375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.79716731470501,1.79716731470501,1.66906983325378,2.67,"0149"
"6252","RIKO_02",14M 0S,14.74,7.59,22.0104375797459,14.8604375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.83989716694275,1.83989716694275,1.70586307078419,2.49,"0149"
"6253","RIKO_02",15M 0S,14.57,7.59,21.8404375797459,14.8604375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.88058150838923,1.88201212355375,1.74200522298763,2.32,"0149"
"6254","RIKO_02",16M 0S,14.4,7.59,21.6704375797459,14.8604375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.92745817355435,1.92892444921418,1.7821229618992,2.15,"0149"
"6255","RIKO_02",17M 0S,14.24,7.59,21.5104375797459,14.8604375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.97823529979559,1.97823529979559,1.82413205143228,1.98,"0149"
"6256","RIKO_02",18M 0S,14.07,7.59,21.3404375797459,14.8604375797459,6.49,3.32,2610,11663.2788683088,11.5522753665263,3.0254645213622,2.02700535341151,1.86552026053209,1.8,"0149"
"6257","RIKO_02",19M 0S,13.91,7.59,21.1804375797459,14.8604375797459,6.32,3.32,2610,11819.1016814715,11.2496733923646,3.08152923158872,2.08152923158872,1.91160394746758,1.63,"0149"
"6258","RIKO_02",20M 0S,13.74,7.59,21.0104375797459,14.8604375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.13397154929232,2.1355949259157,1.95710617910482,1.46,"0149"
"6259","RIKO_01",0S,17.78,7.07,25.0504375797459,14.3404375797459,10.71,3.32,2610,9079.21441831734,19.0639243721876,2.17976328138569,1.17976328138569,1.120963055692,5,"0150"
"6260","RIKO_01",1M 0S,17.6,7.07,24.8704375797459,14.3404375797459,10.53,3.32,2610,9156.48572156538,18.7435222818987,2.19993017508459,1.19993017508459,1.1391542832274,4.82,"0150"
"6261","RIKO_01",2M 0S,17.42,7.07,24.6904375797459,14.3404375797459,10.35,3.32,2610,9235.76413354276,18.4231201916098,2.22079852595562,1.22079852595562,1.15794567255656,4.63,"0150"
"6262","RIKO_01",3M 0S,17.24,7.07,24.5104375797459,14.3404375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.24240557951236,1.24240557951236,1.17736742248556,4.45,"0150"
"6263","RIKO_01",4M 0S,17.06,7.07,24.3304375797459,14.3404375797459,9.99,3.32,2610,9400.70152643882,17.7823160110321,2.2647912656297,1.2647912656297,1.19745179243125,4.27,"0150"
"6264","RIKO_01",5M 0S,16.88,7.07,24.1504375797459,14.3404375797459,9.81,3.32,2610,9486.55446388889,17.4619139207432,2.28799844481556,1.28799844481556,1.21823328122825,4.09,"0150"
"6265","RIKO_01",6M 0S,16.71,7.07,23.9804375797459,14.3404375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.31311160370101,1.31207318210184,1.23974882488376,3.91,"0150"
"6266","RIKO_01",7M 0S,16.53,7.07,23.8004375797459,14.3404375797459,9.46,3.32,2610,9660.45184293805,16.8389098562926,2.33565166423263,1.33565166423263,1.26077872216429,3.73,"0150"
"6267","RIKO_01",8M 0S,16.36,7.07,23.6304375797459,14.3404375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.36263628703025,1.36155870082335,1.28383754334751,3.55,"0150"
"6268","RIKO_01",9M 0S,16.18,7.07,23.4504375797459,14.3404375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.38696649216693,1.38696649216693,1.30640340655663,3.37,"0150"
"6269","RIKO_01",10M 0S,16.01,7.07,23.2804375797459,14.3404375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.41604308439425,1.41492326356559,1.33117771276348,3.19,"0150"
"6270","RIKO_01",11M 0S,15.83,7.07,23.1004375797459,14.3404375797459,8.76,3.32,2610,10039.0115760795,15.5929017273915,2.44238182005031,1.44238182005031,1.35545417811356,3.02,"0150"
"6271","RIKO_01",12M 0S,15.66,7.07,22.9304375797459,14.3404375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.47092721113396,1.47092721113396,1.38063254293165,2.84,"0150"
"6272","RIKO_01",13M 0S,15.49,7.07,22.7604375797459,14.3404375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.50062526646564,1.50062526646564,1.40676401844841,2.67,"0150"
"6273","RIKO_01",14M 0S,15.32,7.07,22.5904375797459,14.3404375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.53154724165342,1.53154724165342,1.43390376782941,2.49,"0150"
"6274","RIKO_01",15M 0S,15.15,7.07,22.4204375797459,14.3404375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.56377038906444,1.56377038906444,1.46211129488434,2.32,"0150"
"6275","RIKO_01",16M 0S,14.98,7.07,22.2504375797459,14.3404375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.59737860223018,1.59737860223018,1.49145087957659,2.15,"0150"
"6276","RIKO_01",17M 0S,14.81,7.07,22.0804375797459,14.3404375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.63246314517322,1.63246314517322,1.52199206704169,1.98,"0150"
"6277","RIKO_01",18M 0S,14.64,7.07,21.9104375797459,14.3404375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.66912348000537,1.66912348000538,1.55381021794513,1.8,"0150"
"6278","RIKO_01",19M 0S,14.47,7.07,21.7404375797459,14.3404375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.70746820860009,1.70746820860009,1.58698712934754,1.63,"0150"
"6279","RIKO_01",20M 0S,14.31,7.07,21.5804375797459,14.3404375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.74899927297935,1.74761614711489,1.62161173684533,1.46,"0150"
"6280","RIKO_02",0S,17.16,7.54,24.4304375797459,14.8104375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.36475179434346,1.36371121161714,1.2883926503715,5,"0150"
"6281","RIKO_02",1M 0S,16.98,7.54,24.2504375797459,14.8104375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.39080219974981,1.38974175436275,1.31160276409403,4.82,"0150"
"6282","RIKO_02",2M 0S,16.8,7.54,24.0704375797459,14.8104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.41525537188344,1.41525537188344,1.33430457069941,4.63,"0150"
"6283","RIKO_02",3M 0S,16.63,7.54,23.9004375797459,14.8104375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.44441241670052,1.44331109511461,1.3592143354737,4.45,"0150"
"6284","RIKO_02",4M 0S,16.45,7.54,23.7204375797459,14.8104375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.47084901724362,1.47084901724362,1.38360954876612,4.27,"0150"
"6285","RIKO_02",5M 0S,16.28,7.54,23.5504375797459,14.8104375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.5023212764766,1.50117580110432,1.41041273837926,4.09,"0150"
"6286","RIKO_02",6M 0S,16.1,7.54,23.3704375797459,14.8104375797459,8.56,3.32,2610,10155.6126004156,15.2368994048483,2.53098887192064,1.53098887192064,1.43669815583334,3.91,"0150"
"6287","RIKO_02",7M 0S,15.93,7.54,23.2004375797459,14.8104375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.56201010055312,1.56201010055312,1.46398192533248,3.73,"0150"
"6288","RIKO_02",8M 0S,15.76,7.54,23.0304375797459,14.8104375797459,8.22,3.32,2610,10363.5154534909,14.6316954565249,2.59431444569838,1.59431444569838,1.49232202586571,3.55,"0150"
"6289","RIKO_02",9M 0S,15.59,7.54,22.8604375797459,14.8104375797459,8.04,3.32,2610,10478.8828161511,14.311293366236,2.63125183378616,1.63000805269163,1.52355015826672,3.37,"0150"
"6290","RIKO_02",10M 0S,15.42,7.54,22.6904375797459,14.8104375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.66648853159348,1.66521788356298,1.55426764546013,3.19,"0150"
"6291","RIKO_02",11M 0S,15.25,7.54,22.5204375797459,14.8104375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.70328113553775,1.70198243423905,1.5862492582823,3.02,"0150"
"6292","RIKO_02",12M 0S,15.08,7.54,22.3504375797459,14.8104375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.7417350257159,1.74040700446756,1.61957467054396,2.84,"0150"
"6293","RIKO_02",13M 0S,14.91,7.54,22.1804375797459,14.8104375797459,7.36,3.32,2610,10952.2689727825,13.1008854695892,2.78196531842944,1.78060662277727,1.65433039518735,2.67,"0150"
"6294","RIKO_02",14M 0S,14.74,7.54,22.0104375797459,14.8104375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.8240980171962,1.82270719661206,1.69061053421082,2.49,"0150"
"6295","RIKO_02",15M 0S,14.57,7.54,21.8404375797459,14.8104375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.86419128643538,1.86419128643538,1.72624080583702,2.32,"0150"
"6296","RIKO_02",16M 0S,14.4,7.54,21.6704375797459,14.8104375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.91038844659485,1.91038844659485,1.76578123683335,2.15,"0150"
"6297","RIKO_02",17M 0S,14.24,7.54,21.5104375797459,14.8104375797459,6.69,3.32,2610,11487.6170414703,11.9082776890695,2.9604282128013,1.95893344449039,1.80717551894241,1.98,"0150"
"6298","RIKO_02",18M 0S,14.07,7.54,21.3404375797459,14.8104375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,3.00693181372752,2.00693181372752,1.84794772403699,1.8,"0150"
"6299","RIKO_02",19M 0S,13.91,7.54,21.1804375797459,14.8104375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.06214854459759,2.06057621755357,1.89333351695534,1.63,"0150"
"6300","RIKO_02",20M 0S,13.74,7.54,21.0104375797459,14.8104375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.11375237800656,2.11375237800656,1.93813425456808,1.46,"0150"
"6301","RIKO_01",0S,17.78,7.09,25.0504375797459,14.3604375797459,10.69,3.32,2610,9087.70363421428,19.0283241399332,2.18384141661746,1.18384141661746,1.12473305546122,5,"0151"
"6302","RIKO_01",1M 0S,17.6,7.09,24.8704375797459,14.3604375797459,10.51,3.32,2610,9165.19374609317,18.7079220496444,2.20411653126933,1.20411653126933,1.14301843436007,4.82,"0151"
"6303","RIKO_01",2M 0S,17.42,7.09,24.6904375797459,14.3604375797459,10.33,3.32,2610,9244.70053053761,18.3875199593555,2.22509823268545,1.22509823268545,1.16190818902573,4.63,"0151"
"6304","RIKO_01",3M 0S,17.24,7.09,24.5104375797459,14.3604375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.24682411267396,1.24682411267396,1.18143278708213,4.45,"0151"
"6305","RIKO_01",4M 0S,17.06,7.09,24.3304375797459,14.3604375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.26933447779746,1.26933447779746,1.20162477905469,4.27,"0151"
"6306","RIKO_01",5M 0S,16.88,7.09,24.1504375797459,14.3604375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.29033313710619,1.29135354526946,1.2213391461528,4.09,"0151"
"6307","RIKO_01",6M 0S,16.71,7.09,23.9804375797459,14.3604375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.31551608561754,1.31551608561754,1.24293072858068,3.91,"0151"
"6308","RIKO_01",7M 0S,16.53,7.09,23.8004375797459,14.3604375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.3406000787755,1.3406000787755,1.26529946854708,3.73,"0151"
"6309","RIKO_01",8M 0S,16.36,7.09,23.6304375797459,14.3604375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.36518497773902,1.36518497773902,1.28717756197897,3.55,"0151"
"6310","RIKO_01",9M 0S,16.18,7.09,23.4504375797459,14.3604375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.39221834363484,1.39221834363484,1.31118262871079,3.37,"0151"
"6311","RIKO_01",10M 0S,16.01,7.09,23.2804375797459,14.3604375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.41875165287452,1.41875165287452,1.33469094842539,3.19,"0151"
"6312","RIKO_01",11M 0S,15.83,7.09,23.1004375797459,14.3604375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.44517311355894,1.44631597070179,1.35905762353613,3.02,"0151"
"6313","RIKO_01",12M 0S,15.66,7.09,22.9304375797459,14.3604375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.47669366903625,1.47669366903625,1.38584648560289,2.84,"0151"
"6314","RIKO_01",13M 0S,15.49,7.09,22.7604375797459,14.3604375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.5065791361477,1.5065791361477,1.41213518407642,2.67,"0151"
"6315","RIKO_01",14M 0S,15.32,7.09,22.5904375797459,14.3604375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.53769923981053,1.53769923981053,1.43944053027758,2.49,"0151"
"6316","RIKO_01",15M 0S,15.15,7.09,22.4204375797459,14.3604375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.57013210218867,1.57013210218867,1.4678226613815,2.32,"0151"
"6317","RIKO_01",16M 0S,14.98,7.09,22.2504375797459,14.3604375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.6039625784082,1.6039625784082,1.49734655297737,2.15,"0151"
"6318","RIKO_01",17M 0S,14.81,7.09,22.0804375797459,14.3604375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.63928299788092,1.63928299788092,1.52808251565788,1.98,"0151"
"6319","RIKO_01",18M 0S,14.64,7.09,21.9104375797459,14.3604375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.67619400578022,1.67619400578022,1.56010675405131,1.8,"0151"
"6320","RIKO_01",19M 0S,14.47,7.09,21.7404375797459,14.3604375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.71480552081852,1.71480552081852,1.59350199765258,1.63,"0151"
"6321","RIKO_01",20M 0S,14.31,7.09,21.5804375797459,14.3604375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.75280675119677,1.75280675119677,1.626265691571,1.46,"0151"
"6322","RIKO_02",0S,17.16,7.56,24.4304375797459,14.8304375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.36721507746257,1.36721507746257,1.29162868588059,5,"0151"
"6323","RIKO_02",1M 0S,16.98,7.56,24.2504375797459,14.8304375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.39334020633128,1.39334020633128,1.31492040692959,4.82,"0151"
"6324","RIKO_02",2M 0S,16.8,7.56,24.0704375797459,14.8304375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.42048319736371,1.42048319736371,1.33906758561244,4.63,"0151"
"6325","RIKO_02",3M 0S,16.63,7.56,23.9004375797459,14.8304375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.44710746897913,1.44710746897913,1.36270196644348,4.45,"0151"
"6326","RIKO_02",4M 0S,16.45,7.56,23.7204375797459,14.8304375797459,8.89,3.32,2610,9965.34015974556,15.8243032370446,2.47640773269299,1.47640773269299,1.38865326750705,4.27,"0151"
"6327","RIKO_02",5M 0S,16.28,7.56,23.5504375797459,14.8304375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.50519091096797,1.50519091096797,1.41408704175872,4.09,"0151"
"6328","RIKO_02",6M 0S,16.1,7.56,23.3704375797459,14.8304375797459,8.54,3.32,2610,10167.4974641669,15.201299172594,2.53691624632795,1.53691624632795,1.44205248077711,3.91,"0151"
"6329","RIKO_02",7M 0S,15.93,7.56,23.2004375797459,14.8304375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.56813198848754,1.56813198848754,1.46949925343286,3.73,"0151"
"6330","RIKO_02",8M 0S,15.76,7.56,23.0304375797459,14.8304375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.6006420419074,1.6006420419074,1.49801109365463,3.55,"0151"
"6331","RIKO_02",9M 0S,15.59,7.56,22.8604375797459,14.8304375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.63452861066509,1.63452861066509,1.52765122275024,3.37,"0151"
"6332","RIKO_02",10M 0S,15.42,7.56,22.6904375797459,14.8304375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.66988101064131,1.66988101064131,1.55848796669864,3.19,"0151"
"6333","RIKO_02",11M 0S,15.25,7.56,22.5204375797459,14.8304375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.70679645560997,1.70679645560997,1.59059528197143,3.02,"0151"
"6334","RIKO_02",12M 0S,15.08,7.56,22.3504375797459,14.8304375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.74538094995222,1.74538094995222,1.62405334771797,2.84,"0151"
"6335","RIKO_02",13M 0S,14.91,7.56,22.1804375797459,14.8304375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.78575030525724,1.78575030525724,1.65894923429602,2.67,"0151"
"6336","RIKO_02",14M 0S,14.74,7.56,22.0104375797459,14.8304375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.82803130134271,1.82803130134271,1.69537765988275,2.49,"0151"
"6337","RIKO_02",15M 0S,14.57,7.56,21.8404375797459,14.8304375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.87236301621123,1.87236301621123,1.73344184900928,2.32,"0151"
"6338","RIKO_02",16M 0S,14.4,7.56,21.6704375797459,14.8304375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.91889835433344,1.91889835433343,1.77325450940504,2.15,"0151"
"6339","RIKO_02",17M 0S,14.24,7.56,21.5104375797459,14.8304375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,2.96485999156298,1.96485999156298,1.81243274591249,1.98,"0151"
"6340","RIKO_02",18M 0S,14.07,7.56,21.3404375797459,14.8304375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.01616969948398,2.01616969948398,1.85600210935628,1.8,"0151"
"6341","RIKO_02",19M 0S,13.91,7.56,21.1804375797459,14.8304375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.07180831918623,2.07023103211998,1.90171781089458,1.63,"0151"
"6342","RIKO_02",20M 0S,13.74,7.56,21.0104375797459,14.8304375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.1238292465438,2.1238292465438,1.94685043372265,1.46,"0151"
"6343","RIKO_01",0S,17.78,7.1,25.0504375797459,14.3704375797459,10.68,3.32,2610,9091.95718166658,19.0105240238061,2.18588621195138,1.18588621195138,1.12662308568139,5,"0152"
"6344","RIKO_01",1M 0S,17.6,7.1,24.8704375797459,14.3704375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.20831885068071,1.20736556183419,1.14599174063293,4.82,"0152"
"6345","RIKO_01",2M 0S,17.42,7.1,24.6904375797459,14.3704375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.22941462110967,1.22844468900492,1.16496547317887,4.63,"0152"
"6346","RIKO_01",3M 0S,17.24,7.1,24.5104375797459,14.3704375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.24903991554642,1.24903991554642,1.18347116753424,4.45,"0152"
"6347","RIKO_01",4M 0S,17.06,7.1,24.3304375797459,14.3704375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.27161292606834,1.27161292606834,1.20371722142783,4.27,"0152"
"6348","RIKO_01",5M 0S,16.88,7.1,24.1504375797459,14.3704375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.29501684495304,1.29501684495304,1.22466804466221,4.09,"0152"
"6349","RIKO_01",6M 0S,16.71,7.1,23.9804375797459,14.3704375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.32034007746257,1.31929841079591,1.24636108883703,3.91,"0152"
"6350","RIKO_01",7M 0S,16.53,7.1,23.8004375797459,14.3704375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.34308215733199,1.34308215733199,1.26756662842715,3.73,"0152"
"6351","RIKO_01",8M 0S,16.36,7.1,23.6304375797459,14.3704375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.3702988912044,1.36921781012332,1.29082047895421,3.55,"0152"
"6352","RIKO_01",9M 0S,16.18,7.1,23.4504375797459,14.3704375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.39485294533488,1.39485294533488,1.31357967495311,3.37,"0152"
"6353","RIKO_01",10M 0S,16.01,7.1,23.2804375797459,14.3704375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.42418704984727,1.42306345434165,1.33856905215799,3.19,"0152"
"6354","RIKO_01",11M 0S,15.83,7.1,23.1004375797459,14.3704375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.45077488472402,1.45077488472402,1.36305912767193,3.02,"0152"
"6355","RIKO_01",12M 0S,15.66,7.1,22.9304375797459,14.3704375797459,8.56,3.32,2610,10155.6126004156,15.2368994048483,2.47958700276176,1.47958700276176,1.38846203081546,2.84,"0152"
"6356","RIKO_01",13M 0S,15.49,7.1,22.7604375797459,14.3704375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.509566715571,1.509566715571,1.41482976703985,2.67,"0152"
"6357","RIKO_01",14M 0S,15.32,7.1,22.5904375797459,14.3704375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.54388121116208,1.54266318436549,1.44386252311255,2.49,"0152"
"6358","RIKO_01",15M 0S,15.15,7.1,22.4204375797459,14.3704375797459,8.04,3.32,2610,10478.8828161511,14.311293366236,2.57652546562695,1.57528168453242,1.47239803866054,2.32,"0152"
"6359","RIKO_01",16M 0S,14.98,7.1,22.2504375797459,14.3704375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.61058001825168,1.60930937022118,1.50208420793481,2.15,"0152"
"6360","RIKO_01",17M 0S,14.81,7.1,22.0804375797459,14.3704375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.6427061924307,1.6427061924307,1.53113878433293,1.98,"0152"
"6361","RIKO_01",18M 0S,14.64,7.1,21.9104375797459,14.3704375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.67974333470036,1.67974333470036,1.56326667977437,1.8,"0152"
"6362","RIKO_01",19M 0S,14.47,7.1,21.7404375797459,14.3704375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.71848911039901,1.71848911039901,1.59677175222386,1.63,"0152"
"6363","RIKO_01",20M 0S,14.31,7.1,21.5804375797459,14.3704375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.76045343661676,1.75906454772787,1.63174449110512,1.46,"0152"
"6364","RIKO_02",0S,17.16,7.58,24.4304375797459,14.8504375797459,9.58,3.32,2610,9599.75730382157,17.0525112498186,2.37215707136124,1.37215707136124,1.2961478639788,5,"0152"
"6365","RIKO_02",1M 0S,16.98,7.58,24.2504375797459,14.8504375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.39843241953624,1.39843241953624,1.31956800431327,4.82,"0152"
"6366","RIKO_02",2M 0S,16.8,7.58,24.0704375797459,14.8504375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.42310560602824,1.42418902964688,1.34247765281332,4.63,"0152"
"6367","RIKO_02",3M 0S,16.63,7.58,23.9004375797459,14.8504375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.45251544128626,1.45251544128626,1.3676182223368,4.45,"0152"
"6368","RIKO_02",4M 0S,16.45,7.58,23.7204375797459,14.8504375797459,8.88,3.32,2610,9970.94969588343,15.8065031209174,2.47919648013972,1.48032260626584,1.39224226048449,4.27,"0152"
"6369","RIKO_02",5M 0S,16.28,7.58,23.5504375797459,14.8504375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.51094997053341,1.51094997053341,1.41930004265014,4.09,"0152"
"6370","RIKO_02",6M 0S,16.1,7.58,23.3704375797459,14.8504375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.53989035681602,1.54106268975858,1.44583836995101,3.91,"0152"
"6371","RIKO_02",7M 0S,15.93,7.58,23.2004375797459,14.8504375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.57120391670343,1.57240008895224,1.47338804443088,3.73,"0152"
"6372","RIKO_02",8M 0S,15.76,7.58,23.0304375797459,14.8504375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.60700057990718,1.60700057990718,1.50372619302349,3.55,"0152"
"6373","RIKO_02",9M 0S,15.59,7.58,22.8604375797459,14.8504375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.64110670956813,1.64110670956813,1.5335488241086,3.37,"0152"
"6374","RIKO_02",10M 0S,15.42,7.58,22.6904375797459,14.8504375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.67669193158682,1.67669193158682,1.56457830392901,3.19,"0152"
"6375","RIKO_02",11M 0S,15.25,7.58,22.5204375797459,14.8504375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.71385459499879,1.71385459499879,1.59688940268043,3.02,"0152"
"6376","RIKO_02",12M 0S,15.08,7.58,22.3504375797459,14.8504375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.75270196581876,1.75270196581876,1.63056319731022,2.84,"0152"
"6377","RIKO_02",13M 0S,14.91,7.58,22.1804375797459,14.8504375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.79335126106967,1.79335126106967,1.66568775079749,2.67,"0152"
"6378","RIKO_02",14M 0S,14.74,7.58,22.0104375797459,14.8504375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.83593083011742,1.83593083011742,1.70235888116185,2.49,"0152"
"6379","RIKO_02",15M 0S,14.57,7.58,21.8404375797459,14.8504375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.88058150838923,1.88058150838923,1.74068103434002,2.32,"0152"
"6380","RIKO_02",16M 0S,14.4,7.58,21.6704375797459,14.8504375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.92317199760479,1.92463612644812,1.77835916257132,2.15,"0152"
"6381","RIKO_02",17M 0S,14.24,7.58,21.5104375797459,14.8504375797459,6.66,3.32,2610,11513.460981989,11.8548773406881,2.97376347502112,1.97376347502113,1.82022148292651,1.98,"0152"
"6382","RIKO_02",18M 0S,14.07,7.58,21.3404375797459,14.8504375797459,6.49,3.32,2610,11663.2788683088,11.5522753665263,3.0254645213622,2.0254645213622,1.86410218168922,1.8,"0152"
"6383","RIKO_02",19M 0S,13.91,7.58,21.1804375797459,14.8504375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.07666109694166,2.07666109694166,1.90737920727594,1.63,"0152"
"6384","RIKO_02",20M 0S,13.74,7.58,21.0104375797459,14.8504375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.13397154929232,2.13397154929232,1.95561848104838,1.46,"0152"
"6385","RIKO_01",0S,17.78,7.04,25.0504375797459,14.3104375797459,10.74,3.32,2610,9066.52508378883,19.117324720569,2.173674557136,1.173674557136,1.11533307418842,5,"0153"
"6386","RIKO_01",1M 0S,17.6,7.04,24.8704375797459,14.3104375797459,10.56,3.32,2610,9143.47009917709,18.7969226302802,2.19368037345082,1.19368037345082,1.13338411449464,4.82,"0153"
"6387","RIKO_01",2M 0S,17.42,7.04,24.6904375797459,14.3104375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.21438003310604,1.21438003310604,1.15202905873089,4.63,"0153"
"6388","RIKO_01",3M 0S,17.24,7.04,24.5104375797459,14.3104375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.23581026898438,1.23581026898438,1.17129770751588,4.45,"0153"
"6389","RIKO_01",4M 0S,17.06,7.04,24.3304375797459,14.3104375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.25801045345716,1.25801045345716,1.19122188914389,4.27,"0153"
"6390","RIKO_01",5M 0S,16.88,7.04,24.1504375797459,14.3104375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.28102283980088,1.28102283980088,1.21183563502645,4.09,"0153"
"6391","RIKO_01",6M 0S,16.71,7.04,23.9804375797459,14.3104375797459,9.67,3.32,2610,9554.97975172333,17.212712294963,2.30354340678808,1.30354340678808,1.23197013501633,3.91,"0153"
"6392","RIKO_01",7M 0S,16.53,7.04,23.8004375797459,14.3104375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.32826815001483,1.32826815001483,1.25403133348189,3.73,"0153"
"6393","RIKO_01",8M 0S,16.36,7.04,23.6304375797459,14.3104375797459,9.32,3.32,2610,9732.73843401192,16.5897082305124,2.35249621712883,1.35249621712883,1.2756048782047,3.55,"0153"
"6394","RIKO_01",9M 0S,16.18,7.04,23.4504375797459,14.3104375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.37913181002633,1.37913181002633,1.29927151924059,3.37,"0153"
"6395","RIKO_01",10M 0S,16.01,7.04,23.2804375797459,14.3104375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.4052692021896,1.4052692021896,1.32244408845887,3.19,"0153"
"6396","RIKO_01",11M 0S,15.83,7.04,23.1004375797459,14.3104375797459,8.79,3.32,2610,10021.8655147584,15.646302075773,2.43404604592044,1.43404604592044,1.3478980210082,3.02,"0153"
"6397","RIKO_01",12M 0S,15.66,7.04,22.9304375797459,14.3104375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.46232769647804,1.46232769647804,1.37285421817224,2.84,"0153"
"6398","RIKO_01",13M 0S,15.49,7.04,22.7604375797459,14.3104375797459,8.45,3.32,2610,10221.5004861982,15.0410981274496,2.49174730693973,1.49174730693973,1.39875197114117,2.67,"0153"
"6399","RIKO_01",14M 0S,15.32,7.04,22.5904375797459,14.3104375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.52237496903873,1.52237496903873,1.42564558942004,2.49,"0153"
"6400","RIKO_01",15M 0S,15.15,7.04,22.4204375797459,14.3104375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.554286651497,1.554286651497,1.45359364120163,2.32,"0153"
"6401","RIKO_01",16M 0S,14.98,7.04,22.2504375797459,14.3104375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.58756482917389,1.58756482917389,1.48265937914544,2.15,"0153"
"6402","RIKO_01",17M 0S,14.81,7.04,22.0804375797459,14.3104375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.62229919480575,1.62229919480575,1.51291121828148,1.98,"0153"
"6403","RIKO_01",18M 0S,14.64,7.04,21.9104375797459,14.3104375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.65858746626851,1.65858746626851,1.54442327363908,1.8,"0153"
"6404","RIKO_01",19M 0S,14.47,7.04,21.7404375797459,14.3104375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.69653630466227,1.69653630466227,1.5772759664936,1.63,"0153"
"6405","RIKO_01",20M 0S,14.31,7.04,21.5804375797459,14.3104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.73387410503999,1.73387410503999,1.60949899889386,1.46,"0153"
"6406","RIKO_02",0S,17.16,7.51,24.4304375797459,14.7804375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.35739260826148,1.35635526386314,1.28166326739031,5,"0153"
"6407","RIKO_02",1M 0S,16.98,7.51,24.2504375797459,14.7804375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.38070377440768,1.38070377440768,1.30338248865346,4.82,"0153"
"6408","RIKO_02",2M 0S,16.8,7.51,24.0704375797459,14.7804375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.40745583892795,1.40745583892795,1.32719630833645,4.63,"0153"
"6409","RIKO_02",3M 0S,16.63,7.51,23.9004375797459,14.7804375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.43369130960973,1.43369130960973,1.35050018883362,4.45,"0153"
"6410","RIKO_02",4M 0S,16.45,7.51,23.7204375797459,14.7804375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.46255757758844,1.46255757758844,1.37608378196848,4.27,"0153"
"6411","RIKO_02",5M 0S,16.28,7.51,23.5504375797459,14.7804375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.49090818057477,1.49090818057477,1.40115229941936,4.09,"0153"
"6412","RIKO_02",6M 0S,16.1,7.51,23.3704375797459,14.7804375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.52214956270555,1.52214956270555,1.42871054772341,3.91,"0153"
"6413","RIKO_02",7M 0S,15.93,7.51,23.2004375797459,14.7804375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.55288179853215,1.55288179853215,1.45575200411201,3.73,"0153"
"6414","RIKO_02",8M 0S,15.76,7.51,23.0304375797459,14.7804375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.58488057498675,1.58488057498675,1.48383684565926,3.55,"0153"
"6415","RIKO_02",9M 0S,15.59,7.51,22.8604375797459,14.7804375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.618225834609,1.618225834609,1.51302664828625,3.37,"0153"
"6416","RIKO_02",10M 0S,15.42,7.51,22.6904375797459,14.7804375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.6563626257773,1.65509680299249,1.54521187920418,3.19,"0153"
"6417","RIKO_02",11M 0S,15.25,7.51,22.5204375797459,14.7804375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.69278974691341,1.69149608585261,1.57689211832824,3.02,"0153"
"6418","RIKO_02",12M 0S,15.08,7.51,22.3504375797459,14.7804375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.7308551248202,1.72953237349745,1.60989857690406,2.84,"0153"
"6419","RIKO_02",13M 0S,14.91,7.51,22.1804375797459,14.7804375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.76692766805955,1.76692766805955,1.64225105543696,2.67,"0153"
"6420","RIKO_02",14M 0S,14.74,7.51,22.0104375797459,14.7804375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.80847368515086,1.80847368515086,1.67808140160412,2.49,"0153"
