"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"6421","RIKO_02",15M 0S,14.57,7.51,21.8404375797459,14.7804375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.85202050193211,1.85202050193211,1.71551010080427,2.32,"0153"
"6422","RIKO_02",16M 0S,14.4,7.51,21.6704375797459,14.7804375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,2.89771621823522,1.89771621823522,1.7546465441501,2.15,"0153"
"6423","RIKO_02",17M 0S,14.24,7.51,21.5104375797459,14.7804375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.94721201542272,1.94572392018463,1.79561033808802,1.98,"0153"
"6424","RIKO_02",18M 0S,14.07,7.51,21.3404375797459,14.7804375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.99318060116474,1.99318060116474,1.83595096722692,1.8,"0153"
"6425","RIKO_02",19M 0S,13.91,7.51,21.1804375797459,14.7804375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,3.04777226035066,2.04620731512374,1.88084753068848,1.63,"0153"
"6426","RIKO_02",20M 0S,13.74,7.51,21.0104375797459,14.7804375797459,6.23,3.32,2610,11904.1662857956,11.0894723472202,3.09875838581713,2.09875838581713,1.92515623631556,1.46,"0153"
"6427","RIKO_01",0S,17.78,7.17,25.0504375797459,14.4404375797459,10.61,3.32,2610,9121.90019392745,18.885923210916,2.20030770439592,1.20030770439592,1.13994803732564,5,"0154"
"6428","RIKO_01",1M 0S,17.6,7.17,24.8704375797459,14.4404375797459,10.43,3.32,2610,9200.27595567624,18.5655211206271,2.22102250658108,1.22102250658108,1.15861565837841,4.82,"0154"
"6429","RIKO_01",2M 0S,17.42,7.17,24.6904375797459,14.4404375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.24246485303812,1.24246485303812,1.17790485467804,4.63,"0154"
"6430","RIKO_01",3M 0S,17.24,7.17,24.5104375797459,14.4404375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.26467375805767,1.26467375805767,1.19784719668483,4.45,"0154"
"6431","RIKO_01",4M 0S,17.06,7.17,24.3304375797459,14.4404375797459,9.89,3.32,2610,9448.10828964087,17.6043148497605,2.28769107620229,1.28769107620229,1.21847642967534,4.27,"0154"
"6432","RIKO_01",5M 0S,16.88,7.17,24.1504375797459,14.4404375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.31156176556547,1.31156176556547,1.23982866429665,4.09,"0154"
"6433","RIKO_01",6M 0S,16.71,7.17,23.9804375797459,14.4404375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.33738349880805,1.33633418086471,1.26194258751335,3.91,"0154"
"6434","RIKO_01",7M 0S,16.53,7.17,23.8004375797459,14.4404375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.36060520765392,1.36060520765392,1.28356470927699,3.73,"0154"
"6435","RIKO_01",8M 0S,16.36,7.17,23.6304375797459,14.4404375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.38837306575607,1.38728374113733,1.30728124912486,3.55,"0154"
"6436","RIKO_01",9M 0S,16.18,7.17,23.4504375797459,14.4404375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.41345890606445,1.41345890606445,1.33049923838746,3.37,"0154"
"6437","RIKO_01",10M 0S,16.01,7.17,23.2804375797459,14.4404375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.44340484072941,1.44227233789815,1.3559991440151,3.19,"0154"
"6438","RIKO_01",11M 0S,15.83,7.17,23.1004375797459,14.4404375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.47058484337652,1.47058484337652,1.3809964332943,3.02,"0154"
"6439","RIKO_01",12M 0S,15.66,7.17,22.9304375797459,14.4404375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.50003118299655,1.50003118299655,1.40693266111679,2.84,"0154"
"6440","RIKO_01",13M 0S,15.49,7.17,22.7604375797459,14.4404375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.53068085861066,1.53068085861066,1.43386174211429,2.67,"0154"
"6441","RIKO_01",14M 0S,15.32,7.17,22.5904375797459,14.4404375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.56260917099886,1.56260917099886,1.46184179923072,2.49,"0154"
"6442","RIKO_01",15M 0S,15.15,7.17,22.4204375797459,14.4404375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.59589783754896,1.59589783754896,1.49093558249436,2.32,"0154"
"6443","RIKO_01",16M 0S,14.98,7.17,22.2504375797459,14.4404375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.630635690607,1.630635690607,1.52121093881225,2.15,"0154"
"6444","RIKO_01",17M 0S,14.81,7.17,22.0804375797459,14.4404375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.66691946906292,1.66691946906292,1.55274134018955,1.98,"0154"
"6445","RIKO_01",18M 0S,14.64,7.17,21.9104375797459,14.4404375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.70485471802419,1.70485471802419,1.5856064790304,1.8,"0154"
"6446","RIKO_01",19M 0S,14.47,7.17,21.7404375797459,14.4404375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.74455681419736,1.74455681419736,1.61989294067381,1.63,"0154"
"6447","RIKO_01",20M 0S,14.31,7.17,21.5804375797459,14.4404375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.7875546625022,1.78615213795802,1.65569496511388,1.46,"0154"
"6448","RIKO_02",0S,17.16,7.65,24.4304375797459,14.9204375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.3896177438108,1.3896177438108,1.3121063266995,5,"0154"
"6449","RIKO_02",1M 0S,16.98,7.65,24.2504375797459,14.9204375797459,9.33,3.32,2610,9727.52120585144,16.6075083466396,2.41642708935056,1.41642708935056,1.33598259592961,4.82,"0154"
"6450","RIKO_02",2M 0S,16.8,7.65,24.0704375797459,14.9204375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.44162278860706,1.44271449166383,1.35934423466213,4.63,"0154"
"6451","RIKO_02",3M 0S,16.63,7.65,23.9004375797459,14.9204375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.47163304494885,1.47163304494885,1.38498741664564,4.45,"0154"
"6452","RIKO_02",4M 0S,16.45,7.65,23.7204375797459,14.9204375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.4988949765767,1.50003005035649,1.41011044630542,4.27,"0154"
"6453","RIKO_02",5M 0S,16.28,7.65,23.5504375797459,14.9204375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.53131688802325,1.53131688802326,1.43772419373211,4.09,"0154"
"6454","RIKO_02",6M 0S,16.1,7.65,23.3704375797459,14.9204375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.56090599806628,1.5620880311632,1.46481560266469,3.91,"0154"
"6455","RIKO_02",7M 0S,15.93,7.65,23.2004375797459,14.9204375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.59291492685654,1.59412119947415,1.49294760053843,3.73,"0154"
"6456","RIKO_02",8M 0S,15.76,7.65,23.0304375797459,14.9204375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.62950243448097,1.62950243448097,1.52393663987449,3.55,"0154"
"6457","RIKO_02",9M 0S,15.59,7.65,22.8604375797459,14.9204375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.66439102564744,1.66439102564744,1.5544089409097,3.37,"0154"
"6458","RIKO_02",10M 0S,15.42,7.65,22.6904375797459,14.9204375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.70080627331283,1.70080627331283,1.5861247415133,3.19,"0154"
"6459","RIKO_02",11M 0S,15.25,7.65,22.5204375797459,14.9204375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.73885062416325,1.73885062416325,1.61916174332455,3.02,"0154"
"6460","RIKO_02",12M 0S,15.08,7.65,22.3504375797459,14.9204375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.77863590089377,1.77863590089377,1.65360425940363,2.84,"0154"
"6461","RIKO_02",13M 0S,14.91,7.65,22.1804375797459,14.9204375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.82028439995051,1.82028439995051,1.68954393269955,2.67,"0154"
"6462","RIKO_02",14M 0S,14.74,7.65,22.0104375797459,14.9204375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.86393014719897,1.86393014719897,1.72708055029122,2.49,"0154"
"6463","RIKO_02",15M 0S,14.57,7.65,21.8404375797459,14.9204375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.90552160802896,1.90696460947196,1.76396529175809,2.32,"0154"
"6464","RIKO_02",16M 0S,14.4,7.65,21.6704375797459,14.9204375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,2.95344153012436,1.95492082006519,1.80492166064916,2.15,"0154"
"6465","RIKO_02",17M 0S,14.24,7.65,21.5104375797459,14.9204375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.00535125093182,2.00535125093182,1.84782511655815,1.98,"0154"
"6466","RIKO_02",18M 0S,14.07,7.65,21.3404375797459,14.9204375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.05369591658487,2.05525112653821,1.89011068946581,1.8,"0154"
"6467","RIKO_02",19M 0S,13.91,7.65,21.1804375797459,14.9204375797459,6.26,3.32,2610,11875.607668999,11.1428726956017,3.11106465553366,2.11106465553366,1.93721249480909,1.63,"0154"
"6468","RIKO_02",20M 0S,13.74,7.65,21.0104375797459,14.9204375797459,6.1,3.32,2610,12030.3452384949,10.8580708375671,3.16479749895749,2.16643684321979,1.98373960073441,1.46,"0154"
"6469","RIKO_01",0S,17.78,7.19,25.0504375797459,14.4604375797459,10.59,3.32,2610,9130.50982320966,18.8503229786616,2.20446314859685,1.20446314859685,1.14378589161259,5,"0155"
"6470","RIKO_01",1M 0S,17.6,7.19,24.8704375797459,14.4604375797459,10.41,3.32,2610,9209.10963601718,18.5299208883728,2.22528960073398,1.22528960073398,1.16255050374852,4.82,"0155"
"6471","RIKO_01",2M 0S,17.42,7.19,24.6904375797459,14.4604375797459,10.23,3.32,2610,9289.77491054348,18.2095187980839,2.24684894854748,1.24684894854748,1.18194107856628,4.63,"0155"
"6472","RIKO_01",3M 0S,17.24,7.19,24.5104375797459,14.4604375797459,10.05,3.32,2610,9372.59772206732,17.889116707795,2.26918057150654,1.26918057150654,1.20198946928931,4.45,"0155"
"6473","RIKO_01",4M 0S,17.06,7.19,24.3304375797459,14.4604375797459,9.87,3.32,2610,9457.6759966896,17.5687146175062,2.29232672174678,1.29232672174678,1.22272972764314,4.27,"0155"
"6474","RIKO_01",5M 0S,16.88,7.19,24.1504375797459,14.4604375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.31394481893203,1.31497574676708,1.24298583996848,4.09,"0155"
"6475","RIKO_01",6M 0S,16.71,7.19,23.9804375797459,14.4604375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.3398387335757,1.3398387335757,1.26517806580139,3.91,"0155"
"6476","RIKO_01",7M 0S,16.53,7.19,23.8004375797459,14.4604375797459,9.34,3.32,2610,9722.31235878138,16.6253084627667,2.36566003679237,1.36566003679237,1.28817713544756,3.73,"0155"
"6477","RIKO_01",8M 0S,16.36,7.19,23.6304375797459,14.4604375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.39097761653661,1.39097761653661,1.31067967825245,3.55,"0155"
"6478","RIKO_01",9M 0S,16.18,7.19,23.4504375797459,14.4604375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.41882811386437,1.41882811386437,1.33537894834979,3.37,"0155"
"6479","RIKO_01",10M 0S,16.01,7.19,23.2804375797459,14.4604375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.44617514100235,1.44617514100235,1.35957628407238,3.19,"0155"
"6480","RIKO_01",11M 0S,15.83,7.19,23.1004375797459,14.4604375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.47344101082551,1.47459708018968,1.38466672422907,3.02,"0155"
"6481","RIKO_01",12M 0S,15.66,7.19,22.9304375797459,14.4604375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.50593444434955,1.50593444434955,1.412262571515,2.84,"0155"
"6482","RIKO_01",13M 0S,15.49,7.19,22.7604375797459,14.4604375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.53677888477599,1.53677888477599,1.43935467439874,2.67,"0155"
"6483","RIKO_01",14M 0S,15.32,7.19,22.5904375797459,14.4604375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.56891325260033,1.56891325260033,1.46750654870453,2.49,"0155"
"6484","RIKO_01",15M 0S,15.15,7.19,22.4204375797459,14.4604375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.60242019392471,1.60242019392471,1.49678161809877,2.32,"0155"
"6485","RIKO_01",16M 0S,14.98,7.19,22.2504375797459,14.4604375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.63738956914515,1.63738956914515,1.5272484701794,2.15,"0155"
"6486","RIKO_01",17M 0S,14.81,7.19,22.0804375797459,14.4604375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.67391925769563,1.67391925769563,1.55898139295264,1.98,"0155"
"6487","RIKO_01",18M 0S,14.64,7.19,21.9104375797459,14.4604375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.7121160729719,1.7121160729719,1.59206097960976,1.8,"0155"
"6488","RIKO_01",19M 0S,14.47,7.19,21.7404375797459,14.4604375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.75209680544515,1.75209680544515,1.62657481196853,1.63,"0155"
"6489","RIKO_01",20M 0S,14.31,7.19,21.5804375797459,14.4604375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.79146976736527,1.79146976736527,1.66045387289427,1.46,"0155"
"6490","RIKO_02",0S,17.16,7.66,24.4304375797459,14.9304375797459,9.5,3.32,2610,9640.09259619211,16.9101103208013,2.39213313090955,1.39213313090955,1.31440423332187,5,"0155"
"6491","RIKO_02",1M 0S,16.98,7.66,24.2504375797459,14.9304375797459,9.32,3.32,2610,9732.73843401192,16.5897082305124,2.41901982227904,1.41901982227904,1.33834652152369,4.82,"0155"
"6492","RIKO_02",2M 0S,16.8,7.66,24.0704375797459,14.9304375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.44696550805697,1.44696550805697,1.36317722517473,4.63,"0155"
"6493","RIKO_02",3M 0S,16.63,7.66,23.9004375797459,14.9304375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.47438848870019,1.47438848870019,1.38748955569177,4.45,"0155"
"6494","RIKO_02",4M 0S,16.45,7.66,23.7204375797459,14.9304375797459,8.79,3.32,2610,10021.8655147584,15.646302075773,2.50458074444149,1.50458074444149,1.41419546021483,4.27,"0155"
"6495","RIKO_02",5M 0S,16.28,7.66,23.5504375797459,14.9304375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.53425345053836,1.53425345053836,1.44037914784071,4.09,"0155"
"6496","RIKO_02",6M 0S,16.1,7.66,23.3704375797459,14.9304375797459,8.44,3.32,2610,10227.5540848847,15.0232980113224,2.56697449569203,1.56697449569203,1.4691809893499,3.91,"0155"
"6497","RIKO_02",7M 0S,15.93,7.66,23.2004375797459,14.9304375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.59918557964216,1.59918557964216,1.49746072115867,3.73,"0155"
"6498","RIKO_02",8M 0S,15.76,7.66,23.0304375797459,14.9304375797459,8.1,3.32,2610,10440,14.418094062999,2.6327487337828,1.6327487337828,1.52685051269845,3.55,"0155"
"6499","RIKO_02",9M 0S,15.59,7.66,22.8604375797459,14.9304375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.66775091344775,1.66775091344775,1.55741703191442,3.37,"0155"
"6500","RIKO_02",10M 0S,15.42,7.66,22.6904375797459,14.9304375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.70428669376813,1.70428669376813,1.58923239439953,3.19,"0155"
"6501","RIKO_02",11M 0S,15.25,7.66,22.5204375797459,14.9304375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.74245912300931,1.74245912300931,1.62237473142895,3.02,"0155"
"6502","RIKO_02",12M 0S,15.08,7.66,22.3504375797459,14.9304375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.78238069321303,1.78238069321303,1.65692883058432,2.84,"0155"
"6503","RIKO_02",13M 0S,14.91,7.66,22.1804375797459,14.9304375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.82417444739872,1.82417444739872,1.69298686002523,2.67,"0155"
"6504","RIKO_02",14M 0S,14.74,7.66,22.0104375797459,14.9304375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.86797524627693,1.86797524627693,1.73064918943408,2.49,"0155"
"6505","RIKO_02",15M 0S,14.57,7.66,21.8404375797459,14.9304375797459,6.91,3.32,2610,11303.2669483108,12.299880243867,2.91393122194511,1.91393122194511,1.77002532303089,2.32,"0155"
"6506","RIKO_02",16M 0S,14.4,7.66,21.6704375797459,14.9304375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.96220545157874,1.96220545157874,1.81123496292248,2.15,"0155"
"6507","RIKO_02",17M 0S,14.24,7.66,21.5104375797459,14.9304375797459,6.58,3.32,2610,11583.2401722289,11.7124764116708,3.00991865404874,2.00991865404874,1.85181266517913,1.98,"0155"
"6508","RIKO_02",18M 0S,14.07,7.66,21.3404375797459,14.9304375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,3.06322382896111,2.06322382896111,1.89696720490333,1.8,"0155"
"6509","RIKO_02",19M 0S,13.91,7.66,21.1804375797459,14.9304375797459,6.25,3.32,2610,11885.1043579768,11.1250725794745,3.11604235898251,2.11604235898251,1.94152444619372,1.63,"0155"
"6510","RIKO_02",20M 0S,13.74,7.66,21.0104375797459,14.9304375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.17520801704617,2.17520801704617,1.99121872329663,1.46,"0155"
"6511","RIKO_01",0S,17.78,7.21,25.0504375797459,14.4804375797459,10.57,3.32,2610,9139.14387698119,18.8147227464073,2.20863431822523,1.20863431822523,1.14763753650421,5,"0156"
"6512","RIKO_01",1M 0S,17.6,7.21,24.8704375797459,14.4804375797459,10.39,3.32,2610,9217.96881039488,18.4943206561185,2.22957312258332,1.22957312258332,1.1664997206283,4.82,"0156"
"6513","RIKO_01",2M 0S,17.42,7.21,24.6904375797459,14.4804375797459,10.21,3.32,2610,9298.86916128764,18.1739185658296,2.25125021974933,1.25125021974933,1.18599229057573,4.63,"0156"
"6514","RIKO_01",3M 0S,17.24,7.21,24.5104375797459,14.4804375797459,10.03,3.32,2610,9381.9376324288,17.8535164755407,2.2737053582892,1.2737053582892,1.20614738522133,4.45,"0156"
"6515","RIKO_01",4M 0S,17.06,7.21,24.3304375797459,14.4804375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.29698119224779,1.29698119224779,1.22699936591859,4.27,"0156"
"6516","RIKO_01",5M 0S,16.88,7.21,24.1504375797459,14.4804375797459,9.68,3.32,2610,9550.04305299456,17.2305124110901,2.3187256966571,1.31975875450834,1.24736590428294,4.09,"0156"
"6517","RIKO_01",6M 0S,16.71,7.21,23.9804375797459,14.4804375797459,9.5,3.32,2610,9640.09259619211,16.9101103208013,2.34476470985691,1.34476470985691,1.26968059894024,3.91,"0156"
"6518","RIKO_01",7M 0S,16.53,7.21,23.8004375797459,14.4804375797459,9.32,3.32,2610,9732.73843401192,16.5897082305124,2.37073656047647,1.37073656047647,1.29280823201797,3.73,"0156"
"6519","RIKO_01",8M 0S,16.36,7.21,23.6304375797459,14.4804375797459,9.15,3.32,2610,9822.73575461124,16.2871062563507,2.3962037971192,1.3962037971192,1.31543818045584,3.55,"0156"
"6520","RIKO_01",9M 0S,16.18,7.21,23.4504375797459,14.4804375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.42422126461992,1.42422126461992,1.34027913592596,3.37,"0156"
"6521","RIKO_01",10M 0S,16.01,7.21,23.2804375797459,14.4804375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.45173462995917,1.45173462995917,1.36461714752649,3.19,"0156"
"6522","RIKO_01",11M 0S,15.83,7.21,23.1004375797459,14.4804375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.47917320320286,1.48033195175443,1.38985541035821,3.02,"0156"
"6523","RIKO_01",12M 0S,15.66,7.21,22.9304375797459,14.4804375797459,8.45,3.32,2610,10221.5004861982,15.0410981274496,2.51186565013499,1.51186565013499,1.41761613940182,2.84,"0156"
"6524","RIKO_01",13M 0S,15.49,7.21,22.7604375797459,14.4804375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.54290637000491,1.54290637000491,1.4448724565371,2.67,"0156"
"6525","RIKO_01",14M 0S,15.32,7.21,22.5904375797459,14.4804375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.5752484270827,1.5752484270827,1.47319742771702,2.49,"0156"
"6526","RIKO_01",15M 0S,15.15,7.21,22.4204375797459,14.4804375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.60897540851898,1.60897540851898,1.50265515865351,2.32,"0156"
"6527","RIKO_01",16M 0S,14.98,7.21,22.2504375797459,14.4804375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.64417821668477,1.64417821668477,1.533314987051,2.15,"0156"
"6528","RIKO_01",17M 0S,14.81,7.21,22.0804375797459,14.4804375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.68095588732114,1.68095588732114,1.56525202748585,1.98,"0156"
"6529","RIKO_01",18M 0S,14.64,7.21,21.9104375797459,14.4804375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.71941652000548,1.71941652000548,1.59854778582918,1.8,"0156"
"6530","RIKO_01",19M 0S,14.47,7.21,21.7404375797459,14.4804375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.75967833934445,1.75967833934445,1.63329085379354,1.63,"0156"
"6531","RIKO_01",20M 0S,14.31,7.21,21.5804375797459,14.4804375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.7993330624846,1.7993330624846,1.66739860109357,1.46,"0156"
"6532","RIKO_02",0S,17.16,7.68,24.4304375797459,14.9504375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.39717982527855,1.39717982527855,1.31901377662283,5,"0156"
"6533","RIKO_02",1M 0S,16.98,7.68,24.2504375797459,14.9504375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.42422201544524,1.42422201544524,1.34308875503767,4.82,"0156"
"6534","RIKO_02",2M 0S,16.8,7.68,24.0704375797459,14.9504375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.45233166048692,1.45233166048692,1.36805891797625,4.63,"0156"
"6535","RIKO_02",3M 0S,16.63,7.68,23.9004375797459,14.9504375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.47991784845147,1.47991784845147,1.39250961717268,4.45,"0156"
"6536","RIKO_02",4M 0S,16.45,7.68,23.7204375797459,14.9504375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.51029244511296,1.51029244511296,1.41936958951416,4.27,"0156"
"6537","RIKO_02",5M 0S,16.28,7.68,23.5504375797459,14.9504375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.54014706321403,1.54014706321403,1.44570644318153,4.09,"0156"
"6538","RIKO_02",6M 0S,16.1,7.68,23.3704375797459,14.9504375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.57307182228512,1.57307182228512,1.47467918039113,3.91,"0156"
"6539","RIKO_02",7M 0S,15.93,7.68,23.2004375797459,14.9504375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.60548663559281,1.60548663559281,1.50312917118443,3.73,"0156"
"6540","RIKO_02",8M 0S,15.76,7.68,23.0304375797459,14.9504375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.63926543856939,1.63926543856939,1.53269848937335,3.55,"0156"
"6541","RIKO_02",9M 0S,15.59,7.68,22.8604375797459,14.9504375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.67449617492297,1.67449617492297,1.56345451820234,3.37,"0156"
"6542","RIKO_02",10M 0S,15.42,7.68,22.6904375797459,14.9504375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.71127451468226,1.71127451468226,1.59547016027774,3.19,"0156"
"6543","RIKO_02",11M 0S,15.25,7.68,22.5204375797459,14.9504375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.7497047217491,1.7497047217491,1.62882441449559,3.02,"0156"
"6544","RIKO_02",12M 0S,15.08,7.68,22.3504375797459,14.9504375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.78990064103253,1.78990064103253,1.66360302688061,2.84,"0156"
"6545","RIKO_02",13M 0S,14.91,7.68,22.1804375797459,14.9504375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.83198682484657,1.83198682484657,1.69989922662456,2.67,"0156"
"6546","RIKO_02",14M 0S,14.74,7.68,22.0104375797459,14.9504375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.87609982204542,1.87609982204542,1.73781456062628,2.49,"0156"
"6547","RIKO_02",15M 0S,14.57,7.68,21.8404375797459,14.9504375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,2.922389658003,1.922389658003,1.77745984226329,2.32,"0156"
"6548","RIKO_02",16M 0S,14.4,7.68,21.6704375797459,14.9504375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.97102153923225,1.97102153923225,1.81895623306299,2.15,"0156"
"6549","RIKO_02",17M 0S,14.24,7.68,21.5104375797459,14.9504375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,3.01909523531108,2.01909523531108,1.85982135689382,1.98,"0156"
"6550","RIKO_02",18M 0S,14.07,7.68,21.3404375797459,14.9504375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,3.07281138398133,2.07281138398133,1.90530164970527,1.8,"0156"
"6551","RIKO_02",19M 0S,13.91,7.68,21.1804375797459,14.9504375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,3.13107150219304,2.12946378515124,1.953062061812,1.63,"0156"
"6552","RIKO_02",20M 0S,13.74,7.68,21.0104375797459,14.9504375797459,6.06,3.32,2610,12069.9840452042,10.7868703730585,3.18568725142586,2.18568725142586,2.00025318943585,1.46,"0156"
"6553","RIKO_01",0S,17.78,7.15,25.0504375797459,14.4204375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.19616789686178,1.19616789686178,1.13612389971095,5,"0157"
"6554","RIKO_01",1M 0S,17.6,7.15,24.8704375797459,14.4204375797459,10.45,3.32,2610,9191.46764733259,18.6011213528814,2.21677174580294,1.21677174580294,1.1546951062119,4.82,"0157"
"6555","RIKO_01",2M 0S,17.42,7.15,24.6904375797459,14.4204375797459,10.27,3.32,2610,9271.6661703016,18.2807192625925,2.23809783287641,1.23809783287641,1.17388353588809,4.63,"0157"
"6556","RIKO_01",3M 0S,17.24,7.15,24.5104375797459,14.4204375797459,10.09,3.32,2610,9354.00127969497,17.9603171723037,2.26018481106449,1.26018481106449,1.19372047929132,4.45,"0157"
"6557","RIKO_01",4M 0S,17.06,7.15,24.3304375797459,14.4204375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.28307414163882,1.28307414163882,1.21423937839052,4.27,"0157"
"6558","RIKO_01",5M 0S,16.88,7.15,24.1504375797459,14.4204375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.30444196546619,1.30546865951136,1.23427673232808,4.09,"0157"
"6559","RIKO_01",6M 0S,16.71,7.15,23.9804375797459,14.4204375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.33004861335154,1.33004861335154,1.25622637978137,3.91,"0157"
"6560","RIKO_01",7M 0S,16.53,7.15,23.8004375797459,14.4204375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.35557193429005,1.35557193429005,1.27897084082801,3.73,"0157"
"6561","RIKO_01",8M 0S,16.36,7.15,23.6304375797459,14.4204375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.3805933489295,1.3805933489295,1.30122110940614,3.55,"0157"
"6562","RIKO_01",9M 0S,16.18,7.15,23.4504375797459,14.4204375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.40811348213075,1.40811348213075,1.32563987794438,3.37,"0157"
"6563","RIKO_01",10M 0S,16.01,7.15,23.2804375797459,14.4204375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.43513146090753,1.43513146090753,1.34955875975751,3.19,"0157"
"6564","RIKO_01",11M 0S,15.83,7.15,23.1004375797459,14.4204375797459,8.69,3.32,2610,10079.3637806781,15.4683009145014,2.46205578177684,1.46320652976303,1.37435665160258,3.02,"0157"
"6565","RIKO_01",12M 0S,15.66,7.15,22.9304375797459,14.4204375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.49415566905296,1.49415566905296,1.40162625173877,2.84,"0157"
"6566","RIKO_01",13M 0S,15.49,7.15,22.7604375797459,14.4204375797459,8.34,3.32,2610,10288.6876483437,14.8452968500508,2.52461207957322,1.52461207957322,1.42839349219041,2.67,"0157"
"6567","RIKO_01",14M 0S,15.32,7.15,22.5904375797459,14.4204375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.55633595393399,1.55633595393399,1.45620299974801,2.49,"0157"
"6568","RIKO_01",15M 0S,15.15,7.15,22.4204375797459,14.4204375797459,8,3.32,2610,10505.047358294,14.2400929017274,2.58940809295509,1.58940809295509,1.48511685908899,2.32,"0157"
"6569","RIKO_01",16M 0S,14.98,7.15,22.2504375797459,14.4204375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.62391631464121,1.62391631464121,1.51520218570779,2.15,"0157"
"6570","RIKO_01",17M 0S,14.81,7.15,22.0804375797459,14.4204375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.65995623285127,1.65995623285127,1.54653164602069,1.98,"0157"
"6571","RIKO_01",18M 0S,14.64,7.15,21.9104375797459,14.4204375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.6976321420081,1.6976321420081,1.57918404335736,1.8,"0157"
"6572","RIKO_01",19M 0S,14.47,7.15,21.7404375797459,14.4204375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.73705802508753,1.73705802508753,1.6132449797869,1.63,"0157"
"6573","RIKO_01",20M 0S,14.31,7.15,21.5804375797459,14.4204375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.77587496419563,1.77587496419563,1.64667234055766,1.46,"0157"
"6574","RIKO_02",0S,17.16,7.62,24.4304375797459,14.8904375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.38210322260385,1.38210322260385,1.30523990384441,5,"0157"
"6575","RIKO_02",1M 0S,16.98,7.62,24.2504375797459,14.8904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.40868213073084,1.40868213073084,1.32891940985069,4.82,"0157"
"6576","RIKO_02",2M 0S,16.8,7.62,24.0704375797459,14.8904375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.43630334898047,1.43630334898047,1.35347397255449,4.63,"0157"
"6577","RIKO_02",3M 0S,16.63,7.62,23.9004375797459,14.8904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.46340341216878,1.46340341216878,1.37751236841079,4.45,"0157"
"6578","RIKO_02",4M 0S,16.45,7.62,23.7204375797459,14.8904375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.49323496530472,1.49323496530472,1.40391331204302,4.27,"0157"
"6579","RIKO_02",5M 0S,16.28,7.62,23.5504375797459,14.8904375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.52254789187537,1.52254789187537,1.429793879401,4.09,"0157"
"6580","RIKO_02",6M 0S,16.1,7.62,23.3704375797459,14.8904375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.55486612542933,1.55486612542933,1.45825757762249,3.91,"0157"
"6581","RIKO_02",7M 0S,15.93,7.62,23.2004375797459,14.8904375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.58667445771849,1.58667445771849,1.48620049263452,3.73,"0157"
"6582","RIKO_02",8M 0S,15.76,7.62,23.0304375797459,14.8904375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.61981139356765,1.61981139356765,1.51523520446549,3.55,"0157"
"6583","RIKO_02",9M 0S,15.59,7.62,22.8604375797459,14.8904375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.65436195026859,1.65436195026859,1.54542697680697,3.37,"0157"
"6584","RIKO_02",10M 0S,15.42,7.62,22.6904375797459,14.8904375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.69041855687701,1.69041855687701,1.57684638074143,3.19,"0157"
"6585","RIKO_02",11M 0S,15.25,7.62,22.5204375797459,14.8904375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.72808187990048,1.72808187990048,1.60956984544981,3.02,"0157"
"6586","RIKO_02",12M 0S,15.08,7.62,22.3504375797459,14.8904375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.76746176188213,1.76746176188213,1.64368027894339,2.84,"0157"
"6587","RIKO_02",13M 0S,14.91,7.62,22.1804375797459,14.8904375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.80867829130874,1.80867829130874,1.6792677694329,2.67,"0157"
"6588","RIKO_02",14M 0S,14.74,7.62,22.0104375797459,14.8904375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.85186302579223,1.85186302579223,1.71643037982647,2.49,"0157"
"6589","RIKO_02",15M 0S,14.57,7.62,21.8404375797459,14.8904375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.89716039476844,1.89716039476844,1.75527505010965,2.32,"0157"
"6590","RIKO_02",16M 0S,14.4,7.62,21.6704375797459,14.8904375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.94472931322134,1.94472931322134,1.79591862509358,2.15,"0157"
"6591","RIKO_02",17M 0S,14.24,7.62,21.5104375797459,14.8904375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,2.99173183438681,1.99173183438681,1.83592909831343,1.98,"0157"
"6592","RIKO_02",18M 0S,14.07,7.62,21.3404375797459,14.8904375797459,6.45,3.32,2610,11699.3881772053,11.4810749020177,3.04422709203732,2.04422709203732,1.88044095117321,1.8,"0157"
"6593","RIKO_02",19M 0S,13.91,7.62,21.1804375797459,14.8904375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.09622650932284,2.09622650932284,1.92435215871071,1.63,"0157"
"6594","RIKO_02",20M 0S,13.74,7.62,21.0104375797459,14.8904375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.1544550234707,2.1544550234707,1.97331204324004,1.46,"0157"
"6595","RIKO_01",0S,17.78,9.49,25.0504375797459,16.7604375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.81607536111468,1.81607536111468,1.70081506579769,5,"0158"
"6596","RIKO_01",1M 0S,17.6,9.49,24.8704375797459,16.7604375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.85638282905557,1.85638282905557,1.73611879980575,4.82,"0158"
"6597","RIKO_01",2M 0S,17.42,9.49,24.6904375797459,16.7604375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.89852014421699,1.89852014421699,1.77291919566308,4.63,"0158"
"6598","RIKO_01",3M 0S,17.24,9.49,24.5104375797459,16.7604375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.94261480563106,1.94261480563106,1.81131348838178,4.45,"0158"
"6599","RIKO_01",4M 0S,17.06,9.49,24.3304375797459,16.7604375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.98880643905425,1.98880643905425,1.85140752229285,4.27,"0158"
"6600","RIKO_01",5M 0S,16.88,9.49,24.1504375797459,16.7604375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,3.03724827383501,2.03724827383501,1.89331672546621,4.09,"0158"
"6601","RIKO_01",6M 0S,16.71,9.49,23.9804375797459,16.7604375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,3.08521672349594,2.08521672349594,1.93467786143348,3.91,"0158"
"6602","RIKO_01",7M 0S,16.53,9.49,23.8004375797459,16.7604375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,3.1385319238126,2.1385319238126,1.98048836498594,3.73,"0158"
"6603","RIKO_01",8M 0S,16.36,9.49,23.6304375797459,16.7604375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,3.19145047214566,2.19145047214566,2.0257914261413,3.55,"0158"
"6604","RIKO_01",9M 0S,16.18,9.49,23.4504375797459,16.7604375797459,6.69,3.32,2610,11487.6170414703,11.9082776890695,3.25041326511819,2.25041326511819,2.07607449434447,3.37,"0158"
"6605","RIKO_01",10M 0S,16.01,9.49,23.2804375797459,16.7604375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,3.30908968460747,2.30908968460747,2.12591111196843,3.19,"0158"
"6606","RIKO_01",11M 0S,15.83,9.49,23.1004375797459,16.7604375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.37464743590547,2.37464743590547,2.18135524653601,3.02,"0158"
"6607","RIKO_01",12M 0S,15.66,9.49,22.9304375797459,16.7604375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,3.44007532311843,2.44007532311843,2.23644165991734,2.84,"0158"
"6608","RIKO_01",13M 0S,15.49,9.49,22.7604375797459,16.7604375797459,6,3.32,2610,12130.1838403216,10.6800696762955,3.50921079060678,2.50921079060678,2.29438238117536,2.67,"0158"
"6609","RIKO_01",14M 0S,15.32,9.49,22.5904375797459,16.7604375797459,5.83,3.32,2610,12305.7682161402,10.3774677021338,3.58237817215106,2.58237817215106,2.35540515497724,2.49,"0158"
"6610","RIKO_01",15M 0S,15.15,9.49,22.4204375797459,16.7604375797459,5.66,3.32,2610,12489.2049499832,10.0748657279721,3.65994076742768,2.65994076742768,2.41976261694145,2.32,"0158"
"6611","RIKO_01",16M 0S,14.98,9.49,22.2504375797459,16.7604375797459,5.49,3.32,2610,12681.0973306018,9.77226375381042,3.74230687498009,2.74230687498009,2.48773578967687,2.15,"0158"
"6612","RIKO_01",17M 0S,14.81,9.49,22.0804375797459,16.7604375797459,5.32,3.32,2610,12882.1155970454,9.46966177964872,3.82993698188735,2.82993698188735,2.55963818509257,1.98,"0158"
"6613","RIKO_01",18M 0S,14.64,9.49,21.9104375797459,16.7604375797459,5.15,3.32,2610,13093.0068045681,9.16705980548701,3.92335237740596,2.92335237740596,2.63582063928947,1.8,"0158"
"6614","RIKO_01",19M 0S,14.47,9.49,21.7404375797459,16.7604375797459,4.98,3.32,2610,13314.606527718,8.8644578313253,4.02314553085155,3.02314553085154,2.71667703734232,1.63,"0158"
"6615","RIKO_01",20M 0S,14.31,9.49,21.5804375797459,16.7604375797459,4.82,3.32,2610,13533.7917329993,8.57965597329076,4.12349890946902,3.12349890946902,2.79744347301309,1.46,"0158"
"6616","RIKO_02",0S,17.16,10.27,24.4304375797459,17.5404375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,3.29829676975917,2.29829676975917,2.12502714881125,5,"0158"
"6617","RIKO_02",1M 0S,16.98,10.27,24.2504375797459,17.5404375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,3.35995003631009,2.35995003631009,2.17762832015559,4.82,"0158"
"6618","RIKO_02",2M 0S,16.8,10.27,24.0704375797459,17.5404375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.41976525132121,2.42129430330897,2.22975554460855,4.63,"0158"
"6619","RIKO_02",3M 0S,16.63,10.27,23.9004375797459,17.5404375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.48982150057244,2.48982150057244,2.2877399331856,4.45,"0158"
"6620","RIKO_02",4M 0S,16.45,10.27,23.7204375797459,17.5404375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.55658558055585,2.55820108944115,2.34534177702027,4.27,"0158"
"6621","RIKO_02",5M 0S,16.28,10.27,23.5504375797459,17.5404375797459,6.01,3.32,2610,12120.0879718723,10.6978697924227,3.63481942489862,2.63481942489862,2.40958017436385,4.09,"0158"
"6622","RIKO_02",6M 0S,16.1,10.27,23.3704375797459,17.5404375797459,5.84,3.32,2610,12295.2279416441,10.395267818261,3.70980560678779,2.71151793555491,2.47356671064296,3.91,"0158"
"6623","RIKO_02",7M 0S,15.93,10.27,23.2004375797459,17.5404375797459,5.66,3.32,2610,12489.2049499832,10.0748657279721,3.79774995470684,2.79774995470684,2.54512838588362,3.73,"0158"
"6624","RIKO_02",8M 0S,15.76,10.27,23.0304375797459,17.5404375797459,5.49,3.32,2610,12681.0973306018,9.77226375381042,3.88438337771233,2.88438337771233,2.61662318880199,3.55,"0158"
"6625","RIKO_02",9M 0S,15.59,10.27,22.8604375797459,17.5404375797459,5.32,3.32,2610,12882.1155970454,9.46966177964872,3.97655352324073,2.97655352324073,2.69225078396537,3.37,"0158"
"6626","RIKO_02",10M 0S,15.42,10.27,22.6904375797459,17.5404375797459,5.15,3.32,2610,13093.0068045681,9.16705980548701,4.07480868808557,3.07480868808557,2.77238018398391,3.19,"0158"
"6627","RIKO_02",11M 0S,15.25,10.27,22.5204375797459,17.5404375797459,4.98,3.32,2610,13314.606527718,8.8644578313253,4.17977203687564,3.17977203687564,2.857425680771,3.02,"0158"
"6628","RIKO_02",12M 0S,15.08,10.27,22.3504375797459,17.5404375797459,4.81,3.32,2610,13547.8528191118,8.56185585716359,4.29215483235773,3.29215483235773,2.94785401026457,2.84,"0158"
"6629","RIKO_02",13M 0S,14.91,10.27,22.1804375797459,17.5404375797459,4.64,3.32,2610,13793.8029564004,8.25925388300189,4.41277257406049,3.41277257406049,3.04419292205142,2.67,"0158"
"6630","RIKO_02",14M 0S,14.74,10.27,22.0104375797459,17.5404375797459,4.47,3.32,2610,14053.6536604562,7.95665190884018,4.54256481960642,3.54256481960642,3.14704148614853,2.49,"0158"
"6631","RIKO_02",15M 0S,14.57,10.27,21.8404375797459,17.5404375797459,4.3,3.32,2610,14328.7656684515,7.65404993467847,4.68261970782342,3.68261970782342,3.25708256213785,2.32,"0158"
"6632","RIKO_02",16M 0S,14.4,10.27,21.6704375797459,17.5404375797459,4.14,3.32,2610,14603.0252970433,7.36924807664393,4.82252771585524,3.82494317479244,3.36791965968518,2.15,"0158"
"6633","RIKO_02",17M 0S,14.24,10.27,21.5104375797459,17.5404375797459,3.97,3.32,2610,14912.4072224697,7.06664610248222,4.98873167346113,3.98873167346113,3.4942595443028,1.98,"0158"
"6634","RIKO_02",18M 0S,14.07,10.27,21.3404375797459,17.5404375797459,3.8,3.32,2610,15242.3247294464,6.76404412832051,5.16717493253702,4.16717493253702,3.63044756936599,1.8,"0158"
"6635","RIKO_02",19M 0S,13.91,10.27,21.1804375797459,17.5404375797459,3.64,3.32,2610,15573.7183516559,6.47924227028596,5.35034745704415,4.35034745704415,3.76869128121367,1.63,"0158"
"6636","RIKO_02",20M 0S,13.74,10.27,21.0104375797459,17.5404375797459,3.47,3.32,2610,15950.6457820539,6.17664029612426,5.56347687136619,4.56347687136619,3.92759759038416,1.46,"0158"
"6637","RIKO_01",0S,17.78,6.99,25.0504375797459,14.2604375797459,10.79,3.32,2610,9045.49391400411,19.2063253012048,2.16360192248755,1.16360192248755,1.10601589904478,5,"0159"
"6638","RIKO_01",1M 0S,17.6,6.99,24.8704375797459,14.2604375797459,10.61,3.32,2610,9121.90019392745,18.885923210916,2.18334257715746,1.18334257715746,1.12383603252252,4.82,"0159"
"6639","RIKO_01",2M 0S,17.42,6.99,24.6904375797459,14.2604375797459,10.43,3.32,2610,9200.27595567624,18.5655211206271,2.20376459670572,1.20376459670572,1.14223980575923,4.63,"0159"
"6640","RIKO_01",3M 0S,17.24,6.99,24.5104375797459,14.2604375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.22490387742836,1.22490387742836,1.16125636890958,4.45,"0159"
"6641","RIKO_01",4M 0S,17.06,6.99,24.3304375797459,14.2604375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.24456991504372,1.24556197853578,1.1798071490777,4.27,"0159"
"6642","RIKO_01",5M 0S,16.88,6.99,24.1504375797459,14.2604375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.26719845895361,1.26820855996371,1.20010627607775,4.09,"0159"
"6643","RIKO_01",6M 0S,16.71,6.99,23.9804375797459,14.2604375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.29169390366674,1.29169390366674,1.22111614340754,3.91,"0159"
"6644","RIKO_01",7M 0S,16.53,6.99,23.8004375797459,14.2604375797459,9.55,3.32,2610,9614.82363373626,16.9991109014371,2.31364028729222,1.31468740771107,1.24164561054062,3.73,"0159"
"6645","RIKO_01",8M 0S,16.36,6.99,23.6304375797459,14.2604375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.33994287552195,1.33994287552195,1.26414871601427,3.55,"0159"
"6646","RIKO_01",9M 0S,16.18,6.99,23.4504375797459,14.2604375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.36361573300442,1.36470268952616,1.28616365300152,3.37,"0159"
"6647","RIKO_01",10M 0S,16.01,6.99,23.2804375797459,14.2604375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.39193622435041,1.39193622435041,1.31032504234282,3.19,"0159"
"6648","RIKO_01",11M 0S,15.83,6.99,23.1004375797459,14.2604375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.41754403882946,1.41867398233228,1.33399271453406,3.02,"0159"
"6649","RIKO_01",12M 0S,15.66,6.99,22.9304375797459,14.2604375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.44530699811529,1.44645907184801,1.35853110603246,2.84,"0159"
"6650","RIKO_01",13M 0S,15.49,6.99,22.7604375797459,14.2604375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.47708996984008,1.47708996984008,1.38551644654232,2.67,"0159"
"6651","RIKO_01",14M 0S,15.32,6.99,22.5904375797459,14.2604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.50723466310212,1.50723466310212,1.41200579094121,2.49,"0159"
"6652","RIKO_01",15M 0S,15.15,6.99,22.4204375797459,14.2604375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53863538525009,1.53863538525008,1.43952776429294,2.32,"0159"
"6653","RIKO_01",16M 0S,14.98,6.99,22.2504375797459,14.2604375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.57137230834051,1.57137230834051,1.46814394908658,2.15,"0159"
"6654","RIKO_01",17M 0S,14.81,6.99,22.0804375797459,14.2604375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.60553257591313,1.60553257591313,1.49792092388867,1.98,"0159"
"6655","RIKO_01",18M 0S,14.64,6.99,21.9104375797459,14.2604375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.64121107760009,1.64121107760009,1.52893078048548,1.8,"0159"
"6656","RIKO_01",19M 0S,14.47,6.99,21.7404375797459,14.2604375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.67493521276912,1.67627032625376,1.55931269564802,1.63,"0159"
"6657","RIKO_01",20M 0S,14.31,6.99,21.5804375797459,14.2604375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.71520010159026,1.71520010159026,1.59294503307168,1.46,"0159"
"6658","RIKO_02",0S,17.16,7.46,24.4304375797459,14.7304375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.34281079831347,1.34281079831347,1.26929702860601,5,"0159"
"6659","RIKO_02",1M 0S,16.98,7.46,24.2504375797459,14.7304375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.36820007811352,1.36820007811352,1.29195901348314,4.82,"0159"
"6660","RIKO_02",2M 0S,16.8,7.46,24.0704375797459,14.7304375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.39200692445355,1.39307644317013,1.31411777004624,4.63,"0159"
"6661","RIKO_02",3M 0S,16.63,7.46,23.9004375797459,14.7304375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.42042145514075,1.42042145514075,1.33842379178052,4.45,"0159"
"6662","RIKO_02",4M 0S,16.45,7.46,23.7204375797459,14.7304375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.44614052707119,1.4472516381823,1.36221974916222,4.27,"0159"
"6663","RIKO_02",5M 0S,16.28,7.46,23.5504375797459,14.7304375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.4767873859003,1.47678738590031,1.3883554277497,4.09,"0159"
"6664","RIKO_02",6M 0S,16.1,7.46,23.3704375797459,14.7304375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.50465488365788,1.50581095302205,1.41397697556887,3.91,"0159"
"6665","RIKO_02",7M 0S,15.93,7.46,23.2004375797459,14.7304375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.53781165804495,1.53781165804495,1.44215696429891,3.73,"0159"
"6666","RIKO_02",8M 0S,15.76,7.46,23.0304375797459,14.7304375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.56930900525791,1.56930900525791,1.46982254550125,3.55,"0159"
"6667","RIKO_02",9M 0S,15.59,7.46,22.8604375797459,14.7304375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.60212358470365,1.60212358470365,1.49857033108097,3.37,"0159"
"6668","RIKO_02",10M 0S,15.42,7.46,22.6904375797459,14.7304375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.63633979191466,1.63633979191466,1.52846508723947,3.19,"0159"
"6669","RIKO_02",11M 0S,15.25,7.46,22.5204375797459,14.7304375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.67204938942756,1.67204938942756,1.55957685341848,3.02,"0159"
"6670","RIKO_02",12M 0S,15.08,7.46,22.3504375797459,14.7304375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.70935232856177,1.70935232856177,1.59198149013268,2.84,"0159"
"6671","RIKO_02",13M 0S,14.91,7.46,22.1804375797459,14.7304375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.74835768371016,1.74835768371016,1.62576129654822,2.67,"0159"
"6672","RIKO_02",14M 0S,14.74,7.46,22.0104375797459,14.7304375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.78918471753306,1.78918471753306,1.66100570839116,2.49,"0159"
"6673","RIKO_02",15M 0S,14.57,7.46,21.8404375797459,14.7304375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.83196409896494,1.83196409896494,1.69781208864588,2.32,"0159"
"6674","RIKO_02",16M 0S,14.4,7.46,21.6704375797459,14.7304375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.87269996311377,1.87413881203463,1.73397521173113,2.15,"0159"
"6675","RIKO_02",17M 0S,14.24,7.46,21.5104375797459,14.7304375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.92113049316234,1.92113049316234,1.77412558675861,1.98,"0159"
"6676","RIKO_02",18M 0S,14.07,7.46,21.3404375797459,14.7304375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.97053929555835,1.97053929555835,1.81617940844706,1.8,"0159"
"6677","RIKO_02",19M 0S,13.91,7.46,21.1804375797459,14.7304375797459,6.45,3.32,2610,11699.3881772053,11.4810749020177,3.01942089048693,2.01942089048693,1.85762225484534,1.63,"0159"
"6678","RIKO_02",20M 0S,13.74,7.46,21.0104375797459,14.7304375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.07408674261794,2.07408674261794,1.90377912236829,1.46,"0159"
"6679","RIKO_01",0S,17.78,7.1,25.0504375797459,14.3704375797459,10.68,3.32,2610,9091.95718166658,19.0105240238061,2.18588621195138,1.18588621195138,1.12662308568139,5,"0160"
"6680","RIKO_01",1M 0S,17.6,7.1,24.8704375797459,14.3704375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.20621568987054,1.20621568987054,1.14495574978773,4.82,"0160"
"6681","RIKO_01",2M 0S,17.42,7.1,24.6904375797459,14.3704375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.2272543356241,1.2272543356241,1.16389490938784,4.63,"0160"
"6682","RIKO_01",3M 0S,17.24,7.1,24.5104375797459,14.3704375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.24903991554642,1.24903991554642,1.18347116753424,4.45,"0160"
"6683","RIKO_01",4M 0S,17.06,7.1,24.3304375797459,14.3704375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.27161292606834,1.27161292606834,1.20371722142783,4.27,"0160"
"6684","RIKO_01",5M 0S,16.88,7.1,24.1504375797459,14.3704375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.29267259894185,1.2936940494015,1.22348499558464,4.09,"0160"
"6685","RIKO_01",6M 0S,16.71,7.1,23.9804375797459,14.3704375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.31792557165876,1.31792557165876,1.24513577786623,3.91,"0160"
"6686","RIKO_01",7M 0S,16.53,7.1,23.8004375797459,14.3704375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.34308215733199,1.34308215733199,1.26756662842715,3.73,"0160"
"6687","RIKO_01",8M 0S,16.36,7.1,23.6304375797459,14.3704375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.36773917317934,1.36773917317934,1.28950623792306,3.55,"0160"
