"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"6688","RIKO_01",9M 0S,16.18,7.1,23.4504375797459,14.3704375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.39485294533488,1.39485294533488,1.31357967495311,3.37,"0160"
"6689","RIKO_01",10M 0S,16.01,7.1,23.2804375797459,14.3704375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.42146630119424,1.42146630119424,1.33715583620358,3.19,"0160"
"6690","RIKO_01",11M 0S,15.83,7.1,23.1004375797459,14.3704375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.4479707944669,1.44911495922662,1.36159375538479,3.02,"0160"
"6691","RIKO_01",12M 0S,15.66,7.1,22.9304375797459,14.3704375797459,8.56,3.32,2610,10155.6126004156,15.2368994048483,2.47958700276176,1.47958700276176,1.38846203081546,2.84,"0160"
"6692","RIKO_01",13M 0S,15.49,7.1,22.7604375797459,14.3704375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.509566715571,1.509566715571,1.41482976703985,2.67,"0160"
"6693","RIKO_01",14M 0S,15.32,7.1,22.5904375797459,14.3704375797459,8.22,3.32,2610,10363.5154534909,14.6316954565249,2.5407864651631,1.5407864651631,1.44221836873054,2.49,"0160"
"6694","RIKO_01",15M 0S,15.15,7.1,22.4204375797459,14.3704375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.57332481287462,1.57332481287462,1.47068829267303,2.32,"0160"
"6695","RIKO_01",16M 0S,14.98,7.1,22.2504375797459,14.3704375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.60726709944679,1.60726709944679,1.50030486554345,2.15,"0160"
"6696","RIKO_01",17M 0S,14.81,7.1,22.0804375797459,14.3704375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.6427061924307,1.6427061924307,1.53113878433293,1.98,"0160"
"6697","RIKO_01",18M 0S,14.64,7.1,21.9104375797459,14.3704375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.67974333470036,1.67974333470036,1.56326667977437,1.8,"0160"
"6698","RIKO_01",19M 0S,14.47,7.1,21.7404375797459,14.3704375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.71848911039901,1.71848911039901,1.59677175222386,1.63,"0160"
"6699","RIKO_01",20M 0S,14.31,7.1,21.5804375797459,14.3704375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.7566247910736,1.75662479107361,1.62964491863485,1.46,"0160"
"6700","RIKO_02",0S,17.16,7.57,24.4304375797459,14.8404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.36968349777275,1.36968349777275,1.29388604912701,5,"0160"
"6701","RIKO_02",1M 0S,16.98,7.57,24.2504375797459,14.8404375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.39588360718817,1.39588360718817,1.31724187524971,4.82,"0160"
"6702","RIKO_02",2M 0S,16.8,7.57,24.0704375797459,14.8404375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.42310560602824,1.42310560602824,1.34145638950748,4.63,"0160"
"6703","RIKO_02",3M 0S,16.63,7.57,23.9004375797459,14.8404375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.44980847060052,1.44980847060052,1.36515753964004,4.45,"0160"
"6704","RIKO_02",4M 0S,16.45,7.57,23.7204375797459,14.8404375797459,8.88,3.32,2610,9970.94969588343,15.8065031209174,2.47919648013972,1.47919648013972,1.39118313973824,4.27,"0160"
"6705","RIKO_02",5M 0S,16.28,7.57,23.5504375797459,14.8404375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.50806713474635,1.50806713474635,1.41669073098966,4.09,"0160"
"6706","RIKO_02",6M 0S,16.1,7.57,23.3704375797459,14.8404375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.53989035681602,1.53989035681602,1.44473847702519,3.91,"0160"
"6707","RIKO_02",7M 0S,15.93,7.57,23.2004375797459,14.8404375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.57120391670343,1.57120391670343,1.47226719363543,3.73,"0160"
"6708","RIKO_02",8M 0S,15.76,7.57,23.0304375797459,14.8404375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.60381742901596,1.60381742901596,1.50086537823746,3.55,"0160"
"6709","RIKO_02",9M 0S,15.59,7.57,22.8604375797459,14.8404375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.63781355905744,1.63781355905744,1.53059658731728,3.37,"0160"
"6710","RIKO_02",10M 0S,15.42,7.57,22.6904375797459,14.8404375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.67328213294786,1.67328213294786,1.56152951519595,3.19,"0160"
"6711","RIKO_02",11M 0S,15.25,7.57,22.5204375797459,14.8404375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.71032093016155,1.71032093016155,1.59373852390931,3.02,"0160"
"6712","RIKO_02",12M 0S,15.08,7.57,22.3504375797459,14.8404375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.74903658370715,1.74903658370715,1.62730424004651,2.84,"0160"
"6713","RIKO_02",13M 0S,14.91,7.57,22.1804375797459,14.8404375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.78954560540064,1.78954560540064,1.66231422863122,2.67,"0160"
"6714","RIKO_02",14M 0S,14.74,7.57,22.0104375797459,14.8404375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.83197555699312,1.83197555699312,1.69886375590305,2.49,"0160"
"6715","RIKO_02",15M 0S,14.57,7.57,21.8404375797459,14.8404375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.87646639194867,1.87646639194867,1.73705665498961,2.32,"0160"
"6716","RIKO_02",16M 0S,14.4,7.57,21.6704375797459,14.8404375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.92317199760479,1.92317199760479,1.77700631103333,2.15,"0160"
"6717","RIKO_02",17M 0S,14.24,7.57,21.5104375797459,14.8404375797459,6.67,3.32,2610,11504.8269642903,11.8726774568152,2.9693050590166,1.9693050590166,1.81632172935397,1.98,"0160"
"6718","RIKO_02",18M 0S,14.07,7.57,21.3404375797459,14.8404375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.02080996056011,2.02080996056011,1.86004641038503,1.8,"0160"
"6719","RIKO_02",19M 0S,13.91,7.57,21.1804375797459,14.8404375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.07666109694166,2.07508131811069,1.90592820629233,1.63,"0160"
"6720","RIKO_02",20M 0S,13.74,7.57,21.0104375797459,14.8404375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,3.12889217887207,2.12889217887207,1.95122794497054,1.46,"0160"
"6721","RIKO_01",0S,17.78,7.21,25.0504375797459,14.4804375797459,10.57,3.32,2610,9139.14387698119,18.8147227464073,2.20863431822523,1.20863431822523,1.14763753650421,5,"0161"
"6722","RIKO_01",1M 0S,17.6,7.21,24.8704375797459,14.4804375797459,10.39,3.32,2610,9217.96881039488,18.4943206561185,2.22957312258332,1.22957312258332,1.1664997206283,4.82,"0161"
"6723","RIKO_01",2M 0S,17.42,7.21,24.6904375797459,14.4804375797459,10.21,3.32,2610,9298.86916128764,18.1739185658296,2.25125021974933,1.25125021974933,1.18599229057573,4.63,"0161"
"6724","RIKO_01",3M 0S,17.24,7.21,24.5104375797459,14.4804375797459,10.03,3.32,2610,9381.9376324288,17.8535164755407,2.2737053582892,1.2737053582892,1.20614738522133,4.45,"0161"
"6725","RIKO_01",4M 0S,17.06,7.21,24.3304375797459,14.4804375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.29698119224779,1.29698119224779,1.22699936591859,4.27,"0161"
"6726","RIKO_01",5M 0S,16.88,7.21,24.1504375797459,14.4804375797459,9.68,3.32,2610,9550.04305299456,17.2305124110901,2.3187256966571,1.31975875450834,1.24736590428294,4.09,"0161"
"6727","RIKO_01",6M 0S,16.71,7.21,23.9804375797459,14.4804375797459,9.5,3.32,2610,9640.09259619211,16.9101103208013,2.34476470985691,1.34476470985691,1.26968059894024,3.91,"0161"
"6728","RIKO_01",7M 0S,16.53,7.21,23.8004375797459,14.4804375797459,9.32,3.32,2610,9732.73843401192,16.5897082305124,2.37073656047647,1.37073656047647,1.29280823201797,3.73,"0161"
"6729","RIKO_01",8M 0S,16.36,7.21,23.6304375797459,14.4804375797459,9.15,3.32,2610,9822.73575461124,16.2871062563507,2.3962037971192,1.3962037971192,1.31543818045584,3.55,"0161"
"6730","RIKO_01",9M 0S,16.18,7.21,23.4504375797459,14.4804375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.42422126461992,1.42422126461992,1.34027913592596,3.37,"0161"
"6731","RIKO_01",10M 0S,16.01,7.21,23.2804375797459,14.4804375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.45173462995917,1.45173462995917,1.36461714752649,3.19,"0161"
"6732","RIKO_01",11M 0S,15.83,7.21,23.1004375797459,14.4804375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.47917320320286,1.48033195175443,1.38985541035821,3.02,"0161"
"6733","RIKO_01",12M 0S,15.66,7.21,22.9304375797459,14.4804375797459,8.45,3.32,2610,10221.5004861982,15.0410981274496,2.51186565013499,1.51186565013499,1.41761613940182,2.84,"0161"
"6734","RIKO_01",13M 0S,15.49,7.21,22.7604375797459,14.4804375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.54290637000491,1.54290637000491,1.4448724565371,2.67,"0161"
"6735","RIKO_01",14M 0S,15.32,7.21,22.5904375797459,14.4804375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.5752484270827,1.5752484270827,1.47319742771702,2.49,"0161"
"6736","RIKO_01",15M 0S,15.15,7.21,22.4204375797459,14.4804375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.60897540851898,1.60897540851898,1.50265515865351,2.32,"0161"
"6737","RIKO_01",16M 0S,14.98,7.21,22.2504375797459,14.4804375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.64417821668477,1.64417821668477,1.533314987051,2.15,"0161"
"6738","RIKO_01",17M 0S,14.81,7.21,22.0804375797459,14.4804375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.68095588732114,1.68095588732114,1.56525202748585,1.98,"0161"
"6739","RIKO_01",18M 0S,14.64,7.21,21.9104375797459,14.4804375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.71941652000548,1.71941652000548,1.59854778582918,1.8,"0161"
"6740","RIKO_01",19M 0S,14.47,7.21,21.7404375797459,14.4804375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.7558823581349,1.75725787395333,1.63120539184764,1.63,"0161"
"6741","RIKO_01",20M 0S,14.31,7.21,21.5804375797459,14.4804375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.7993330624846,1.7993330624846,1.66739860109357,1.46,"0161"
"6742","RIKO_02",0S,17.16,7.68,24.4304375797459,14.9504375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.39717982527855,1.39717982527855,1.31901377662283,5,"0161"
"6743","RIKO_02",1M 0S,16.98,7.68,24.2504375797459,14.9504375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.42422201544524,1.42422201544524,1.34308875503767,4.82,"0161"
"6744","RIKO_02",2M 0S,16.8,7.68,24.0704375797459,14.9504375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.45233166048692,1.45233166048692,1.36805891797625,4.63,"0161"
"6745","RIKO_02",3M 0S,16.63,7.68,23.9004375797459,14.9504375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.47991784845147,1.47991784845147,1.39250961717268,4.45,"0161"
"6746","RIKO_02",4M 0S,16.45,7.68,23.7204375797459,14.9504375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.51029244511296,1.51029244511296,1.41936958951416,4.27,"0161"
"6747","RIKO_02",5M 0S,16.28,7.68,23.5504375797459,14.9504375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.54014706321403,1.54014706321403,1.44570644318153,4.09,"0161"
"6748","RIKO_02",6M 0S,16.1,7.68,23.3704375797459,14.9504375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.57001954254338,1.57120578216378,1.47303915264359,3.91,"0161"
"6749","RIKO_02",7M 0S,15.93,7.68,23.2004375797459,14.9504375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.60548663559281,1.60548663559281,1.50312917118443,3.73,"0161"
"6750","RIKO_02",8M 0S,15.76,7.68,23.0304375797459,14.9504375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.63926543856939,1.63926543856939,1.53269848937335,3.55,"0161"
"6751","RIKO_02",9M 0S,15.59,7.68,22.8604375797459,14.9504375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.67449617492297,1.67449617492297,1.56345451820234,3.37,"0161"
"6752","RIKO_02",10M 0S,15.42,7.68,22.6904375797459,14.9504375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.71127451468226,1.71127451468226,1.59547016027774,3.19,"0161"
"6753","RIKO_02",11M 0S,15.25,7.68,22.5204375797459,14.9504375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.7497047217491,1.7497047217491,1.62882441449559,3.02,"0161"
"6754","RIKO_02",12M 0S,15.08,7.68,22.3504375797459,14.9504375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.78990064103253,1.78990064103253,1.66360302688061,2.84,"0161"
"6755","RIKO_02",13M 0S,14.91,7.68,22.1804375797459,14.9504375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.83198682484657,1.83198682484657,1.69989922662456,2.67,"0161"
"6756","RIKO_02",14M 0S,14.74,7.68,22.0104375797459,14.9504375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.87609982204542,1.87609982204542,1.73781456062628,2.49,"0161"
"6757","RIKO_02",15M 0S,14.57,7.68,21.8404375797459,14.9504375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,2.922389658003,1.922389658003,1.77745984226329,2.32,"0161"
"6758","RIKO_02",16M 0S,14.4,7.68,21.6704375797459,14.9504375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,2.96660694556325,1.96809282966429,1.81646170810632,2.15,"0161"
"6759","RIKO_02",17M 0S,14.24,7.68,21.5104375797459,14.9504375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,3.01909523531108,2.01909523531108,1.85982135689382,1.98,"0161"
"6760","RIKO_02",18M 0S,14.07,7.68,21.3404375797459,14.9504375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,3.07281138398133,2.07281138398133,1.90530164970527,1.8,"0161"
"6761","RIKO_02",19M 0S,13.91,7.68,21.1804375797459,14.9504375797459,6.23,3.32,2610,11904.1662857956,11.0894723472202,3.12604570523928,2.12604570523928,1.95018644156114,1.63,"0161"
"6762","RIKO_02",20M 0S,13.74,7.68,21.0104375797459,14.9504375797459,6.06,3.32,2610,12069.9840452042,10.7868703730585,3.18568725142586,2.18568725142586,2.00025318943585,1.46,"0161"
"6763","RIKO_01",0S,17.78,7.22,25.0504375797459,14.4904375797459,10.56,3.32,2610,9143.47009917709,18.7969226302802,2.21072582799628,1.21072582799628,1.14956855367605,5,"0162"
"6764","RIKO_01",1M 0S,17.6,7.22,24.8704375797459,14.4904375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.23172107356847,1.23172107356847,1.16847974301154,4.82,"0162"
"6765","RIKO_01",2M 0S,17.42,7.22,24.6904375797459,14.4904375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.25345732780791,1.25345732780791,1.18802354323934,4.63,"0162"
"6766","RIKO_01",3M 0S,17.24,7.22,24.5104375797459,14.4904375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.27597452531344,1.27597452531344,1.20823223715376,4.45,"0162"
"6767","RIKO_01",4M 0S,17.06,7.22,24.3304375797459,14.4904375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.29931552272771,1.29931552272771,1.2291403421263,4.27,"0162"
"6768","RIKO_01",5M 0S,16.88,7.22,24.1504375797459,14.4904375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.3235263709773,1.3235263709773,1.25078480685385,4.09,"0162"
"6769","RIKO_01",6M 0S,16.71,7.22,23.9804375797459,14.4904375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.34723548405065,1.34723548405065,1.27193858450893,3.91,"0162"
"6770","RIKO_01",7M 0S,16.53,7.22,23.8004375797459,14.4904375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.37328300146517,1.37328300146517,1.29513081716476,3.73,"0162"
"6771","RIKO_01",8M 0S,16.36,7.22,23.6304375797459,14.4904375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.40145287444038,1.40035758418847,1.31918452125515,3.55,"0162"
"6772","RIKO_01",9M 0S,16.18,7.22,23.4504375797459,14.4904375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.4269268687099,1.4269268687099,1.34273694914307,3.37,"0162"
"6773","RIKO_01",10M 0S,16.01,7.22,23.2804375797459,14.4904375797459,8.79,3.32,2610,10021.8655147584,15.646302075773,2.4545238616201,1.4545238616201,1.36714566464883,3.19,"0162"
"6774","RIKO_01",11M 0S,15.83,7.22,23.1004375797459,14.4904375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.48493202597453,1.48493202597453,1.39397642614268,3.02,"0162"
"6775","RIKO_01",12M 0S,15.66,7.22,22.9304375797459,14.4904375797459,8.44,3.32,2610,10227.5540848847,15.0232980113224,2.51484179427022,1.51484179427022,1.42030184418006,2.84,"0162"
"6776","RIKO_01",13M 0S,15.49,7.22,22.7604375797459,14.4904375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.54598122655873,1.54598122655873,1.44764071905802,2.67,"0162"
"6777","RIKO_01",14M 0S,15.32,7.22,22.5904375797459,14.4904375797459,8.1,3.32,2610,10440,14.418094062999,2.57842774612848,1.57842774612848,1.47605272236232,2.49,"0162"
"6778","RIKO_01",15M 0S,15.15,7.22,22.4204375797459,14.4904375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.61226541533931,1.61226541533931,1.50560230401857,2.32,"0162"
"6779","RIKO_01",16M 0S,14.98,7.22,22.2504375797459,14.4904375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.6475856628403,1.6475856628403,1.5363591803588,2.15,"0162"
"6780","RIKO_01",17M 0S,14.81,7.22,22.0804375797459,14.4904375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.68448810851656,1.68448810851656,1.5683988832576,1.98,"0162"
"6781","RIKO_01",18M 0S,14.64,7.22,21.9104375797459,14.4904375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.72308150183837,1.72308150183837,1.60180337944296,1.8,"0162"
"6782","RIKO_01",19M 0S,14.47,7.22,21.7404375797459,14.4904375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.7634847922263,1.7634847922263,1.63666177067159,1.63,"0162"
"6783","RIKO_01",20M 0S,14.31,7.22,21.5804375797459,14.4904375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.8072407830001,1.80582835362157,1.67307108736114,1.46,"0162"
"6784","RIKO_02",0S,17.16,7.69,24.4304375797459,14.9604375797459,9.46,3.32,2610,9660.45184293805,16.8389098562926,2.4022478587358,1.40119077628337,1.32264389266934,5,"0162"
"6785","RIKO_02",1M 0S,16.98,7.69,24.2504375797459,14.9604375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.42683151169437,1.42683151169437,1.34546709215494,4.82,"0162"
"6786","RIKO_02",2M 0S,16.8,7.69,24.0704375797459,14.9604375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.45502357229865,1.45502357229865,1.37050733540171,4.63,"0162"
"6787","RIKO_02",3M 0S,16.63,7.69,23.9004375797459,14.9604375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.48547197577163,1.48435215494297,1.39649729242079,4.45,"0162"
"6788","RIKO_02",4M 0S,16.45,7.69,23.7204375797459,14.9604375797459,8.76,3.32,2610,10039.0115760795,15.5929017273915,2.51315807575807,1.51315807575807,1.42196498002243,4.27,"0162"
"6789","RIKO_02",5M 0S,16.28,7.69,23.5504375797459,14.9604375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.54606815193947,1.54490265077397,1.4499631709628,4.09,"0162"
"6790","RIKO_02",6M 0S,16.1,7.69,23.3704375797459,14.9604375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.57613136071827,1.57613136071827,1.47743746837257,3.91,"0162"
"6791","RIKO_02",7M 0S,15.93,7.69,23.2004375797459,14.9604375797459,8.24,3.32,2610,10350.9307306296,14.6672956887792,2.60864863393698,1.60864863393698,1.50597305635858,3.73,"0162"
"6792","RIKO_02",8M 0S,15.76,7.69,23.0304375797459,14.9604375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.64253590379686,1.64253590379686,1.5356326400999,3.55,"0162"
"6793","RIKO_02",9M 0S,15.59,7.69,22.8604375797459,14.9604375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.68127563290757,1.68000820578463,1.56833739749826,3.37,"0162"
"6794","RIKO_02",10M 0S,15.42,7.69,22.6904375797459,14.9604375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.71829854192237,1.7170032051348,1.60053058592488,3.19,"0162"
"6795","RIKO_02",11M 0S,15.25,7.69,22.5204375797459,14.9604375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.75698870776698,1.75566420445572,1.63407312863081,3.02,"0162"
"6796","RIKO_02",12M 0S,15.08,7.69,22.3504375797459,14.9604375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.79746134737679,1.79610633382665,1.66905167740717,2.84,"0162"
"6797","RIKO_02",13M 0S,14.91,7.69,22.1804375797459,14.9604375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.83984254419427,1.83845558164226,1.70556046572022,2.67,"0162"
"6798","RIKO_02",14M 0S,14.74,7.69,22.0104375797459,14.9604375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,2.88427056017623,1.88285010563078,1.74370215646174,2.49,"0162"
"6799","RIKO_02",15M 0S,14.57,7.69,21.8404375797459,14.9604375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,2.92663731738964,1.92663731738964,1.78119208721598,2.32,"0162"
"6800","RIKO_02",16M 0S,14.4,7.69,21.6704375797459,14.9604375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,2.97544929115361,1.97544929115361,1.82283279529658,2.15,"0162"
"6801","RIKO_02",17M 0S,14.24,7.69,21.5104375797459,14.9604375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.02832794245271,2.02679889046494,1.8664670617052,1.98,"0162"
"6802","RIKO_02",18M 0S,14.07,7.69,21.3404375797459,14.9604375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.077627702765,2.077627702765,1.90948688138027,1.8,"0162"
"6803","RIKO_02",19M 0S,13.91,7.69,21.1804375797459,14.9604375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.13611348528836,2.13450317933022,1.9574228885347,1.63,"0162"
"6804","RIKO_02",20M 0S,13.74,7.69,21.0104375797459,14.9604375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.19095285018854,2.19095285018854,2.0047909187566,1.46,"0162"
"6805","RIKO_01",0S,17.78,7.18,25.0504375797459,14.4504375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.2023834663812,1.2023834663812,1.14186524527673,5,"0163"
"6806","RIKO_01",1M 0S,17.6,7.18,24.8704375797459,14.4504375797459,10.42,3.32,2610,9204.6896167388,18.5477210044999,2.22315400610755,1.22315400610755,1.16058128953225,4.82,"0163"
"6807","RIKO_01",2M 0S,17.42,7.18,24.6904375797459,14.4504375797459,10.24,3.32,2610,9285.2377796694,18.2273189142111,2.24465476012116,1.24465476012116,1.17992109831035,4.63,"0163"
"6808","RIKO_01",3M 0S,17.24,7.18,24.5104375797459,14.4504375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.26692492481518,1.26692492481518,1.19991638309397,4.45,"0163"
"6809","RIKO_01",4M 0S,17.06,7.18,24.3304375797459,14.4504375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.29000655300007,1.29000655300007,1.22060104198914,4.27,"0163"
"6810","RIKO_01",5M 0S,16.88,7.18,24.1504375797459,14.4504375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.31394481893203,1.31394481893203,1.24201135150043,4.09,"0163"
"6811","RIKO_01",6M 0S,16.71,7.18,23.9804375797459,14.4504375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.33738349880805,1.33738349880805,1.26293349159969,3.91,"0163"
"6812","RIKO_01",7M 0S,16.53,7.18,23.8004375797459,14.4504375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.36312991910596,1.36312991910596,1.285868595626,3.73,"0163"
"6813","RIKO_01",8M 0S,16.36,7.18,23.6304375797459,14.4504375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.38837306575607,1.38837306575607,1.30830775408996,3.55,"0163"
"6814","RIKO_01",9M 0S,16.18,7.18,23.4504375797459,14.4504375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.41614052707119,1.41614052707119,1.33293654169792,3.37,"0163"
"6815","RIKO_01",10M 0S,16.01,7.18,23.2804375797459,14.4504375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.44340484072941,1.44340484072941,1.35706390330461,3.19,"0163"
"6816","RIKO_01",11M 0S,15.83,7.18,23.1004375797459,14.4504375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.47344101082551,1.47344101082551,1.38358115936463,3.02,"0163"
"6817","RIKO_01",12M 0S,15.66,7.18,22.9304375797459,14.4504375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.5029793329765,1.5029793329765,1.40959466894155,2.84,"0163"
"6818","RIKO_01",13M 0S,15.49,7.18,22.7604375797459,14.4504375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.53372620260417,1.53372620260417,1.43660511252851,2.67,"0163"
"6819","RIKO_01",14M 0S,15.32,7.18,22.5904375797459,14.4504375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.5657573395136,1.5657573395136,1.4646709190357,2.49,"0163"
"6820","RIKO_01",15M 0S,15.15,7.18,22.4204375797459,14.4504375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.59915492391979,1.59915492391979,1.49385517426709,2.32,"0163"
"6821","RIKO_01",16M 0S,14.98,7.18,22.2504375797459,14.4504375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.63400830046676,1.63400830046676,1.52422609430685,2.15,"0163"
"6822","RIKO_01",17M 0S,14.81,7.18,22.0804375797459,14.4504375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.67041477636182,1.67041477636182,1.55585755784941,1.98,"0163"
"6823","RIKO_01",18M 0S,14.64,7.18,21.9104375797459,14.4504375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.70848052863816,1.70848052863816,1.5888297062172,1.8,"0163"
"6824","RIKO_01",19M 0S,14.47,7.18,21.7404375797459,14.4504375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.74832163835949,1.74832163835949,1.62322962132466,1.63,"0163"
"6825","RIKO_01",20M 0S,14.31,7.18,21.5804375797459,14.4504375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.7875546625022,1.7875546625022,1.65699505191886,1.46,"0163"
"6826","RIKO_02",0S,17.16,7.65,24.4304375797459,14.9204375797459,9.5,3.32,2610,9640.09259619211,16.9101103208013,2.39213313090955,1.3910804993306,1.31341037478006,5,"0163"
"6827","RIKO_02",1M 0S,16.98,7.65,24.2504375797459,14.9204375797459,9.33,3.32,2610,9727.52120585144,16.6075083466396,2.41642708935056,1.41642708935056,1.33598259592961,4.82,"0163"
"6828","RIKO_02",2M 0S,16.8,7.65,24.0704375797459,14.9204375797459,9.15,3.32,2610,9822.73575461124,16.2871062563507,2.44429122881319,1.44429122881319,1.36074391861588,4.63,"0163"
"6829","RIKO_02",3M 0S,16.63,7.65,23.9004375797459,14.9204375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.47163304494885,1.47163304494885,1.38498741664564,4.45,"0163"
"6830","RIKO_02",4M 0S,16.45,7.65,23.7204375797459,14.9204375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.50173462995917,1.50173462995917,1.41161668585,4.27,"0163"
"6831","RIKO_02",5M 0S,16.28,7.65,23.5504375797459,14.9204375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.53131688802325,1.53131688802326,1.43772419373211,4.09,"0163"
"6832","RIKO_02",6M 0S,16.1,7.65,23.3704375797459,14.9204375797459,8.45,3.32,2610,10221.5004861982,15.0410981274496,2.56393665605215,1.56393665605215,1.46644104548819,3.91,"0163"
"6833","RIKO_02",7M 0S,15.93,7.65,23.2004375797459,14.9204375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.59604646662327,1.59604646662327,1.4946361126048,3.73,"0163"
"6834","RIKO_02",8M 0S,15.76,7.65,23.0304375797459,14.9204375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.62950243448097,1.62950243448097,1.52393663987449,3.55,"0163"
"6835","RIKO_02",9M 0S,15.59,7.65,22.8604375797459,14.9204375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.66439102564744,1.66439102564744,1.5544089409097,3.37,"0163"
"6836","RIKO_02",10M 0S,15.42,7.65,22.6904375797459,14.9204375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.70428669376813,1.70299803397432,1.58803073044405,3.19,"0163"
"6837","RIKO_02",11M 0S,15.25,7.65,22.5204375797459,14.9204375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.74245912300931,1.74114159995266,1.62114800760688,3.02,"0163"
"6838","RIKO_02",12M 0S,15.08,7.65,22.3504375797459,14.9204375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.78238069321303,1.78103298431815,1.65567597942202,2.84,"0163"
"6839","RIKO_02",13M 0S,14.91,7.65,22.1804375797459,14.9204375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.82028439995051,1.82028439995051,1.68954393269955,2.67,"0163"
"6840","RIKO_02",14M 0S,14.74,7.65,22.0104375797459,14.9204375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.86393014719897,1.86393014719897,1.72708055029122,2.49,"0163"
"6841","RIKO_02",15M 0S,14.57,7.65,21.8404375797459,14.9204375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,2.9097203386764,1.9097203386764,1.76632296863491,2.32,"0163"
"6842","RIKO_02",16M 0S,14.4,7.65,21.6704375797459,14.9204375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.95781699905788,1.95781699905788,1.8073901678842,2.15,"0163"
"6843","RIKO_02",17M 0S,14.24,7.65,21.5104375797459,14.9204375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.00535125093182,2.00535125093182,1.84782511655815,1.98,"0163"
"6844","RIKO_02",18M 0S,14.07,7.65,21.3404375797459,14.9204375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.05845245228048,2.05845245228048,1.89281788859791,1.8,"0163"
"6845","RIKO_02",19M 0S,13.91,7.65,21.1804375797459,14.9204375797459,6.25,3.32,2610,11885.1043579768,11.1250725794745,3.11604235898251,2.11444235898251,1.94005640416671,1.63,"0163"
"6846","RIKO_02",20M 0S,13.74,7.65,21.0104375797459,14.9204375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.16999421077844,2.16999421077844,1.98672186322569,1.46,"0163"
"6847","RIKO_01",0S,17.78,7.2,25.0504375797459,14.4704375797459,10.58,3.32,2610,9134.82378982088,18.8325228625345,2.20654676215886,1.20654676215886,1.1457099855913,5,"0164"
"6848","RIKO_01",1M 0S,17.6,7.2,24.8704375797459,14.4704375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.22742930227314,1.22742930227314,1.16452331083325,4.82,"0164"
"6849","RIKO_01",2M 0S,17.42,7.2,24.6904375797459,14.4704375797459,10.22,3.32,2610,9294.31869898369,18.1917186819567,2.24904743088461,1.24904743088461,1.18396480584285,4.63,"0164"
"6850","RIKO_01",3M 0S,17.24,7.2,24.5104375797459,14.4704375797459,10.04,3.32,2610,9377.26418873536,17.8713165916679,2.271440711518,1.271440711518,1.20406646630612,4.45,"0164"
"6851","RIKO_01",4M 0S,17.06,7.2,24.3304375797459,14.4704375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.29465159671812,1.29465159671812,1.22486249836279,4.27,"0164"
"6852","RIKO_01",5M 0S,16.88,7.2,24.1504375797459,14.4704375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.31633279088139,1.31736478262546,1.24517373588288,4.09,"0164"
"6853","RIKO_01",6M 0S,16.71,7.2,23.9804375797459,14.4704375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.34229913182342,1.34229913182342,1.2674270971518,3.91,"0164"
"6854","RIKO_01",7M 0S,16.53,7.2,23.8004375797459,14.4704375797459,9.33,3.32,2610,9727.52120585144,16.6075083466396,2.36819557809654,1.36819557809654,1.2904903428548,3.73,"0164"
"6855","RIKO_01",8M 0S,16.36,7.2,23.6304375797459,14.4704375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.39358785410925,1.39358785410925,1.31305648201667,3.55,"0164"
"6856","RIKO_01",9M 0S,16.18,7.2,23.4504375797459,14.4704375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.42152168637424,1.42152168637424,1.33782647438828,3.37,"0164"
"6857","RIKO_01",10M 0S,16.01,7.2,23.2804375797459,14.4704375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.44895173026569,1.44895173026569,1.36209402641926,3.19,"0164"
"6858","RIKO_01",11M 0S,15.83,7.2,23.1004375797459,14.4704375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.47630378977323,1.47746119718064,1.38725824790533,3.02,"0164"
"6859","RIKO_01",12M 0S,15.66,7.2,22.9304375797459,14.4704375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.5088965418015,1.5088965418015,1.41493638843886,2.84,"0164"
"6860","RIKO_01",13M 0S,15.49,7.2,22.7604375797459,14.4704375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.53983893168163,1.53983893168163,1.44211044870872,2.67,"0164"
"6861","RIKO_01",14M 0S,15.32,7.2,22.5904375797459,14.4704375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.57207693887201,1.57207693887201,1.47034871073209,2.49,"0164"
"6862","RIKO_01",15M 0S,15.15,7.2,22.4204375797459,14.4704375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.60569367844537,1.60569367844537,1.49971493813962,2.32,"0164"
"6863","RIKO_01",16M 0S,14.98,7.2,22.2504375797459,14.4704375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.64077953003094,1.64077953003094,1.5302780923969,2.15,"0164"
"6864","RIKO_01",17M 0S,14.81,7.2,22.0804375797459,14.4704375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.67743294923005,1.67743294923005,1.56211287346414,1.98,"0164"
"6865","RIKO_01",18M 0S,14.64,7.2,21.9104375797459,14.4704375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.71576139027429,1.71576139027429,1.59530032937459,1.8,"0164"
"6866","RIKO_01",19M 0S,14.47,7.2,21.7404375797459,14.4704375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.75209680544515,1.75347043181878,1.62785003035455,1.63,"0164"
"6867","RIKO_01",20M 0S,14.31,7.2,21.5804375797459,14.4704375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.79539588518153,1.79539588518153,1.66392171085041,1.46,"0164"
"6868","RIKO_02",0S,17.16,7.67,24.4304375797459,14.9404375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.39465381914022,1.39465381914022,1.31670671207655,5,"0164"
"6869","RIKO_02",1M 0S,16.98,7.67,24.2504375797459,14.9404375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.42161812498826,1.42161812498826,1.34071523637001,4.82,"0164"
"6870","RIKO_02",2M 0S,16.8,7.67,24.0704375797459,14.9404375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.44964564552472,1.44964564552472,1.36561555310845,4.63,"0164"
"6871","RIKO_02",3M 0S,16.63,7.67,23.9004375797459,14.9404375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.47715008299561,1.47715008299561,1.3899969503421,4.45,"0164"
"6872","RIKO_02",4M 0S,16.45,7.67,23.7204375797459,14.9404375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.50743334210031,1.50743334210031,1.41677975551995,4.27,"0164"
"6873","RIKO_02",5M 0S,16.28,7.67,23.5504375797459,14.9404375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.5371968343369,1.5371968343369,1.44303989133813,4.09,"0164"
"6874","RIKO_02",6M 0S,16.1,7.67,23.3704375797459,14.9404375797459,8.44,3.32,2610,10227.5540848847,15.0232980113224,2.56697449569203,1.56815932981525,1.47029187901285,3.91,"0164"
"6875","RIKO_02",7M 0S,15.93,7.67,23.2004375797459,14.9404375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.60233229341897,1.60233229341897,1.50029173341802,3.73,"0164"
"6876","RIKO_02",8M 0S,15.76,7.67,23.0304375797459,14.9404375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.63600305854644,1.63600305854644,1.52977112140353,3.55,"0164"
"6877","RIKO_02",9M 0S,15.59,7.67,22.8604375797459,14.9404375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.67111928581322,1.67111928581322,1.56043221597275,3.37,"0164"
"6878","RIKO_02",10M 0S,15.42,7.67,22.6904375797459,14.9404375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.70777609595364,1.70777609595364,1.59234752498035,3.19,"0164"
"6879","RIKO_02",11M 0S,15.25,7.67,22.5204375797459,14.9404375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.74607714296051,1.74607714296051,1.62559561211347,3.02,"0164"
"6880","RIKO_02",12M 0S,15.08,7.67,22.3504375797459,14.9404375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.78613559293397,1.78613559293397,1.66026174260057,2.84,"0164"
"6881","RIKO_02",13M 0S,14.91,7.67,22.1804375797459,14.9404375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.82807524083435,1.82807524083435,1.69643861333961,2.67,"0164"
"6882","RIKO_02",14M 0S,14.74,7.67,22.0104375797459,14.9404375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.87203178835088,1.87203178835088,1.73422718060898,2.49,"0164"
"6883","RIKO_02",15M 0S,14.57,7.67,21.8404375797459,14.9404375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.91815431067256,1.91815431067256,1.77373760092343,2.32,"0164"
"6884","RIKO_02",16M 0S,14.4,7.67,21.6704375797459,14.9404375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.96220545157874,1.96368913110396,1.81260448935392,2.15,"0164"
"6885","RIKO_02",17M 0S,14.24,7.67,21.5104375797459,14.9404375797459,6.57,3.32,2610,11592.0520716945,11.6946762955436,3.01449996098032,2.01449996098032,1.85581139625595,1.98,"0164"
"6886","RIKO_02",18M 0S,14.07,7.67,21.3404375797459,14.9404375797459,6.4,3.32,2610,11745,11.3920743213819,3.06801011619386,2.06801011619386,1.90112844145877,1.8,"0164"
"6887","RIKO_02",19M 0S,13.91,7.67,21.1804375797459,14.9404375797459,6.24,3.32,2610,11894.6238663977,11.1072724633474,3.12103601660909,2.12103601660909,1.94584907644315,1.63,"0164"
"6888","RIKO_02",20M 0S,13.74,7.67,21.0104375797459,14.9404375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.18043900224723,2.18043900224723,1.99572914488656,1.46,"0164"
"6889","RIKO_01",0S,17.78,7.21,25.0504375797459,14.4804375797459,10.57,3.32,2610,9139.14387698119,18.8147227464073,2.20863431822523,1.20863431822523,1.14763753650421,5,"0165"
"6890","RIKO_01",1M 0S,17.6,7.21,24.8704375797459,14.4804375797459,10.39,3.32,2610,9217.96881039488,18.4943206561185,2.22957312258332,1.22957312258332,1.1664997206283,4.82,"0165"
"6891","RIKO_01",2M 0S,17.42,7.21,24.6904375797459,14.4804375797459,10.21,3.32,2610,9298.86916128764,18.1739185658296,2.25125021974933,1.25125021974933,1.18599229057573,4.63,"0165"
"6892","RIKO_01",3M 0S,17.24,7.21,24.5104375797459,14.4804375797459,10.03,3.32,2610,9381.9376324288,17.8535164755407,2.2737053582892,1.2737053582892,1.20614738522133,4.45,"0165"
"6893","RIKO_01",4M 0S,17.06,7.21,24.3304375797459,14.4804375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.29698119224779,1.29698119224779,1.22699936591859,4.27,"0165"
"6894","RIKO_01",5M 0S,16.88,7.21,24.1504375797459,14.4804375797459,9.67,3.32,2610,9554.97975172333,17.212712294963,2.32112355156574,1.32112355156574,1.24858501199132,4.09,"0165"
"6895","RIKO_01",6M 0S,16.71,7.21,23.9804375797459,14.4804375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.34723548405065,1.34618174327088,1.27094373722965,3.91,"0165"
"6896","RIKO_01",7M 0S,16.53,7.21,23.8004375797459,14.4804375797459,9.32,3.32,2610,9732.73843401192,16.5897082305124,2.37073656047647,1.37073656047647,1.29280823201797,3.73,"0165"
"6897","RIKO_01",8M 0S,16.36,7.21,23.6304375797459,14.4804375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.39882546429329,1.39773137238957,1.31679405151285,3.55,"0165"
"6898","RIKO_01",9M 0S,16.18,7.21,23.4504375797459,14.4804375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.42422126461992,1.42422126461992,1.34027913592596,3.37,"0165"
"6899","RIKO_01",10M 0S,16.01,7.21,23.2804375797459,14.4804375797459,8.79,3.32,2610,10021.8655147584,15.646302075773,2.4545238616201,1.45338620519234,1.36607635111324,3.19,"0165"
"6900","RIKO_01",11M 0S,15.83,7.21,23.1004375797459,14.4804375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.48204927420426,1.48204927420426,1.39136911824262,3.02,"0165"
"6901","RIKO_01",12M 0S,15.66,7.21,22.9304375797459,14.4804375797459,8.45,3.32,2610,10221.5004861982,15.0410981274496,2.51186565013499,1.51186565013499,1.41761613940182,2.84,"0165"
"6902","RIKO_01",13M 0S,15.49,7.21,22.7604375797459,14.4804375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.54290637000491,1.54290637000491,1.4448724565371,2.67,"0165"
"6903","RIKO_01",14M 0S,15.32,7.21,22.5904375797459,14.4804375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.5752484270827,1.5752484270827,1.47319742771702,2.49,"0165"
"6904","RIKO_01",15M 0S,15.15,7.21,22.4204375797459,14.4804375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.60897540851898,1.60897540851898,1.50265515865351,2.32,"0165"
"6905","RIKO_01",16M 0S,14.98,7.21,22.2504375797459,14.4804375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.64417821668477,1.64417821668477,1.533314987051,2.15,"0165"
"6906","RIKO_01",17M 0S,14.81,7.21,22.0804375797459,14.4804375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.68095588732114,1.68095588732114,1.56525202748585,1.98,"0165"
"6907","RIKO_01",18M 0S,14.64,7.21,21.9104375797459,14.4804375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.71941652000548,1.71941652000548,1.59854778582918,1.8,"0165"
"6908","RIKO_01",19M 0S,14.47,7.21,21.7404375797459,14.4804375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.75967833934445,1.75967833934445,1.63329085379354,1.63,"0165"
"6909","RIKO_01",20M 0S,14.31,7.21,21.5804375797459,14.4804375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.80328134607062,1.80187090883508,1.66957769606397,1.46,"0165"
"6910","RIKO_02",0S,17.16,7.68,24.4304375797459,14.9504375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.39971116617114,1.39865519996206,1.32032861000667,5,"0165"
"6911","RIKO_02",1M 0S,16.98,7.68,24.2504375797459,14.9504375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.42683151169437,1.42575508542957,1.34445204860946,4.82,"0165"
"6912","RIKO_02",2M 0S,16.8,7.68,24.0704375797459,14.9504375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.45233166048692,1.45233166048692,1.36805891797625,4.63,"0165"
"6913","RIKO_02",3M 0S,16.63,7.68,23.9004375797459,14.9504375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.48269180577636,1.4815732375437,1.39397514000377,4.45,"0165"
"6914","RIKO_02",4M 0S,16.45,7.68,23.7204375797459,14.9504375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.51029244511296,1.51029244511296,1.41936958951416,4.27,"0165"
"6915","RIKO_02",5M 0S,16.28,7.68,23.5504375797459,14.9504375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.54310416107575,1.54194001672185,1.44728614048387,4.09,"0165"
"6916","RIKO_02",6M 0S,16.1,7.68,23.3704375797459,14.9504375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.57307182228512,1.57307182228512,1.47467918039113,3.91,"0165"
"6917","RIKO_02",7M 0S,15.93,7.68,23.2004375797459,14.9504375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.60548663559281,1.60548663559281,1.50312917118443,3.73,"0165"
"6918","RIKO_02",8M 0S,15.76,7.68,23.0304375797459,14.9504375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.64253590379686,1.64129674642388,1.53447413239009,3.55,"0165"
"6919","RIKO_02",9M 0S,15.59,7.68,22.8604375797459,14.9504375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.67788161311907,1.67661579033426,1.56530218135982,3.37,"0165"
"6920","RIKO_02",10M 0S,15.42,7.68,22.6904375797459,14.9504375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.71478198494705,1.71348832388625,1.59739431582648,3.19,"0165"
"6921","RIKO_02",11M 0S,15.25,7.68,22.5204375797459,14.9504375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.75334189730697,1.75201914598422,1.63082991278441,3.02,"0165"
"6922","RIKO_02",12M 0S,15.08,7.68,22.3504375797459,14.9504375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.79367587870645,1.79232269873352,1.66569513717489,2.84,"0165"
"6923","RIKO_02",13M 0S,14.91,7.68,22.1804375797459,14.9504375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.83590924427156,1.83452420272032,1.70208368332886,2.67,"0165"
"6924","RIKO_02",14M 0S,14.74,7.68,22.0104375797459,14.9504375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.88017939626109,1.87876095654478,1.74009761576494,2.49,"0165"
"6925","RIKO_02",15M 0S,14.57,7.68,21.8404375797459,14.9504375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,2.922389658003,1.922389658003,1.77745984226329,2.32,"0165"
"6926","RIKO_02",16M 0S,14.4,7.68,21.6704375797459,14.9504375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.97102153923225,1.97102153923225,1.81895623306299,2.15,"0165"
"6927","RIKO_02",17M 0S,14.24,7.68,21.5104375797459,14.9504375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,3.02370454101385,2.02217782345659,1.86243647951122,1.98,"0165"
"6928","RIKO_02",18M 0S,14.07,7.68,21.3404375797459,14.9504375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,3.07281138398133,2.07281138398133,1.90530164970527,1.8,"0165"
"6929","RIKO_02",19M 0S,13.91,7.68,21.1804375797459,14.9504375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,3.13107150219304,2.12946378515124,1.953062061812,1.63,"0165"
"6930","RIKO_02",20M 0S,13.74,7.68,21.0104375797459,14.9504375797459,6.06,3.32,2610,12069.9840452042,10.7868703730585,3.18568725142586,2.18568725142586,2.00025318943585,1.46,"0165"
"6931","RIKO_01",0S,17.78,7.15,25.0504375797459,14.4204375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.19616789686178,1.19616789686178,1.13612389971095,5,"0166"
"6932","RIKO_01",1M 0S,17.6,7.15,24.8704375797459,14.4204375797459,10.45,3.32,2610,9191.46764733259,18.6011213528814,2.21677174580294,1.21677174580294,1.1546951062119,4.82,"0166"
"6933","RIKO_01",2M 0S,17.42,7.15,24.6904375797459,14.4204375797459,10.27,3.32,2610,9271.6661703016,18.2807192625925,2.23809783287641,1.23809783287641,1.17388353588809,4.63,"0166"
"6934","RIKO_01",3M 0S,17.24,7.15,24.5104375797459,14.4204375797459,10.09,3.32,2610,9354.00127969497,17.9603171723037,2.26018481106449,1.26018481106449,1.19372047929132,4.45,"0166"
"6935","RIKO_01",4M 0S,17.06,7.15,24.3304375797459,14.4204375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.28077265560894,1.28178072012507,1.21308095134241,4.27,"0166"
"6936","RIKO_01",5M 0S,16.88,7.15,24.1504375797459,14.4204375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.30444196546619,1.30546865951136,1.23427673232808,4.09,"0166"
"6937","RIKO_01",6M 0S,16.71,7.15,23.9804375797459,14.4204375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.33004861335154,1.33004861335154,1.25622637978137,3.91,"0166"
"6938","RIKO_01",7M 0S,16.53,7.15,23.8004375797459,14.4204375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.3530633379809,1.35412830070721,1.27768567472674,3.73,"0166"
"6939","RIKO_01",8M 0S,16.36,7.15,23.6304375797459,14.4204375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.3805933489295,1.3805933489295,1.30122110940614,3.55,"0166"
"6940","RIKO_01",9M 0S,16.18,7.15,23.4504375797459,14.4204375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.40544963978326,1.40655583447353,1.3242592610869,3.37,"0166"
"6941","RIKO_01",10M 0S,16.01,7.15,23.2804375797459,14.4204375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.43513146090753,1.43513146090753,1.34955875975751,3.19,"0166"
"6942","RIKO_01",11M 0S,15.83,7.15,23.1004375797459,14.4204375797459,8.69,3.32,2610,10079.3637806781,15.4683009145014,2.46205578177684,1.46320652976303,1.37435665160258,3.02,"0166"
"6943","RIKO_01",12M 0S,15.66,7.15,22.9304375797459,14.4204375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.49122825629586,1.49240196521604,1.40008291543516,2.84,"0166"
"6944","RIKO_01",13M 0S,15.49,7.15,22.7604375797459,14.4204375797459,8.34,3.32,2610,10288.6876483437,14.8452968500508,2.52461207957322,1.52461207957322,1.42839349219041,2.67,"0166"
"6945","RIKO_01",14M 0S,15.32,7.15,22.5904375797459,14.4204375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.55633595393399,1.55633595393399,1.45620299974801,2.49,"0166"
"6946","RIKO_01",15M 0S,15.15,7.15,22.4204375797459,14.4204375797459,8,3.32,2610,10505.047358294,14.2400929017274,2.58940809295509,1.58940809295509,1.48511685908899,2.32,"0166"
"6947","RIKO_01",16M 0S,14.98,7.15,22.2504375797459,14.4204375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.62391631464121,1.62391631464121,1.51520218570779,2.15,"0166"
"6948","RIKO_01",17M 0S,14.81,7.15,22.0804375797459,14.4204375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.65995623285127,1.65995623285127,1.54653164602069,1.98,"0166"
"6949","RIKO_01",18M 0S,14.64,7.15,21.9104375797459,14.4204375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.6976321420081,1.6976321420081,1.57918404335736,1.8,"0166"
"6950","RIKO_01",19M 0S,14.47,7.15,21.7404375797459,14.4204375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.73332397594007,1.73468823242029,1.61120077417045,1.63,"0166"
"6951","RIKO_01",20M 0S,14.31,7.15,21.5804375797459,14.4204375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.77587496419563,1.77587496419563,1.64667234055766,1.46,"0166"
"6952","RIKO_02",0S,17.16,7.62,24.4304375797459,14.8904375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.38210322260385,1.38210322260385,1.30523990384441,5,"0166"
"6953","RIKO_02",1M 0S,16.98,7.62,24.2504375797459,14.8904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.40868213073084,1.40868213073084,1.32891940985069,4.82,"0166"
"6954","RIKO_02",2M 0S,16.8,7.62,24.0704375797459,14.8904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.43365231160399,1.43474045088582,1.35208604951142,4.63,"0166"
