"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"6955","RIKO_02",3M 0S,16.63,7.62,23.9004375797459,14.8904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.46340341216878,1.46340341216878,1.37751236841079,4.45,"0166"
"6956","RIKO_02",4M 0S,16.45,7.62,23.7204375797459,14.8904375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.49041456376026,1.49154578547972,1.4024200722433,4.27,"0166"
"6957","RIKO_02",5M 0S,16.28,7.62,23.5504375797459,14.8904375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.52254789187537,1.52254789187537,1.429793879401,4.09,"0166"
"6958","RIKO_02",6M 0S,16.1,7.62,23.3704375797459,14.8904375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.55185686026392,1.55303471656545,1.45664656265298,3.91,"0166"
"6959","RIKO_02",7M 0S,15.93,7.62,23.2004375797459,14.8904375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.58667445771849,1.58667445771849,1.48620049263452,3.73,"0166"
"6960","RIKO_02",8M 0S,15.76,7.62,23.0304375797459,14.8904375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.61981139356765,1.61981139356765,1.51523520446549,3.55,"0166"
"6961","RIKO_02",9M 0S,15.59,7.62,22.8604375797459,14.8904375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.65436195026859,1.65436195026859,1.54542697680697,3.37,"0166"
"6962","RIKO_02",10M 0S,15.42,7.62,22.6904375797459,14.8904375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.69041855687701,1.69041855687701,1.57684638074143,3.19,"0166"
"6963","RIKO_02",11M 0S,15.25,7.62,22.5204375797459,14.8904375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.72808187990048,1.72808187990048,1.60956984544981,3.02,"0166"
"6964","RIKO_02",12M 0S,15.08,7.62,22.3504375797459,14.8904375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.76746176188213,1.76746176188213,1.64368027894339,2.84,"0166"
"6965","RIKO_02",13M 0S,14.91,7.62,22.1804375797459,14.8904375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.80867829130874,1.80867829130874,1.6792677694329,2.67,"0166"
"6966","RIKO_02",14M 0S,14.74,7.62,22.0104375797459,14.8904375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.85186302579223,1.85186302579223,1.71643037982647,2.49,"0166"
"6967","RIKO_02",15M 0S,14.57,7.62,21.8404375797459,14.8904375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.89716039476844,1.89716039476844,1.75527505010965,2.32,"0166"
"6968","RIKO_02",16M 0S,14.4,7.62,21.6704375797459,14.8904375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,2.94039245119892,1.941865205249,1.79347579467195,2.15,"0166"
"6969","RIKO_02",17M 0S,14.24,7.62,21.5104375797459,14.8904375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,2.99173183438681,1.99173183438681,1.83592909831343,1.98,"0166"
"6970","RIKO_02",18M 0S,14.07,7.62,21.3404375797459,14.8904375797459,6.45,3.32,2610,11699.3881772053,11.4810749020177,3.04422709203732,2.04422709203732,1.88044095117321,1.8,"0166"
"6971","RIKO_02",19M 0S,13.91,7.62,21.1804375797459,14.8904375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.09622650932284,2.09622650932284,1.92435215871071,1.63,"0166"
"6972","RIKO_02",20M 0S,13.74,7.62,21.0104375797459,14.8904375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.1544550234707,2.1544550234707,1.97331204324004,1.46,"0166"
"6973","RIKO_01",0S,17.78,7.29,25.0504375797459,14.5604375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.22547804991808,1.22547804991808,1.16318351949642,5,"0167"
"6974","RIKO_01",1M 0S,17.6,7.29,24.8704375797459,14.5604375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.24687339899522,1.24687339899522,1.1824418895337,4.82,"0167"
"6975","RIKO_01",2M 0S,17.42,7.29,24.6904375797459,14.5604375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.26902909611458,1.26902909611458,1.20234870202662,4.63,"0167"
"6976","RIKO_01",3M 0S,17.24,7.29,24.5104375797459,14.5604375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.29198640639605,1.29198640639605,1.22293726802781,4.45,"0167"
"6977","RIKO_01",4M 0S,17.06,7.29,24.3304375797459,14.5604375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.3134217529285,1.31444424781602,1.2430400987168,4.27,"0167"
"6978","RIKO_01",5M 0S,16.88,7.29,24.1504375797459,14.5604375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.33804841079591,1.33909007746257,1.26505857457241,4.09,"0167"
"6979","RIKO_01",6M 0S,16.71,7.29,23.9804375797459,14.5604375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.36467778594912,1.36467778594912,1.28787116131014,3.91,"0167"
"6980","RIKO_01",7M 0S,16.53,7.29,23.8004375797459,14.5604375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.38867726958278,1.38975835066386,1.31018492935976,3.73,"0167"
"6981","RIKO_01",8M 0S,16.36,7.29,23.6304375797459,14.5604375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.41733900150393,1.41733900150394,1.33466980571179,3.55,"0167"
"6982","RIKO_01",9M 0S,16.18,7.29,23.4504375797459,14.5604375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.44328817344277,1.44441176894839,1.35864981044121,3.37,"0167"
"6983","RIKO_01",10M 0S,16.01,7.29,23.2804375797459,14.5604375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.47422760821568,1.47422760821568,1.3849978379421,3.19,"0167"
"6984","RIKO_01",11M 0S,15.83,7.29,23.1004375797459,14.5604375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.50237014545505,1.50353973609833,1.41083793377667,3.02,"0167"
"6985","RIKO_01",12M 0S,15.66,7.29,22.9304375797459,14.5604375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.53284782143684,1.53404113885927,1.43766056538624,2.84,"0167"
"6986","RIKO_01",13M 0S,15.49,7.29,22.7604375797459,14.5604375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.56771521263911,1.56771521263911,1.46719548702218,2.67,"0167"
"6987","RIKO_01",14M 0S,15.32,7.29,22.5904375797459,14.5604375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.60090470032885,1.60090470032885,1.49622588861803,2.49,"0167"
"6988","RIKO_01",15M 0S,15.15,7.29,22.4204375797459,14.5604375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.63552986560314,1.63552986560314,1.52642828948623,2.32,"0167"
"6989","RIKO_01",16M 0S,14.98,7.29,22.2504375797459,14.5604375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.67168592245002,1.67168592245002,1.55787512473876,2.15,"0167"
"6990","RIKO_01",17M 0S,14.81,7.29,22.0804375797459,14.5604375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.70947669463307,1.70947669463307,1.59064492415864,1.98,"0167"
"6991","RIKO_01",18M 0S,14.64,7.29,21.9104375797459,14.5604375797459,7.36,3.32,2610,10952.2689727825,13.1008854695892,2.74528053582075,1.74663923147292,1.62277188745117,1.8,"0167"
"6992","RIKO_01",19M 0S,14.47,7.29,21.7404375797459,14.5604375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.7865458614243,1.78793668200844,1.65835993555292,1.63,"0167"
"6993","RIKO_01",20M 0S,14.31,7.29,21.5804375797459,14.5604375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,2.83123429396591,1.83123429396591,1.69554390359323,1.46,"0167"
"6994","RIKO_02",0S,17.16,7.76,24.4304375797459,15.0304375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.41758135570646,1.41758135570646,1.33763703870767,5,"0167"
"6995","RIKO_02",1M 0S,16.98,7.76,24.2504375797459,15.0304375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.44525647978749,1.44525647978749,1.3622516099008,4.82,"0167"
"6996","RIKO_02",2M 0S,16.8,7.76,24.0704375797459,15.0304375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.471299971673,1.4724049440487,1.38634521527468,4.63,"0167"
"6997","RIKO_02",3M 0S,16.63,7.76,23.9004375797459,15.0304375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.50228463851643,1.50228463851643,1.41280276263311,4.45,"0167"
"6998","RIKO_02",4M 0S,16.45,7.76,23.7204375797459,15.0304375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.53049020041847,1.53163962570583,1.43873472218375,4.27,"0167"
"6999","RIKO_02",5M 0S,16.28,7.76,23.5504375797459,15.0304375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.5639982093475,1.5639982093475,1.46725026079795,4.09,"0167"
"7000","RIKO_02",6M 0S,16.1,7.76,23.3704375797459,15.0304375797459,8.35,3.32,2610,10282.5249118528,14.863096966178,2.59464248426835,1.59584008905877,1.49523929890655,3.91,"0167"
"7001","RIKO_02",7M 0S,15.93,7.76,23.2004375797459,15.0304375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.63099935662677,1.63099935662677,1.52606264071936,3.73,"0167"
"7002","RIKO_02",8M 0S,15.76,7.76,23.0304375797459,15.0304375797459,8,3.32,2610,10505.047358294,14.2400929017274,2.66565809295509,1.66565809295509,1.55636360874848,3.55,"0167"
"7003","RIKO_02",9M 0S,15.59,7.76,22.8604375797459,15.0304375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.70182180633981,1.70182180633981,1.58789224383214,3.37,"0167"
"7004","RIKO_02",10M 0S,15.42,7.76,22.6904375797459,15.0304375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.73959069760322,1.73959069760322,1.62072469847321,3.19,"0167"
"7005","RIKO_02",11M 0S,15.25,7.76,22.5204375797459,15.0304375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.77907406457152,1.77907406457152,1.65494355649921,3.02,"0167"
"7006","RIKO_02",12M 0S,15.08,7.76,22.3504375797459,15.0304375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.82039135842086,1.82039135842086,1.6906385266387,2.84,"0167"
"7007","RIKO_02",13M 0S,14.91,7.76,22.1804375797459,15.0304375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.86367339071898,1.86367339071898,1.72790722783344,2.67,"0167"
"7008","RIKO_02",14M 0S,14.74,7.76,22.0104375797459,15.0304375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.90906371685397,1.90906371685397,1.76685608076117,2.49,"0167"
"7009","RIKO_02",15M 0S,14.57,7.76,21.8404375797459,15.0304375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.95672022667264,1.95672022667264,1.80760132271414,2.32,"0167"
"7010","RIKO_02",16M 0S,14.4,7.76,21.6704375797459,15.0304375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,3.00229545017153,2.00379920957003,1.84770454919545,2.15,"0167"
"7011","RIKO_02",17M 0S,14.24,7.76,21.5104375797459,15.0304375797459,6.48,3.32,2610,11672.2748425489,11.5344752503992,3.05636801599393,2.05636801599393,1.89231104712095,1.98,"0167"
"7012","RIKO_02",18M 0S,14.07,7.76,21.3404375797459,15.0304375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.11176937300169,2.11176937300169,1.93912456829266,1.8,"0167"
"7013","RIKO_02",19M 0S,13.91,7.76,21.1804375797459,15.0304375797459,6.15,3.32,2610,11981.3415918863,10.9470714182029,3.16670971441312,2.16670971441312,1.9853506483652,1.63,"0167"
"7014","RIKO_02",20M 0S,13.74,7.76,21.0104375797459,15.0304375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.22830514107704,2.22830514107704,2.03694346918761,1.46,"0167"
"7015","RIKO_01",0S,17.78,7.3,25.0504375797459,14.5704375797459,10.48,3.32,2610,9178.3024923578,18.6545217012629,2.22760159767564,1.22760159767564,1.16514260649109,5,"0168"
"7016","RIKO_01",1M 0S,17.6,7.3,24.8704375797459,14.5704375797459,10.3,3.32,2610,9258.1538976317,18.334119610974,2.24905482947968,1.24905482947968,1.18445117259681,4.82,"0168"
"7017","RIKO_01",2M 0S,17.42,7.3,24.6904375797459,14.5704375797459,10.12,3.32,2610,9340.12636286621,18.0137175206852,2.27127121972734,1.27127121972734,1.20441047993018,4.63,"0168"
"7018","RIKO_01",3M 0S,17.24,7.3,24.5104375797459,14.5704375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.29429222773045,1.29429222773045,1.22505398946557,4.45,"0168"
"7019","RIKO_01",4M 0S,17.06,7.3,24.3304375797459,14.5704375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.31816237127466,1.31816237127466,1.24641749625818,4.27,"0168"
"7020","RIKO_01",5M 0S,16.88,7.3,24.1504375797459,14.5704375797459,9.58,3.32,2610,9599.75730382157,17.0525112498186,2.34292951394997,1.34292951394997,1.26853933657431,4.09,"0168"
"7021","RIKO_01",6M 0S,16.71,7.3,23.9804375797459,14.5704375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.36719072727319,1.36719072727319,1.29016550387398,3.91,"0168"
"7022","RIKO_01",7M 0S,16.53,7.3,23.8004375797459,14.5704375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.3938531683251,1.3938531683251,1.31388228025001,3.73,"0168"
"7023","RIKO_01",8M 0S,16.36,7.3,23.6304375797459,14.5704375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.42268118714262,1.42157621476693,1.33848734443345,3.55,"0168"
"7024","RIKO_01",9M 0S,16.18,7.3,23.4504375797459,14.5704375797459,8.88,3.32,2610,9970.94969588343,15.8065031209174,2.44879107473431,1.44879107473431,1.36258687958969,3.37,"0168"
"7025","RIKO_01",10M 0S,16.01,7.3,23.2804375797459,14.5704375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.47706828285197,1.47706828285197,1.38757015330566,3.19,"0168"
"7026","RIKO_01",11M 0S,15.83,7.3,23.1004375797459,14.5704375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.50823736736702,1.50823736736702,1.41504136802816,3.02,"0168"
"7027","RIKO_01",12M 0S,15.66,7.3,22.9304375797459,14.5704375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.53890726598573,1.53890726598573,1.44200422215829,2.84,"0168"
"7028","RIKO_01",13M 0S,15.49,7.3,22.7604375797459,14.5704375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.57085039604892,1.57085039604892,1.4700145609884,2.67,"0168"
"7029","RIKO_01",14M 0S,15.32,7.3,22.5904375797459,14.5704375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.60414772364597,1.60414772364597,1.49913463457851,2.49,"0168"
"7030","RIKO_01",15M 0S,15.15,7.3,22.4204375797459,14.5704375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.63888722848926,1.63888722848926,1.52943172521368,2.32,"0168"
"7031","RIKO_01",16M 0S,14.98,7.3,22.2504375797459,14.5704375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.67516468016155,1.67516468016155,1.56097866639187,2.15,"0168"
"7032","RIKO_01",17M 0S,14.81,7.3,22.0804375797459,14.5704375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.71308451979237,1.71308451979237,1.59385442739426,1.98,"0168"
"7033","RIKO_01",18M 0S,14.64,7.3,21.9104375797459,14.5704375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.75276086425622,1.75276086425623,1.62814477331456,1.8,"0168"
"7034","RIKO_01",19M 0S,14.47,7.3,21.7404375797459,14.5704375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.79431865322743,1.79431865322743,1.66394301216122,1.63,"0168"
"7035","RIKO_01",20M 0S,14.31,7.3,21.5804375797459,14.5704375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.83932353480581,1.83789496337724,1.70135084273529,1.46,"0168"
"7036","RIKO_02",0S,17.16,7.77,24.4304375797459,15.0404375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.42273611339453,1.42167001531351,1.34133383029781,5,"0168"
"7037","RIKO_02",1M 0S,16.98,7.77,24.2504375797459,15.0404375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.44791148139421,1.44791148139421,1.36466902843082,4.82,"0168"
"7038","RIKO_02",2M 0S,16.8,7.77,24.0704375797459,15.0404375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.47677350427915,1.47677350427915,1.39027846321147,4.63,"0168"
"7039","RIKO_02",3M 0S,16.63,7.77,23.9004375797459,15.0404375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.50793951905545,1.50680957555262,1.41686745581449,4.45,"0168"
"7040","RIKO_02",4M 0S,16.45,7.77,23.7204375797459,15.0404375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.53632082300008,1.53632082300008,1.44293030304996,4.27,"0168"
"7041","RIKO_02",5M 0S,16.28,7.77,23.5504375797459,15.0404375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.57003114631067,1.56885467572243,1.47159211681844,4.09,"0168"
"7042","RIKO_02",6M 0S,16.1,7.77,23.3704375797459,15.0404375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.60087211808412,1.60087211808412,1.49972712055252,3.91,"0168"
"7043","RIKO_02",7M 0S,15.93,7.77,23.2004375797459,15.0404375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.6342236205442,1.6342236205442,1.52895890565674,3.73,"0168"
"7044","RIKO_02",8M 0S,15.76,7.77,23.0304375797459,15.0404375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.66899433587493,1.66899433587493,1.5593528804528,3.55,"0168"
"7045","RIKO_02",9M 0S,15.59,7.77,22.8604375797459,15.0404375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.70874068420495,1.70746027447384,1.5928801645143,3.37,"0168"
"7046","RIKO_02",10M 0S,15.42,7.77,22.6904375797459,15.0404375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.74676240100009,1.74545350047653,1.62589606628811,3.19,"0168"
"7047","RIKO_02",11M 0S,15.25,7.77,22.5204375797459,15.0404375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.78651469125043,1.78517600316475,1.6603095893755,3.02,"0168"
"7048","RIKO_02",12M 0S,15.08,7.77,22.3504375797459,15.0404375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.82811845803297,1.82674859501927,1.69621139843415,2.84,"0168"
"7049","RIKO_02",13M 0S,14.91,7.77,22.1804375797459,15.0404375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.87170613515297,1.87030361060879,1.7337001734127,2.67,"0168"
"7050","RIKO_02",14M 0S,14.74,7.77,22.0104375797459,15.0404375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.9132374094176,1.9132374094176,1.77052964916806,2.49,"0168"
"7051","RIKO_02",15M 0S,14.57,7.77,21.8404375797459,15.0404375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,2.96106834465304,1.96106834465304,1.81141506877832,2.32,"0168"
"7052","RIKO_02",16M 0S,14.4,7.77,21.6704375797459,15.0404375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,3.0113521483621,2.0113521483621,1.8542333917084,2.15,"0168"
"7053","RIKO_02",17M 0S,14.24,7.77,21.5104375797459,15.0404375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,3.06583045567193,2.06428246805583,1.89912500667958,1.98,"0168"
"7054","RIKO_02",18M 0S,14.07,7.77,21.3404375797459,15.0404375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.11670868946678,2.11670868946678,1.9434078862278,1.8,"0168"
"7055","RIKO_02",19M 0S,13.91,7.77,21.1804375797459,15.0404375797459,6.13,3.32,2610,12000.8710939949,10.9114711859486,3.1770415568745,2.17541023550419,1.9927787031314,1.63,"0168"
"7056","RIKO_02",20M 0S,13.74,7.77,21.0104375797459,15.0404375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.233712687377,2.233712687377,2.04159294746024,1.46,"0168"
"7057","RIKO_01",0S,17.78,7.32,25.0504375797459,14.5904375797459,10.46,3.32,2610,9187.07296974581,18.6189214690086,2.23186087415303,1.23186087415303,1.16907144527953,5,"0169"
"7058","RIKO_01",1M 0S,17.6,7.32,24.8704375797459,14.5904375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.25343042253314,1.25343042253314,1.18848085837563,4.82,"0169"
"7059","RIKO_01",2M 0S,17.42,7.32,24.6904375797459,14.5904375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.27576878649908,1.27576878649908,1.2085456385382,4.63,"0169"
"7060","RIKO_01",3M 0S,17.24,7.32,24.5104375797459,14.5904375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.29891781689926,1.29891781689926,1.22929954890101,4.45,"0169"
"7061","RIKO_01",4M 0S,17.06,7.32,24.3304375797459,14.5904375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.32292245827933,1.32292245827933,1.2507787123282,4.27,"0169"
"7062","RIKO_01",5M 0S,16.88,7.32,24.1504375797459,14.5904375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.34783104012978,1.34783104012978,1.2730218212345,4.09,"0169"
"7063","RIKO_01",6M 0S,16.71,7.32,23.9804375797459,14.5904375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.37476169974847,1.37369560166745,1.29607037019876,3.91,"0169"
"7064","RIKO_01",7M 0S,16.53,7.32,23.8004375797459,14.5904375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.39905154654079,1.39905154654079,1.3186181194613,3.73,"0169"
"7065","RIKO_01",8M 0S,16.36,7.32,23.6304375797459,14.5904375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.42804703694803,1.42693961723596,1.34336336100148,3.55,"0169"
"7066","RIKO_01",9M 0S,16.18,7.32,23.4504375797459,14.5904375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.45431881982401,1.45431881982401,1.36760203245252,3.37,"0169"
"7067","RIKO_01",10M 0S,16.01,7.32,23.2804375797459,14.5904375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.48562957876045,1.48447750502773,1.39423845861679,3.19,"0169"
"7068","RIKO_01",11M 0S,15.83,7.32,23.1004375797459,14.5904375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.51413216729033,1.51413216729033,1.42036565414993,3.02,"0169"
"7069","RIKO_01",12M 0S,15.66,7.32,22.9304375797459,14.5904375797459,8.34,3.32,2610,10288.6876483437,14.8452968500508,2.54499577261879,1.54499577261879,1.44749076610237,2.84,"0169"
"7070","RIKO_01",13M 0S,15.49,7.32,22.7604375797459,14.5904375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.57714378747132,1.57714378747132,1.47567208001872,2.67,"0169"
"7071","RIKO_01",14M 0S,15.32,7.32,22.5904375797459,14.5904375797459,8,3.32,2610,10505.047358294,14.2400929017274,2.61065809295509,1.61065809295509,1.50497251063344,2.49,"0169"
"7072","RIKO_01",15M 0S,15.15,7.32,22.4204375797459,14.5904375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.64562768118017,1.64562768118016,1.53546007075884,2.32,"0169"
"7073","RIKO_01",16M 0S,14.98,7.32,22.2504375797459,14.5904375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.68214944433952,1.68214944433952,1.56720839834352,2.15,"0169"
"7074","RIKO_01",17M 0S,14.81,7.32,22.0804375797459,14.5904375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.72032907124709,1.72032907124709,1.60029735029853,1.98,"0169"
"7075","RIKO_01",18M 0S,14.64,7.32,21.9104375797459,14.5904375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.76028206880337,1.76028206880337,1.63481367317183,1.8,"0169"
"7076","RIKO_01",19M 0S,14.47,7.32,21.7404375797459,14.5904375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.80213492918052,1.80213492918052,1.6708517625295,1.63,"0169"
"7077","RIKO_01",20M 0S,14.31,7.32,21.5804375797459,14.5904375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.84745913232675,1.8460264675703,1.70851452504042,1.46,"0169"
"7078","RIKO_02",0S,17.16,7.8,24.4304375797459,15.0704375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.42791289996161,1.42791289996161,1.34706129008017,5,"0169"
"7079","RIKO_02",1M 0S,16.98,7.8,24.2504375797459,15.0704375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.45591119211772,1.45591119211772,1.37195106192635,4.82,"0169"
"7080","RIKO_02",2M 0S,16.8,7.8,24.0704375797459,15.0704375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.48227133669708,1.48338121461051,1.39631762042012,4.63,"0169"
"7081","RIKO_02",3M 0S,16.63,7.8,23.9004375797459,15.0704375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.51362001626735,1.51362001626735,1.42307897925418,4.45,"0169"
"7082","RIKO_02",4M 0S,16.45,7.8,23.7204375797459,15.0704375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.54217837686382,1.54333311127491,1.44931285784368,4.27,"0169"
"7083","RIKO_02",5M 0S,16.28,7.8,23.5504375797459,15.0704375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.57609254052367,1.57609254052367,1.47816513117379,4.09,"0169"
"7084","RIKO_02",6M 0S,16.1,7.8,23.3704375797459,15.0704375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.60713173810357,1.60833510753799,1.50648951176879,3.91,"0169"
"7085","RIKO_02",7M 0S,15.93,7.8,23.2004375797459,15.0704375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.64069591445217,1.64192441568067,1.5359205939595,3.73,"0169"
"7086","RIKO_02",8M 0S,15.76,7.8,23.0304375797459,15.0704375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.67905335975386,1.67905335975386,1.56836278912036,3.55,"0169"
"7087","RIKO_02",9M 0S,15.59,7.8,22.8604375797459,15.0704375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.71569508904245,1.71569508904245,1.60028666934919,3.37,"0169"
"7088","RIKO_02",10M 0S,15.42,7.8,22.6904375797459,15.0704375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.75397175113395,1.75397175113395,1.63353716806309,3.19,"0169"
"7089","RIKO_02",11M 0S,15.25,7.8,22.5204375797459,15.0704375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.79399526760278,1.79399526760278,1.66819873269295,3.02,"0169"
"7090","RIKO_02",12M 0S,15.08,7.8,22.3504375797459,15.0704375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.83588801423636,1.83588801423636,1.70436313351595,2.84,"0169"
"7091","RIKO_02",13M 0S,14.91,7.8,22.1804375797459,15.0704375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.87978407083554,1.87978407083554,1.74213027499379,2.67,"0169"
"7092","RIKO_02",14M 0S,14.74,7.8,22.0104375797459,15.0704375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.92583065470327,1.92583065470327,1.78160911742642,2.49,"0169"
"7093","RIKO_02",15M 0S,14.57,7.8,21.8404375797459,15.0704375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.96980305953403,1.97127798578771,1.82043579322043,2.32,"0169"
"7094","RIKO_02",16M 0S,14.4,7.8,21.6704375797459,15.0704375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,3.02046365259315,2.02197651189723,1.86358735070585,2.15,"0169"
"7095","RIKO_02",17M 0S,14.24,7.8,21.5104375797459,15.0704375797459,6.44,3.32,2610,11708.468029699,11.4632747858906,3.07535166826719,2.07535166826719,1.90883430393718,1.98,"0169"
"7096","RIKO_02",18M 0S,14.07,7.8,21.3404375797459,15.0704375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.12663451331858,2.12822687000648,1.95347369014445,1.8,"0169"
"7097","RIKO_02",19M 0S,13.91,7.8,21.1804375797459,15.0704375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.18744103823907,2.18744103823907,2.00324898640824,1.63,"0169"
"7098","RIKO_02",20M 0S,13.74,7.8,21.0104375797459,15.0704375797459,5.95,3.32,2610,12181.0443729923,10.5910690956597,3.24458230985558,2.24626298212449,2.05247041962776,1.46,"0169"
"7099","RIKO_01",0S,17.78,7.26,25.0504375797459,14.5304375797459,10.52,3.32,2610,9160.83662973279,18.7257221657715,2.21913162962364,1.21913162962364,1.15732747262608,5,"0170"
"7100","RIKO_01",1M 0S,17.6,7.26,24.8704375797459,14.5304375797459,10.34,3.32,2610,9240.22909108351,18.4053200754827,2.24035442394978,1.24035442394978,1.17643615725152,4.82,"0170"
"7101","RIKO_01",2M 0S,17.42,7.26,24.6904375797459,14.5304375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.26232920705125,1.26232920705125,1.19618644405742,4.63,"0170"
"7102","RIKO_01",3M 0S,17.24,7.26,24.5104375797459,14.5304375797459,9.98,3.32,2610,9405.41011753118,17.7645158949049,2.28509666769947,1.28509666769947,1.21661119890843,4.45,"0170"
"7103","RIKO_01",4M 0S,17.06,7.26,24.3304375797459,14.5304375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.30870048404497,1.30870048404497,1.23774557138782,4.27,"0170"
"7104","RIKO_01",5M 0S,16.88,7.26,24.1504375797459,14.5304375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.33318760328905,1.33318760328905,1.25962719666246,4.09,"0170"
"7105","RIKO_01",6M 0S,16.71,7.26,23.9804375797459,14.5304375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.35717087234293,1.35717087234293,1.28101563329605,3.91,"0170"
"7106","RIKO_01",7M 0S,16.53,7.26,23.8004375797459,14.5304375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.38352370481561,1.38352370481561,1.3044684041675,3.73,"0170"
"7107","RIKO_01",8M 0S,16.36,7.26,23.6304375797459,14.5304375797459,9.1,3.32,2610,9849.68432583914,16.1981056757149,2.40936975204843,1.40936975204843,1.32742062470712,3.55,"0170"
"7108","RIKO_01",9M 0S,16.18,7.26,23.4504375797459,14.5304375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.43780994883864,1.43780994883864,1.35262004479979,3.37,"0170"
"7109","RIKO_01",10M 0S,16.01,7.26,23.2804375797459,14.5304375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.46574454213036,1.46574454213036,1.37731404097831,3.19,"0170"
"7110","RIKO_01",11M 0S,15.83,7.26,23.1004375797459,14.5304375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.49653030847616,1.49653030847616,1.40446276170023,3.02,"0170"
"7111","RIKO_01",12M 0S,15.66,7.26,22.9304375797459,14.5304375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.5268172313858,1.5268172313858,1.43110460005909,2.84,"0170"
"7112","RIKO_01",13M 0S,15.49,7.26,22.7604375797459,14.5304375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.55835537589802,1.55835537589802,1.45877674292142,2.67,"0170"
"7113","RIKO_01",14M 0S,15.32,7.26,22.5904375797459,14.5304375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.59122391360306,1.59122391360306,1.48754013529371,2.49,"0170"
"7114","RIKO_01",15M 0S,15.15,7.26,22.4204375797459,14.5304375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.62550883949819,1.62550883949819,1.51746062559162,2.32,"0170"
"7115","RIKO_01",16M 0S,14.98,7.26,22.2504375797459,14.5304375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.66130372326952,1.66130372326952,1.5486094689002,2.15,"0170"
"7116","RIKO_01",17M 0S,14.81,7.26,22.0804375797459,14.5304375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.69871056207161,1.69871056207161,1.5810638935155,1.98,"0170"
"7117","RIKO_01",18M 0S,14.64,7.26,21.9104375797459,14.5304375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.73784075117083,1.73784075117083,1.61490774024972,1.8,"0170"
"7118","RIKO_01",19M 0S,14.47,7.26,21.7404375797459,14.5304375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.77881619190578,1.77881619190578,1.65023218564105,1.63,"0170"
"7119","RIKO_01",20M 0S,14.31,7.26,21.5804375797459,14.5304375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.81918648845967,1.81918648845967,1.68492008532168,1.46,"0170"
"7120","RIKO_02",0S,17.16,7.73,24.4304375797459,15.0004375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.41244848658606,1.4113869154608,1.33195141343072,5,"0170"
"7121","RIKO_02",1M 0S,16.98,7.73,24.2504375797459,15.0004375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.43732591823143,1.43732591823143,1.35502891977259,4.82,"0170"
"7122","RIKO_02",2M 0S,16.8,7.73,24.0704375797459,15.0004375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.46585057813018,1.46585057813018,1.3803518454227,4.63,"0170"
"7123","RIKO_02",3M 0S,16.63,7.73,23.9004375797459,15.0004375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.49384997119558,1.49384997119558,1.40515261909708,4.45,"0170"
"7124","RIKO_02",4M 0S,16.45,7.73,23.7204375797459,15.0004375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.52468632381201,1.52468632381201,1.432402466384,4.27,"0170"
"7125","RIKO_02",5M 0S,16.28,7.73,23.5504375797459,15.0004375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.55500172440242,1.55500172440242,1.4591269969147,4.09,"0170"
"7126","RIKO_02",6M 0S,16.1,7.73,23.3704375797459,15.0004375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.5884426217014,1.5884426217014,1.48853238365636,3.91,"0170"
"7127","RIKO_02",7M 0S,15.93,7.73,23.2004375797459,15.0004375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.62137374922447,1.62137374922447,1.51741351264543,3.73,"0170"
"7128","RIKO_02",8M 0S,15.76,7.73,23.0304375797459,15.0004375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.6556992208768,1.6556992208768,1.54743754424089,3.55,"0170"
"7129","RIKO_02",9M 0S,15.59,7.73,22.8604375797459,15.0004375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.69150950936904,1.69150950936904,1.57867368938794,3.37,"0170"
"7130","RIKO_02",10M 0S,15.42,7.73,22.6904375797459,15.0004375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.72890308759957,1.72890308759957,1.61119686245125,3.19,"0170"
"7131","RIKO_02",11M 0S,15.25,7.73,22.5204375797459,15.0004375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.77167306839423,1.77034151047146,1.64712635124785,3.02,"0170"
"7132","RIKO_02",12M 0S,15.08,7.73,22.3504375797459,15.0004375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.81270636834342,1.81134397052326,1.68256279474481,2.84,"0170"
"7133","RIKO_02",13M 0S,14.91,7.73,22.1804375797459,15.0004375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.85170818156556,1.85170818156556,1.7173363942633,2.67,"0170"
"7134","RIKO_02",14M 0S,14.74,7.73,22.0104375797459,15.0004375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.89661408611137,1.89661408611137,1.75589359532353,2.49,"0170"
"7135","RIKO_02",15M 0S,14.57,7.73,21.8404375797459,15.0004375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.94375215550303,1.94375215550303,1.79622191406215,2.32,"0170"
"7136","RIKO_02",16M 0S,14.4,7.73,21.6704375797459,15.0004375797459,6.67,3.32,2610,11504.8269642903,11.8726774568152,2.9932930650136,1.9932930650136,1.83844625309738,2.15,"0170"
"7137","RIKO_02",17M 0S,14.24,7.73,21.5104375797459,15.0004375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.04228337075894,2.04228337075894,1.8800412708325,1.98,"0170"
"7138","RIKO_02",18M 0S,14.07,7.73,21.3404375797459,15.0004375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.09704491224617,2.09704491224617,1.92634908760911,1.8,"0170"
"7139","RIKO_02",19M 0S,13.91,7.73,21.1804375797459,15.0004375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,3.15644485310222,2.15482410755927,1.97499575454944,1.63,"0170"
"7140","RIKO_02",20M 0S,13.74,7.73,21.0104375797459,15.0004375797459,6.01,3.32,2610,12120.0879718723,10.6978697924227,3.21219047315153,2.21219047315153,2.02307993316377,1.46,"0170"
"7141","RIKO_01",0S,17.78,7,25.0504375797459,14.2704375797459,10.78,3.32,2610,9049.68843957803,19.1885251850777,2.1656089743637,1.1656089743637,1.10787276215018,5,"0171"
"7142","RIKO_01",1M 0S,17.6,7,24.8704375797459,14.2704375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.18540233430573,1.18540233430573,1.12573880551389,4.82,"0171"
"7143","RIKO_01",2M 0S,17.42,7,24.6904375797459,14.2704375797459,10.42,3.32,2610,9204.6896167388,18.5477210044999,2.20587953393865,1.20587953393865,1.14419052509403,4.63,"0171"
"7144","RIKO_01",3M 0S,17.24,7,24.5104375797459,14.2704375797459,10.24,3.32,2610,9285.2377796694,18.2273189142111,2.22707663512116,1.22707663512116,1.16325719983764,4.45,"0171"
"7145","RIKO_01",4M 0S,17.06,7,24.3304375797459,14.2704375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.24903228067999,1.24903228067999,1.18297009336981,4.27,"0171"
"7146","RIKO_01",5M 0S,16.88,7,24.1504375797459,14.2704375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.27178792951829,1.27178792951829,1.20336262505726,4.09,"0171"
"7147","RIKO_01",6M 0S,16.71,7,23.9804375797459,14.2704375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.29405404156959,1.29405404156959,1.22327848829534,3.91,"0171"
"7148","RIKO_01",7M 0S,16.53,7,23.8004375797459,14.2704375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.31849577582798,1.31849577582798,1.24509721804552,3.73,"0171"
"7149","RIKO_01",8M 0S,16.36,7,23.6304375797459,14.2704375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.34244281449153,1.34244281449153,1.26643071128248,3.55,"0171"
"7150","RIKO_01",9M 0S,16.18,7,23.4504375797459,14.2704375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.36876522261881,1.36876522261881,1.28983066471811,3.37,"0171"
"7151","RIKO_01",10M 0S,16.01,7,23.2804375797459,14.2704375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.39459098153615,1.39459098153615,1.31273872260086,3.19,"0171"
"7152","RIKO_01",11M 0S,15.83,7,23.1004375797459,14.2704375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.42301978976678,1.42301978976678,1.33789823609344,3.02,"0171"
"7153","RIKO_01",12M 0S,15.66,7,22.9304375797459,14.2704375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.45095435838807,1.45095435838807,1.36256184254287,2.84,"0171"
"7154","RIKO_01",13M 0S,15.49,7,22.7604375797459,14.2704375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.48000762587052,1.48000762587052,1.38815185386979,2.67,"0171"
"7155","RIKO_01",14M 0S,15.32,7,22.5904375797459,14.2704375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.51024816630297,1.51024816630297,1.41472146501239,2.49,"0171"
"7156","RIKO_01",15M 0S,15.15,7,22.4204375797459,14.2704375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.54175027529334,1.54175027529334,1.44232802304532,2.32,"0171"
"7157","RIKO_01",16M 0S,14.98,7,22.2504375797459,14.2704375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.5745945794036,1.5745945794036,1.47103344036178,2.15,"0171"
"7158","RIKO_01",17M 0S,14.81,7,22.0804375797459,14.2704375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.60886872517807,1.60886872517807,1.50090465819667,1.98,"0171"
"7159","RIKO_01",18M 0S,14.64,7,21.9104375797459,14.2704375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.64466816016239,1.64466816016239,1.53201416779496,1.8,"0171"
"7160","RIKO_01",19M 0S,14.47,7,21.7404375797459,14.2704375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.6820970205677,1.6820970205677,1.56444059776595,1.63,"0171"
"7161","RIKO_01",20M 0S,14.31,7,21.5804375797459,14.2704375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.71891446561432,1.71891446561432,1.59623900266005,1.46,"0171"
"7162","RIKO_02",0S,17.16,7.47,24.4304375797459,14.7404375797459,9.68,3.32,2610,9550.04305299456,17.2305124110901,2.34765131649181,1.34661825864057,1.27275208152635,5,"0171"
"7163","RIKO_02",1M 0S,16.98,7.47,24.2504375797459,14.7404375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.37069029901585,1.37069029901585,1.29423463488042,4.82,"0171"
"7164","RIKO_02",2M 0S,16.8,7.47,24.0704375797459,14.7404375797459,9.33,3.32,2610,9727.52120585144,16.6075083466396,2.39713448484895,1.39713448484895,1.31778569469968,4.63,"0171"
"7165","RIKO_02",3M 0S,16.63,7.47,23.9004375797459,14.7404375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.423063836642,1.423063836642,1.34082913360395,4.45,"0171"
"7166","RIKO_02",4M 0S,16.45,7.47,23.7204375797459,14.7404375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.45158850151901,1.45158850151901,1.3661230397427,4.27,"0171"
"7167","RIKO_02",5M 0S,16.28,7.47,23.5504375797459,14.7404375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.47959872232017,1.47959872232017,1.39090387835095,4.09,"0171"
"7168","RIKO_02",6M 0S,16.1,7.47,23.3704375797459,14.7404375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.5104594140951,1.5104594140951,1.41814150962461,3.91,"0171"
"7169","RIKO_02",7M 0S,15.93,7.47,23.2004375797459,14.7404375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.54081143541852,1.54081143541852,1.44486391697436,3.73,"0171"
"7170","RIKO_02",8M 0S,15.76,7.47,23.0304375797459,14.7404375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.57240829235714,1.57240829235714,1.47261273980655,3.55,"0171"
"7171","RIKO_02",9M 0S,15.59,7.47,22.8604375797459,14.7404375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.6053281703991,1.6053281703991,1.50144827348072,3.37,"0171"
"7172","RIKO_02",10M 0S,15.42,7.47,22.6904375797459,14.7404375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.64298044630235,1.64172100045853,1.53323693907762,3.19,"0171"
"7173","RIKO_02",11M 0S,15.25,7.47,22.5204375797459,14.7404375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.67892725143381,1.67764025014681,1.56452075105145,3.02,"0171"
"7174","RIKO_02",12M 0S,15.08,7.47,22.3504375797459,14.7404375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.71648220311062,1.71516641363693,1.59710776866326,2.84,"0171"
"7175","RIKO_02",13M 0S,14.91,7.47,22.1804375797459,14.7404375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.75205171285493,1.75205171285493,1.62904276226426,2.67,"0171"
"7176","RIKO_02",14M 0S,14.74,7.47,22.0104375797459,14.7404375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.79302128523256,1.79302128523256,1.66440340460049,2.49,"0171"
"7177","RIKO_02",15M 0S,14.57,7.47,21.8404375797459,14.7404375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.83595278079446,1.83595278079446,1.70133321184206,2.32,"0171"
"7178","RIKO_02",16M 0S,14.4,7.47,21.6704375797459,14.7404375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.88099058349794,1.88099058349794,1.7399390040767,2.15,"0171"
"7179","RIKO_02",17M 0S,14.24,7.47,21.5104375797459,14.7404375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.92544530925269,1.92544530925269,1.77790927947227,1.98,"0171"
"7180","RIKO_02",18M 0S,14.07,7.47,21.3404375797459,14.7404375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.97504011267283,1.97504011267283,1.82011163460991,1.8,"0171"
"7181","RIKO_02",19M 0S,13.91,7.47,21.1804375797459,14.7404375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.02881255733137,2.02725734737802,1.86436622420509,1.63,"0171"
"7182","RIKO_02",20M 0S,13.74,7.47,21.0104375797459,14.7404375797459,6.27,3.32,2610,11866.1337084411,11.1606728117288,3.07898959228719,2.07898959228719,1.90802951265393,1.46,"0171"
"7183","RIKO_01",0S,17.78,7.11,25.0504375797459,14.3804375797459,10.67,3.32,2610,9096.21670740115,18.9927239076789,2.18793484007879,1.18793484007879,1.12851648140169,5,"0172"
"7184","RIKO_01",1M 0S,17.6,7.11,24.8704375797459,14.3804375797459,10.48,3.32,2610,9178.3024923578,18.6545217012629,2.21042602515655,1.20947182668327,1.14793525789434,4.82,"0172"
"7185","RIKO_01",2M 0S,17.42,7.11,24.6904375797459,14.3804375797459,10.3,3.32,2610,9258.1538976317,18.334119610974,2.23157910132434,1.23060822753793,1.16695866643563,4.63,"0172"
"7186","RIKO_01",3M 0S,17.24,7.11,24.5104375797459,14.3804375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.25126009315308,1.25126009315308,1.18551336096748,4.45,"0172"
"7187","RIKO_01",4M 0S,17.06,7.11,24.3304375797459,14.3804375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.27389595413474,1.27389595413474,1.20581364493371,4.27,"0172"
"7188","RIKO_01",5M 0S,16.88,7.11,24.1504375797459,14.3804375797459,9.77,3.32,2610,9505.95439102986,17.3907134562346,2.29736588983016,1.29736588983016,1.2268212699644,4.09,"0172"
"7189","RIKO_01",6M 0S,16.71,7.11,23.9804375797459,14.3804375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.32275961873208,1.32171686586451,1.24857386134743,3.91,"0172"
"7190","RIKO_01",7M 0S,16.53,7.11,23.8004375797459,14.3804375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.34556950569434,1.34556950569434,1.26983833089718,3.73,"0172"
"7191","RIKO_01",8M 0S,16.36,7.11,23.6304375797459,14.3804375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.37286414974466,1.37178189866241,1.29315762301015,3.55,"0172"
"7192","RIKO_01",9M 0S,16.18,7.11,23.4504375797459,14.3804375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.39749335652047,1.39749335652047,1.31598169855733,3.37,"0172"
"7193","RIKO_01",10M 0S,16.01,7.11,23.2804375797459,14.3804375797459,8.89,3.32,2610,9965.34015974556,15.8243032370446,2.42691391941965,1.42578906002707,1.3410432586742,3.19,"0172"
"7194","RIKO_01",11M 0S,15.83,7.11,23.1004375797459,14.3804375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.45358540638081,1.45358540638081,1.36560503539769,3.02,"0172"
"7195","RIKO_01",12M 0S,15.66,7.11,22.9304375797459,14.3804375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.48248710451938,1.48248710451938,1.39108331703839,2.84,"0172"
"7196","RIKO_01",13M 0S,15.49,7.11,22.7604375797459,14.3804375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.51256142525545,1.51256142525545,1.41753037694359,2.67,"0172"
"7197","RIKO_01",14M 0S,15.32,7.11,22.5904375797459,14.3804375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.54698350532204,1.54576399312691,1.44665174926722,2.49,"0172"
"7198","RIKO_01",15M 0S,15.15,7.11,22.4204375797459,14.3804375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.57973409011715,1.57848876010469,1.47527566586323,2.32,"0172"
"7199","RIKO_01",16M 0S,14.98,7.11,22.2504375797459,14.3804375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.61390136687541,1.61262910224436,1.50505517134462,2.15,"0172"
"7200","RIKO_01",17M 0S,14.81,7.11,22.0804375797459,14.3804375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.64613827839489,1.6461382783949,1.53420245156728,1.98,"0172"
"7201","RIKO_01",18M 0S,14.64,7.11,21.9104375797459,14.3804375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.68330209078894,1.68330209078894,1.56643441569548,1.8,"0172"
"7202","RIKO_01",19M 0S,14.47,7.11,21.7404375797459,14.3804375797459,7.36,3.32,2610,10952.2689727825,13.1008854695892,2.72218270973379,1.72218270973379,1.60004976188112,1.63,"0172"
"7203","RIKO_01",20M 0S,14.31,7.11,21.5804375797459,14.3804375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.76429273207798,1.76290191149384,1.63513950451923,1.46,"0172"
"7204","RIKO_02",0S,17.16,7.59,24.4304375797459,14.8604375797459,9.57,3.32,2610,9604.77154145982,17.0347111336914,2.37463581438252,1.37463581438252,1.29841414361705,5,"0172"
"7205","RIKO_02",1M 0S,16.98,7.59,24.2504375797459,14.8604375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.40098666066461,1.40098666066461,1.32189880817022,4.82,"0172"
"7206","RIKO_02",2M 0S,16.8,7.59,24.0704375797459,14.8604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.42573370321483,1.42681830191331,1.34487238493691,4.63,"0172"
"7207","RIKO_02",3M 0S,16.63,7.59,23.9004375797459,14.8604375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.45522840084521,1.45522840084521,1.37008403049799,4.45,"0172"
"7208","RIKO_02",4M 0S,16.45,7.59,23.7204375797459,14.8604375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.48199151563029,1.48311891134619,1.3947786202038,4.27,"0172"
"7209","RIKO_02",5M 0S,16.28,7.59,23.5504375797459,14.8604375797459,8.69,3.32,2610,10079.3637806781,15.4683009145014,2.51383944115543,1.51383944115543,1.42191499497153,4.09,"0172"
"7210","RIKO_02",6M 0S,16.1,7.59,23.3704375797459,14.8604375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.54287144878412,1.54404515770431,1.44853149241815,3.91,"0172"
"7211","RIKO_02",7M 0S,15.93,7.59,23.2004375797459,14.8604375797459,8.35,3.32,2610,10282.5249118528,14.863096966178,2.57428320283122,1.57548080762164,1.47616345420819,3.73,"0172"
"7212","RIKO_02",8M 0S,15.76,7.59,23.0304375797459,14.8604375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.61019152308944,1.61019152308944,1.50659356044865,3.55,"0172"
"7213","RIKO_02",9M 0S,15.59,7.59,22.8604375797459,14.8604375797459,8,3.32,2610,10505.047358294,14.2400929017274,2.64440809295509,1.64440809295509,1.53650795720403,3.37,"0172"
"7214","RIKO_02",10M 0S,15.42,7.59,22.6904375797459,14.8604375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.68011043980085,1.68011043980085,1.56763435878109,3.19,"0172"
"7215","RIKO_02",11M 0S,15.25,7.59,22.5204375797459,14.8604375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.71739748611497,1.71739748611497,1.60004794615037,3.02,"0172"
"7216","RIKO_02",12M 0S,15.08,7.59,22.3504375797459,14.8604375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.75637713533254,1.75637713533254,1.63383024955804,2.84,"0172"
"7217","RIKO_02",13M 0S,14.91,7.59,22.1804375797459,14.8604375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.79716731470501,1.79716731470501,1.66906983325378,2.67,"0172"
"7218","RIKO_02",14M 0S,14.74,7.59,22.0104375797459,14.8604375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.83989716694275,1.83989716694275,1.70586307078419,2.49,"0172"
"7219","RIKO_02",15M 0S,14.57,7.59,21.8404375797459,14.8604375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.88058150838923,1.88201212355375,1.74200522298763,2.32,"0172"
"7220","RIKO_02",16M 0S,14.4,7.59,21.6704375797459,14.8604375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.92745817355435,1.92892444921418,1.7821229618992,2.15,"0172"
"7221","RIKO_02",17M 0S,14.24,7.59,21.5104375797459,14.8604375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.97823529979559,1.97823529979559,1.82413205143228,1.98,"0172"
"7222","RIKO_02",18M 0S,14.07,7.59,21.3404375797459,14.8604375797459,6.49,3.32,2610,11663.2788683088,11.5522753665263,3.0254645213622,2.02700535341151,1.86552026053209,1.8,"0172"
