"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"7223","RIKO_02",19M 0S,13.91,7.59,21.1804375797459,14.8604375797459,6.32,3.32,2610,11819.1016814715,11.2496733923646,3.08152923158872,2.08152923158872,1.91160394746758,1.63,"0172"
"7224","RIKO_02",20M 0S,13.74,7.59,21.0104375797459,14.8604375797459,6.15,3.32,2610,11981.3415918863,10.9470714182029,3.13906743799036,2.13906743799036,1.96002210017383,1.46,"0172"
"7225","RIKO_01",0S,17.78,7.22,25.0504375797459,14.4904375797459,10.56,3.32,2610,9143.47009917709,18.7969226302802,2.21072582799628,1.21072582799628,1.14956855367605,5,"0173"
"7226","RIKO_01",1M 0S,17.6,7.22,24.8704375797459,14.4904375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.23172107356847,1.23172107356847,1.16847974301154,4.82,"0173"
"7227","RIKO_01",2M 0S,17.42,7.22,24.6904375797459,14.4904375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.25345732780791,1.25345732780791,1.18802354323934,4.63,"0173"
"7228","RIKO_01",3M 0S,17.24,7.22,24.5104375797459,14.4904375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.27597452531344,1.27597452531344,1.20823223715376,4.45,"0173"
"7229","RIKO_01",4M 0S,17.06,7.22,24.3304375797459,14.4904375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.29931552272771,1.29931552272771,1.2291403421263,4.27,"0173"
"7230","RIKO_01",5M 0S,16.88,7.22,24.1504375797459,14.4904375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.3235263709773,1.3235263709773,1.25078480685385,4.09,"0173"
"7231","RIKO_01",6M 0S,16.71,7.22,23.9804375797459,14.4904375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.34971147084817,1.3486566185275,1.27320522926723,3.91,"0173"
"7232","RIKO_01",7M 0S,16.53,7.22,23.8004375797459,14.4904375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.37328300146517,1.37328300146517,1.29513081716476,3.73,"0173"
"7233","RIKO_01",8M 0S,16.36,7.22,23.6304375797459,14.4904375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.40145287444038,1.40035758418847,1.31918452125515,3.55,"0173"
"7234","RIKO_01",9M 0S,16.18,7.22,23.4504375797459,14.4904375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.4269268687099,1.4269268687099,1.34273694914307,3.37,"0173"
"7235","RIKO_01",10M 0S,16.01,7.22,23.2804375797459,14.4904375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.45731944688391,1.4561804947199,1.36860913692388,3.19,"0173"
"7236","RIKO_01",11M 0S,15.83,7.22,23.1004375797459,14.4904375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.48493202597453,1.48493202597453,1.39397642614268,3.02,"0173"
"7237","RIKO_01",12M 0S,15.66,7.22,22.9304375797459,14.4904375797459,8.44,3.32,2610,10227.5540848847,15.0232980113224,2.51484179427022,1.51484179427022,1.42030184418006,2.84,"0173"
"7238","RIKO_01",13M 0S,15.49,7.22,22.7604375797459,14.4904375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.54598122655873,1.54598122655873,1.44764071905802,2.67,"0173"
"7239","RIKO_01",14M 0S,15.32,7.22,22.5904375797459,14.4904375797459,8.1,3.32,2610,10440,14.418094062999,2.57842774612848,1.57842774612848,1.47605272236232,2.49,"0173"
"7240","RIKO_01",15M 0S,15.15,7.22,22.4204375797459,14.4904375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.61226541533931,1.61226541533931,1.50560230401857,2.32,"0173"
"7241","RIKO_01",16M 0S,14.98,7.22,22.2504375797459,14.4904375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.6475856628403,1.6475856628403,1.5363591803588,2.15,"0173"
"7242","RIKO_01",17M 0S,14.81,7.22,22.0804375797459,14.4904375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.68448810851656,1.68448810851656,1.5683988832576,1.98,"0173"
"7243","RIKO_01",18M 0S,14.64,7.22,21.9104375797459,14.4904375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.72308150183837,1.72308150183837,1.60180337944296,1.8,"0173"
"7244","RIKO_01",19M 0S,14.47,7.22,21.7404375797459,14.4904375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.7634847922263,1.7634847922263,1.63666177067159,1.63,"0173"
"7245","RIKO_01",20M 0S,14.31,7.22,21.5804375797459,14.4904375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.8072407830001,1.80582835362157,1.67307108736114,1.46,"0173"
"7246","RIKO_02",0S,17.16,7.69,24.4304375797459,14.9604375797459,9.46,3.32,2610,9660.45184293805,16.8389098562926,2.4022478587358,1.40119077628337,1.32264389266934,5,"0173"
"7247","RIKO_02",1M 0S,16.98,7.69,24.2504375797459,14.9604375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.42683151169437,1.42683151169437,1.34546709215494,4.82,"0173"
"7248","RIKO_02",2M 0S,16.8,7.69,24.0704375797459,14.9604375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.45502357229865,1.45502357229865,1.37050733540171,4.63,"0173"
"7249","RIKO_02",3M 0S,16.63,7.69,23.9004375797459,14.9604375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.48547197577163,1.48435215494297,1.39649729242079,4.45,"0173"
"7250","RIKO_02",4M 0S,16.45,7.69,23.7204375797459,14.9604375797459,8.76,3.32,2610,10039.0115760795,15.5929017273915,2.51315807575807,1.51315807575807,1.42196498002243,4.27,"0173"
"7251","RIKO_02",5M 0S,16.28,7.69,23.5504375797459,14.9604375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.54606815193947,1.54490265077397,1.4499631709628,4.09,"0173"
"7252","RIKO_02",6M 0S,16.1,7.69,23.3704375797459,14.9604375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.57613136071827,1.57613136071827,1.47743746837257,3.91,"0173"
"7253","RIKO_02",7M 0S,15.93,7.69,23.2004375797459,14.9604375797459,8.24,3.32,2610,10350.9307306296,14.6672956887792,2.60864863393698,1.60864863393698,1.50597305635858,3.73,"0173"
"7254","RIKO_02",8M 0S,15.76,7.69,23.0304375797459,14.9604375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.64253590379686,1.64253590379686,1.5356326400999,3.55,"0173"
"7255","RIKO_02",9M 0S,15.59,7.69,22.8604375797459,14.9604375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.68127563290757,1.68000820578463,1.56833739749826,3.37,"0173"
"7256","RIKO_02",10M 0S,15.42,7.69,22.6904375797459,14.9604375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.71829854192237,1.7170032051348,1.60053058592488,3.19,"0173"
"7257","RIKO_02",11M 0S,15.25,7.69,22.5204375797459,14.9604375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.75698870776698,1.75566420445572,1.63407312863081,3.02,"0173"
"7258","RIKO_02",12M 0S,15.08,7.69,22.3504375797459,14.9604375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.79746134737679,1.79610633382665,1.66905167740717,2.84,"0173"
"7259","RIKO_02",13M 0S,14.91,7.69,22.1804375797459,14.9604375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.83984254419427,1.83845558164226,1.70556046572022,2.67,"0173"
"7260","RIKO_02",14M 0S,14.74,7.69,22.0104375797459,14.9604375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,2.88427056017623,1.88285010563078,1.74370215646174,2.49,"0173"
"7261","RIKO_02",15M 0S,14.57,7.69,21.8404375797459,14.9604375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,2.92663731738964,1.92663731738964,1.78119208721598,2.32,"0173"
"7262","RIKO_02",16M 0S,14.4,7.69,21.6704375797459,14.9604375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,2.97544929115361,1.97544929115361,1.82283279529658,2.15,"0173"
"7263","RIKO_02",17M 0S,14.24,7.69,21.5104375797459,14.9604375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.02832794245271,2.02679889046494,1.8664670617052,1.98,"0173"
"7264","RIKO_02",18M 0S,14.07,7.69,21.3404375797459,14.9604375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.077627702765,2.077627702765,1.90948688138027,1.8,"0173"
"7265","RIKO_02",19M 0S,13.91,7.69,21.1804375797459,14.9604375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.13611348528836,2.13450317933022,1.9574228885347,1.63,"0173"
"7266","RIKO_02",20M 0S,13.74,7.69,21.0104375797459,14.9604375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.19095285018854,2.19095285018854,2.0047909187566,1.46,"0173"
"7267","RIKO_01",0S,17.78,7.24,25.0504375797459,14.5104375797459,10.54,3.32,2610,9152.14100686215,18.7613223980258,2.2149207536661,1.2149207536661,1.1534410242636,5,"0174"
"7268","RIKO_01",1M 0S,17.6,7.24,24.8704375797459,14.5104375797459,10.36,3.32,2610,9231.30564226989,18.440920307737,2.23602941540933,1.23602941540933,1.17245066523476,4.82,"0174"
"7269","RIKO_01",2M 0S,17.42,7.24,24.6904375797459,14.5104375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.2578845524205,1.2578845524205,1.19209739445149,4.63,"0174"
"7270","RIKO_01",3M 0S,17.24,7.24,24.5104375797459,14.5104375797459,10,3.32,2610,9396,17.8001161271592,2.28052647436407,1.28052647436407,1.21241378475604,4.45,"0174"
"7271","RIKO_01",4M 0S,17.06,7.24,24.3304375797459,14.5104375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.30399844639926,1.30399844639926,1.2334346679881,4.27,"0174"
"7272","RIKO_01",5M 0S,16.88,7.24,24.1504375797459,14.5104375797459,9.65,3.32,2610,9564.87616012613,17.1771120627087,2.32593417032546,1.32697043975551,1.25396816991322,4.09,"0174"
"7273","RIKO_01",6M 0S,16.71,7.24,23.9804375797459,14.5104375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.35219268676248,1.35219268676248,1.27646806062189,3.91,"0174"
"7274","RIKO_01",7M 0S,16.53,7.24,23.8004375797459,14.5104375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.37839232977833,1.37839232977833,1.29979013260872,3.73,"0174"
"7275","RIKO_01",8M 0S,16.36,7.24,23.6304375797459,14.5104375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.40408604645183,1.40408604645183,1.32261279548945,3.55,"0174"
"7276","RIKO_01",9M 0S,16.18,7.24,23.4504375797459,14.5104375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.43235623530656,1.43235623530657,1.34766809567714,3.37,"0174"
"7277","RIKO_01",10M 0S,16.01,7.24,23.2804375797459,14.5104375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.46012140748469,1.46012140748469,1.37221895632761,3.19,"0174"
"7278","RIKO_01",11M 0S,15.83,7.24,23.1004375797459,14.5104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.48782148181869,1.48898427251636,1.39768091501644,3.02,"0174"
"7279","RIKO_01",12M 0S,15.66,7.24,22.9304375797459,14.5104375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.52081529021861,1.52081529021861,1.42569119472753,2.84,"0174"
"7280","RIKO_01",13M 0S,15.49,7.24,22.7604375797459,14.5104375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.55215330225948,1.55215330225948,1.45319609335458,2.67,"0174"
"7281","RIKO_01",14M 0S,15.32,7.24,22.5904375797459,14.5104375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.58480999302484,1.58480999302484,1.48178313597144,2.49,"0174"
"7282","RIKO_01",15M 0S,15.15,7.24,22.4204375797459,14.5104375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.61887038478391,1.61887038478391,1.51151746739032,2.32,"0174"
"7283","RIKO_01",16M 0S,14.98,7.24,22.2504375797459,14.5104375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.65442696946262,1.65442696946262,1.54246956843534,2.15,"0174"
"7284","RIKO_01",17M 0S,14.81,7.24,22.0804375797459,14.5104375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.69158054737658,1.69158054737658,1.5747158137051,1.98,"0174"
"7285","RIKO_01",18M 0S,14.64,7.24,21.9104375797459,14.5104375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.73044118157307,1.73044118157307,1.60833910079118,1.8,"0174"
"7286","RIKO_01",19M 0S,14.47,7.24,21.7404375797459,14.5104375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.77112928681061,1.77112928681061,1.64342956186578,1.63,"0174"
"7287","RIKO_01",20M 0S,14.31,7.24,21.5804375797459,14.5104375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.81121142059981,1.81121142059982,1.67788394138363,1.46,"0174"
"7288","RIKO_02",0S,17.16,7.71,24.4304375797459,14.9804375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.40478991996198,1.40478991996198,1.32596262242305,5,"0174"
"7289","RIKO_02",1M 0S,16.98,7.71,24.2504375797459,14.9804375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.432067394136,1.432067394136,1.35023828054892,4.82,"0174"
"7290","RIKO_02",2M 0S,16.8,7.71,24.0704375797459,14.9804375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.46042516431691,1.46042516431691,1.3754193907437,4.63,"0174"
"7291","RIKO_02",3M 0S,16.63,7.71,23.9004375797459,14.9804375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.48825837933192,1.48825837933192,1.40007941755556,4.45,"0174"
"7292","RIKO_02",4M 0S,16.45,7.71,23.7204375797459,14.9804375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.51890900956987,1.51890900956987,1.42717250226426,4.27,"0174"
"7293","RIKO_02",5M 0S,16.28,7.71,23.5504375797459,14.9804375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.54903905993474,1.54903905993474,1.45374113960494,4.09,"0174"
"7294","RIKO_02",6M 0S,16.1,7.71,23.3704375797459,14.9804375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.58227231747803,1.58227231747803,1.48297253194555,3.91,"0174"
"7295","RIKO_02",7M 0S,15.93,7.71,23.2004375797459,14.9804375797459,8.22,3.32,2610,10363.5154534909,14.6316954565249,2.61499571090519,1.61499571090519,1.51168025703157,3.73,"0174"
"7296","RIKO_02",8M 0S,15.76,7.71,23.0304375797459,14.9804375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.64910121039015,1.64910121039015,1.54152138433667,3.55,"0174"
"7297","RIKO_02",9M 0S,15.59,7.71,22.8604375797459,14.9804375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.68467826695948,1.68467826695948,1.57256438688042,3.37,"0174"
"7298","RIKO_02",10M 0S,15.42,7.71,22.6904375797459,14.9804375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.72182422096507,1.72182422096507,1.60488336664907,3.19,"0174"
"7299","RIKO_02",11M 0S,15.25,7.71,22.5204375797459,14.9804375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.76064519146428,1.76064519146428,1.63855864515876,3.02,"0174"
"7300","RIKO_02",12M 0S,15.08,7.71,22.3504375797459,14.9804375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.80125708868938,1.80125708868937,1.67367742996309,2.84,"0174"
"7301","RIKO_02",13M 0S,14.91,7.71,22.1804375797459,14.9804375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.8437867699501,1.8437867699501,1.7103345687483,2.67,"0174"
"7302","RIKO_02",14M 0S,14.74,7.71,22.0104375797459,14.9804375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.88837336324903,1.88837336324903,1.74863340474539,2.49,"0174"
"7303","RIKO_02",15M 0S,14.57,7.71,21.8404375797459,14.9804375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.93516978770272,1.93516978770272,1.78868674970422,2.32,"0174"
"7304","RIKO_02",16M 0S,14.4,7.71,21.6704375797459,14.9804375797459,6.69,3.32,2610,11487.6170414703,11.9082776890695,2.98434450577589,1.98434450577589,1.83061799372105,2.15,"0174"
"7305","RIKO_02",17M 0S,14.24,7.71,21.5104375797459,14.9804375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,3.03296550438602,2.03296550438602,1.87191909121129,1.98,"0174"
"7306","RIKO_02",18M 0S,14.07,7.71,21.3404375797459,14.9804375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.08730577730199,2.087305777302,1.91789362346052,1.8,"0174"
"7307","RIKO_02",19M 0S,13.91,7.71,21.1804375797459,14.9804375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.14117173284527,2.14117173284527,1.96327551113342,1.63,"0174"
"7308","RIKO_02",20M 0S,13.74,7.71,21.0104375797459,14.9804375797459,6.03,3.32,2610,12099.9716294228,10.733470024677,3.20153644173146,2.20153644173146,2.01390768083623,1.46,"0174"
"7309","RIKO_01",0S,17.78,7.2,25.0504375797459,14.4704375797459,10.58,3.32,2610,9134.82378982088,18.8325228625345,2.20654676215886,1.20654676215886,1.1457099855913,5,"0175"
"7310","RIKO_01",1M 0S,17.6,7.2,24.8704375797459,14.4704375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.22742930227314,1.22742930227314,1.16452331083325,4.82,"0175"
"7311","RIKO_01",2M 0S,17.42,7.2,24.6904375797459,14.4704375797459,10.22,3.32,2610,9294.31869898369,18.1917186819567,2.24904743088461,1.24904743088461,1.18396480584285,4.63,"0175"
"7312","RIKO_01",3M 0S,17.24,7.2,24.5104375797459,14.4704375797459,10.04,3.32,2610,9377.26418873536,17.8713165916679,2.271440711518,1.271440711518,1.20406646630612,4.45,"0175"
"7313","RIKO_01",4M 0S,17.06,7.2,24.3304375797459,14.4704375797459,9.87,3.32,2610,9457.6759966896,17.5687146175062,2.29232672174678,1.29333989297271,1.2236883355217,4.27,"0175"
"7314","RIKO_01",5M 0S,16.88,7.2,24.1504375797459,14.4704375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.31633279088139,1.31736478262546,1.24517373588288,4.09,"0175"
"7315","RIKO_01",6M 0S,16.71,7.2,23.9804375797459,14.4704375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.34229913182342,1.34229913182342,1.2674270971518,3.91,"0175"
"7316","RIKO_01",7M 0S,16.53,7.2,23.8004375797459,14.4704375797459,9.34,3.32,2610,9722.31235878138,16.6253084627667,2.36566003679237,1.36673070060393,1.28918705343933,3.73,"0175"
"7317","RIKO_01",8M 0S,16.36,7.2,23.6304375797459,14.4704375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.39358785410925,1.39358785410925,1.31305648201667,3.55,"0175"
"7318","RIKO_01",9M 0S,16.18,7.2,23.4504375797459,14.4704375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.41882811386437,1.41994046091665,1.33642587209084,3.37,"0175"
"7319","RIKO_01",10M 0S,16.01,7.2,23.2804375797459,14.4704375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.44895173026569,1.44895173026569,1.36209402641926,3.19,"0175"
"7320","RIKO_01",11M 0S,15.83,7.2,23.1004375797459,14.4704375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.47630378977323,1.47746119718064,1.38725824790533,3.02,"0175"
"7321","RIKO_01",12M 0S,15.66,7.2,22.9304375797459,14.4704375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.50593444434955,1.50711508189382,1.41336977124774,2.84,"0175"
"7322","RIKO_01",13M 0S,15.49,7.2,22.7604375797459,14.4704375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.53983893168163,1.53983893168163,1.44211044870872,2.67,"0175"
"7323","RIKO_01",14M 0S,15.32,7.2,22.5904375797459,14.4704375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.57207693887201,1.57207693887201,1.47034871073209,2.49,"0175"
"7324","RIKO_01",15M 0S,15.15,7.2,22.4204375797459,14.4704375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.60569367844537,1.60569367844537,1.49971493813962,2.32,"0175"
"7325","RIKO_01",16M 0S,14.98,7.2,22.2504375797459,14.4704375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.64077953003094,1.64077953003094,1.5302780923969,2.15,"0175"
"7326","RIKO_01",17M 0S,14.81,7.2,22.0804375797459,14.4704375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.67743294923005,1.67743294923005,1.56211287346414,1.98,"0175"
"7327","RIKO_01",18M 0S,14.64,7.2,21.9104375797459,14.4704375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.71576139027429,1.71576139027429,1.59530032937459,1.8,"0175"
"7328","RIKO_01",19M 0S,14.47,7.2,21.7404375797459,14.4704375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.75209680544515,1.75347043181878,1.62785003035455,1.63,"0175"
"7329","RIKO_01",20M 0S,14.31,7.2,21.5804375797459,14.4704375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.79539588518153,1.79539588518153,1.66392171085041,1.46,"0175"
"7330","RIKO_02",0S,17.16,7.67,24.4304375797459,14.9404375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.39465381914022,1.39465381914022,1.31670671207655,5,"0175"
"7331","RIKO_02",1M 0S,16.98,7.67,24.2504375797459,14.9404375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.42161812498826,1.42161812498826,1.34071523637001,4.82,"0175"
"7332","RIKO_02",2M 0S,16.8,7.67,24.0704375797459,14.9404375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.44696550805697,1.44805959996069,1.36420796236722,4.63,"0175"
"7333","RIKO_02",3M 0S,16.63,7.67,23.9004375797459,14.9404375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.47715008299561,1.47715008299561,1.3899969503421,4.45,"0175"
"7334","RIKO_02",4M 0S,16.45,7.67,23.7204375797459,14.9404375797459,8.79,3.32,2610,10021.8655147584,15.646302075773,2.50458074444149,1.50571840086925,1.41526477375043,4.27,"0175"
"7335","RIKO_02",5M 0S,16.28,7.67,23.5504375797459,14.9404375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.5371968343369,1.5371968343369,1.44303989133813,4.09,"0175"
"7336","RIKO_02",6M 0S,16.1,7.67,23.3704375797459,14.9404375797459,8.44,3.32,2610,10227.5540848847,15.0232980113224,2.56697449569203,1.56815932981525,1.47029187901285,3.91,"0175"
"7337","RIKO_02",7M 0S,15.93,7.67,23.2004375797459,14.9404375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.60233229341897,1.60233229341897,1.50029173341802,3.73,"0175"
"7338","RIKO_02",8M 0S,15.76,7.67,23.0304375797459,14.9404375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.63600305854644,1.63600305854644,1.52977112140353,3.55,"0175"
"7339","RIKO_02",9M 0S,15.59,7.67,22.8604375797459,14.9404375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.67111928581322,1.67111928581322,1.56043221597275,3.37,"0175"
"7340","RIKO_02",10M 0S,15.42,7.67,22.6904375797459,14.9404375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.70777609595364,1.70777609595364,1.59234752498035,3.19,"0175"
"7341","RIKO_02",11M 0S,15.25,7.67,22.5204375797459,14.9404375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.74607714296051,1.74607714296051,1.62559561211347,3.02,"0175"
"7342","RIKO_02",12M 0S,15.08,7.67,22.3504375797459,14.9404375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.78613559293397,1.78613559293397,1.66026174260057,2.84,"0175"
"7343","RIKO_02",13M 0S,14.91,7.67,22.1804375797459,14.9404375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.82807524083435,1.82807524083435,1.69643861333961,2.67,"0175"
"7344","RIKO_02",14M 0S,14.74,7.67,22.0104375797459,14.9404375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.87203178835088,1.87203178835088,1.73422718060898,2.49,"0175"
"7345","RIKO_02",15M 0S,14.57,7.67,21.8404375797459,14.9404375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.91815431067256,1.91815431067256,1.77373760092343,2.32,"0175"
"7346","RIKO_02",16M 0S,14.4,7.67,21.6704375797459,14.9404375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.96220545157874,1.96368913110396,1.81260448935392,2.15,"0175"
"7347","RIKO_02",17M 0S,14.24,7.67,21.5104375797459,14.9404375797459,6.57,3.32,2610,11592.0520716945,11.6946762955436,3.01449996098032,2.01449996098032,1.85581139625595,1.98,"0175"
"7348","RIKO_02",18M 0S,14.07,7.67,21.3404375797459,14.9404375797459,6.4,3.32,2610,11745,11.3920743213819,3.06801011619386,2.06801011619386,1.90112844145877,1.8,"0175"
"7349","RIKO_02",19M 0S,13.91,7.67,21.1804375797459,14.9404375797459,6.24,3.32,2610,11894.6238663977,11.1072724633474,3.12103601660909,2.12103601660909,1.94584907644315,1.63,"0175"
"7350","RIKO_02",20M 0S,13.74,7.67,21.0104375797459,14.9404375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.18043900224723,2.18043900224723,1.99572914488656,1.46,"0175"
"7351","RIKO_01",0S,17.78,7.21,25.0504375797459,14.4804375797459,10.57,3.32,2610,9139.14387698119,18.8147227464073,2.20863431822523,1.20863431822523,1.14763753650421,5,"0176"
"7352","RIKO_01",1M 0S,17.6,7.21,24.8704375797459,14.4804375797459,10.39,3.32,2610,9217.96881039488,18.4943206561185,2.22957312258332,1.22957312258332,1.1664997206283,4.82,"0176"
"7353","RIKO_01",2M 0S,17.42,7.21,24.6904375797459,14.4804375797459,10.21,3.32,2610,9298.86916128764,18.1739185658296,2.25125021974933,1.25125021974933,1.18599229057573,4.63,"0176"
"7354","RIKO_01",3M 0S,17.24,7.21,24.5104375797459,14.4804375797459,10.03,3.32,2610,9381.9376324288,17.8535164755407,2.2737053582892,1.2737053582892,1.20614738522133,4.45,"0176"
"7355","RIKO_01",4M 0S,17.06,7.21,24.3304375797459,14.4804375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.29698119224779,1.29698119224779,1.22699936591859,4.27,"0176"
"7356","RIKO_01",5M 0S,16.88,7.21,24.1504375797459,14.4804375797459,9.67,3.32,2610,9554.97975172333,17.212712294963,2.32112355156574,1.32112355156574,1.24858501199132,4.09,"0176"
"7357","RIKO_01",6M 0S,16.71,7.21,23.9804375797459,14.4804375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.34723548405065,1.34618174327088,1.27094373722965,3.91,"0176"
"7358","RIKO_01",7M 0S,16.53,7.21,23.8004375797459,14.4804375797459,9.32,3.32,2610,9732.73843401192,16.5897082305124,2.37073656047647,1.37073656047647,1.29280823201797,3.73,"0176"
"7359","RIKO_01",8M 0S,16.36,7.21,23.6304375797459,14.4804375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.39882546429329,1.39773137238957,1.31679405151285,3.55,"0176"
"7360","RIKO_01",9M 0S,16.18,7.21,23.4504375797459,14.4804375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.42422126461992,1.42422126461992,1.34027913592596,3.37,"0176"
"7361","RIKO_01",10M 0S,16.01,7.21,23.2804375797459,14.4804375797459,8.79,3.32,2610,10021.8655147584,15.646302075773,2.4545238616201,1.45338620519234,1.36607635111324,3.19,"0176"
"7362","RIKO_01",11M 0S,15.83,7.21,23.1004375797459,14.4804375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.48204927420426,1.48204927420426,1.39136911824262,3.02,"0176"
"7363","RIKO_01",12M 0S,15.66,7.21,22.9304375797459,14.4804375797459,8.45,3.32,2610,10221.5004861982,15.0410981274496,2.51186565013499,1.51186565013499,1.41761613940182,2.84,"0176"
"7364","RIKO_01",13M 0S,15.49,7.21,22.7604375797459,14.4804375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.54290637000491,1.54290637000491,1.4448724565371,2.67,"0176"
"7365","RIKO_01",14M 0S,15.32,7.21,22.5904375797459,14.4804375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.5752484270827,1.5752484270827,1.47319742771702,2.49,"0176"
"7366","RIKO_01",15M 0S,15.15,7.21,22.4204375797459,14.4804375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.60897540851898,1.60897540851898,1.50265515865351,2.32,"0176"
"7367","RIKO_01",16M 0S,14.98,7.21,22.2504375797459,14.4804375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.64417821668477,1.64417821668477,1.533314987051,2.15,"0176"
"7368","RIKO_01",17M 0S,14.81,7.21,22.0804375797459,14.4804375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.68095588732114,1.68095588732114,1.56525202748585,1.98,"0176"
"7369","RIKO_01",18M 0S,14.64,7.21,21.9104375797459,14.4804375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.71941652000548,1.71941652000548,1.59854778582918,1.8,"0176"
"7370","RIKO_01",19M 0S,14.47,7.21,21.7404375797459,14.4804375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.75967833934445,1.75967833934445,1.63329085379354,1.63,"0176"
"7371","RIKO_01",20M 0S,14.31,7.21,21.5804375797459,14.4804375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.80328134607062,1.80187090883508,1.66957769606397,1.46,"0176"
"7372","RIKO_02",0S,17.16,7.68,24.4304375797459,14.9504375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.39971116617114,1.39865519996206,1.32032861000667,5,"0176"
"7373","RIKO_02",1M 0S,16.98,7.68,24.2504375797459,14.9504375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.42422201544524,1.42422201544524,1.34308875503767,4.82,"0176"
"7374","RIKO_02",2M 0S,16.8,7.68,24.0704375797459,14.9504375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.45233166048692,1.45233166048692,1.36805891797625,4.63,"0176"
"7375","RIKO_02",3M 0S,16.63,7.68,23.9004375797459,14.9504375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.48269180577636,1.4815732375437,1.39397514000377,4.45,"0176"
"7376","RIKO_02",4M 0S,16.45,7.68,23.7204375797459,14.9504375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.51029244511296,1.51029244511296,1.41936958951416,4.27,"0176"
"7377","RIKO_02",5M 0S,16.28,7.68,23.5504375797459,14.9504375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.54310416107575,1.54194001672185,1.44728614048387,4.09,"0176"
"7378","RIKO_02",6M 0S,16.1,7.68,23.3704375797459,14.9504375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.57307182228512,1.57307182228512,1.47467918039113,3.91,"0176"
"7379","RIKO_02",7M 0S,15.93,7.68,23.2004375797459,14.9504375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.60548663559281,1.60548663559281,1.50312917118443,3.73,"0176"
"7380","RIKO_02",8M 0S,15.76,7.68,23.0304375797459,14.9504375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.63926543856939,1.63926543856939,1.53269848937335,3.55,"0176"
"7381","RIKO_02",9M 0S,15.59,7.68,22.8604375797459,14.9504375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.67788161311907,1.67661579033426,1.56530218135982,3.37,"0176"
"7382","RIKO_02",10M 0S,15.42,7.68,22.6904375797459,14.9504375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.71478198494705,1.71348832388625,1.59739431582648,3.19,"0176"
"7383","RIKO_02",11M 0S,15.25,7.68,22.5204375797459,14.9504375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.75334189730697,1.75201914598422,1.63082991278441,3.02,"0176"
"7384","RIKO_02",12M 0S,15.08,7.68,22.3504375797459,14.9504375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.79367587870645,1.79232269873352,1.66569513717489,2.84,"0176"
"7385","RIKO_02",13M 0S,14.91,7.68,22.1804375797459,14.9504375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.83590924427156,1.83452420272032,1.70208368332886,2.67,"0176"
"7386","RIKO_02",14M 0S,14.74,7.68,22.0104375797459,14.9504375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.88017939626109,1.87876095654478,1.74009761576494,2.49,"0176"
"7387","RIKO_02",15M 0S,14.57,7.68,21.8404375797459,14.9504375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,2.922389658003,1.922389658003,1.77745984226329,2.32,"0176"
"7388","RIKO_02",16M 0S,14.4,7.68,21.6704375797459,14.9504375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.97102153923225,1.97102153923225,1.81895623306299,2.15,"0176"
"7389","RIKO_02",17M 0S,14.24,7.68,21.5104375797459,14.9504375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,3.02370454101385,2.02217782345659,1.86243647951122,1.98,"0176"
"7390","RIKO_02",18M 0S,14.07,7.68,21.3404375797459,14.9504375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,3.07281138398133,2.07281138398133,1.90530164970527,1.8,"0176"
"7391","RIKO_02",19M 0S,13.91,7.68,21.1804375797459,14.9504375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,3.13107150219304,2.12946378515124,1.953062061812,1.63,"0176"
"7392","RIKO_02",20M 0S,13.74,7.68,21.0104375797459,14.9504375797459,6.06,3.32,2610,12069.9840452042,10.7868703730585,3.18568725142586,2.18568725142586,2.00025318943585,1.46,"0176"
"7393","RIKO_01",0S,17.78,7.23,25.0504375797459,14.5004375797459,10.55,3.32,2610,9147.80247094314,18.779122514153,2.21282130271476,1.21282130271476,1.15150304646517,5,"0177"
"7394","RIKO_01",1M 0S,17.6,7.23,24.8704375797459,14.5004375797459,10.37,3.32,2610,9226.85360167226,18.4587204238641,2.23387316717847,1.23387316717847,1.17046338789692,4.82,"0177"
"7395","RIKO_01",2M 0S,17.42,7.23,24.6904375797459,14.5004375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.25566876777632,1.25566876777632,1.19005857434708,4.63,"0177"
"7396","RIKO_01",3M 0S,17.24,7.23,24.5104375797459,14.5004375797459,10.01,3.32,2610,9391.30552056632,17.8179162432864,2.27824822613793,1.27824822613793,1.21032103326428,4.45,"0177"
"7397","RIKO_01",4M 0S,17.06,7.23,24.3304375797459,14.5004375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.30165460260841,1.30165460260841,1.23128543884716,4.27,"0177"
"7398","RIKO_01",5M 0S,16.88,7.23,24.1504375797459,14.5004375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.3235263709773,1.32456156766467,1.25176310869736,4.09,"0177"
"7399","RIKO_01",6M 0S,16.71,7.23,23.9804375797459,14.5004375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.34971147084817,1.34971147084817,1.27420106725322,3.91,"0177"
"7400","RIKO_01",7M 0S,16.53,7.23,23.8004375797459,14.5004375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.37583491867104,1.37583491867104,1.29745811258055,3.73,"0177"
"7401","RIKO_01",8M 0S,16.36,7.23,23.6304375797459,14.5004375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.40145287444038,1.40145287444038,1.320216321963,3.55,"0177"
"7402","RIKO_01",9M 0S,16.18,7.23,23.4504375797459,14.5004375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.42963851884254,1.42963851884254,1.3451999302879,3.37,"0177"
"7403","RIKO_01",10M 0S,16.01,7.23,23.2804375797459,14.5004375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.45731944688391,1.45731944688391,1.3696795951149,3.19,"0177"
"7404","RIKO_01",11M 0S,15.83,7.23,23.1004375797459,14.5004375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.48493202597453,1.48609346616036,1.39506672536924,3.02,"0177"
"7405","RIKO_01",12M 0S,15.66,7.23,22.9304375797459,14.5004375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.51782499924563,1.51782499924563,1.42299352263776,2.84,"0177"
"7406","RIKO_01",13M 0S,15.49,7.23,22.7604375797459,14.5004375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.5490635282858,1.5490635282858,1.45041525754162,2.67,"0177"
"7407","RIKO_01",14M 0S,15.32,7.23,22.5904375797459,14.5004375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.58161492504829,1.58161492504829,1.47891461747595,2.49,"0177"
"7408","RIKO_01",15M 0S,15.15,7.23,22.4204375797459,14.5004375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.61556373025766,1.61556373025766,1.50855639872792,2.32,"0177"
"7409","RIKO_01",16M 0S,14.98,7.23,22.2504375797459,14.5004375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.65100190240525,1.65100190240525,1.53941069866352,2.15,"0177"
"7410","RIKO_01",17M 0S,14.81,7.23,22.0804375797459,14.5004375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.68802964955682,1.68802964955682,1.57155346915796,1.98,"0177"
"7411","RIKO_01",18M 0S,14.64,7.23,21.9104375797459,14.5004375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.72675637566001,1.72675637566001,1.60506714083824,1.8,"0177"
"7412","RIKO_01",19M 0S,14.47,7.23,21.7404375797459,14.5004375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.76730176017137,1.76730176017137,1.64004132893863,1.63,"0177"
"7413","RIKO_01",20M 0S,14.31,7.23,21.5804375797459,14.5004375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.8072407830001,1.8072407830001,1.67437968059007,1.46,"0177"
"7414","RIKO_02",0S,17.16,7.7,24.4304375797459,14.9704375797459,9.46,3.32,2610,9660.45184293805,16.8389098562926,2.4022478587358,1.4022478587358,1.32364171800007,5,"0177"
"7415","RIKO_02",1M 0S,16.98,7.7,24.2504375797459,14.9704375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.42944663185783,1.42944663185783,1.34785026240953,4.82,"0177"
"7416","RIKO_02",2M 0S,16.8,7.7,24.0704375797459,14.9704375797459,9.1,3.32,2610,9849.68432583914,16.1981056757149,2.45772140040008,1.45772140040008,1.3729608210731,4.63,"0177"
"7417","RIKO_02",3M 0S,16.63,7.7,23.9004375797459,14.9704375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.48547197577163,1.48547197577163,1.39755083402816,4.45,"0177"
"7418","RIKO_02",4M 0S,16.45,7.7,23.7204375797459,14.9704375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.51603025641608,1.51603025641608,1.42456594494629,4.27,"0177"
"7419","RIKO_02",5M 0S,16.28,7.7,23.5504375797459,14.9704375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.54606815193947,1.54606815193947,1.45105704814972,4.09,"0177"
"7420","RIKO_02",6M 0S,16.1,7.7,23.3704375797459,14.9704375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.57919818376675,1.57919818376675,1.48020191201425,3.91,"0177"
"7421","RIKO_02",7M 0S,15.93,7.7,23.2004375797459,14.9704375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.61181831635974,1.61181831635974,1.50882341094078,3.73,"0177"
"7422","RIKO_02",8M 0S,15.76,7.7,23.0304375797459,14.9704375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.64581448432267,1.64581448432267,1.53857359718414,3.55,"0177"
"7423","RIKO_02",9M 0S,15.59,7.7,22.8604375797459,14.9704375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.68127563290757,1.68127563290757,1.56952057824027,3.37,"0177"
"7424","RIKO_02",10M 0S,15.42,7.7,22.6904375797459,14.9704375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.71829854192237,1.71829854192237,1.60173805376266,3.19,"0177"
"7425","RIKO_02",11M 0S,15.25,7.7,22.5204375797459,14.9704375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.75698870776698,1.75698870776698,1.63530590154047,3.02,"0177"
"7426","RIKO_02",12M 0S,15.08,7.7,22.3504375797459,14.9704375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.79746134737679,1.79746134737679,1.67031083873641,2.84,"0177"
"7427","RIKO_02",13M 0S,14.91,7.7,22.1804375797459,14.9704375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.83984254419427,1.83984254419427,1.70684716990811,2.67,"0177"
"7428","RIKO_02",14M 0S,14.74,7.7,22.0104375797459,14.9704375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,2.88427056017623,1.88427056017623,1.74501763539799,2.49,"0177"
"7429","RIKO_02",15M 0S,14.57,7.7,21.8404375797459,14.9704375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.9308973425969,1.9308973425969,1.78493437616318,2.32,"0177"
"7430","RIKO_02",16M 0S,14.4,7.7,21.6704375797459,14.9704375797459,6.7,3.32,2610,11479.0409917184,11.9260778051967,2.97989026024488,1.97989026024488,1.82672003412657,2.15,"0177"
"7431","RIKO_02",17M 0S,14.24,7.7,21.5104375797459,14.9704375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.02832794245271,2.02832794245271,1.86787515660018,1.98,"0177"
"7432","RIKO_02",18M 0S,14.07,7.7,21.3404375797459,14.9704375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.08245914342868,2.08245914342868,1.91368418851979,1.8,"0177"
"7433","RIKO_02",19M 0S,13.91,7.7,21.1804375797459,14.9704375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.14117173284527,2.13955882961947,1.9617966136884,1.63,"0177"
"7434","RIKO_02",20M 0S,13.74,7.7,21.0104375797459,14.9704375797459,6.04,3.32,2610,12089.9509472654,10.7512701408042,3.19623588470872,2.19623588470872,2.00934239503541,1.46,"0177"
"7435","RIKO_01",0S,17.78,7.16,25.0504375797459,14.4304375797459,10.62,3.32,2610,9117.60450252186,18.9037233270431,2.19823585156692,1.19823585156692,1.13803425853438,5,"0178"
"7436","RIKO_01",1M 0S,17.6,7.16,24.8704375797459,14.4304375797459,10.44,3.32,2610,9195.86863760026,18.5833212367542,2.21889509038704,1.21889509038704,1.1566536005166,4.82,"0178"
"7437","RIKO_01",2M 0S,17.42,7.16,24.6904375797459,14.4304375797459,10.26,3.32,2610,9276.18342570739,18.2629191464654,2.24027921477979,1.24027921477979,1.17589233731074,4.63,"0178"
"7438","RIKO_01",3M 0S,17.24,7.16,24.5104375797459,14.4304375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.26242705790086,1.26242705790086,1.19578189906812,4.45,"0178"
"7439","RIKO_01",4M 0S,17.06,7.16,24.3304375797459,14.4304375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.28538027713542,1.28538027713542,1.21635587902114,4.27,"0178"
"7440","RIKO_01",5M 0S,16.88,7.16,24.1504375797459,14.4304375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.30918361560089,1.30918361560089,1.23765022282505,4.09,"0178"
"7441","RIKO_01",6M 0S,16.71,7.16,23.9804375797459,14.4304375797459,9.55,3.32,2610,9614.82363373626,16.9991109014371,2.33248845483149,1.33248845483149,1.25845766174797,3.91,"0178"
"7442","RIKO_01",7M 0S,16.53,7.16,23.8004375797459,14.4304375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.35808588512708,1.35808588512707,1.28126546234424,3.73,"0178"
"7443","RIKO_01",8M 0S,16.36,7.16,23.6304375797459,14.4304375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.38577418320356,1.38468604392173,1.30491524218461,3.55,"0178"
"7444","RIKO_01",9M 0S,16.18,7.16,23.4504375797459,14.4304375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.41078323100229,1.41078323100229,1.32806702244014,3.37,"0178"
"7445","RIKO_01",10M 0S,16.01,7.16,23.2804375797459,14.4304375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.4378830218803,1.4378830218803,1.35205515814646,3.19,"0178"
"7446","RIKO_01",11M 0S,15.83,7.16,23.1004375797459,14.4304375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.4677352645491,1.4677352645491,1.37841730684208,3.02,"0178"
"7447","RIKO_01",12M 0S,15.66,7.16,22.9304375797459,14.4304375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.49708996984008,1.49708996984008,1.40427652852557,2.84,"0178"
"7448","RIKO_01",13M 0S,15.49,7.16,22.7604375797459,14.4304375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.52764282636743,1.52764282636743,1.43112454226675,2.67,"0178"
"7449","RIKO_01",14M 0S,15.32,7.16,22.5904375797459,14.4304375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.55946871858342,1.55946871858342,1.45901916689787,2.49,"0178"
"7450","RIKO_01",15M 0S,15.15,7.16,22.4204375797459,14.4304375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.59264890408519,1.59264890408519,1.48802281874332,2.32,"0178"
"7451","RIKO_01",16M 0S,14.98,7.16,22.2504375797459,14.4304375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.62727170634791,1.62727170634791,1.51820297785253,2.15,"0178"
"7452","RIKO_01",17M 0S,14.81,7.16,22.0804375797459,14.4304375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.66343329982231,1.66343329982231,1.5496327121444,1.98,"0178"
"7453","RIKO_01",18M 0S,14.64,7.16,21.9104375797459,14.4304375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.701238602091,1.701238602091,1.5823912680329,1.8,"0178"
"7454","RIKO_01",19M 0S,14.47,7.16,21.7404375797459,14.4304375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.74080229051172,1.74080229051172,1.61656473758377,1.63,"0178"
"7455","RIKO_01",20M 0S,14.31,7.16,21.5804375797459,14.4304375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,2.78365052431942,1.78224996409534,1.65224681402741,1.46,"0178"
"7456","RIKO_02",0S,17.16,7.63,24.4304375797459,14.9004375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.38710764113873,1.38605722097066,1.30882109165314,5,"0178"
"7457","RIKO_02",1M 0S,16.98,7.63,24.2504375797459,14.9004375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.41125826135195,1.41125826135195,1.33126905451567,4.82,"0178"
"7458","RIKO_02",2M 0S,16.8,7.63,24.0704375797459,14.9004375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.43896016833595,1.43896016833595,1.3558923077056,4.63,"0178"
"7459","RIKO_02",3M 0S,16.63,7.63,23.9004375797459,14.9004375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.46888373121698,1.4677713841647,1.381443592956,4.45,"0178"
"7460","RIKO_02",4M 0S,16.45,7.63,23.7204375797459,14.9004375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.49606176231754,1.49606176231754,1.40647562932432,4.27,"0178"
"7461","RIKO_02",5M 0S,16.28,7.63,23.5504375797459,14.9004375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.5254641322128,1.5254641322128,1.4324315782643,4.09,"0178"
"7462","RIKO_02",6M 0S,16.1,7.63,23.3704375797459,14.9004375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.5578824962976,1.5578824962976,1.46097935975544,3.91,"0178"
"7463","RIKO_02",7M 0S,15.93,7.63,23.2004375797459,14.9004375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.58979093296876,1.58979093296876,1.48900601989913,3.73,"0178"
"7464","RIKO_02",8M 0S,15.76,7.63,23.0304375797459,14.9004375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.62303379380574,1.62303379380574,1.51812900887353,3.55,"0178"
"7465","RIKO_02",9M 0S,15.59,7.63,22.8604375797459,14.9004375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.66103959039506,1.65978172875984,1.55023307750851,3.37,"0178"
"7466","RIKO_02",10M 0S,15.42,7.63,22.6904375797459,14.9004375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.69733479995382,1.69604945291011,1.58182575654217,3.19,"0178"
"7467","RIKO_02",11M 0S,15.25,7.63,22.5204375797459,14.9004375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.7352516088884,1.73393754844162,1.61473289733981,3.02,"0178"
"7468","RIKO_02",12M 0S,15.08,7.63,22.3504375797459,14.9004375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.77490117522052,1.77355708919902,1.64903827805073,2.84,"0178"
"7469","RIKO_02",13M 0S,14.91,7.63,22.1804375797459,14.9004375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.8164050541459,1.81502953832747,1.68483295090993,2.67,"0178"
"7470","RIKO_02",14M 0S,14.74,7.63,22.0104375797459,14.9004375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.85587408490024,1.85587408490024,1.71997118181983,2.49,"0178"
"7471","RIKO_02",15M 0S,14.57,7.63,21.8404375797459,14.9004375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.90133497746984,1.90133497746984,1.75894787159463,2.32,"0178"
"7472","RIKO_02",16M 0S,14.4,7.63,21.6704375797459,14.9004375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.94907898724383,1.94907898724382,1.79973204182578,2.15,"0178"
"7473","RIKO_02",17M 0S,14.24,7.63,21.5104375797459,14.9004375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,3.00079768843041,1.99928253691526,1.84245240537789,1.98,"0178"
"7474","RIKO_02",18M 0S,14.07,7.63,21.3404375797459,14.9004375797459,6.44,3.32,2610,11708.468029699,11.4632747858906,3.04895415273924,2.04895415273924,1.88455481244235,1.8,"0178"
"7475","RIKO_02",19M 0S,13.91,7.63,21.1804375797459,14.9004375797459,6.27,3.32,2610,11866.1337084411,11.1606728117288,3.10610282992675,2.10450793359501,1.93144942226287,1.63,"0178"
"7476","RIKO_02",20M 0S,13.74,7.63,21.0104375797459,14.9004375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.15961779764987,2.15961779764987,1.97776858372101,1.46,"0178"
"7477","RIKO_01",0S,17.78,7.3,25.0504375797459,14.5704375797459,10.48,3.32,2610,9178.3024923578,18.6545217012629,2.22760159767564,1.22760159767564,1.16514260649109,5,"0179"
"7478","RIKO_01",1M 0S,17.6,7.3,24.8704375797459,14.5704375797459,10.3,3.32,2610,9258.1538976317,18.334119610974,2.24905482947968,1.24905482947968,1.18445117259681,4.82,"0179"
"7479","RIKO_01",2M 0S,17.42,7.3,24.6904375797459,14.5704375797459,10.12,3.32,2610,9340.12636286621,18.0137175206852,2.27127121972734,1.27127121972734,1.20441047993018,4.63,"0179"
"7480","RIKO_01",3M 0S,17.24,7.3,24.5104375797459,14.5704375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.29429222773045,1.29429222773045,1.22505398946557,4.45,"0179"
"7481","RIKO_01",4M 0S,17.06,7.3,24.3304375797459,14.5704375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.31816237127466,1.31816237127466,1.24641749625818,4.27,"0179"
"7482","RIKO_01",5M 0S,16.88,7.3,24.1504375797459,14.5704375797459,9.58,3.32,2610,9599.75730382157,17.0525112498186,2.34292951394997,1.34292951394997,1.26853933657431,4.09,"0179"
"7483","RIKO_01",6M 0S,16.71,7.3,23.9804375797459,14.5704375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.36719072727319,1.36719072727319,1.29016550387398,3.91,"0179"
"7484","RIKO_01",7M 0S,16.53,7.3,23.8004375797459,14.5704375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.3938531683251,1.3938531683251,1.31388228025001,3.73,"0179"
"7485","RIKO_01",8M 0S,16.36,7.3,23.6304375797459,14.5704375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.42268118714262,1.42157621476693,1.33848734443345,3.55,"0179"
"7486","RIKO_01",9M 0S,16.18,7.3,23.4504375797459,14.5704375797459,8.88,3.32,2610,9970.94969588343,15.8065031209174,2.44879107473431,1.44879107473431,1.36258687958969,3.37,"0179"
"7487","RIKO_01",10M 0S,16.01,7.3,23.2804375797459,14.5704375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.47706828285197,1.47706828285197,1.38757015330566,3.19,"0179"
"7488","RIKO_01",11M 0S,15.83,7.3,23.1004375797459,14.5704375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.50823736736702,1.50823736736702,1.41504136802816,3.02,"0179"
"7489","RIKO_01",12M 0S,15.66,7.3,22.9304375797459,14.5704375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.53890726598573,1.53890726598573,1.44200422215829,2.84,"0179"
