"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"7490","RIKO_01",13M 0S,15.49,7.3,22.7604375797459,14.5704375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.57085039604892,1.57085039604892,1.4700145609884,2.67,"0179"
"7491","RIKO_01",14M 0S,15.32,7.3,22.5904375797459,14.5704375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.60414772364597,1.60414772364597,1.49913463457851,2.49,"0179"
"7492","RIKO_01",15M 0S,15.15,7.3,22.4204375797459,14.5704375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.63888722848926,1.63888722848926,1.52943172521368,2.32,"0179"
"7493","RIKO_01",16M 0S,14.98,7.3,22.2504375797459,14.5704375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.67516468016155,1.67516468016155,1.56097866639187,2.15,"0179"
"7494","RIKO_01",17M 0S,14.81,7.3,22.0804375797459,14.5704375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.71308451979237,1.71308451979237,1.59385442739426,1.98,"0179"
"7495","RIKO_01",18M 0S,14.64,7.3,21.9104375797459,14.5704375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.75276086425622,1.75276086425623,1.62814477331456,1.8,"0179"
"7496","RIKO_01",19M 0S,14.47,7.3,21.7404375797459,14.5704375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.79431865322743,1.79431865322743,1.66394301216122,1.63,"0179"
"7497","RIKO_01",20M 0S,14.31,7.3,21.5804375797459,14.5704375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.83932353480581,1.83789496337724,1.70135084273529,1.46,"0179"
"7498","RIKO_02",0S,17.16,7.77,24.4304375797459,15.0404375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.42273611339453,1.42167001531351,1.34133383029781,5,"0179"
"7499","RIKO_02",1M 0S,16.98,7.77,24.2504375797459,15.0404375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.44791148139421,1.44791148139421,1.36466902843082,4.82,"0179"
"7500","RIKO_02",2M 0S,16.8,7.77,24.0704375797459,15.0404375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.47677350427915,1.47677350427915,1.39027846321147,4.63,"0179"
"7501","RIKO_02",3M 0S,16.63,7.77,23.9004375797459,15.0404375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.50793951905545,1.50680957555262,1.41686745581449,4.45,"0179"
"7502","RIKO_02",4M 0S,16.45,7.77,23.7204375797459,15.0404375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.53632082300008,1.53632082300008,1.44293030304996,4.27,"0179"
"7503","RIKO_02",5M 0S,16.28,7.77,23.5504375797459,15.0404375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.57003114631067,1.56885467572243,1.47159211681844,4.09,"0179"
"7504","RIKO_02",6M 0S,16.1,7.77,23.3704375797459,15.0404375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.60087211808412,1.60087211808412,1.49972712055252,3.91,"0179"
"7505","RIKO_02",7M 0S,15.93,7.77,23.2004375797459,15.0404375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.6342236205442,1.6342236205442,1.52895890565674,3.73,"0179"
"7506","RIKO_02",8M 0S,15.76,7.77,23.0304375797459,15.0404375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.66899433587493,1.66899433587493,1.5593528804528,3.55,"0179"
"7507","RIKO_02",9M 0S,15.59,7.77,22.8604375797459,15.0404375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.70874068420495,1.70746027447384,1.5928801645143,3.37,"0179"
"7508","RIKO_02",10M 0S,15.42,7.77,22.6904375797459,15.0404375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.74676240100009,1.74545350047653,1.62589606628811,3.19,"0179"
"7509","RIKO_02",11M 0S,15.25,7.77,22.5204375797459,15.0404375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.78651469125043,1.78517600316475,1.6603095893755,3.02,"0179"
"7510","RIKO_02",12M 0S,15.08,7.77,22.3504375797459,15.0404375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.82811845803297,1.82674859501927,1.69621139843415,2.84,"0179"
"7511","RIKO_02",13M 0S,14.91,7.77,22.1804375797459,15.0404375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.87170613515297,1.87030361060879,1.7337001734127,2.67,"0179"
"7512","RIKO_02",14M 0S,14.74,7.77,22.0104375797459,15.0404375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.9132374094176,1.9132374094176,1.77052964916806,2.49,"0179"
"7513","RIKO_02",15M 0S,14.57,7.77,21.8404375797459,15.0404375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,2.96106834465304,1.96106834465304,1.81141506877832,2.32,"0179"
"7514","RIKO_02",16M 0S,14.4,7.77,21.6704375797459,15.0404375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,3.0113521483621,2.0113521483621,1.8542333917084,2.15,"0179"
"7515","RIKO_02",17M 0S,14.24,7.77,21.5104375797459,15.0404375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,3.06583045567193,2.06428246805583,1.89912500667958,1.98,"0179"
"7516","RIKO_02",18M 0S,14.07,7.77,21.3404375797459,15.0404375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.11670868946678,2.11670868946678,1.9434078862278,1.8,"0179"
"7517","RIKO_02",19M 0S,13.91,7.77,21.1804375797459,15.0404375797459,6.13,3.32,2610,12000.8710939949,10.9114711859486,3.1770415568745,2.17541023550419,1.9927787031314,1.63,"0179"
"7518","RIKO_02",20M 0S,13.74,7.77,21.0104375797459,15.0404375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.233712687377,2.233712687377,2.04159294746024,1.46,"0179"
"7519","RIKO_01",0S,17.78,7.32,25.0504375797459,14.5904375797459,10.46,3.32,2610,9187.07296974581,18.6189214690086,2.23186087415303,1.23186087415303,1.16907144527953,5,"0180"
"7520","RIKO_01",1M 0S,17.6,7.32,24.8704375797459,14.5904375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.25343042253314,1.25343042253314,1.18848085837563,4.82,"0180"
"7521","RIKO_01",2M 0S,17.42,7.32,24.6904375797459,14.5904375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.27576878649908,1.27576878649908,1.2085456385382,4.63,"0180"
"7522","RIKO_01",3M 0S,17.24,7.32,24.5104375797459,14.5904375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.29891781689926,1.29891781689926,1.22929954890101,4.45,"0180"
"7523","RIKO_01",4M 0S,17.06,7.32,24.3304375797459,14.5904375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.32292245827933,1.32292245827933,1.2507787123282,4.27,"0180"
"7524","RIKO_01",5M 0S,16.88,7.32,24.1504375797459,14.5904375797459,9.57,3.32,2610,9604.77154145982,17.0347111336914,2.3453777161589,1.34642264823832,1.2717653588447,4.09,"0180"
"7525","RIKO_01",6M 0S,16.71,7.32,23.9804375797459,14.5904375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.37223266705439,1.37223266705439,1.294768021739,3.91,"0180"
"7526","RIKO_01",7M 0S,16.53,7.32,23.8004375797459,14.5904375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.39905154654079,1.39905154654079,1.3186181194613,3.73,"0180"
"7527","RIKO_01",8M 0S,16.36,7.32,23.6304375797459,14.5904375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.42536114420804,1.42536114420804,1.34196428563209,3.55,"0180"
"7528","RIKO_01",9M 0S,16.18,7.32,23.4504375797459,14.5904375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.45431881982401,1.45431881982401,1.36760203245252,3.37,"0180"
"7529","RIKO_01",10M 0S,16.01,7.32,23.2804375797459,14.5904375797459,8.69,3.32,2610,10079.3637806781,15.4683009145014,2.48276924552827,1.48276924552827,1.39273146608604,3.19,"0180"
"7530","RIKO_01",11M 0S,15.83,7.32,23.1004375797459,14.5904375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.51118130793905,1.51235501685924,1.41880168381495,3.02,"0180"
"7531","RIKO_01",12M 0S,15.66,7.32,22.9304375797459,14.5904375797459,8.34,3.32,2610,10288.6876483437,14.8452968500508,2.54499577261879,1.54499577261879,1.44749076610237,2.84,"0180"
"7532","RIKO_01",13M 0S,15.49,7.32,22.7604375797459,14.5904375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.57714378747132,1.57714378747132,1.47567208001872,2.67,"0180"
"7533","RIKO_01",14M 0S,15.32,7.32,22.5904375797459,14.5904375797459,8,3.32,2610,10505.047358294,14.2400929017274,2.61065809295509,1.61065809295509,1.50497251063344,2.49,"0180"
"7534","RIKO_01",15M 0S,15.15,7.32,22.4204375797459,14.5904375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.64562768118017,1.64562768118016,1.53546007075884,2.32,"0180"
"7535","RIKO_01",16M 0S,14.98,7.32,22.2504375797459,14.5904375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.68214944433952,1.68214944433952,1.56720839834352,2.15,"0180"
"7536","RIKO_01",17M 0S,14.81,7.32,22.0804375797459,14.5904375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.72032907124709,1.72032907124709,1.60029735029853,1.98,"0180"
"7537","RIKO_01",18M 0S,14.64,7.32,21.9104375797459,14.5904375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.76028206880337,1.76028206880337,1.63481367317183,1.8,"0180"
"7538","RIKO_01",19M 0S,14.47,7.32,21.7404375797459,14.5904375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.80213492918052,1.80213492918052,1.6708517625295,1.63,"0180"
"7539","RIKO_01",20M 0S,14.31,7.32,21.5804375797459,14.5904375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.84338551411169,1.84338551411169,1.70625212950208,1.46,"0180"
"7540","RIKO_02",0S,17.16,7.79,24.4304375797459,15.0604375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.42532174425194,1.42532174425194,1.34469811050822,5,"0180"
"7541","RIKO_02",1M 0S,16.98,7.79,24.2504375797459,15.0604375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.4532388186769,1.4532388186769,1.36951873917568,4.82,"0180"
"7542","RIKO_02",2M 0S,16.8,7.79,24.0704375797459,15.0604375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.48227133669708,1.48227133669708,1.39527288419738,4.63,"0180"
"7543","RIKO_02",3M 0S,16.63,7.79,23.9004375797459,15.0604375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.51077655471049,1.51077655471049,1.4205017275545,4.45,"0180"
"7544","RIKO_02",4M 0S,16.45,7.79,23.7204375797459,15.0604375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.54217837686382,1.54217837686382,1.44822847015242,4.27,"0180"
"7545","RIKO_02",5M 0S,16.28,7.79,23.5504375797459,15.0604375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.57305827369148,1.57305827369148,1.47542736989998,4.09,"0180"
"7546","RIKO_02",6M 0S,16.1,7.79,23.3704375797459,15.0604375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.60399816630297,1.60520008937989,1.5036674586036,3.91,"0180"
"7547","RIKO_02",7M 0S,15.93,7.79,23.2004375797459,15.0604375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.64069591445217,1.64069591445217,1.53477140565428,3.73,"0180"
"7548","RIKO_02",8M 0S,15.76,7.79,23.0304375797459,15.0604375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.67569193772154,1.67569193772154,1.5653524459701,3.55,"0180"
"7549","RIKO_02",9M 0S,15.59,7.79,22.8604375797459,15.0604375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.71221342867188,1.71221342867188,1.5971769459548,3.37,"0180"
"7550","RIKO_02",10M 0S,15.42,7.79,22.6904375797459,15.0604375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.75036235172224,1.75036235172224,1.63032232020452,3.19,"0180"
"7551","RIKO_02",11M 0S,15.25,7.79,22.5204375797459,15.0604375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.79024996563548,1.79024996563548,1.66487254567851,3.02,"0180"
"7552","RIKO_02",12M 0S,15.08,7.79,22.3504375797459,15.0604375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.83199790722095,1.83199790722095,1.70091887211108,2.84,"0180"
"7553","RIKO_02",13M 0S,14.91,7.79,22.1804375797459,15.0604375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.87573943028661,1.87573943028661,1.73856062675316,2.67,"0180"
"7554","RIKO_02",14M 0S,14.74,7.79,22.0104375797459,15.0604375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.92162082642312,1.92162082642312,1.77790612838683,2.49,"0180"
"7555","RIKO_02",15M 0S,14.57,7.79,21.8404375797459,15.0604375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.96980305953403,1.96980305953403,1.8190737283245,2.32,"0180"
"7556","RIKO_02",16M 0S,14.4,7.79,21.6704375797459,15.0604375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,3.02046365259315,2.02046365259315,1.86219299946294,2.15,"0180"
"7557","RIKO_02",17M 0S,14.24,7.79,21.5104375797459,15.0604375797459,6.45,3.32,2610,11699.3881772053,11.4810749020177,3.0705836811846,2.0705836811846,1.90468581602157,1.98,"0180"
"7558","RIKO_02",18M 0S,14.07,7.79,21.3404375797459,15.0604375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.12663451331858,2.12663451331858,1.95201208520986,1.8,"0180"
"7559","RIKO_02",19M 0S,13.91,7.79,21.1804375797459,15.0604375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.18223280124848,2.18223280124848,1.99875431185376,1.63,"0180"
"7560","RIKO_02",20M 0S,13.74,7.79,21.0104375797459,15.0604375797459,5.95,3.32,2610,12181.0443729923,10.5910690956597,3.24458230985558,2.24458230985558,2.05093474453341,1.46,"0180"
"7561","RIKO_01",0S,17.78,7.34,25.0504375797459,14.6104375797459,10.44,3.32,2610,9195.86863760026,18.5833212367542,2.23613646969738,1.23613646969738,1.17301456842471,5,"0181"
"7562","RIKO_01",1M 0S,17.6,7.34,24.8704375797459,14.6104375797459,10.26,3.32,2610,9276.18342570739,18.2629191464654,2.25782307442892,1.25782307442892,1.19252543885951,4.82,"0181"
"7563","RIKO_01",2M 0S,17.42,7.34,24.6904375797459,14.6104375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.280284200758,1.28028420075801,1.21269634023445,4.63,"0181"
"7564","RIKO_01",3M 0S,17.24,7.34,24.5104375797459,14.6104375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.30356209531724,1.30356209531724,1.23356134096119,4.45,"0181"
"7565","RIKO_01",4M 0S,17.06,7.34,24.3304375797459,14.6104375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.32770213411941,1.32770213411941,1.25515689514948,4.27,"0181"
"7566","RIKO_01",5M 0S,16.88,7.34,24.1504375797459,14.6104375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.35275311778204,1.35275311778204,1.27752205515633,4.09,"0181"
"7567","RIKO_01",6M 0S,16.71,7.34,23.9804375797459,14.6104375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.37729613059132,1.37729613059132,1.29938907610538,3.91,"0181"
"7568","RIKO_01",7M 0S,16.53,7.34,23.8004375797459,14.6104375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.40427255099463,1.40427255099463,1.32337338418206,3.73,"0181"
"7569","RIKO_01",8M 0S,16.36,7.34,23.6304375797459,14.6104375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.43073888510429,1.43073888510429,1.34685264842554,3.55,"0181"
"7570","RIKO_01",9M 0S,16.18,7.34,23.4504375797459,14.6104375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.45987157733492,1.45987157733492,1.37263852231898,3.37,"0181"
"7571","RIKO_01",10M 0S,16.01,7.34,23.2804375797459,14.6104375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.48849651022384,1.48849651022384,1.39791514207223,3.19,"0181"
"7572","RIKO_01",11M 0S,15.83,7.34,23.1004375797459,14.6104375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.52005474012258,1.52005474012258,1.4257134683638,3.02,"0181"
"7573","RIKO_01",12M 0S,15.66,7.34,22.9304375797459,14.6104375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.55111355091835,1.55111355091835,1.4530020192162,2.84,"0181"
"7574","RIKO_01",13M 0S,15.49,7.34,22.7604375797459,14.6104375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.58346806670438,1.58346806670438,1.48135557541612,2.67,"0181"
"7575","RIKO_01",14M 0S,15.32,7.34,22.5904375797459,14.6104375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.61720109569432,1.61720109569432,1.51083772462695,2.49,"0181"
"7576","RIKO_01",15M 0S,15.15,7.34,22.4204375797459,14.6104375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.65240265603594,1.65240265603594,1.54151721942783,2.32,"0181"
"7577","RIKO_01",16M 0S,14.98,7.34,22.2504375797459,14.6104375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.68917077796344,1.68917077796344,1.57346851258414,2.15,"0181"
"7578","RIKO_01",17M 0S,14.81,7.34,22.0804375797459,14.6104375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.72761241548068,1.72761241548068,1.60677236029484,1.98,"0181"
"7579","RIKO_01",18M 0S,14.64,7.34,21.9104375797459,14.6104375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.76784448543023,1.76784448543023,1.64151650370591,1.8,"0181"
"7580","RIKO_01",19M 0S,14.47,7.34,21.7404375797459,14.6104375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.80999505520907,1.80999505520907,1.67779644079854,1.63,"0181"
"7581","RIKO_01",20M 0S,14.31,7.34,21.5804375797459,14.6104375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.85154443954673,1.85154443954673,1.7134383379884,1.46,"0181"
"7582","RIKO_02",0S,17.16,7.81,24.4304375797459,15.0804375797459,9.34,3.32,2610,9722.31235878138,16.6253084627667,2.43311185692085,1.43204119310928,1.3507920509377,5,"0181"
"7583","RIKO_02",1M 0S,16.98,7.81,24.2504375797459,15.0804375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.45858939407205,1.45858939407205,1.37438838339098,4.82,"0181"
"7584","RIKO_02",2M 0S,16.8,7.81,24.0704375797459,15.0804375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.48779363110575,1.48779363110575,1.4002882202949,4.63,"0181"
"7585","RIKO_02",3M 0S,16.63,7.81,23.9004375797459,15.0804375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.51646992558284,1.51646992558284,1.4256617251092,4.45,"0181"
"7586","RIKO_02",4M 0S,16.45,7.81,23.7204375797459,15.0804375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.54806304903249,1.54806304903249,1.45354966827276,4.27,"0181"
"7587","RIKO_02",5M 0S,16.28,7.81,23.5504375797459,15.0804375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.57913397209453,1.57913397209453,1.4809089549447,4.09,"0181"
"7588","RIKO_02",6M 0S,16.1,7.81,23.3704375797459,15.0804375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.61342156135593,1.61342156135593,1.51102303230011,3.91,"0181"
"7589","RIKO_02",7M 0S,15.93,7.81,23.2004375797459,15.0804375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.64720009158137,1.64720009158137,1.54061068583084,3.73,"0181"
"7590","RIKO_02",8M 0S,15.76,7.81,23.0304375797459,15.0804375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.6824232381938,1.6824232381938,1.57138020561642,3.55,"0181"
"7591","RIKO_02",9M 0S,15.59,7.81,22.8604375797459,15.0804375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.71918569969675,1.71918569969675,1.60340384850996,3.37,"0181"
"7592","RIKO_02",10M 0S,15.42,7.81,22.6904375797459,15.0804375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.76121904521588,1.7599032557422,1.6387652763568,3.19,"0181"
"7593","RIKO_02",11M 0S,15.25,7.81,22.5204375797459,15.0804375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.80151611623697,1.80017022121678,1.67362479524889,3.02,"0181"
"7594","RIKO_02",12M 0S,15.08,7.81,22.3504375797459,15.0804375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.84370037791194,1.84232296744362,1.70999959775628,2.84,"0181"
"7595","RIKO_02",13M 0S,14.91,7.81,22.1804375797459,15.0804375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.88384010473813,1.88384010473813,1.74570924128239,2.67,"0181"
"7596","RIKO_02",14M 0S,14.74,7.81,22.0104375797459,15.0804375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.93005263255998,1.93005263255998,1.78532199191933,2.49,"0181"
"7597","RIKO_02",15M 0S,14.57,7.81,21.8404375797459,15.0804375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,2.97858945911845,1.97858945911845,1.82677422821447,2.32,"0181"
"7598","RIKO_02",16M 0S,14.4,7.81,21.6704375797459,15.0804375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.02963046185747,2.02963046185746,1.87019712532109,2.15,"0181"
"7599","RIKO_02",17M 0S,14.24,7.81,21.5104375797459,15.0804375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.08013448579171,2.08013448579171,1.91299465858645,1.98,"0181"
"7600","RIKO_02",18M 0S,14.07,7.81,21.3404375797459,15.0804375797459,6.26,3.32,2610,11875.607668999,11.1428726956017,3.13662376096497,2.13662376096497,1.96066673543024,1.8,"0181"
"7601","RIKO_02",19M 0S,13.91,7.81,21.1804375797459,15.0804375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.19790882489995,2.19626678877515,2.0107755242217,1.63,"0181"
"7602","RIKO_02",20M 0S,13.74,7.81,21.0104375797459,15.0804375797459,5.93,3.32,2610,12201.5684724212,10.5554688634054,3.2555252518787,2.2555252518787,2.06033410225589,1.46,"0181"
"7603","RIKO_01",0S,17.78,7.28,25.0504375797459,14.5504375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.2233585470134,1.2233585470134,1.16122797457997,5,"0182"
"7604","RIKO_01",1M 0S,17.6,7.28,24.8704375797459,14.5504375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.24469619608921,1.24469619608921,1.18043629939668,4.82,"0182"
"7605","RIKO_01",2M 0S,17.42,7.28,24.6904375797459,14.5504375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.26679139483636,1.26679139483636,1.20029077726748,4.63,"0182"
"7606","RIKO_01",3M 0S,17.24,7.28,24.5104375797459,14.5504375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.28968521522497,1.28968521522497,1.22082457008912,4.45,"0182"
"7607","RIKO_01",4M 0S,17.06,7.28,24.3304375797459,14.5504375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.3110587072156,1.31208015767525,1.24087328581488,4.27,"0182"
"7608","RIKO_01",5M 0S,16.88,7.28,24.1504375797459,14.5504375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.33561547800632,1.33665606073264,1.26283177116384,4.09,"0182"
"7609","RIKO_01",6M 0S,16.71,7.28,23.9804375797459,14.5504375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.36217017429912,1.36217017429912,1.28558141119997,3.91,"0182"
"7610","RIKO_01",7M 0S,16.53,7.28,23.8004375797459,14.5504375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.38609770449684,1.38717761810375,1.30783282860429,3.73,"0182"
"7611","RIKO_01",8M 0S,16.36,7.28,23.6304375797459,14.5504375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.41467673388113,1.41467673388113,1.33224839971153,3.55,"0182"
"7612","RIKO_01",9M 0S,16.18,7.28,23.4504375797459,14.5504375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.44054598694059,1.44166832139626,1.35615962770644,3.37,"0182"
"7613","RIKO_01",10M 0S,16.01,7.28,23.2804375797459,14.5504375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.47139344142505,1.47139344142505,1.38243105932492,3.19,"0182"
"7614","RIKO_01",11M 0S,15.83,7.28,23.1004375797459,14.5504375797459,8.56,3.32,2610,10155.6126004156,15.2368994048483,2.49944681584588,1.50061504014494,1.40819499105005,3.02,"0182"
"7615","RIKO_01",12M 0S,15.66,7.28,22.9304375797459,14.5504375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.52982893249591,1.53102082760914,1.43493746815956,2.84,"0182"
"7616","RIKO_01",13M 0S,15.49,7.28,22.7604375797459,14.5504375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.5645876667041,1.5645876667041,1.46438284064407,2.67,"0182"
"7617","RIKO_01",14M 0S,15.32,7.28,22.5904375797459,14.5504375797459,8.04,3.32,2610,10478.8828161511,14.311293366236,2.59766974423392,1.59766974423392,1.49332390577215,2.49,"0182"
"7618","RIKO_01",15M 0S,15.15,7.28,22.4204375797459,14.5504375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.6321810347701,1.6321810347701,1.52343197783153,2.32,"0182"
"7619","RIKO_01",16M 0S,14.98,7.28,22.2504375797459,14.5504375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.66821620047282,1.66821620047282,1.55477909608252,2.15,"0182"
"7620","RIKO_01",17M 0S,14.81,7.28,22.0804375797459,14.5504375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.70587845201072,1.70587845201072,1.58744335365884,1.98,"0182"
"7621","RIKO_01",18M 0S,14.64,7.28,21.9104375797459,14.5504375797459,7.36,3.32,2610,10952.2689727825,13.1008854695892,2.74528053582075,1.74528053582075,1.62150954714172,1.8,"0182"
"7622","RIKO_01",19M 0S,14.47,7.28,21.7404375797459,14.5504375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.78267565883899,1.78406454772787,1.6549350058195,1.63,"0182"
"7623","RIKO_01",20M 0S,14.31,7.28,21.5804375797459,14.5504375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.82720693366155,1.82720693366155,1.69199330162423,1.46,"0182"
"7624","RIKO_02",0S,17.16,7.75,24.4304375797459,15.0204375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.41501219379816,1.41501219379816,1.3352927895002,5,"0182"
"7625","RIKO_02",1M 0S,16.98,7.75,24.2504375797459,15.0204375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.44260723116367,1.44260723116367,1.35983912901247,4.82,"0182"
"7626","RIKO_02",2M 0S,16.8,7.75,24.0704375797459,15.0204375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.46857226751001,1.46967602026939,1.38386506947907,4.63,"0182"
"7627","RIKO_02",3M 0S,16.63,7.75,23.9004375797459,15.0204375797459,8.88,3.32,2610,9970.94969588343,15.8065031209174,2.49946675040999,1.49946675040999,1.41024731317062,4.45,"0182"
"7628","RIKO_02",4M 0S,16.45,7.75,23.7204375797459,15.0204375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.52758493038355,1.52873303600926,1.43610444944567,4.27,"0182"
"7629","RIKO_02",5M 0S,16.28,7.75,23.5504375797459,15.0204375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.56099234978203,1.56099234978203,1.46453654968988,4.09,"0182"
"7630","RIKO_02",6M 0S,16.1,7.75,23.3704375797459,15.0204375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.5915388449331,1.5927350171819,1.49244250795353,3.91,"0182"
"7631","RIKO_02",7M 0S,15.93,7.75,23.2004375797459,15.0204375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.62778297599519,1.62778297599519,1.52317300203033,3.73,"0182"
"7632","RIKO_02",8M 0S,15.76,7.75,23.0304375797459,15.0204375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.6623301802298,1.6623301802298,1.55338131171404,3.55,"0182"
"7633","RIKO_02",9M 0S,15.59,7.75,22.8604375797459,15.0204375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.69837560505621,1.69837560505621,1.58481207759999,3.37,"0182"
"7634","RIKO_02",10M 0S,15.42,7.75,22.6904375797459,15.0204375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.73601887140035,1.73601887140035,1.61754103684299,3.19,"0182"
"7635","RIKO_02",11M 0S,15.25,7.75,22.5204375797459,15.0204375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.77536863248543,1.77536863248543,1.65165031491101,3.02,"0182"
"7636","RIKO_02",12M 0S,15.08,7.75,22.3504375797459,15.0204375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.81654362123338,1.81654362123338,1.68722911365003,2.84,"0182"
"7637","RIKO_02",13M 0S,14.91,7.75,22.1804375797459,15.0204375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.85967384687719,1.85967384687719,1.72437449023793,2.67,"0182"
"7638","RIKO_02",14M 0S,14.74,7.75,22.0104375797459,15.0204375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.90490196618608,1.90490196618608,1.76319224134945,2.49,"0182"
"7639","RIKO_02",15M 0S,14.57,7.75,21.8404375797459,15.0204375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.95238485977136,1.95238485977136,1.80379790949322,2.32,"0182"
"7640","RIKO_02",16M 0S,14.4,7.75,21.6704375797459,15.0204375797459,6.66,3.32,2610,11513.460981989,11.8548773406881,2.99778749904515,1.99928900054665,1.84376133991168,2.15,"0182"
"7641","RIKO_02",17M 0S,14.24,7.75,21.5104375797459,15.0204375797459,6.49,3.32,2610,11663.2788683088,11.5522753665263,3.05165866620041,2.05165866620041,1.88820952201803,1.98,"0182"
"7642","RIKO_02",18M 0S,14.07,7.75,21.3404375797459,15.0204375797459,6.32,3.32,2610,11819.1016814715,11.2496733923646,3.10684568728492,2.10684568728492,1.93485369861703,1.8,"0182"
"7643","RIKO_02",19M 0S,13.91,7.75,21.1804375797459,15.0204375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.16156895188972,2.16156895188972,1.98090934800784,1.63,"0182"
"7644","RIKO_02",20M 0S,13.74,7.75,21.0104375797459,15.0204375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.22291565002349,2.22291565002349,2.03230818390766,1.46,"0182"
"7645","RIKO_01",0S,17.78,8.28,25.0504375797459,15.5504375797459,9.5,3.32,2610,9640.09259619211,16.9101103208013,2.45739628880428,1.45739628880428,1.37602346291434,5,"0183"
"7646","RIKO_01",1M 0S,17.6,8.28,24.8704375797459,15.5504375797459,9.32,3.32,2610,9732.73843401192,16.5897082305124,2.48554342742926,1.48554342742926,1.40108816484268,4.82,"0183"
"7647","RIKO_01",2M 0S,17.42,8.28,24.6904375797459,15.5504375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.5147992060876,1.5147992060876,1.42708293110888,4.63,"0183"
"7648","RIKO_01",3M 0S,17.24,8.28,24.5104375797459,15.5504375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.54523044013847,1.54523044013847,1.45406050752301,4.45,"0183"
"7649","RIKO_01",4M 0S,17.06,8.28,24.3304375797459,15.5504375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.57690942410486,1.57690942410486,1.48207770517241,4.27,"0183"
"7650","RIKO_01",5M 0S,16.88,8.28,24.1504375797459,15.5504375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.6099145050745,1.6099145050745,1.5111957997703,4.09,"0183"
"7651","RIKO_01",6M 0S,16.71,8.28,23.9804375797459,15.5504375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.64238015938798,1.64238015938798,1.53976665931805,3.91,"0183"
"7652","RIKO_01",7M 0S,16.53,8.28,23.8004375797459,15.5504375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.67821390832008,1.67821390832008,1.57121973186149,3.73,"0183"
"7653","RIKO_01",8M 0S,16.36,8.28,23.6304375797459,15.5504375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.71352286431197,1.71352286431197,1.60212851673959,3.55,"0183"
"7654","RIKO_01",9M 0S,16.18,8.28,23.4504375797459,15.5504375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.75256515742287,1.75256515742287,1.63620913014443,3.37,"0183"
"7655","RIKO_01",10M 0S,16.01,8.28,23.2804375797459,15.5504375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.79110798753437,1.79110798753437,1.66975501287906,3.19,"0183"
"7656","RIKO_01",11M 0S,15.83,8.28,23.1004375797459,15.5504375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.83380989981996,1.83380989981996,1.70680673030064,3.02,"0183"
"7657","RIKO_01",12M 0S,15.66,8.28,22.9304375797459,15.5504375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.87605213328465,1.87605213328465,1.74334219583251,2.84,"0183"
"7658","RIKO_01",13M 0S,15.49,8.28,22.7604375797459,15.5504375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.92028637221091,1.92028637221091,1.78147601280559,2.67,"0183"
"7659","RIKO_01",14M 0S,15.32,8.28,22.5904375797459,15.5504375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,2.9666569238126,1.9666569238126,1.82131541370023,2.49,"0183"
"7660","RIKO_01",15M 0S,15.15,8.28,22.4204375797459,15.5504375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,3.015322378987,2.015322378987,1.86297744263654,2.32,"0183"
"7661","RIKO_01",16M 0S,14.98,8.28,22.2504375797459,15.5504375797459,6.7,3.32,2610,11479.0409917184,11.9260778051967,3.06645742442398,2.06645742442398,1.90659010383636,2.15,"0183"
"7662","RIKO_01",17M 0S,14.81,8.28,22.0804375797459,15.5504375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,3.1202549377704,2.1202549377704,1.95229367526632,1.98,"0183"
"7663","RIKO_01",18M 0S,14.64,8.28,21.9104375797459,15.5504375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.17692841881143,2.17692841881143,2.00024221586025,1.8,"0183"
"7664","RIKO_01",19M 0S,14.47,8.28,21.7404375797459,15.5504375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.23671482126667,2.23671482126667,2.05060530043912,1.63,"0183"
"7665","RIKO_01",20M 0S,14.31,8.28,21.5804375797459,15.5504375797459,6.03,3.32,2610,12099.9716294228,10.733470024677,3.29606380491554,2.29606380491554,2.10037882851157,1.46,"0183"
"7666","RIKO_02",0S,17.16,8.45,24.4304375797459,15.7204375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.60910042980949,1.60910042980949,1.51160224344125,5,"0183"
"7667","RIKO_02",1M 0S,16.98,8.45,24.2504375797459,15.7204375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.64305565576093,1.64305565576093,1.54152905449701,4.82,"0183"
"7668","RIKO_02",2M 0S,16.8,8.45,24.0704375797459,15.7204375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.67527090234937,1.67646707459817,1.57090206363502,4.63,"0183"
"7669","RIKO_02",3M 0S,16.63,8.45,23.9004375797459,15.7204375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.71335754812233,1.71335754812233,1.60324809794087,4.45,"0183"
"7670","RIKO_02",4M 0S,16.45,8.45,23.7204375797459,15.7204375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.74847250232718,1.74972094177786,1.63504449597172,4.27,"0183"
"7671","RIKO_02",5M 0S,16.28,8.45,23.5504375797459,15.7204375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.78994441170379,1.78994441170379,1.67011542433345,4.09,"0183"
"7672","RIKO_02",6M 0S,16.1,8.45,23.3704375797459,15.7204375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.82836354355623,1.82966902658495,1.70464798731294,3.91,"0183"
"7673","RIKO_02",7M 0S,15.93,8.45,23.2004375797459,15.7204375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.86986178152746,1.87119689501211,1.74063874349573,3.73,"0183"
"7674","RIKO_02",8M 0S,15.76,8.45,23.0304375797459,15.7204375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.91727287874702,1.91727287874702,1.78044097540626,3.55,"0183"
"7675","RIKO_02",9M 0S,15.59,8.45,22.8604375797459,15.7204375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,2.9629222330029,1.9629222330029,1.81974025585623,3.37,"0183"
"7676","RIKO_02",10M 0S,15.42,8.45,22.6904375797459,15.7204375797459,6.97,3.32,2610,11254.510716942,12.40668094063,3.01079838502736,2.01079838502736,1.86081358312658,3.19,"0183"
"7677","RIKO_02",11M 0S,15.25,8.45,22.5204375797459,15.7204375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,3.06106834465304,2.06106834465304,1.90378385713377,3.02,"0183"
"7678","RIKO_02",12M 0S,15.08,8.45,22.3504375797459,15.7204375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,3.1139162509262,2.1139162509262,1.94878559825256,2.84,"0183"
"7679","RIKO_02",13M 0S,14.91,8.45,22.1804375797459,15.7204375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,3.16954562595057,2.16954562595057,1.99596635399202,2.67,"0183"
"7680","RIKO_02",14M 0S,14.74,8.45,22.0104375797459,15.7204375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.22818199421951,2.22818199421951,2.04548831507801,2.49,"0183"
"7681","RIKO_02",15M 0S,14.57,8.45,21.8404375797459,15.7204375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.29007593850338,2.29007593850338,2.09753017823647,2.32,"0183"
"7682","RIKO_02",16M 0S,14.4,8.45,21.6704375797459,15.7204375797459,5.96,3.32,2610,12170.8210859432,10.6088692117869,3.34987663483904,2.35155448718804,2.14898915164266,2.15,"0183"
"7683","RIKO_02",17M 0S,14.24,8.45,21.5104375797459,15.7204375797459,5.79,3.32,2610,12348.2020255683,10.3062672376252,3.42059840131964,2.42059840131964,2.20650489455515,1.98,"0183"
"7684","RIKO_02",18M 0S,14.07,8.45,21.3404375797459,15.7204375797459,5.62,3.32,2610,12533.5717147518,10.0036652634635,3.49381934940226,2.49381934940226,2.26718401565735,1.8,"0183"
"7685","RIKO_02",19M 0S,13.91,8.45,21.1804375797459,15.7204375797459,5.46,3.32,2610,12715.8877864584,9.71886340542895,3.5668983046961,2.5668983046961,2.32742344550571,1.63,"0183"
"7686","RIKO_02",20M 0S,13.74,8.45,21.0104375797459,15.7204375797459,5.29,3.32,2610,12918.5916934531,9.41626143126724,3.64938842034796,2.64938842034796,2.39503723707263,1.46,"0183"
"7687","RIKO_01",0S,17.78,8.38,25.0504375797459,15.6504375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.48353880251497,1.48353880251497,1.39987482384395,5,"0184"
"7688","RIKO_01",1M 0S,17.6,8.38,24.8704375797459,15.6504375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.51250159909335,1.51250159909335,1.42563466565146,4.82,"0184"
"7689","RIKO_01",2M 0S,17.42,8.38,24.6904375797459,15.6504375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.54261778137618,1.54261778137618,1.45236032103153,4.63,"0184"
"7690","RIKO_01",3M 0S,17.24,8.38,24.5104375797459,15.6504375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.57395764600911,1.57395764600911,1.48010714455083,4.45,"0184"
"7691","RIKO_01",4M 0S,17.06,8.38,24.3304375797459,15.6504375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.60659732069593,1.60659732069593,1.50893480328159,4.27,"0184"
"7692","RIKO_01",5M 0S,16.88,8.38,24.1504375797459,15.6504375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.63751642110936,1.63869150924097,1.53721133977249,4.09,"0184"
"7693","RIKO_01",6M 0S,16.71,8.38,23.9804375797459,15.6504375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.6741014098008,1.6741014098008,1.56832969883828,3.91,"0184"
"7694","RIKO_01",7M 0S,16.53,8.38,23.8004375797459,15.6504375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.71107542866757,1.71107542866757,1.60073397090327,3.73,"0184"
"7695","RIKO_01",8M 0S,16.36,8.38,23.6304375797459,15.6504375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.74752691023066,1.74752691023066,1.63259200590865,3.55,"0184"
"7696","RIKO_01",9M 0S,16.18,8.38,23.4504375797459,15.6504375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.78785445431291,1.78785445431291,1.66773596640117,3.37,"0184"
"7697","RIKO_01",10M 0S,16.01,8.38,23.2804375797459,15.6504375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.82768869510363,1.82768869510363,1.70234561494142,3.19,"0184"
"7698","RIKO_01",11M 0S,15.83,8.38,23.1004375797459,15.6504375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.86799795491162,1.86933843748535,1.73842217728862,3.02,"0184"
"7699","RIKO_01",12M 0S,15.66,8.38,22.9304375797459,15.6504375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.91555834390669,1.91555834390669,1.7783257999053,2.84,"0184"
"7700","RIKO_01",13M 0S,15.49,8.38,22.7604375797459,15.6504375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.96135931696775,1.96135931696775,1.81773188699906,2.67,"0184"
"7701","RIKO_01",14M 0S,15.32,8.38,22.5904375797459,15.6504375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,3.00940414173497,2.00940414173497,1.85892395614661,2.49,"0184"
"7702","RIKO_01",15M 0S,15.15,8.38,22.4204375797459,15.6504375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,3.05986185282728,2.05986185282728,1.90202624035786,2.32,"0184"
"7703","RIKO_01",16M 0S,14.98,8.38,22.2504375797459,15.6504375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,3.11291890055162,2.11291890055162,1.94717476835278,2.15,"0184"
"7704","RIKO_01",17M 0S,14.81,8.38,22.0804375797459,15.6504375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.1687814531323,2.1687814531323,1.99451879857872,1.98,"0184"
"7705","RIKO_01",18M 0S,14.64,8.38,21.9104375797459,15.6504375797459,6.26,3.32,2610,11875.607668999,11.1428726956017,3.22767807406401,2.22767807406401,2.04422246764306,1.8,"0184"
"7706","RIKO_01",19M 0S,14.47,8.38,21.7404375797459,15.6504375797459,6.1,3.32,2610,12030.3452384949,10.8580708375671,3.28446963010503,2.28610897436733,2.0933196913817,1.63,"0184"
"7707","RIKO_01",20M 0S,14.31,8.38,21.5804375797459,15.6504375797459,5.93,3.32,2610,12201.5684724212,10.5554688634054,3.35164666840484,2.35164666840484,2.14813725686965,1.46,"0184"
"7708","RIKO_02",0S,17.16,8.54,24.4304375797459,15.8104375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.63940357068998,1.63824213050415,1.53789592404932,5,"0184"
"7709","RIKO_02",1M 0S,16.98,8.54,24.2504375797459,15.8104375797459,8.44,3.32,2610,10227.5540848847,15.0232980113224,2.67123989853563,1.67123989853563,1.56693927968958,4.82,"0184"
"7710","RIKO_02",2M 0S,16.8,8.54,24.0704375797459,15.8104375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.70765916993229,1.70765916993229,1.59891112890089,4.63,"0184"
"7711","RIKO_02",3M 0S,16.63,8.54,23.9004375797459,15.8104375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.74693870589613,1.74570108213375,1.63221486193162,4.45,"0184"
"7712","RIKO_02",4M 0S,16.45,8.54,23.7204375797459,15.8104375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.78321931019478,1.78321931019478,1.66496784478945,4.27,"0184"
"7713","RIKO_02",5M 0S,16.28,8.54,23.5504375797459,15.8104375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.82603683617603,1.82474317511522,1.70111131493518,4.09,"0184"
"7714","RIKO_02",6M 0S,16.1,8.54,23.3704375797459,15.8104375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.86577575974083,1.86577575974083,1.73671784723796,3.91,"0184"
"7715","RIKO_02",7M 0S,15.93,8.54,23.2004375797459,15.8104375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.90869617640605,1.90869617640605,1.77384683105916,3.73,"0184"
"7716","RIKO_02",8M 0S,15.76,8.54,23.0304375797459,15.8104375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.95363777612752,1.95363777612752,1.81259804419625,3.55,"0184"
"7717","RIKO_02",9M 0S,15.59,8.54,22.8604375797459,15.8104375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,3.00500919653987,2.00358874199442,1.85551786604261,3.37,"0184"
"7718","RIKO_02",10M 0S,15.42,8.54,22.6904375797459,15.8104375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,3.05462368903067,2.05316808495498,1.89796226553839,3.19,"0184"
"7719","RIKO_02",11M 0S,15.25,8.54,22.5204375797459,15.8104375797459,6.7,3.32,2610,11479.0409917184,11.9260778051967,3.10675593188667,2.10526339457324,1.94239392818902,3.02,"0184"
"7720","RIKO_02",12M 0S,15.08,8.54,22.3504375797459,15.8104375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,3.16160256411037,2.16007117054222,1.98895576623878,2.84,"0184"
"7721","RIKO_02",13M 0S,14.91,8.54,22.1804375797459,15.8104375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.21938124900011,2.21780892195608,2.0378047316917,2.67,"0184"
"7722","RIKO_02",14M 0S,14.74,8.54,22.0104375797459,15.8104375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.27504270058721,2.27504270058721,2.08602399907008,2.49,"0184"
"7723","RIKO_02",15M 0S,14.57,8.54,21.8404375797459,15.8104375797459,6.03,3.32,2610,12099.9716294228,10.733470024677,3.33918154952582,2.33918154952582,2.13982180815296,2.32,"0184"
"7724","RIKO_02",16M 0S,14.4,8.54,21.6704375797459,15.8104375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.4070417651264,2.4070417651264,2.19646792642148,2.15,"0184"
"7725","RIKO_02",17M 0S,14.24,8.54,21.5104375797459,15.8104375797459,5.69,3.32,2610,12456.2373475157,10.1282660763536,3.48071436619344,2.47895689694915,2.25619470920666,1.98,"0184"
"7726","RIKO_02",18M 0S,14.07,8.54,21.3404375797459,15.8104375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.55068078546848,2.55068078546848,2.31545330335448,1.8,"0184"
"7727","RIKO_02",19M 0S,13.91,8.54,21.1804375797459,15.8104375797459,5.36,3.32,2610,12833.9579869945,9.54086224415735,3.63344491485834,2.63157924321655,2.38192421668632,1.63,"0184"
"7728","RIKO_02",20M 0S,13.74,8.54,21.0104375797459,15.8104375797459,5.2,3.32,2610,13029.9076093306,9.25606038612281,3.71255091223859,2.71255091223859,2.44806817616687,1.46,"0184"
"7729","RIKO_01",0S,17.78,8.39,25.0504375797459,15.6604375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.48618367876898,1.48618367876898,1.40228632352201,5,"0185"
"7730","RIKO_01",1M 0S,17.6,8.39,24.8704375797459,15.6604375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.51522961385892,1.51522961385892,1.42811694745549,4.82,"0185"
"7731","RIKO_01",2M 0S,17.42,8.39,24.6904375797459,15.6604375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.54543352642754,1.54543352642754,1.45491704847857,4.63,"0185"
"7732","RIKO_01",3M 0S,17.24,8.39,24.5104375797459,15.6604375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.57686607272776,1.57686607272776,1.4827422501656,4.45,"0185"
"7733","RIKO_01",4M 0S,17.06,8.39,24.3304375797459,15.6604375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.60960377665983,1.60960377665983,1.51165251424812,4.27,"0185"
"7734","RIKO_01",5M 0S,16.88,8.39,24.1504375797459,15.6604375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.64372965178336,1.64372965178336,1.54171257194822,4.09,"0185"
"7735","RIKO_01",6M 0S,16.71,8.39,23.9804375797459,15.6604375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.67731547399528,1.67731547399528,1.5712213777868,3.91,"0185"
"7736","RIKO_01",7M 0S,16.53,8.39,23.8004375797459,15.6604375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.71440598816225,1.71440598816225,1.60372270396763,3.73,"0185"
"7737","RIKO_01",8M 0S,16.36,8.39,23.6304375797459,15.6604375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.75443024417597,1.75317396276893,1.6375970365019,3.55,"0185"
"7738","RIKO_01",9M 0S,16.18,8.39,23.4504375797459,15.6604375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.79143321484476,1.79143321484476,1.67093017346423,3.37,"0185"
"7739","RIKO_01",10M 0S,16.01,8.39,23.2804375797459,15.6604375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.83139957265626,1.83139957265626,1.70564849153058,3.19,"0185"
"7740","RIKO_01",11M 0S,15.83,8.39,23.1004375797459,15.6604375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.87570762683343,1.87570762683343,1.74401697803646,3.02,"0185"
"7741","RIKO_01",12M 0S,15.66,8.39,22.9304375797459,15.6604375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.91956874052829,1.91956874052829,1.7818732958798,2.84,"0185"
"7742","RIKO_01",13M 0S,15.49,8.39,22.7604375797459,15.6604375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.9655302455832,1.9655302455832,1.82140952679825,2.67,"0185"
"7743","RIKO_01",14M 0S,15.32,8.39,22.5904375797459,15.6604375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,3.01374671625407,2.01374671625407,1.86274003000381,2.49,"0185"
"7744","RIKO_01",15M 0S,15.15,8.39,22.4204375797459,15.6604375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,3.06438827568649,2.06438827568649,1.90598978563872,2.32,"0185"
"7745","RIKO_01",16M 0S,14.98,8.39,22.2504375797459,15.6604375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.11764260146293,2.11764260146293,1.95129565708675,2.15,"0185"
"7746","RIKO_01",17M 0S,14.81,8.39,22.0804375797459,15.6604375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.17371724978827,2.17371724978827,1.99880783770101,1.98,"0185"
"7747","RIKO_01",18M 0S,14.64,8.39,21.9104375797459,15.6604375797459,6.25,3.32,2610,11885.1043579768,11.1250725794745,3.23284235898251,2.23284235898251,2.04869151416511,1.8,"0185"
"7748","RIKO_01",19M 0S,14.47,8.39,21.7404375797459,15.6604375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.29527380651985,2.29527380651985,2.10112878530166,1.63,"0185"
"7749","RIKO_01",20M 0S,14.31,8.39,21.5804375797459,15.6604375797459,5.91,3.32,2610,12222.1966671527,10.5198686311511,3.36298895831484,2.36129691093751,2.15632088329842,1.46,"0185"
"7750","RIKO_02",0S,17.16,8.56,24.4304375797459,15.8304375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.64247264460938,1.64247264460938,1.54175749951172,5,"0185"
"7751","RIKO_02",1M 0S,16.98,8.56,24.2504375797459,15.8304375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.67758488641813,1.67758488641813,1.57265515171834,4.82,"0185"
"7752","RIKO_02",2M 0S,16.8,8.56,24.0704375797459,15.8304375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.71094118104736,1.71215330225948,1.60299532684412,4.63,"0185"
"7753","RIKO_02",3M 0S,16.63,8.56,23.9004375797459,15.8304375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.75034259524668,1.75034259524668,1.63642281085283,4.45,"0185"
"7754","RIKO_02",4M 0S,16.45,8.56,23.7204375797459,15.8304375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.78674237261275,1.78800819539756,1.66929903957725,4.27,"0185"
"7755","RIKO_02",5M 0S,16.28,8.56,23.5504375797459,15.8304375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.82969750565294,1.82969750565294,1.70558028781202,4.09,"0185"
"7756","RIKO_02",6M 0S,16.1,8.56,23.3704375797459,15.8304375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.86957148922393,1.87089599253519,1.74132437177107,3.91,"0185"
