"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"7757","RIKO_02",7M 0S,15.93,8.56,23.2004375797459,15.8304375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.91658951745464,1.91658951745464,1.78084107927187,3.73,"0185"
"7758","RIKO_02",8M 0S,15.76,8.56,23.0304375797459,15.8304375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.96184232550565,1.96184232550565,1.81984533267731,3.55,"0185"
"7759","RIKO_02",9M 0S,15.59,8.56,22.8604375797459,15.8304375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,3.00928374731731,2.00928374731731,1.86059639928722,3.37,"0185"
"7760","RIKO_02",10M 0S,15.42,8.56,22.6904375797459,15.8304375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,3.05907649324208,2.05907649324208,1.90321431405859,3.19,"0185"
"7761","RIKO_02",11M 0S,15.25,8.56,22.5204375797459,15.8304375797459,6.69,3.32,2610,11487.6170414703,11.9082776890695,3.11139981220339,2.11139981220339,1.94783036761426,3.02,"0185"
"7762","RIKO_02",12M 0S,15.08,8.56,22.3504375797459,15.8304375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,3.16645164779765,2.16645164779765,1.99458845721632,2.84,"0185"
"7763","RIKO_02",13M 0S,14.91,8.56,22.1804375797459,15.8304375797459,6.35,3.32,2610,11791.1494901563,11.3030737407461,3.22445114073082,2.22445114073082,2.04364663710798,2.67,"0185"
"7764","RIKO_02",14M 0S,14.74,8.56,22.0104375797459,15.8304375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.28564154427843,2.28564154427843,2.09517890341436,2.49,"0185"
"7765","RIKO_02",15M 0S,14.57,8.56,21.8404375797459,15.8304375797459,6.01,3.32,2610,12120.0879718723,10.6978697924227,3.3502936345492,2.3502936345492,2.14937725607561,2.32,"0185"
"7766","RIKO_02",16M 0S,14.4,8.56,21.6704375797459,15.8304375797459,5.85,3.32,2610,12284.7147050558,10.4130679343882,3.41286576814371,2.41457516985311,2.2030128464065,2.15,"0185"
"7767","RIKO_02",17M 0S,14.24,8.56,21.5104375797459,15.8304375797459,5.68,3.32,2610,12467.1975232811,10.1104659602264,3.48684238444378,2.48684238444378,2.26301357354186,1.98,"0185"
"7768","RIKO_02",18M 0S,14.07,8.56,21.3404375797459,15.8304375797459,5.51,3.32,2610,12658.0617124341,9.80786398606474,3.56356891899105,2.56356891899105,2.32637413912554,1.8,"0185"
"7769","RIKO_02",19M 0S,13.91,8.56,21.1804375797459,15.8304375797459,5.35,3.32,2610,12845.9467406475,9.52306212803019,3.6402364006805,2.6402364006805,2.38933638996521,1.63,"0185"
"7770","RIKO_02",20M 0S,13.74,8.56,21.0104375797459,15.8304375797459,5.18,3.32,2610,13055.0376377093,9.22046015386849,3.72688508564492,2.72688508564492,2.46007859703366,1.46,"0185"
"7771","RIKO_01",0S,17.78,7.33,25.0504375797459,14.6004375797459,10.45,3.32,2610,9191.46764733259,18.6011213528814,2.23399662618571,1.23399662618571,1.17104121644308,5,"0186"
"7772","RIKO_01",1M 0S,17.6,7.33,24.8704375797459,14.6004375797459,10.27,3.32,2610,9271.6661703016,18.2807192625925,2.25562460989685,1.25562460989685,1.19050128162284,4.82,"0186"
"7773","RIKO_01",2M 0S,17.42,7.33,24.6904375797459,14.6004375797459,10.09,3.32,2610,9354.00127969497,17.9603171723037,2.27802425605953,1.27802425605953,1.2106190410283,4.63,"0186"
"7774","RIKO_01",3M 0S,17.24,7.33,24.5104375797459,14.6004375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.30123761287999,1.30123761287999,1.23142841004003,4.45,"0186"
"7775","RIKO_01",4M 0S,17.06,7.33,24.3304375797459,14.6004375797459,9.73,3.32,2610,9525.47382511817,17.3195129917259,2.32530984004529,1.32530984004529,1.25296567671279,4.27,"0186"
"7776","RIKO_01",5M 0S,16.88,7.33,24.1504375797459,14.6004375797459,9.55,3.32,2610,9614.82363373626,16.9991109014371,2.3502895019519,1.35028950195191,1.27526971295532,4.09,"0186"
"7777","RIKO_01",6M 0S,16.71,7.33,23.9804375797459,14.6004375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.37476169974847,1.37476169974847,1.29707622486763,3.91,"0186"
"7778","RIKO_01",7M 0S,16.53,7.33,23.8004375797459,14.6004375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.40165921126529,1.40165921126529,1.32099331617067,3.73,"0186"
"7779","RIKO_01",8M 0S,16.36,7.33,23.6304375797459,14.6004375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.42804703694803,1.42804703694803,1.34440591882837,3.55,"0186"
"7780","RIKO_01",9M 0S,16.18,7.33,23.4504375797459,14.6004375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.45709206142833,1.45709206142833,1.37011760175886,3.37,"0186"
"7781","RIKO_01",10M 0S,16.01,7.33,23.2804375797459,14.6004375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.48562957876045,1.48562957876045,1.39532049960419,3.19,"0186"
"7782","RIKO_01",11M 0S,15.83,7.33,23.1004375797459,14.6004375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.51708996984008,1.51708996984008,1.42303661050883,3.02,"0186"
"7783","RIKO_01",12M 0S,15.66,7.33,22.9304375797459,14.6004375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.54805098963274,1.54805098963274,1.45024329359229,2.84,"0186"
"7784","RIKO_01",13M 0S,15.49,7.33,22.7604375797459,14.6004375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.58030205191675,1.58030205191675,1.4785105695028,2.67,"0186"
"7785","RIKO_01",14M 0S,15.32,7.33,22.5904375797459,14.6004375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.61392549982987,1.61392549982987,1.50790168840006,2.49,"0186"
"7786","RIKO_01",15M 0S,15.15,7.33,22.4204375797459,14.6004375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.6490108367827,1.6490108367827,1.53848503181639,2.32,"0186"
"7787","RIKO_01",16M 0S,14.98,7.33,22.2504375797459,14.6004375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.68565552204453,1.68565552204454,1.57033464380333,2.15,"0186"
"7788","RIKO_01",17M 0S,14.81,7.33,22.0804375797459,14.6004375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.72396587481827,1.72396587481827,1.60353082944752,1.98,"0186"
"7789","RIKO_01",18M 0S,14.64,7.33,21.9104375797459,14.6004375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.76405810446521,1.76405810446521,1.63816083094022,1.8,"0186"
"7790","RIKO_01",19M 0S,14.47,7.33,21.7404375797459,14.6004375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,2.80605948790486,1.80605948790486,1.67431959318314,1.63,"0186"
"7791","RIKO_01",20M 0S,14.31,7.33,21.5804375797459,14.6004375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.84745913232675,1.84745913232675,1.70984046948862,1.46,"0186"
"7792","RIKO_02",0S,17.16,7.5,24.4304375797459,14.7704375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.35251187822367,1.35251187822367,1.27817725847229,5,"0186"
"7793","RIKO_02",1M 0S,16.98,7.5,24.2504375797459,14.7704375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.3781924835064,1.3781924835064,1.30108869287499,4.82,"0186"
"7794","RIKO_02",2M 0S,16.8,7.5,24.0704375797459,14.7704375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.40228407557902,1.40335818943509,1.32349445578136,4.63,"0186"
"7795","RIKO_02",3M 0S,16.63,7.5,23.9004375797459,14.7704375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.43102571124213,1.43102571124213,1.34807494107498,4.45,"0186"
"7796","RIKO_02",4M 0S,16.45,7.5,23.7204375797459,14.7704375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.45706079728133,1.4581768687099,1.37214317211136,4.27,"0186"
"7797","RIKO_02",5M 0S,16.28,7.5,23.5504375797459,14.7704375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.48807115531215,1.48807115531215,1.39858196627255,4.09,"0186"
"7798","RIKO_02",6M 0S,16.1,7.5,23.3704375797459,14.7704375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.51629091099195,1.51745235117778,1.42450480448651,3.91,"0186"
"7799","RIKO_02",7M 0S,15.93,7.5,23.2004375797459,14.7704375797459,8.44,3.32,2610,10227.5540848847,15.0232980113224,2.54683231559724,1.54801714972046,1.45140675474269,3.73,"0186"
"7800","RIKO_02",8M 0S,15.76,7.5,23.0304375797459,14.7704375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.58175117961752,1.58175117961752,1.48102127682941,3.55,"0186"
"7801","RIKO_02",9M 0S,15.59,7.5,22.8604375797459,14.7704375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.61498946151306,1.61498946151306,1.51012201761333,3.37,"0186"
"7802","RIKO_02",10M 0S,15.42,7.5,22.6904375797459,14.7704375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.64965463934857,1.64965463934857,1.5403892865827,3.19,"0186"
"7803","RIKO_02",11M 0S,15.25,7.5,22.5204375797459,14.7704375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.68584061208267,1.68584061208267,1.57189466026703,3.02,"0186"
"7804","RIKO_02",12M 0S,15.08,7.5,22.3504375797459,14.7704375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.72364970232727,1.72364970232727,1.6047156932443,2.84,"0186"
"7805","RIKO_02",13M 0S,14.91,7.5,22.1804375797459,14.7704375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.76319362262358,1.76319362262357,1.63893655555603,2.67,"0186"
"7806","RIKO_02",14M 0S,14.74,7.5,22.0104375797459,14.7704375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.80459457785092,1.80459457785092,1.67464875345741,2.49,"0186"
"7807","RIKO_02",15M 0S,14.57,7.5,21.8404375797459,14.7704375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.84798652668185,1.84798652668185,1.71195194649663,2.32,"0186"
"7808","RIKO_02",16M 0S,14.4,7.5,21.6704375797459,14.7704375797459,6.91,3.32,2610,11303.2669483108,12.299880243867,2.8893291958959,1.8907763738988,1.74861145667928,2.15,"0186"
"7809","RIKO_02",17M 0S,14.24,7.5,21.5104375797459,14.7704375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.93846657917518,1.93846657917518,1.78932254001942,1.98,"0186"
"7810","RIKO_02",18M 0S,14.07,7.5,21.3404375797459,14.7704375797459,6.57,3.32,2610,11592.0520716945,11.6946762955436,2.98862477072157,1.98862477072157,1.83197447697444,1.8,"0186"
"7811","RIKO_02",19M 0S,13.91,7.5,21.1804375797459,14.7704375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,3.03826283052117,2.03826283052117,1.87401758849354,1.63,"0186"
"7812","RIKO_02",20M 0S,13.74,7.5,21.0104375797459,14.7704375797459,6.24,3.32,2610,11894.6238663977,11.1072724633474,3.0937924268655,2.0937924268655,1.92085567061391,1.46,"0186"
"7813","RIKO_01",0S,17.78,7.35,25.0504375797459,14.6204375797459,10.43,3.32,2610,9200.27595567624,18.5655211206271,2.23828041645644,1.23828041645644,1.1749915109976,5,"0187"
"7814","RIKO_01",1M 0S,17.6,7.35,24.8704375797459,14.6204375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.26002582864787,1.26002582864787,1.1945533404465,4.82,"0187"
"7815","RIKO_01",2M 0S,17.42,7.35,24.6904375797459,14.6204375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.28254863392658,1.28254863392658,1.2147775471521,4.63,"0187"
"7816","RIKO_01",3M 0S,17.24,7.35,24.5104375797459,14.6204375797459,9.89,3.32,2610,9448.10828964087,17.6043148497605,2.30589127842676,1.30589127842676,1.23569835334608,4.45,"0187"
"7817","RIKO_01",4M 0S,17.06,7.35,24.3304375797459,14.6204375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.32770213411941,1.32873094070377,1.25612948805639,4.27,"0187"
"7818","RIKO_01",5M 0S,16.88,7.35,24.1504375797459,14.6204375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.35275311778204,1.35380133581139,1.27851197832376,4.09,"0187"
"7819","RIKO_01",6M 0S,16.71,7.35,23.9804375797459,14.6204375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.37983597688469,1.37983597688469,1.30170658950647,3.91,"0187"
"7820","RIKO_01",7M 0S,16.53,7.35,23.8004375797459,14.6204375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.40427255099463,1.40536069027646,1.32439883651525,3.73,"0187"
"7821","RIKO_01",8M 0S,16.36,7.35,23.6304375797459,14.6204375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.43343670850618,1.43343670850618,1.34930449039679,3.55,"0187"
"7822","RIKO_01",9M 0S,16.18,7.35,23.4504375797459,14.6204375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.45987157733492,1.46100279905438,1.37370214910199,3.37,"0187"
"7823","RIKO_01",10M 0S,16.01,7.35,23.2804375797459,14.6204375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.49137006277606,1.49137006277606,1.40051541173698,3.19,"0187"
"7824","RIKO_01",11M 0S,15.83,7.35,23.1004375797459,14.6204375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.52005474012258,1.52123259642411,1.42681822173127,3.02,"0187"
"7825","RIKO_01",12M 0S,15.66,7.35,22.9304375797459,14.6204375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.55111355091835,1.55231547399528,1.45412791786925,2.84,"0187"
"7826","RIKO_01",13M 0S,15.49,7.35,22.7604375797459,14.6204375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.58346806670438,1.58469506056941,1.4825034446035,2.67,"0187"
"7827","RIKO_01",14M 0S,15.32,7.35,22.5904375797459,14.6204375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.62048491137273,1.62048491137273,1.51378064343023,2.49,"0187"
"7828","RIKO_01",15M 0S,15.15,7.35,22.4204375797459,14.6204375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.65580317226163,1.65580317226163,1.54455665952021,2.32,"0187"
"7829","RIKO_01",16M 0S,14.98,7.35,22.2504375797459,14.6204375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.69269524818358,1.69269524818358,1.57661003260411,2.15,"0187"
"7830","RIKO_01",17M 0S,14.81,7.35,22.0804375797459,14.6204375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.73126873239151,1.73126873239151,1.61002197295232,1.98,"0187"
"7831","RIKO_01",18M 0S,14.64,7.35,21.9104375797459,14.6204375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.76784448543023,1.76921434844393,1.64278847800191,1.8,"0187"
"7832","RIKO_01",19M 0S,14.47,7.35,21.7404375797459,14.6204375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.80999505520907,1.81139757975325,1.67909652760352,1.63,"0187"
"7833","RIKO_01",20M 0S,14.31,7.35,21.5804375797459,14.6204375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.85564148615527,1.85564148615527,1.71704577300505,1.46,"0187"
"7834","RIKO_02",0S,17.16,7.51,24.4304375797459,14.7804375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.35739260826148,1.35635526386314,1.28166326739031,5,"0187"
"7835","RIKO_02",1M 0S,16.98,7.51,24.2504375797459,14.7804375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.38070377440768,1.38070377440768,1.30338248865346,4.82,"0187"
"7836","RIKO_02",2M 0S,16.8,7.51,24.0704375797459,14.7804375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.40745583892795,1.40745583892795,1.32719630833645,4.63,"0187"
"7837","RIKO_02",3M 0S,16.63,7.51,23.9004375797459,14.7804375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.43369130960973,1.43369130960973,1.35050018883362,4.45,"0187"
"7838","RIKO_02",4M 0S,16.45,7.51,23.7204375797459,14.7804375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.46255757758844,1.46255757758844,1.37608378196848,4.27,"0187"
"7839","RIKO_02",5M 0S,16.28,7.51,23.5504375797459,14.7804375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.49090818057477,1.49090818057477,1.40115229941936,4.09,"0187"
"7840","RIKO_02",6M 0S,16.1,7.51,23.3704375797459,14.7804375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.52214956270555,1.52214956270555,1.42871054772341,3.91,"0187"
"7841","RIKO_02",7M 0S,15.93,7.51,23.2004375797459,14.7804375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.55288179853215,1.55288179853215,1.45575200411201,3.73,"0187"
"7842","RIKO_02",8M 0S,15.76,7.51,23.0304375797459,14.7804375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.58488057498675,1.58488057498675,1.48383684565926,3.55,"0187"
"7843","RIKO_02",9M 0S,15.59,7.51,22.8604375797459,14.7804375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.618225834609,1.618225834609,1.51302664828625,3.37,"0187"
"7844","RIKO_02",10M 0S,15.42,7.51,22.6904375797459,14.7804375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.65300439236924,1.65300439236924,1.5433879303886,3.19,"0187"
"7845","RIKO_02",11M 0S,15.25,7.51,22.5204375797459,14.7804375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.69278974691341,1.69149608585261,1.57689211832824,3.02,"0187"
"7846","RIKO_02",12M 0S,15.08,7.51,22.3504375797459,14.7804375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.7308551248202,1.72953237349745,1.60989857690406,2.84,"0187"
"7847","RIKO_02",13M 0S,14.91,7.51,22.1804375797459,14.7804375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.76692766805955,1.76692766805955,1.64225105543696,2.67,"0187"
"7848","RIKO_02",14M 0S,14.74,7.51,22.0104375797459,14.7804375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.80847368515086,1.80847368515086,1.67808140160412,2.49,"0187"
"7849","RIKO_02",15M 0S,14.57,7.51,21.8404375797459,14.7804375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.85202050193211,1.85202050193211,1.71551010080427,2.32,"0187"
"7850","RIKO_02",16M 0S,14.4,7.51,21.6704375797459,14.7804375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,2.89771621823522,1.89771621823522,1.7546465441501,2.15,"0187"
"7851","RIKO_02",17M 0S,14.24,7.51,21.5104375797459,14.7804375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,2.94283279994661,1.94283279994661,1.79314782979925,1.98,"0187"
"7852","RIKO_02",18M 0S,14.07,7.51,21.3404375797459,14.7804375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.99318060116474,1.99318060116474,1.83595096722692,1.8,"0187"
"7853","RIKO_02",19M 0S,13.91,7.51,21.1804375797459,14.7804375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,3.04777226035066,2.04620731512374,1.88084753068848,1.63,"0187"
"7854","RIKO_02",20M 0S,13.74,7.51,21.0104375797459,14.7804375797459,6.23,3.32,2610,11904.1662857956,11.0894723472202,3.09875838581713,2.09875838581713,1.92515623631556,1.46,"0187"
"7855","RIKO_01",0S,17.78,7.36,25.0504375797459,14.6304375797459,10.42,3.32,2610,9204.6896167388,18.5477210044999,2.24042847827646,1.24042847827646,1.17697205397048,5,"0188"
"7856","RIKO_01",1M 0S,17.6,7.36,24.8704375797459,14.6304375797459,10.24,3.32,2610,9285.2377796694,18.2273189142111,2.26223288512116,1.26223288512116,1.19658499678306,4.82,"0188"
"7857","RIKO_01",2M 0S,17.42,7.36,24.6904375797459,14.6304375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.28481756895037,1.28481756895037,1.21686267281814,4.63,"0188"
"7858","RIKO_01",3M 0S,17.24,7.36,24.5104375797459,14.6304375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.30822517648185,1.30822517648185,1.23783945892101,4.45,"0188"
"7859","RIKO_01",4M 0S,17.06,7.36,24.3304375797459,14.6304375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.33250151996296,1.33250151996296,1.25955214392544,4.27,"0188"
"7860","RIKO_01",5M 0S,16.88,7.36,24.1504375797459,14.6304375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.35769587643285,1.35769587643285,1.28204014397138,4.09,"0188"
"7861","RIKO_01",6M 0S,16.71,7.36,23.9804375797459,14.6304375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.38238125600435,1.38238125600435,1.30402877918187,3.91,"0188"
"7862","RIKO_01",7M 0S,16.53,7.36,23.8004375797459,14.6304375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.40951632973181,1.40951632973181,1.32814819417753,3.73,"0188"
"7863","RIKO_01",8M 0S,16.36,7.36,23.6304375797459,14.6304375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.43614052707119,1.43614052707119,1.35176146078211,3.55,"0188"
"7864","RIKO_01",9M 0S,16.18,7.36,23.4504375797459,14.6304375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.46544951741958,1.46544951741958,1.37769648564699,3.37,"0188"
"7865","RIKO_01",10M 0S,16.01,7.36,23.2804375797459,14.6304375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.49425025938043,1.49425025938043,1.4031213269245,3.19,"0188"
"7866","RIKO_01",11M 0S,15.83,7.36,23.1004375797459,14.6304375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.52600528260221,1.52600528260221,1.43108496697153,3.02,"0188"
"7867","RIKO_01",12M 0S,15.66,7.36,22.9304375797459,14.6304375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.55726081248683,1.55726081248683,1.45853814879662,2.84,"0188"
"7868","RIKO_01",13M 0S,15.49,7.36,22.7604375797459,14.6304375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.58982346170242,1.58982346170242,1.4870652264971,2.67,"0188"
"7869","RIKO_01",14M 0S,15.32,7.36,22.5904375797459,14.6304375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.62377697784431,1.62377697784431,1.51673046903921,2.49,"0188"
"7870","RIKO_01",15M 0S,15.15,7.36,22.4204375797459,14.6304375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.65921241895259,1.65921241895259,1.54760337814475,2.32,"0188"
"7871","RIKO_01",16M 0S,14.98,7.36,22.2504375797459,14.6304375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.69622896898172,1.69622896898172,1.57975923191785,2.15,"0188"
"7872","RIKO_01",17M 0S,14.81,7.36,22.0804375797459,14.6304375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.73493486491821,1.73493486491821,1.61327969768213,1.98,"0188"
"7873","RIKO_01",18M 0S,14.64,7.36,21.9104375797459,14.6304375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.7754484537968,1.7754484537968,1.64825352453093,1.8,"0188"
"7874","RIKO_01",19M 0S,14.47,7.36,21.7404375797459,14.6304375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.81789940135593,1.81789940135593,1.68477732795531,1.63,"0188"
"7875","RIKO_01",20M 0S,14.31,7.36,21.5804375797459,14.6304375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.859750322826,1.859750322826,1.72066281274456,1.46,"0188"
"7876","RIKO_02",0S,17.16,7.53,24.4304375797459,14.8004375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.35984057566362,1.35984057566362,1.28488317473848,5,"0188"
"7877","RIKO_02",1M 0S,16.98,7.53,24.2504375797459,14.8004375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.38574230091436,1.38574230091436,1.30798382677225,4.82,"0188"
"7878","RIKO_02",2M 0S,16.8,7.53,24.0704375797459,14.8004375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.4100500801337,1.41112766634059,1.33057698901184,4.63,"0188"
"7879","RIKO_02",3M 0S,16.63,7.53,23.9004375797459,14.8004375797459,9.1,3.32,2610,9849.68432583914,16.1981056757149,2.43904008171876,1.43904008171876,1.35536574520443,4.45,"0188"
"7880","RIKO_02",4M 0S,16.45,7.53,23.7204375797459,14.8004375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.46531520085562,1.46643502168429,1.37964062670277,4.27,"0188"
"7881","RIKO_02",5M 0S,16.28,7.53,23.5504375797459,14.8004375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.49660168498751,1.49660168498751,1.40630952750412,4.09,"0188"
"7882","RIKO_02",6M 0S,16.1,7.53,23.3704375797459,14.8004375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.52508913096045,1.52625463212595,1.43246113597211,3.91,"0188"
"7883","RIKO_02",7M 0S,15.93,7.53,23.2004375797459,14.8004375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.5559173298027,1.55710639044479,1.45960380005198,3.73,"0188"
"7884","RIKO_02",8M 0S,15.76,7.53,23.0304375797459,14.8004375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.59116218027226,1.59116218027226,1.48948719829694,3.55,"0188"
"7885","RIKO_02",9M 0S,15.59,7.53,22.8604375797459,14.8004375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.62472267290827,1.62472267290827,1.51885612327193,3.37,"0188"
"7886","RIKO_02",10M 0S,15.42,7.53,22.6904375797459,14.8004375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.65972937181758,1.65972937181758,1.54940650562602,3.19,"0188"
"7887","RIKO_02",11M 0S,15.25,7.53,22.5204375797459,14.8004375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.69627781653377,1.69627781653377,1.58121110052035,3.02,"0188"
"7888","RIKO_02",12M 0S,15.08,7.53,22.3504375797459,14.8004375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.73447215147559,1.73447215147559,1.61434876207628,2.84,"0188"
"7889","RIKO_02",13M 0S,14.91,7.53,22.1804375797459,14.8004375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.77442611702448,1.77442611702448,1.64890509613928,2.67,"0188"
"7890","RIKO_02",14M 0S,14.74,7.53,22.0104375797459,14.8004375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.81626418081008,1.81626418081008,1.68497319871402,2.49,"0188"
"7891","RIKO_02",15M 0S,14.57,7.53,21.8404375797459,14.8004375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,2.86012283290351,1.86012283290351,1.72265449348181,2.32,"0188"
"7892","RIKO_02",16M 0S,14.4,7.53,21.6704375797459,14.8004375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,2.90192801506405,1.90338150343615,1.75969189544566,2.15,"0188"
"7893","RIKO_02",17M 0S,14.24,7.53,21.5104375797459,14.8004375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,2.95160428370204,1.95160428370204,1.80082997204951,1.98,"0188"
"7894","RIKO_02",18M 0S,14.07,7.53,21.3404375797459,14.8004375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.00233405866066,2.00233405866066,1.84393754338562,1.8,"0188"
"7895","RIKO_02",19M 0S,13.91,7.53,21.1804375797459,14.8004375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.05254933285904,2.05254933285904,1.88643808477533,1.63,"0188"
"7896","RIKO_02",20M 0S,13.74,7.53,21.0104375797459,14.8004375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.10873828400011,2.10873828400011,1.93379547194041,1.46,"0188"
"7897","RIKO_01",0S,17.78,7.3,25.0504375797459,14.5704375797459,10.48,3.32,2610,9178.3024923578,18.6545217012629,2.22760159767564,1.22760159767564,1.16514260649109,5,"0189"
"7898","RIKO_01",1M 0S,17.6,7.3,24.8704375797459,14.5704375797459,10.3,3.32,2610,9258.1538976317,18.334119610974,2.24905482947968,1.24905482947968,1.18445117259681,4.82,"0189"
"7899","RIKO_01",2M 0S,17.42,7.3,24.6904375797459,14.5704375797459,10.12,3.32,2610,9340.12636286621,18.0137175206852,2.27127121972734,1.27127121972734,1.20441047993018,4.63,"0189"
"7900","RIKO_01",3M 0S,17.24,7.3,24.5104375797459,14.5704375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.29429222773045,1.29429222773045,1.22505398946557,4.45,"0189"
"7901","RIKO_01",4M 0S,17.06,7.3,24.3304375797459,14.5704375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.31816237127466,1.31816237127466,1.24641749625818,4.27,"0189"
"7902","RIKO_01",5M 0S,16.88,7.3,24.1504375797459,14.5704375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.34048641748078,1.34152917034835,1.26728976499552,4.09,"0189"
"7903","RIKO_01",6M 0S,16.71,7.3,23.9804375797459,14.5704375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.36719072727319,1.36719072727319,1.29016550387398,3.91,"0189"
"7904","RIKO_01",7M 0S,16.53,7.3,23.8004375797459,14.5704375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.3938531683251,1.3938531683251,1.31388228025001,3.73,"0189"
"7905","RIKO_01",8M 0S,16.36,7.3,23.6304375797459,14.5704375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.42000714609721,1.42000714609721,1.33709624488149,3.55,"0189"
"7906","RIKO_01",9M 0S,16.18,7.3,23.4504375797459,14.5704375797459,8.88,3.32,2610,9970.94969588343,15.8065031209174,2.44879107473431,1.44879107473431,1.36258687958969,3.37,"0189"
"7907","RIKO_01",10M 0S,16.01,7.3,23.2804375797459,14.5704375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.47706828285197,1.47706828285197,1.38757015330566,3.19,"0189"
"7908","RIKO_01",11M 0S,15.83,7.3,23.1004375797459,14.5704375797459,8.54,3.32,2610,10167.4974641669,15.201299172594,2.5053003212694,1.50647128145676,1.41348668402366,3.02,"0189"
"7909","RIKO_01",12M 0S,15.66,7.3,22.9304375797459,14.5704375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.53890726598573,1.53890726598573,1.44200422215829,2.84,"0189"
"7910","RIKO_01",13M 0S,15.49,7.3,22.7604375797459,14.5704375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.57085039604892,1.57085039604892,1.4700145609884,2.67,"0189"
"7911","RIKO_01",14M 0S,15.32,7.3,22.5904375797459,14.5704375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.60414772364597,1.60414772364597,1.49913463457851,2.49,"0189"
"7912","RIKO_01",15M 0S,15.15,7.3,22.4204375797459,14.5704375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.63888722848926,1.63888722848926,1.52943172521368,2.32,"0189"
"7913","RIKO_01",16M 0S,14.98,7.3,22.2504375797459,14.5704375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.67516468016155,1.67516468016155,1.56097866639187,2.15,"0189"
"7914","RIKO_01",17M 0S,14.81,7.3,22.0804375797459,14.5704375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.71308451979237,1.71308451979237,1.59385442739426,1.98,"0189"
"7915","RIKO_01",18M 0S,14.64,7.3,21.9104375797459,14.5704375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.75276086425622,1.75276086425623,1.62814477331456,1.8,"0189"
"7916","RIKO_01",19M 0S,14.47,7.3,21.7404375797459,14.5704375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.79431865322743,1.79431865322743,1.66394301216122,1.63,"0189"
"7917","RIKO_01",20M 0S,14.31,7.3,21.5804375797459,14.5704375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.83527314459924,1.83527314459924,1.69910388405808,1.46,"0189"
"7918","RIKO_02",0S,17.16,7.47,24.4304375797459,14.7404375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.34522855971524,1.34522855971524,1.27151058948052,5,"0189"
"7919","RIKO_02",1M 0S,16.98,7.47,24.2504375797459,14.7404375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.37069029901585,1.37069029901585,1.29423463488042,4.82,"0189"
"7920","RIKO_02",2M 0S,16.8,7.47,24.0704375797459,14.7404375797459,9.34,3.32,2610,9722.31235878138,16.6253084627667,2.39456795970457,1.39563862351613,1.3164548392173,4.63,"0189"
"7921","RIKO_02",3M 0S,16.63,7.47,23.9004375797459,14.7404375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.423063836642,1.423063836642,1.34082913360395,4.45,"0189"
"7922","RIKO_02",4M 0S,16.45,7.47,23.7204375797459,14.7404375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.44886148427594,1.44997383132822,1.36469281309919,4.27,"0189"
"7923","RIKO_02",5M 0S,16.28,7.47,23.5504375797459,14.7404375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.47959872232017,1.47959872232017,1.39090387835095,4.09,"0189"
"7924","RIKO_02",6M 0S,16.1,7.47,23.3704375797459,14.7404375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.50755378977323,1.50871119718064,1.41660035200239,3.91,"0189"
"7925","RIKO_02",7M 0S,15.93,7.47,23.2004375797459,14.7404375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.53781165804495,1.53899229558922,1.44326416403164,3.73,"0189"
"7926","RIKO_02",8M 0S,15.76,7.47,23.0304375797459,14.7404375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.57240829235714,1.57240829235714,1.47261273980655,3.55,"0189"
"7927","RIKO_02",9M 0S,15.59,7.47,22.8604375797459,14.7404375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.6053281703991,1.6053281703991,1.50144827348072,3.37,"0189"
"7928","RIKO_02",10M 0S,15.42,7.47,22.6904375797459,14.7404375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.63965594259631,1.63965594259631,1.53143563030148,3.19,"0189"
"7929","RIKO_02",11M 0S,15.25,7.47,22.5204375797459,14.7404375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.67548390021089,1.67548390021089,1.56264523034858,3.02,"0189"
"7930","RIKO_02",12M 0S,15.08,7.47,22.3504375797459,14.7404375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.71291258129313,1.71291258129313,1.59515335357212,2.84,"0189"
"7931","RIKO_02",13M 0S,14.91,7.47,22.1804375797459,14.7404375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.75205171285493,1.75205171285493,1.62904276226426,2.67,"0189"
"7932","RIKO_02",14M 0S,14.74,7.47,22.0104375797459,14.7404375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.79302128523256,1.79302128523256,1.66440340460049,2.49,"0189"
"7933","RIKO_02",15M 0S,14.57,7.47,21.8404375797459,14.7404375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.83196409896494,1.83337056872584,1.69911556471493,2.32,"0189"
"7934","RIKO_02",16M 0S,14.4,7.47,21.6704375797459,14.7404375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.87683930023641,1.87828022242661,1.73761964022354,2.15,"0189"
"7935","RIKO_02",17M 0S,14.24,7.47,21.5104375797459,14.7404375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.92544530925269,1.92544530925269,1.77790927947227,1.98,"0189"
"7936","RIKO_02",18M 0S,14.07,7.47,21.3404375797459,14.7404375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.97053929555835,1.97205215486243,1.81757375968996,1.8,"0189"
"7937","RIKO_02",19M 0S,13.91,7.47,21.1804375797459,14.7404375797459,6.44,3.32,2610,11708.468029699,11.4632747858906,3.02410943224234,2.02410943224234,1.86170352632957,1.63,"0189"
"7938","RIKO_02",20M 0S,13.74,7.47,21.0104375797459,14.7404375797459,6.27,3.32,2610,11866.1337084411,11.1606728117288,3.07898959228719,2.07898959228719,1.90802951265393,1.46,"0189"
"7939","RIKO_01",0S,17.78,7.43,25.0504375797459,14.7004375797459,10.35,3.32,2610,9235.76413354276,18.4231201916098,2.25558113465127,1.25558113465127,1.19093749746709,5,"0190"
"7940","RIKO_01",1M 0S,17.6,7.43,24.8704375797459,14.7004375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.27780380960085,1.27780380960085,1.2109126058034,4.82,"0190"
"7941","RIKO_01",2M 0S,17.42,7.43,24.6904375797459,14.7004375797459,9.99,3.32,2610,9400.70152643882,17.7823160110321,2.30082730166574,1.30082730166573,1.23156921331807,4.63,"0190"
"7942","RIKO_01",3M 0S,17.24,7.43,24.5104375797459,14.7004375797459,9.81,3.32,2610,9486.55446388889,17.4619139207432,2.32469569252199,1.32469569252199,1.25294280177572,4.45,"0190"
"7943","RIKO_01",4M 0S,17.06,7.43,24.3304375797459,14.7004375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.34701916427808,1.34805650867642,1.27382150942965,4.27,"0190"
"7944","RIKO_01",5M 0S,16.88,7.43,24.1504375797459,14.7004375797459,9.46,3.32,2610,9660.45184293805,16.8389098562926,2.37264955006773,1.37370663252016,1.29670043407045,4.09,"0190"
"7945","RIKO_01",6M 0S,16.71,7.43,23.9804375797459,14.7004375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.40035180427163,1.40035180427163,1.32041623995438,3.91,"0190"
"7946","RIKO_01",7M 0S,16.53,7.43,23.8004375797459,14.7004375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.42538581159612,1.42648350643696,1.34362504266023,3.73,"0190"
"7947","RIKO_01",8M 0S,16.36,7.43,23.6304375797459,14.7004375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.45523681339761,1.45523681339761,1.36910521062901,3.55,"0190"
"7948","RIKO_01",9M 0S,16.18,7.43,23.4504375797459,14.7004375797459,8.76,3.32,2610,10039.0115760795,15.5929017273915,2.48233615794985,1.48347771046127,1.39407335341548,3.37,"0190"
"7949","RIKO_01",10M 0S,16.01,7.43,23.2804375797459,14.7004375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.51459962047094,1.51459962047094,1.42152236410293,3.19,"0190"
"7950","RIKO_01",11M 0S,15.83,7.43,23.1004375797459,14.7004375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.54402672338177,1.54521578402386,1.44845775735162,3.02,"0190"
"7951","RIKO_01",12M 0S,15.66,7.43,22.9304375797459,14.7004375797459,8.24,3.32,2610,10350.9307306296,14.6672956887792,2.57588164364572,1.57709523587872,1.47643362412347,2.84,"0190"
"7952","RIKO_01",13M 0S,15.49,7.43,22.7604375797459,14.7004375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.61231572501746,1.61231572501746,1.50725760920592,2.67,"0190"
"7953","RIKO_01",14M 0S,15.32,7.43,22.5904375797459,14.7004375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.64705510058817,1.64705510058817,1.53757469820587,2.49,"0190"
"7954","RIKO_01",15M 0S,15.15,7.43,22.4204375797459,14.7004375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.68332444865812,1.68332444865812,1.56913642214251,2.32,"0190"
"7955","RIKO_01",16M 0S,14.98,7.43,22.2504375797459,14.7004375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.72122711836301,1.72122711836301,1.60202103297969,2.15,"0190"
"7956","RIKO_01",17M 0S,14.81,7.43,22.0804375797459,14.7004375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.76087598152313,1.76087598152313,1.63631348284685,1.98,"0190"
"7957","RIKO_01",18M 0S,14.64,7.43,21.9104375797459,14.7004375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.79851312238791,1.79989816393915,1.66995741563485,1.8,"0190"
"7958","RIKO_01",19M 0S,14.47,7.43,21.7404375797459,14.7004375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.84188152392067,1.84329996363698,1.70725384764396,1.63,"0190"
"7959","RIKO_01",20M 0S,14.31,7.43,21.5804375797459,14.7004375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,2.88884661971522,1.88884661971522,1.74625427558922,1.46,"0190"
"7960","RIKO_02",0S,17.16,7.59,24.4304375797459,14.8604375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.37711974305865,1.37607371795405,1.29969693413064,5,"0190"
"7961","RIKO_02",1M 0S,16.98,7.59,24.2504375797459,14.8604375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.40098666066461,1.40098666066461,1.32189880817022,4.82,"0190"
"7962","RIKO_02",2M 0S,16.8,7.59,24.0704375797459,14.8604375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.42836750745284,1.42836750745284,1.34624866484301,4.63,"0190"
"7963","RIKO_02",3M 0S,16.63,7.59,23.9004375797459,14.8604375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.45522840084521,1.45522840084521,1.37008403049799,4.45,"0190"
"7964","RIKO_02",4M 0S,16.45,7.59,23.7204375797459,14.8604375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.48479286045606,1.48479286045606,1.39625899496813,4.27,"0190"
"7965","RIKO_02",5M 0S,16.28,7.59,23.5504375797459,14.8604375797459,8.69,3.32,2610,10079.3637806781,15.4683009145014,2.51383944115543,1.51383944115543,1.42191499497153,4.09,"0190"
"7966","RIKO_02",6M 0S,16.1,7.59,23.3704375797459,14.8604375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.54585954684379,1.54585954684379,1.45012823445002,3.91,"0190"
"7967","RIKO_02",7M 0S,15.93,7.59,23.2004375797459,14.8604375797459,8.34,3.32,2610,10288.6876483437,14.8452968500508,2.57736987333821,1.57736987333821,1.47782173055077,3.73,"0190"
"7968","RIKO_02",8M 0S,15.76,7.59,23.0304375797459,14.8604375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.61019152308944,1.61019152308944,1.50659356044865,3.55,"0190"
"7969","RIKO_02",9M 0S,15.59,7.59,22.8604375797459,14.8604375797459,8,3.32,2610,10505.047358294,14.2400929017274,2.64440809295509,1.64440809295509,1.53650795720403,3.37,"0190"
"7970","RIKO_02",10M 0S,15.42,7.59,22.6904375797459,14.8604375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.68353769100265,1.68225891862413,1.56950464376111,3.19,"0190"
"7971","RIKO_02",11M 0S,15.25,7.59,22.5204375797459,14.8604375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.72094963969159,1.71964245014911,1.60199642163462,3.02,"0190"
"7972","RIKO_02",12M 0S,15.08,7.59,22.3504375797459,14.8604375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.76006213150277,1.75872523310704,1.63586192337578,2.84,"0190"
"7973","RIKO_02",13M 0S,14.91,7.59,22.1804375797459,14.8604375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.79716731470501,1.79716731470501,1.66906983325378,2.67,"0190"
"7974","RIKO_02",14M 0S,14.74,7.59,22.0104375797459,14.8604375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.83989716694275,1.83989716694275,1.70586307078419,2.49,"0190"
"7975","RIKO_02",15M 0S,14.57,7.59,21.8404375797459,14.8604375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.88470841599437,1.88470841599437,1.74431502514179,2.32,"0190"
"7976","RIKO_02",16M 0S,14.4,7.59,21.6704375797459,14.8604375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.93175693739217,1.93175693739217,1.78454045069596,2.15,"0190"
"7977","RIKO_02",17M 0S,14.24,7.59,21.5104375797459,14.8604375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.97823529979559,1.97823529979559,1.82413205143228,1.98,"0190"
"7978","RIKO_02",18M 0S,14.07,7.59,21.3404375797459,14.8604375797459,6.48,3.32,2610,11672.2748425489,11.5344752503992,3.0301334480927,2.0301334480927,1.86816947213543,1.8,"0190"
"7979","RIKO_02",19M 0S,13.91,7.59,21.1804375797459,14.8604375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.08641279613957,2.08482801008569,1.9143857594996,1.63,"0190"
"7980","RIKO_02",20M 0S,13.74,7.59,21.0104375797459,14.8604375797459,6.15,3.32,2610,11981.3415918863,10.9470714182029,3.13906743799036,2.13906743799036,1.96002210017383,1.46,"0190"
"7981","RIKO_01",0S,17.78,7.44,25.0504375797459,14.7104375797459,10.34,3.32,2610,9240.22909108351,18.4053200754827,2.25776254774088,1.25776254774088,1.19294720108087,5,"0191"
"7982","RIKO_01",1M 0S,17.6,7.44,24.8704375797459,14.7104375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.28004574248432,1.28004574248432,1.21297467917258,4.82,"0191"
"7983","RIKO_01",2M 0S,17.42,7.44,24.6904375797459,14.7104375797459,9.98,3.32,2610,9405.41011753118,17.7645158949049,2.30313273984376,1.30313273984376,1.23368609133216,4.63,"0191"
"7984","RIKO_01",3M 0S,17.24,7.44,24.5104375797459,14.7104375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.32706783098374,1.32706783098374,1.2551170804602,4.45,"0191"
"7985","RIKO_01",4M 0S,17.06,7.44,24.3304375797459,14.7104375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.35189862200007,1.35189862200007,1.27730580992553,4.27,"0191"
"7986","RIKO_01",5M 0S,16.88,7.44,24.1504375797459,14.7104375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.37767634996194,1.37767634996194,1.30029319036661,4.09,"0191"
"7987","RIKO_01",6M 0S,16.71,7.44,23.9804375797459,14.7104375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.40294118054376,1.40294118054376,1.32277635472007,3.91,"0191"
"7988","RIKO_01",7M 0S,16.53,7.44,23.8004375797459,14.7104375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.43072219401988,1.43072219401988,1.34744531695517,3.73,"0191"
"7989","RIKO_01",8M 0S,16.36,7.44,23.6304375797459,14.7104375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.45798932103595,1.45798932103595,1.3716037939021,3.55,"0191"
"7990","RIKO_01",9M 0S,16.18,7.44,23.4504375797459,14.7104375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.48801656105729,1.48801656105729,1.39814584380941,3.37,"0191"
"7991","RIKO_01",10M 0S,16.01,7.44,23.2804375797459,14.7104375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.51753380905959,1.51753380905959,1.42417411286211,3.19,"0191"
"7992","RIKO_01",11M 0S,15.83,7.44,23.1004375797459,14.7104375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.55009114942082,1.55009114942082,1.45281098026598,3.02,"0191"
"7993","RIKO_01",12M 0S,15.66,7.44,22.9304375797459,14.7104375797459,8.22,3.32,2610,10363.5154534909,14.6316954565249,2.58214899557673,1.58214899557673,1.48093483106226,2.84,"0191"
"7994","RIKO_01",13M 0S,15.49,7.44,22.7604375797459,14.7104375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.61556083771934,1.61556083771934,1.51016903228883,2.67,"0191"
"7995","RIKO_01",14M 0S,15.32,7.44,22.5904375797459,14.7104375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.65041430756862,1.65041430756862,1.54058066432143,2.49,"0191"
"7996","RIKO_01",15M 0S,15.15,7.44,22.4204375797459,14.7104375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.68680476571215,1.68680476571215,1.57224232201733,2.32,"0191"
"7997","RIKO_01",16M 0S,14.98,7.44,22.2504375797459,14.7104375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.72483617289664,1.72483617289664,1.60523269326731,2.15,"0191"
"7998","RIKO_01",17M 0S,14.81,7.44,22.0804375797459,14.7104375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.76462208190511,1.76462208190511,1.63963721194736,1.98,"0191"
"7999","RIKO_01",18M 0S,14.64,7.44,21.9104375797459,14.7104375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.8062867699501,1.8062867699501,1.67554879667672,1.8,"0191"
"8000","RIKO_01",19M 0S,14.47,7.44,21.7404375797459,14.7104375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.84996653536852,1.84996653536852,1.7130686888321,1.63,"0191"
"8001","RIKO_01",20M 0S,14.31,7.44,21.5804375797459,14.7104375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.89305163662892,1.89305163662892,1.74994955326133,1.46,"0191"
"8002","RIKO_02",0S,17.16,7.61,24.4304375797459,14.8804375797459,9.55,3.32,2610,9614.82363373626,16.9991109014371,2.37960887367965,1.37960887367965,1.30296015023801,5,"0191"
"8003","RIKO_02",1M 0S,16.98,7.61,24.2504375797459,14.8804375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.40611149878769,1.40611149878769,1.32657449674708,4.82,"0191"
"8004","RIKO_02",2M 0S,16.8,7.61,24.0704375797459,14.8804375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.43100703735225,1.43209399387399,1.34967656819232,4.63,"0191"
"8005","RIKO_02",3M 0S,16.63,7.61,23.9004375797459,14.8804375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.46067236625728,1.46067236625728,1.37503108740364,4.45,"0191"
"8006","RIKO_02",4M 0S,16.45,7.61,23.7204375797459,14.8804375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.4876005360046,1.48873047950742,1.39986750888517,4.27,"0191"
"8007","RIKO_02",5M 0S,16.28,7.61,23.5504375797459,14.8804375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.51963837873595,1.51963837873595,1.42716189491746,4.09,"0191"
"8008","RIKO_02",6M 0S,16.1,7.61,23.3704375797459,14.8804375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.54885467572243,1.55003114631067,1.45393556906949,3.91,"0191"
"8009","RIKO_02",7M 0S,15.93,7.61,23.2004375797459,14.8804375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.58046395481881,1.58166443501089,1.48173300165789,3.73,"0191"
"8010","RIKO_02",8M 0S,15.76,7.61,23.0304375797459,14.8804375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.61659690106021,1.61659690106021,1.51234804347528,3.55,"0191"
"8011","RIKO_02",9M 0S,15.59,7.61,22.8604375797459,14.8804375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.65103568216049,1.65103568216049,1.54244700919047,3.37,"0191"
"8012","RIKO_02",10M 0S,15.42,7.61,22.6904375797459,14.8804375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.68697371877602,1.68697371877602,1.57376837099375,3.19,"0191"
"8013","RIKO_02",11M 0S,15.25,7.61,22.5204375797459,14.8804375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.72451109209957,1.72451109209957,1.6063881393285,3.02,"0191"
"8014","RIKO_02",12M 0S,15.08,7.61,22.3504375797459,14.8804375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.76375699379394,1.76375699379393,1.64038875995014,2.84,"0191"
"8015","RIKO_02",13M 0S,14.91,7.61,22.1804375797459,14.8804375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.8048307868001,1.80483078680009,1.67585980969806,2.67,"0191"
"8016","RIKO_02",14M 0S,14.74,7.61,22.0104375797459,14.8804375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.84786321790192,1.84786321790192,1.71289878453301,2.49,"0191"
"8017","RIKO_02",15M 0S,14.57,7.61,21.8404375797459,14.8804375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.89299780799435,1.89299780799435,1.75161199443703,2.32,"0191"
"8018","RIKO_02",16M 0S,14.4,7.61,21.6704375797459,14.8804375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,2.93606834465304,1.93753893288834,1.7896812362241,2.15,"0191"
"8019","RIKO_02",17M 0S,14.24,7.61,21.5104375797459,14.8804375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,2.98721941834701,1.98721941834701,1.83198581369801,1.98,"0191"
"8020","RIKO_02",18M 0S,14.07,7.61,21.3404375797459,14.8804375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,3.03951466619825,2.03951466619825,1.87633880731195,1.8,"0191"
"8021","RIKO_02",19M 0S,13.91,7.61,21.1804375797459,14.8804375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.09131186406995,2.09131186406995,1.92009036927001,1.63,"0191"
"8022","RIKO_02",20M 0S,13.74,7.61,21.0104375797459,14.8804375797459,6.13,3.32,2610,12000.8710939949,10.9114711859486,3.14930909357923,2.14930909357923,1.96886882217811,1.46,"0191"
"8023","RIKO_01",0S,17.78,7.46,25.0504375797459,14.7304375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.26213805655433,1.26213805655433,1.19697768940552,5,"0192"
