"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"8024","RIKO_01",1M 0S,17.6,7.46,24.8704375797459,14.7304375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.2845428741263,1.2845428741263,1.21711038700071,4.82,"0192"
"8025","RIKO_01",2M 0S,17.42,7.46,24.6904375797459,14.7304375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.3077575043816,1.3077575043816,1.23793191875041,4.63,"0192"
"8026","RIKO_01",3M 0S,17.24,7.46,24.5104375797459,14.7304375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.33182666090396,1.33182666090396,1.25947825234459,4.45,"0192"
"8027","RIKO_01",4M 0S,17.06,7.46,24.3304375797459,14.7304375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.35679841079591,1.35679841079591,1.2817879039146,4.27,"0192"
"8028","RIKO_01",5M 0S,16.88,7.46,24.1504375797459,14.7304375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.38272449507863,1.38272449507863,1.30490216781128,4.09,"0192"
"8029","RIKO_01",6M 0S,16.71,7.46,23.9804375797459,14.7304375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.40813672904224,1.40813672904224,1.32751101656472,3.91,"0192"
"8030","RIKO_01",7M 0S,16.53,7.46,23.8004375797459,14.7304375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.43608211065498,1.43608211065498,1.352319684691,3.73,"0192"
"8031","RIKO_01",8M 0S,16.36,7.46,23.6304375797459,14.7304375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.4635128925439,1.4635128925439,1.37661680469462,3.55,"0192"
"8032","RIKO_01",9M 0S,16.18,7.46,23.4504375797459,14.7304375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.49372302105971,1.49372302105971,1.40331326256738,3.37,"0192"
"8033","RIKO_01",10M 0S,16.01,7.46,23.2804375797459,14.7304375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.523422777034,1.523422777034,1.42949507180727,3.19,"0192"
"8034","RIKO_01",11M 0S,15.83,7.46,23.1004375797459,14.7304375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.55313421761822,1.55432753504066,1.45667241002651,3.02,"0192"
"8035","RIKO_01",12M 0S,15.66,7.46,22.9304375797459,14.7304375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.58844691995618,1.58844691995618,1.48659790601298,2.84,"0192"
"8036","RIKO_01",13M 0S,15.49,7.46,22.7604375797459,14.7304375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.62207531054056,1.62207531054056,1.51601221010868,2.67,"0192"
"8037","RIKO_01",14M 0S,15.32,7.46,22.5904375797459,14.7304375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.65715836433088,1.65715836433088,1.54661401217553,2.49,"0192"
"8038","RIKO_01",15M 0S,15.15,7.46,22.4204375797459,14.7304375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.69379255443962,1.69379255443962,1.57847670521859,2.32,"0192"
"8039","RIKO_01",16M 0S,14.98,7.46,22.2504375797459,14.7304375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.73208307761179,1.73208307761179,1.61167985751081,2.15,"0192"
"8040","RIKO_01",17M 0S,14.81,7.46,22.0804375797459,14.7304375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.77214486308037,1.77214486308037,1.64630987603012,1.98,"0192"
"8041","RIKO_01",18M 0S,14.64,7.46,21.9104375797459,14.7304375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.81410372474104,1.81410372474104,1.68246075730595,1.8,"0192"
"8042","RIKO_01",19M 0S,14.47,7.46,21.7404375797459,14.7304375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.85809768097585,1.85809768097585,1.72023493941267,1.63,"0192"
"8043","RIKO_01",20M 0S,14.31,7.46,21.5804375797459,14.7304375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.90149850272127,1.90149850272127,1.75737002263955,1.46,"0192"
"8044","RIKO_02",0S,17.16,7.63,24.4304375797459,14.9004375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.38460280625821,1.3846028062582,1.30752417548513,5,"0192"
"8045","RIKO_02",1M 0S,16.98,7.63,24.2504375797459,14.9004375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.41125826135195,1.41125826135195,1.33126905451567,4.82,"0192"
"8046","RIKO_02",2M 0S,16.8,7.63,24.0704375797459,14.9004375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.43630334898047,1.4373926735992,1.3545004775196,4.63,"0192"
"8047","RIKO_02",3M 0S,16.63,7.63,23.9004375797459,14.9004375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.46614052707119,1.46614052707119,1.3799988394084,4.45,"0192"
"8048","RIKO_02",4M 0S,16.45,7.63,23.7204375797459,14.9004375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.49323496530472,1.49436746813598,1.40497807133252,4.27,"0192"
"8049","RIKO_02",5M 0S,16.28,7.63,23.5504375797459,14.9004375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.5254641322128,1.5254641322128,1.4324315782643,4.09,"0192"
"8050","RIKO_02",6M 0S,16.1,7.63,23.3704375797459,14.9004375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.55486612542933,1.55604537071235,1.45936355281979,3.91,"0192"
"8051","RIKO_02",7M 0S,15.93,7.63,23.2004375797459,14.9004375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.58667445771849,1.58787782715291,1.4873276603642,3.73,"0192"
"8052","RIKO_02",8M 0S,15.76,7.63,23.0304375797459,14.9004375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.62303379380574,1.62303379380574,1.51812900887353,3.55,"0192"
"8053","RIKO_02",9M 0S,15.59,7.63,22.8604375797459,14.9004375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.65769657583426,1.65769657583426,1.54841393817992,3.37,"0192"
"8054","RIKO_02",10M 0S,15.42,7.63,22.6904375797459,14.9004375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.69387223923501,1.69387223923501,1.57993176138384,3.19,"0192"
"8055","RIKO_02",11M 0S,15.25,7.63,22.5204375797459,14.9004375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.73166203984786,1.73166203984786,1.61275932909788,3.02,"0192"
"8056","RIKO_02",12M 0S,15.08,7.63,22.3504375797459,14.9004375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.77117647565647,1.77117647565647,1.64698001462059,2.84,"0192"
"8057","RIKO_02",13M 0S,14.91,7.63,22.1804375797459,14.9004375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.81253636588471,1.81253636588471,1.68268442095356,2.67,"0192"
"8058","RIKO_02",14M 0S,14.74,7.63,22.0104375797459,14.9004375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.85587408490024,1.85587408490024,1.71997118181983,2.49,"0192"
"8059","RIKO_02",15M 0S,14.57,7.63,21.8404375797459,14.9004375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.90133497746984,1.90133497746984,1.75894787159463,2.32,"0192"
"8060","RIKO_02",16M 0S,14.4,7.63,21.6704375797459,14.9004375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.94472931322134,1.94620423947503,1.79728068998952,2.15,"0192"
"8061","RIKO_02",17M 0S,14.24,7.63,21.5104375797459,14.9004375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.99625790372779,1.99625790372779,1.83988337957645,1.98,"0192"
"8062","RIKO_02",18M 0S,14.07,7.63,21.3404375797459,14.9004375797459,6.44,3.32,2610,11708.468029699,11.4632747858906,3.04895415273924,2.04895415273924,1.88455481244235,1.8,"0192"
"8063","RIKO_02",19M 0S,13.91,7.63,21.1804375797459,14.9004375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.10115680631221,2.10115680631221,1.92862640625637,1.63,"0192"
"8064","RIKO_02",20M 0S,13.74,7.63,21.0104375797459,14.9004375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.15961779764987,2.15961779764987,1.97776858372101,1.46,"0192"
"8065","RIKO_01",0S,17.78,7.4,25.0504375797459,14.6704375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.24906211403089,1.2490621140309,1.18493042729218,5,"0193"
"8066","RIKO_01",1M 0S,17.6,7.4,24.8704375797459,14.6704375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.27110438663144,1.27110438663144,1.2047493789628,4.82,"0193"
"8067","RIKO_01",2M 0S,17.42,7.4,24.6904375797459,14.6704375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.29393859716973,1.29393859716973,1.22524258516363,4.63,"0193"
"8068","RIKO_01",3M 0S,17.24,7.4,24.5104375797459,14.6704375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.31760820565454,1.31760820565454,1.24644504922615,4.45,"0193"
"8069","RIKO_01",4M 0S,17.06,7.4,24.3304375797459,14.6704375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.34215991134997,1.34215991134997,1.26839424003713,4.27,"0193"
"8070","RIKO_01",5M 0S,16.88,7.4,24.1504375797459,14.6704375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.36764396029965,1.36764396029965,1.29113031301508,4.09,"0193"
"8071","RIKO_01",6M 0S,16.71,7.4,23.9804375797459,14.6704375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.3926170508744,1.3926170508744,1.31336458484686,3.91,"0193"
"8072","RIKO_01",7M 0S,16.53,7.4,23.8004375797459,14.6704375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.42007280872297,1.42007280872297,1.33775693399647,3.73,"0193"
"8073","RIKO_01",8M 0S,16.36,7.4,23.6304375797459,14.6704375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.44975025068611,1.44863293225036,1.3630724786666,3.55,"0193"
"8074","RIKO_01",9M 0S,16.18,7.4,23.4504375797459,14.6704375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.47668163367206,1.47668163367206,1.38787738436231,3.37,"0193"
"8075","RIKO_01",10M 0S,16.01,7.4,23.2804375797459,14.6704375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.50583794931948,1.50583794931948,1.41360181222086,3.19,"0193"
"8076","RIKO_01",11M 0S,15.83,7.4,23.1004375797459,14.6704375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.53799107279249,1.53799107279249,1.44189964952885,3.02,"0193"
"8077","RIKO_01",12M 0S,15.66,7.4,22.9304375797459,14.6704375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.56964464208725,1.56964464208725,1.46968571413023,2.84,"0193"
"8078","RIKO_01",13M 0S,15.49,7.4,22.7604375797459,14.6704375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.60262852208167,1.60262852208167,1.49856372126615,2.67,"0193"
"8079","RIKO_01",14M 0S,15.32,7.4,22.5904375797459,14.6704375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.63702837672231,1.63702837672231,1.52859932811797,2.49,"0193"
"8080","RIKO_01",15M 0S,15.15,7.4,22.4204375797459,14.6704375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.67293738627622,1.67293738627622,1.55986356337684,2.32,"0193"
"8081","RIKO_01",16M 0S,14.98,7.4,22.2504375797459,14.6704375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.71045709019007,1.71045709019007,1.59243338802713,2.15,"0193"
"8082","RIKO_01",17M 0S,14.81,7.4,22.0804375797459,14.6704375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.7496983459704,1.7496983459704,1.62639232788278,1.98,"0193"
"8083","RIKO_01",18M 0S,14.64,7.4,21.9104375797459,14.6704375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.79078242315479,1.79078242315479,1.66183118882083,1.8,"0193"
"8084","RIKO_01",19M 0S,14.47,7.4,21.7404375797459,14.6704375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.83384225511184,1.83384225511184,1.69884886760701,1.63,"0193"
"8085","RIKO_01",20M 0S,14.31,7.4,21.5804375797459,14.6704375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.88047315125227,1.87902387588996,1.7375532735582,1.46,"0193"
"8086","RIKO_02",0S,17.16,7.57,24.4304375797459,14.8404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.36968349777275,1.36968349777275,1.29388604912701,5,"0193"
"8087","RIKO_02",1M 0S,16.98,7.57,24.2504375797459,14.8404375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.39588360718817,1.39588360718817,1.31724187524971,4.82,"0193"
"8088","RIKO_02",2M 0S,16.8,7.57,24.0704375797459,14.8404375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.42310560602824,1.42310560602824,1.34145638950748,4.63,"0193"
"8089","RIKO_02",3M 0S,16.63,7.57,23.9004375797459,14.8404375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.44980847060052,1.44980847060052,1.36515753964004,4.45,"0193"
"8090","RIKO_02",4M 0S,16.45,7.57,23.7204375797459,14.8404375797459,8.88,3.32,2610,9970.94969588343,15.8065031209174,2.47919648013972,1.47919648013972,1.39118313973824,4.27,"0193"
"8091","RIKO_02",5M 0S,16.28,7.57,23.5504375797459,14.8404375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.50806713474635,1.50806713474635,1.41669073098966,4.09,"0193"
"8092","RIKO_02",6M 0S,16.1,7.57,23.3704375797459,14.8404375797459,8.54,3.32,2610,10167.4974641669,15.201299172594,2.53691624632795,1.5380872065153,1.44315116526763,3.91,"0193"
"8093","RIKO_02",7M 0S,15.93,7.57,23.2004375797459,14.8404375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.57120391670343,1.57120391670343,1.47226719363543,3.73,"0193"
"8094","RIKO_02",8M 0S,15.76,7.57,23.0304375797459,14.8404375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.60381742901596,1.60381742901596,1.50086537823746,3.55,"0193"
"8095","RIKO_02",9M 0S,15.59,7.57,22.8604375797459,14.8404375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.63781355905744,1.63781355905744,1.53059658731728,3.37,"0193"
"8096","RIKO_02",10M 0S,15.42,7.57,22.6904375797459,14.8404375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.67328213294786,1.67328213294786,1.56152951519595,3.19,"0193"
"8097","RIKO_02",11M 0S,15.25,7.57,22.5204375797459,14.8404375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.71032093016155,1.71032093016155,1.59373852390931,3.02,"0193"
"8098","RIKO_02",12M 0S,15.08,7.57,22.3504375797459,14.8404375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.74903658370715,1.74903658370715,1.62730424004651,2.84,"0193"
"8099","RIKO_02",13M 0S,14.91,7.57,22.1804375797459,14.8404375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.78954560540064,1.78954560540064,1.66231422863122,2.67,"0193"
"8100","RIKO_02",14M 0S,14.74,7.57,22.0104375797459,14.8404375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.83197555699312,1.83197555699312,1.69886375590305,2.49,"0193"
"8101","RIKO_02",15M 0S,14.57,7.57,21.8404375797459,14.8404375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.87646639194867,1.87646639194867,1.73705665498961,2.32,"0193"
"8102","RIKO_02",16M 0S,14.4,7.57,21.6704375797459,14.8404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.91889835433344,1.92036034263753,1.7746055332084,2.15,"0193"
"8103","RIKO_02",17M 0S,14.24,7.57,21.5104375797459,14.8404375797459,6.67,3.32,2610,11504.8269642903,11.8726774568152,2.9693050590166,1.9693050590166,1.81632172935397,1.98,"0193"
"8104","RIKO_02",18M 0S,14.07,7.57,21.3404375797459,14.8404375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.02080996056011,2.02080996056011,1.86004641038503,1.8,"0193"
"8105","RIKO_02",19M 0S,13.91,7.57,21.1804375797459,14.8404375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.07180831918623,2.07180831918623,1.90316670952485,1.63,"0193"
"8106","RIKO_02",20M 0S,13.74,7.57,21.0104375797459,14.8404375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,3.12889217887207,2.12889217887207,1.95122794497054,1.46,"0193"
"8107","RIKO_01",0S,17.78,9.12,25.0504375797459,16.3904375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.69575805353819,1.69575805353819,1.59245203309002,5,"0194"
"8108","RIKO_01",1M 0S,17.6,9.12,24.8704375797459,16.3904375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.73175291788216,1.73175291788216,1.62415385721663,4.82,"0194"
"8109","RIKO_01",2M 0S,17.42,9.12,24.6904375797459,16.3904375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.76930900525791,1.76930900525791,1.65714353079818,4.63,"0194"
"8110","RIKO_01",3M 0S,17.24,9.12,24.5104375797459,16.3904375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.80853014084245,1.80853014084245,1.69150115694454,4.45,"0194"
"8111","RIKO_01",4M 0S,17.06,9.12,24.3304375797459,16.3904375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.84952956469026,1.84952956469026,1.72731362253833,4.27,"0194"
"8112","RIKO_01",5M 0S,16.88,9.12,24.1504375797459,16.3904375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.88870846121502,1.88999546250202,1.76255733028505,4.09,"0194"
"8113","RIKO_01",6M 0S,16.71,9.12,23.9804375797459,16.3904375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.93481748928072,1.93481748928072,1.80147640945209,3.91,"0194"
"8114","RIKO_01",7M 0S,16.53,9.12,23.8004375797459,16.3904375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.98181710440495,1.98181710440495,1.84215304386279,3.73,"0194"
"8115","RIKO_01",8M 0S,16.36,9.12,23.6304375797459,16.3904375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,3.02835148392827,2.02835148392827,1.88229330057013,3.55,"0194"
"8116","RIKO_01",9M 0S,16.18,9.12,23.4504375797459,16.3904375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,3.08006582771115,2.08006582771115,1.92674645558922,3.37,"0194"
"8117","RIKO_01",10M 0S,16.01,9.12,23.2804375797459,16.3904375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,3.13138820662419,2.13138820662419,1.97070189686911,3.19,"0194"
"8118","RIKO_01",11M 0S,15.83,9.12,23.1004375797459,16.3904375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,3.18381915827987,2.18530725351796,2.01670969638039,3.02,"0194"
"8119","RIKO_01",12M 0S,15.66,9.12,22.9304375797459,16.3904375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.2454533247157,2.2454533247157,2.06782463168652,2.84,"0194"
"8120","RIKO_01",13M 0S,15.49,9.12,22.7604375797459,16.3904375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.30537908063433,2.30537908063433,2.11853735958076,2.67,"0194"
"8121","RIKO_01",14M 0S,15.32,9.12,22.5904375797459,16.3904375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.36859108768398,2.36859108768398,2.17180005088124,2.49,"0194"
"8122","RIKO_01",15M 0S,15.15,9.12,22.4204375797459,16.3904375797459,6.03,3.32,2610,12099.9716294228,10.733470024677,3.4353672875026,2.4353672875026,2.22780999350682,2.32,"0194"
"8123","RIKO_01",16M 0S,14.98,9.12,22.2504375797459,16.3904375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.50601787434142,2.50601787434141,2.2867853660781,2.15,"0194"
"8124","RIKO_01",17M 0S,14.81,9.12,22.0804375797459,16.3904375797459,5.69,3.32,2610,12456.2373475157,10.1282660763536,3.58089011311787,2.58089011311787,2.34896807823752,1.98,"0194"
"8125","RIKO_01",18M 0S,14.64,9.12,21.9104375797459,16.3904375797459,5.52,3.32,2610,12646.5908793463,9.8256641021919,3.66037404776099,2.660374047761,2.41462708732996,1.8,"0194"
"8126","RIKO_01",19M 0S,14.47,9.12,21.7404375797459,16.3904375797459,5.36,3.32,2610,12833.9579869945,9.54086224415735,3.73792252679864,2.73978819844043,2.47986750742115,1.63,"0194"
"8127","RIKO_01",20M 0S,14.31,9.12,21.5804375797459,16.3904375797459,5.19,3.32,2610,13042.454465978,9.23826026999565,3.82953077912152,2.82953077912152,2.55316246023694,1.46,"0194"
"8128","RIKO_02",0S,17.16,9.28,24.4304375797459,16.5504375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.88758128889971,1.88631064086921,1.76062942112841,5,"0194"
"8129","RIKO_02",1M 0S,16.98,9.28,24.2504375797459,16.5504375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.92795646021308,1.92795646021308,1.79685726685004,4.82,"0194"
"8130","RIKO_02",2M 0S,16.8,9.28,24.0704375797459,16.5504375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.97410435420754,1.97410435420754,1.83687737928109,4.63,"0194"
"8131","RIKO_02",3M 0S,16.63,9.28,23.9004375797459,16.5504375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,3.02387803046876,2.0225156326486,1.87872077897012,4.45,"0194"
"8132","RIKO_02",4M 0S,16.45,9.28,23.7204375797459,16.5504375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,3.0704692808425,2.0704692808425,1.920028466268,4.27,"0194"
"8133","RIKO_02",5M 0S,16.28,9.28,23.5504375797459,16.5504375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,3.12521670152227,2.12378608635775,1.96579310443428,4.09,"0194"
"8134","RIKO_02",6M 0S,16.1,9.28,23.3704375797459,16.5504375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,3.17672503572444,2.17672503572444,2.01106459586103,3.91,"0194"
"8135","RIKO_02",7M 0S,15.93,9.28,23.2004375797459,16.5504375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,3.23237063814146,2.23237063814146,2.05847041154858,3.73,"0194"
"8136","RIKO_02",8M 0S,15.76,9.28,23.0304375797459,16.5504375797459,6.48,3.32,2610,11672.2748425489,11.5344752503992,3.2909359172285,2.2909359172285,2.10816512934446,3.55,"0194"
"8137","RIKO_02",9M 0S,15.59,9.28,22.8604375797459,16.5504375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.35797853073662,2.35639122914932,2.16346695251693,3.37,"0194"
"8138","RIKO_02",10M 0S,15.42,9.28,22.6904375797459,16.5504375797459,6.13,3.32,2610,12000.8710939949,10.9114711859486,3.4233710837913,2.42173976242099,2.21842820462805,3.19,"0194"
"8139","RIKO_02",11M 0S,15.25,9.28,22.5204375797459,16.5504375797459,5.96,3.32,2610,12170.8210859432,10.6088692117869,3.49249408450347,2.49081623215448,2.27625474587074,3.02,"0194"
"8140","RIKO_02",12M 0S,15.08,9.28,22.3504375797459,16.5504375797459,5.79,3.32,2610,12348.2020255683,10.3062672376252,3.56567612152689,2.56394900581014,2.337176636829,2.84,"0194"
"8141","RIKO_02",13M 0S,14.91,9.28,22.1804375797459,16.5504375797459,5.62,3.32,2610,12533.5717147518,10.0036652634635,3.64328554157308,2.64150618214247,2.40144924484965,2.67,"0194"
"8142","RIKO_02",14M 0S,14.74,9.28,22.0104375797459,16.5504375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.7257366502093,2.72390178782398,2.46935682213378,2.49,"0194"
"8143","RIKO_02",15M 0S,14.57,9.28,21.8404375797459,16.5504375797459,5.29,3.32,2610,12918.5916934531,9.41626143126724,3.80628823131204,2.80628823131204,2.53687408019558,2.32,"0194"
"8144","RIKO_02",16M 0S,14.4,9.28,21.6704375797459,16.5504375797459,5.12,3.32,2610,13131.3091978675,9.11365945710553,3.89946577024232,2.89946577024232,2.6127776745496,2.15,"0194"
"8145","RIKO_02",17M 0S,14.24,9.28,21.5104375797459,16.5504375797459,4.95,3.32,2610,13354.8928725154,8.81105748294383,4.00106358457388,2.99904338255368,2.69336345072498,1.98,"0194"
"8146","RIKO_02",18M 0S,14.07,9.28,21.3404375797459,16.5504375797459,4.79,3.32,2610,13576.1069745546,8.52625562490928,4.09922019700223,3.09922019700223,2.77388563544602,1.8,"0194"
"8147","RIKO_02",19M 0S,13.91,9.28,21.1804375797459,16.5504375797459,4.62,3.32,2610,13823.6274300444,8.22365365074757,4.2154252691863,3.21326076702179,2.86488897329542,1.63,"0194"
"8148","RIKO_02",20M 0S,13.74,9.28,21.0104375797459,16.5504375797459,4.46,3.32,2610,14069.4000560514,7.93885179271302,4.32853469588356,3.32853469588356,2.95616755376392,1.46,"0194"
"8149","RIKO_01",0S,17.78,9.13,25.0504375797459,16.4004375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.69887453683707,1.69887453683707,1.59526630792988,5,"0195"
"8150","RIKO_01",1M 0S,17.6,9.13,24.8704375797459,16.4004375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.73497812793869,1.73497812793869,1.627059319666,4.82,"0195"
"8151","RIKO_01",2M 0S,17.42,9.13,24.6904375797459,16.4004375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.77264954688066,1.77264954688066,1.66014534433393,4.63,"0195"
"8152","RIKO_01",3M 0S,17.24,9.13,24.5104375797459,16.4004375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.8119931866388,1.8119931866388,1.69460489894964,4.45,"0195"
"8153","RIKO_01",4M 0S,17.06,9.13,24.3304375797459,16.4004375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.85312291849189,1.85312291849189,1.73052532738466,4.27,"0195"
"8154","RIKO_01",5M 0S,16.88,9.13,24.1504375797459,16.4004375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.89616319272783,1.89616319272783,1.7680015395771,4.09,"0195"
"8155","RIKO_01",6M 0S,16.71,9.13,23.9804375797459,16.4004375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.93868928016368,1.93868928016368,1.80491726828405,3.91,"0195"
"8156","RIKO_01",7M 0S,16.53,9.13,23.8004375797459,16.4004375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.98584658697847,1.98584658697847,1.84572278331168,3.73,"0195"
"8157","RIKO_01",8M 0S,16.36,9.13,23.6304375797459,16.4004375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,3.03674026920231,2.03535522765107,1.88841603595411,3.55,"0195"
"8158","RIKO_01",9M 0S,16.18,9.13,23.4504375797459,16.4004375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,3.08443471541003,2.08443471541003,1.93059147086668,3.37,"0195"
"8159","RIKO_01",10M 0S,16.01,9.13,23.2804375797459,16.4004375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,3.14050432949646,2.13904872542077,1.97735090212336,3.19,"0195"
"8160","RIKO_01",11M 0S,15.83,9.13,23.1004375797459,16.4004375797459,6.7,3.32,2610,11479.0409917184,11.9260778051967,3.19332309606578,2.19332309606578,2.02364106806622,3.02,"0195"
"8161","RIKO_01",12M 0S,15.66,9.13,22.9304375797459,16.4004375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,3.25042339106289,2.25042339106289,2.07215051113784,2.84,"0195"
"8162","RIKO_01",13M 0S,15.49,9.13,22.7604375797459,16.4004375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.31057621755357,2.31057621755357,2.12304274838615,2.67,"0195"
"8163","RIKO_01",14M 0S,15.32,9.13,22.5904375797459,16.4004375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.37403307651707,2.37403307651707,2.17649776531047,2.49,"0195"
"8164","RIKO_01",15M 0S,15.15,9.13,22.4204375797459,16.4004375797459,6.02,3.32,2610,12110.0172696997,10.7156699085499,3.44107387768118,2.44107387768118,2.23271414266511,2.32,"0195"
"8165","RIKO_01",16M 0S,14.98,9.13,22.2504375797459,16.4004375797459,5.85,3.32,2610,12284.7147050558,10.4130679343882,3.51201106728901,2.51201106728901,2.29191152159891,2.15,"0195"
"8166","RIKO_01",17M 0S,14.81,9.13,22.0804375797459,16.4004375797459,5.68,3.32,2610,12467.1975232811,10.1104659602264,3.58719449711984,2.58719449711984,2.35433347163436,1.98,"0195"
"8167","RIKO_01",18M 0S,14.64,9.13,21.9104375797459,16.4004375797459,5.51,3.32,2610,12658.0617124341,9.80786398606474,3.66701719485312,2.66701719485312,2.42025084043824,1.8,"0195"
"8168","RIKO_01",19M 0S,14.47,9.13,21.7404375797459,16.4004375797459,5.34,3.32,2610,12857.9691548283,9.50526201190304,3.75192223663683,2.75192223663683,2.48996568252912,1.63,"0195"
"8169","RIKO_01",20M 0S,14.31,9.13,21.5804375797459,16.4004375797459,5.17,3.32,2610,13067.6573000447,9.20266003774133,3.84434521153592,2.84241097555913,2.56381588711704,1.46,"0195"
"8170","RIKO_02",0S,17.16,9.3,24.4304375797459,16.5704375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.89125505644284,1.89125505644284,1.76509477540088,5,"0195"
"8171","RIKO_02",1M 0S,16.98,9.3,24.2504375797459,16.5704375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.93558134682822,1.93558134682822,1.80364427763216,4.82,"0195"
"8172","RIKO_02",2M 0S,16.8,9.3,24.0704375797459,16.5704375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.98203529915209,1.98203529915209,1.84391521068297,4.63,"0195"
"8173","RIKO_02",3M 0S,16.63,9.3,23.9004375797459,16.5704375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,3.02800337566722,2.02800337566722,1.88363565730562,4.45,"0195"
"8174","RIKO_02",4M 0S,16.45,9.3,23.7204375797459,16.5704375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,3.07905800610359,2.07905800610359,1.92760135639726,4.27,"0195"
"8175","RIKO_02",5M 0S,16.28,9.3,23.5504375797459,16.5704375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,3.1296940893468,2.1296940893468,1.97105152578381,4.09,"0195"
"8176","RIKO_02",6M 0S,16.1,9.3,23.3704375797459,16.5704375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,3.18138983019687,2.18285825897808,2.01650569276114,3.91,"0195"
"8177","RIKO_02",7M 0S,15.93,9.3,23.2004375797459,16.5704375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,3.24212137913133,2.24212137913133,2.06697585643275,3.73,"0195"
"8178","RIKO_02",8M 0S,15.76,9.3,23.0304375797459,16.5704375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,3.30112457331899,2.30112457331899,2.11701803813255,3.55,"0195"
"8179","RIKO_02",9M 0S,15.59,9.3,22.8604375797459,16.5704375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.36331712935464,2.36331712935464,2.16954341497223,3.37,"0195"
"8180","RIKO_02",10M 0S,15.42,9.3,22.6904375797459,16.5704375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.42896482739227,2.42896482739227,2.2247415213051,3.19,"0195"
"8181","RIKO_02",11M 0S,15.25,9.3,22.5204375797459,16.5704375797459,5.95,3.32,2610,12181.0443729923,10.5910690956597,3.49836382246062,2.49836382246062,2.2828216837811,3.02,"0195"
"8182","RIKO_02",12M 0S,15.08,9.3,22.3504375797459,16.5704375797459,5.78,3.32,2610,12358.8792450518,10.288467121498,3.57184511135652,2.57184511135652,2.34401567413748,2.84,"0195"
"8183","RIKO_02",13M 0S,14.91,9.3,22.1804375797459,16.5704375797459,5.61,3.32,2610,12544.7374824136,9.98586514733634,3.64977981170066,2.64977981170066,2.40858080041085,2.67,"0195"
"8184","RIKO_02",14M 0S,14.74,9.3,22.0104375797459,16.5704375797459,5.44,3.32,2610,12739.2411354006,9.68326317317463,3.7325854308163,2.7325854308163,2.47680352349816,2.49,"0195"
"8185","RIKO_02",15M 0S,14.57,9.3,21.8404375797459,16.5704375797459,5.27,3.32,2610,12943.0819366554,9.38066119901292,3.82073334793941,2.82073334793941,2.54900370626614,2.32,"0195"
"8186","RIKO_02",16M 0S,14.4,9.3,21.6704375797459,16.5704375797459,5.1,3.32,2610,13157.0316695272,9.07805922485121,3.91475779287072,2.91475779287072,2.62553962815868,2.15,"0195"
"8187","RIKO_02",17M 0S,14.24,9.3,21.5104375797459,16.5704375797459,4.94,3.32,2610,13368.4031368428,8.79325736681667,4.00916290357099,3.00916290357099,2.70189405615285,1.98,"0195"
"8188","RIKO_02",18M 0S,14.07,9.3,21.3404375797459,16.5704375797459,4.77,3.32,2610,13604.5386433393,8.49065539265496,4.11640770306933,3.11640770306933,2.78804179216699,1.8,"0195"
"8189","RIKO_02",19M 0S,13.91,9.3,21.1804375797459,16.5704375797459,4.61,3.32,2610,13838.6123964279,8.20585353462041,4.22456935870731,3.22456935870731,2.87429555231003,1.63,"0195"
"8190","RIKO_02",20M 0S,13.74,9.3,21.0104375797459,16.5704375797459,4.44,3.32,2610,14101.0522896582,7.9032515604587,4.34803259991907,3.34803259991907,2.97198654784655,1.46,"0195"
"8191","RIKO_01",0S,17.78,7.44,25.0504375797459,14.7104375797459,10.34,3.32,2610,9240.22909108351,18.4053200754827,2.25776254774088,1.25776254774088,1.19294720108087,5,"0196"
"8192","RIKO_01",1M 0S,17.6,7.44,24.8704375797459,14.7104375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.28004574248432,1.28004574248432,1.21297467917258,4.82,"0196"
"8193","RIKO_01",2M 0S,17.42,7.44,24.6904375797459,14.7104375797459,9.98,3.32,2610,9405.41011753118,17.7645158949049,2.30313273984376,1.30313273984376,1.23368609133216,4.63,"0196"
"8194","RIKO_01",3M 0S,17.24,7.44,24.5104375797459,14.7104375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.32706783098374,1.32706783098374,1.2551170804602,4.45,"0196"
"8195","RIKO_01",4M 0S,17.06,7.44,24.3304375797459,14.7104375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.35189862200007,1.35189862200007,1.27730580992553,4.27,"0196"
"8196","RIKO_01",5M 0S,16.88,7.44,24.1504375797459,14.7104375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.37767634996194,1.37767634996194,1.30029319036661,4.09,"0196"
"8197","RIKO_01",6M 0S,16.71,7.44,23.9804375797459,14.7104375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.40294118054376,1.40294118054376,1.32277635472007,3.91,"0196"
"8198","RIKO_01",7M 0S,16.53,7.44,23.8004375797459,14.7104375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.43072219401988,1.43072219401988,1.34744531695517,3.73,"0196"
"8199","RIKO_01",8M 0S,16.36,7.44,23.6304375797459,14.7104375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.46074800714261,1.45962567268695,1.37305188682009,3.55,"0196"
"8200","RIKO_01",9M 0S,16.18,7.44,23.4504375797459,14.7104375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.48801656105729,1.48801656105729,1.39814584380941,3.37,"0196"
"8201","RIKO_01",10M 0S,16.01,7.44,23.2804375797459,14.7104375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.51753380905959,1.51753380905959,1.42417411286211,3.19,"0196"
"8202","RIKO_01",11M 0S,15.83,7.44,23.1004375797459,14.7104375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.55009114942082,1.55009114942082,1.45281098026598,3.02,"0196"
"8203","RIKO_01",12M 0S,15.66,7.44,22.9304375797459,14.7104375797459,8.22,3.32,2610,10363.5154534909,14.6316954565249,2.58214899557673,1.58214899557673,1.48093483106226,2.84,"0196"
"8204","RIKO_01",13M 0S,15.49,7.44,22.7604375797459,14.7104375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.61556083771934,1.61556083771934,1.51016903228883,2.67,"0196"
"8205","RIKO_01",14M 0S,15.32,7.44,22.5904375797459,14.7104375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.65041430756862,1.65041430756862,1.54058066432143,2.49,"0196"
"8206","RIKO_01",15M 0S,15.15,7.44,22.4204375797459,14.7104375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.68680476571215,1.68680476571215,1.57224232201733,2.32,"0196"
"8207","RIKO_01",16M 0S,14.98,7.44,22.2504375797459,14.7104375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.72483617289664,1.72483617289664,1.60523269326731,2.15,"0196"
"8208","RIKO_01",17M 0S,14.81,7.44,22.0804375797459,14.7104375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.76462208190511,1.76462208190511,1.63963721194736,1.98,"0196"
"8209","RIKO_01",18M 0S,14.64,7.44,21.9104375797459,14.7104375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.8062867699501,1.8062867699501,1.67554879667672,1.8,"0196"
"8210","RIKO_01",19M 0S,14.47,7.44,21.7404375797459,14.7104375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.84996653536852,1.84996653536852,1.7130686888321,1.63,"0196"
"8211","RIKO_01",20M 0S,14.31,7.44,21.5804375797459,14.7104375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.89726891306716,1.89581118711963,1.75230740573284,1.46,"0196"
"8212","RIKO_02",0S,17.16,7.61,24.4304375797459,14.8804375797459,9.55,3.32,2610,9614.82363373626,16.9991109014371,2.37960887367965,1.37960887367965,1.30296015023801,5,"0196"
"8213","RIKO_02",1M 0S,16.98,7.61,24.2504375797459,14.8804375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.40611149878769,1.40611149878769,1.32657449674708,4.82,"0196"
"8214","RIKO_02",2M 0S,16.8,7.61,24.0704375797459,14.8804375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.43365231160399,1.43365231160399,1.35106059717823,4.63,"0196"
"8215","RIKO_02",3M 0S,16.63,7.61,23.9004375797459,14.8804375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.46067236625728,1.46067236625728,1.37503108740364,4.45,"0196"
"8216","RIKO_02",4M 0S,16.45,7.61,23.7204375797459,14.8804375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.49041456376026,1.49041456376026,1.40135644546029,4.27,"0196"
"8217","RIKO_02",5M 0S,16.28,7.61,23.5504375797459,14.8804375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.51963837873595,1.51963837873595,1.42716189491746,4.09,"0196"
"8218","RIKO_02",6M 0S,16.1,7.61,23.3704375797459,14.8804375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.54885467572243,1.55003114631067,1.45393556906949,3.91,"0196"
"8219","RIKO_02",7M 0S,15.93,7.61,23.2004375797459,14.8804375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.58356547399528,1.58356547399528,1.48340128284864,3.73,"0196"
"8220","RIKO_02",8M 0S,15.76,7.61,23.0304375797459,14.8804375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.61659690106021,1.61659690106021,1.51234804347528,3.55,"0196"
"8221","RIKO_02",9M 0S,15.59,7.61,22.8604375797459,14.8804375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.65103568216049,1.65103568216049,1.54244700919047,3.37,"0196"
"8222","RIKO_02",10M 0S,15.42,7.61,22.6904375797459,14.8804375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.68697371877602,1.68697371877602,1.57376837099375,3.19,"0196"
"8223","RIKO_02",11M 0S,15.25,7.61,22.5204375797459,14.8804375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.72451109209957,1.72451109209957,1.6063881393285,3.02,"0196"
"8224","RIKO_02",12M 0S,15.08,7.61,22.3504375797459,14.8804375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.76375699379394,1.76375699379393,1.64038875995014,2.84,"0196"
"8225","RIKO_02",13M 0S,14.91,7.61,22.1804375797459,14.8804375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.8048307868001,1.80483078680009,1.67585980969806,2.67,"0196"
"8226","RIKO_02",14M 0S,14.74,7.61,22.0104375797459,14.8804375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.84786321790192,1.84786321790192,1.71289878453301,2.49,"0196"
"8227","RIKO_02",15M 0S,14.57,7.61,21.8404375797459,14.8804375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.89299780799435,1.89299780799435,1.75161199443703,2.32,"0196"
"8228","RIKO_02",16M 0S,14.4,7.61,21.6704375797459,14.8804375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,2.94039245119892,1.94039245119892,1.7921155824733,2.15,"0196"
"8229","RIKO_02",17M 0S,14.24,7.61,21.5104375797459,14.8804375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,2.98721941834701,1.98721941834701,1.83198581369801,1.98,"0196"
"8230","RIKO_02",18M 0S,14.07,7.61,21.3404375797459,14.8804375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,3.03951466619825,2.03951466619825,1.87633880731195,1.8,"0196"
"8231","RIKO_02",19M 0S,13.91,7.61,21.1804375797459,14.8804375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.09131186406995,2.09131186406995,1.92009036927001,1.63,"0196"
"8232","RIKO_02",20M 0S,13.74,7.61,21.0104375797459,14.8804375797459,6.13,3.32,2610,12000.8710939949,10.9114711859486,3.14930909357923,2.14930909357923,1.96886882217811,1.46,"0196"
"8233","RIKO_01",0S,17.78,7.46,25.0504375797459,14.7304375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.26213805655433,1.26213805655433,1.19697768940552,5,"0197"
"8234","RIKO_01",1M 0S,17.6,7.46,24.8704375797459,14.7304375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.2845428741263,1.2845428741263,1.21711038700071,4.82,"0197"
"8235","RIKO_01",2M 0S,17.42,7.46,24.6904375797459,14.7304375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.3077575043816,1.3077575043816,1.23793191875041,4.63,"0197"
"8236","RIKO_01",3M 0S,17.24,7.46,24.5104375797459,14.7304375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.33182666090396,1.33182666090396,1.25947825234459,4.45,"0197"
"8237","RIKO_01",4M 0S,17.06,7.46,24.3304375797459,14.7304375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.35679841079591,1.35679841079591,1.2817879039146,4.27,"0197"
"8238","RIKO_01",5M 0S,16.88,7.46,24.1504375797459,14.7304375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.38019774587918,1.38125819126625,1.30359619397278,4.09,"0197"
"8239","RIKO_01",6M 0S,16.71,7.46,23.9804375797459,14.7304375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.40813672904224,1.40813672904224,1.32751101656472,3.91,"0197"
"8240","RIKO_01",7M 0S,16.53,7.46,23.8004375797459,14.7304375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.43608211065498,1.43608211065498,1.352319684691,3.73,"0197"
"8241","RIKO_01",8M 0S,16.36,7.46,23.6304375797459,14.7304375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.4635128925439,1.4635128925439,1.37661680469462,3.55,"0197"
"8242","RIKO_01",9M 0S,16.18,7.46,23.4504375797459,14.7304375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.49372302105971,1.49372302105971,1.40331326256738,3.37,"0197"
"8243","RIKO_01",10M 0S,16.01,7.46,23.2804375797459,14.7304375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.523422777034,1.523422777034,1.42949507180727,3.19,"0197"
"8244","RIKO_01",11M 0S,15.83,7.46,23.1004375797459,14.7304375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.55313421761822,1.55432753504066,1.45667241002651,3.02,"0197"
"8245","RIKO_01",12M 0S,15.66,7.46,22.9304375797459,14.7304375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.58844691995618,1.58844691995618,1.48659790601298,2.84,"0197"
"8246","RIKO_01",13M 0S,15.49,7.46,22.7604375797459,14.7304375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.62207531054056,1.62207531054056,1.51601221010868,2.67,"0197"
"8247","RIKO_01",14M 0S,15.32,7.46,22.5904375797459,14.7304375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.65715836433088,1.65715836433088,1.54661401217553,2.49,"0197"
"8248","RIKO_01",15M 0S,15.15,7.46,22.4204375797459,14.7304375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.69379255443962,1.69379255443962,1.57847670521859,2.32,"0197"
"8249","RIKO_01",16M 0S,14.98,7.46,22.2504375797459,14.7304375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.73208307761179,1.73208307761179,1.61167985751081,2.15,"0197"
"8250","RIKO_01",17M 0S,14.81,7.46,22.0804375797459,14.7304375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.77214486308037,1.77214486308037,1.64630987603012,1.98,"0197"
"8251","RIKO_01",18M 0S,14.64,7.46,21.9104375797459,14.7304375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.81410372474104,1.81410372474104,1.68246075730595,1.8,"0197"
"8252","RIKO_01",19M 0S,14.47,7.46,21.7404375797459,14.7304375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.85809768097585,1.85809768097585,1.72023493941267,1.63,"0197"
"8253","RIKO_01",20M 0S,14.31,7.46,21.5804375797459,14.7304375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.90149850272127,1.90149850272127,1.75737002263955,1.46,"0197"
"8254","RIKO_02",0S,17.16,7.62,24.4304375797459,14.8904375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.38460280625821,1.38355348831487,1.30653327139878,5,"0197"
"8255","RIKO_02",1M 0S,16.98,7.62,24.2504375797459,14.8904375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.40868213073084,1.40868213073084,1.32891940985069,4.82,"0197"
"8256","RIKO_02",2M 0S,16.8,7.62,24.0704375797459,14.8904375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.43630334898047,1.43630334898047,1.35347397255449,4.63,"0197"
"8257","RIKO_02",3M 0S,16.63,7.62,23.9004375797459,14.8904375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.46614052707119,1.46502941596008,1.37895301057039,4.45,"0197"
"8258","RIKO_02",4M 0S,16.45,7.62,23.7204375797459,14.8904375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.49323496530472,1.49323496530472,1.40391331204302,4.27,"0197"
"8259","RIKO_02",5M 0S,16.28,7.62,23.5504375797459,14.8904375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.5254641322128,1.52430806284863,1.43134601339987,4.09,"0197"
"8260","RIKO_02",6M 0S,16.1,7.62,23.3704375797459,14.8904375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.55486612542933,1.55486612542933,1.45825757762249,3.91,"0197"
"8261","RIKO_02",7M 0S,15.93,7.62,23.2004375797459,14.8904375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.58667445771849,1.58667445771849,1.48620049263452,3.73,"0197"
"8262","RIKO_02",8M 0S,15.76,7.62,23.0304375797459,14.8904375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.62303379380574,1.62180378150562,1.51697849841515,3.55,"0197"
"8263","RIKO_02",9M 0S,15.59,7.62,22.8604375797459,14.8904375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.65769657583426,1.65644029442722,1.54724047635989,3.37,"0197"
"8264","RIKO_02",10M 0S,15.42,7.62,22.6904375797459,14.8904375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.69387223923501,1.69258854218751,1.57873441385646,3.19,"0197"
"8265","RIKO_02",11M 0S,15.25,7.62,22.5204375797459,14.8904375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.73166203984786,1.73034970388985,1.6115371032764,3.02,"0197"
"8266","RIKO_02",12M 0S,15.08,7.62,22.3504375797459,14.8904375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.77117647565647,1.76983419377727,1.64573185473398,2.84,"0197"
"8267","RIKO_02",13M 0S,14.91,7.62,22.1804375797459,14.8904375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.81253636588471,1.81116273951108,1.68140920256753,2.67,"0197"
"8268","RIKO_02",14M 0S,14.74,7.62,22.0104375797459,14.8904375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.85587408490024,1.85446761513934,1.71866770575078,2.49,"0197"
"8269","RIKO_02",15M 0S,14.57,7.62,21.8404375797459,14.8904375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.89716039476844,1.89716039476844,1.75527505010965,2.32,"0197"
"8270","RIKO_02",16M 0S,14.4,7.62,21.6704375797459,14.8904375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.94472931322134,1.94472931322134,1.79591862509358,2.15,"0197"
"8271","RIKO_02",17M 0S,14.24,7.62,21.5104375797459,14.8904375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.99625790372779,1.99474504442371,1.83848902833355,1.98,"0197"
"8272","RIKO_02",18M 0S,14.07,7.62,21.3404375797459,14.8904375797459,6.45,3.32,2610,11699.3881772053,11.4810749020177,3.04422709203732,2.04422709203732,1.88044095117321,1.8,"0197"
"8273","RIKO_02",19M 0S,13.91,7.62,21.1804375797459,14.8904375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.10115680631221,2.09956444962431,1.92716480132178,1.63,"0197"
"8274","RIKO_02",20M 0S,13.74,7.62,21.0104375797459,14.8904375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.1544550234707,2.1544550234707,1.97331204324004,1.46,"0197"
"8275","RIKO_01",0S,17.78,7.47,25.0504375797459,14.7404375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.26433217688077,1.26433217688077,1.19899849450143,5,"0198"
"8276","RIKO_01",1M 0S,17.6,7.47,24.8704375797459,14.7404375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.28679809907608,1.28679809907608,1.21918404308577,4.82,"0198"
"8277","RIKO_01",2M 0S,17.42,7.47,24.6904375797459,14.7404375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.31007685865736,1.31007685865736,1.24006089112191,4.63,"0198"
"8278","RIKO_01",3M 0S,17.24,7.47,24.5104375797459,14.7404375797459,9.77,3.32,2610,9505.95439102986,17.3907134562346,2.3342133821536,1.3342133821536,1.26166516996332,4.45,"0198"
"8279","RIKO_01",4M 0S,17.06,7.47,24.3304375797459,14.7404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.35925596909705,1.35925596909705,1.28403557352276,4.27,"0198"
"8280","RIKO_01",5M 0S,16.88,7.47,24.1504375797459,14.7404375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.38525661462707,1.38525661462707,1.307213589555,4.09,"0198"
"8281","RIKO_01",6M 0S,16.71,7.47,23.9804375797459,14.7404375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.41335479346053,1.41227136984189,1.33124375644916,3.91,"0198"
"8282","RIKO_01",7M 0S,16.53,7.47,23.8004375797459,14.7404375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.4387709430067,1.4387709430067,1.35476446750724,3.73,"0198"
"8283","RIKO_01",8M 0S,16.36,7.47,23.6304375797459,14.7404375797459,8.88,3.32,2610,9970.94969588343,15.8065031209174,2.46906134500458,1.46793521887846,1.38059193227582,3.55,"0198"
"8284","RIKO_01",9M 0S,16.18,7.47,23.4504375797459,14.7404375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.49658607848917,1.49658607848917,1.40590533184744,3.37,"0198"
"8285","RIKO_01",10M 0S,16.01,7.47,23.2804375797459,14.7404375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.52933936033302,1.52816702739047,1.43373954776703,3.19,"0198"
"8286","RIKO_01",11M 0S,15.83,7.47,23.1004375797459,14.7404375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.55924219421539,1.55924219421539,1.46105868568093,3.02,"0198"
"8287","RIKO_01",12M 0S,15.66,7.47,22.9304375797459,14.7404375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.59160741680595,1.59160741680595,1.4894391496267,2.84,"0198"
"8288","RIKO_01",13M 0S,15.49,7.47,22.7604375797459,14.7404375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.62534473112727,1.62534473112727,1.51894401222885,2.67,"0198"
"8289","RIKO_01",14M 0S,15.32,7.47,22.5904375797459,14.7404375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.66054327944467,1.66054327944467,1.54964144483215,2.49,"0198"
"8290","RIKO_01",15M 0S,15.15,7.47,22.4204375797459,14.7404375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.70081678535081,1.69951300438601,1.58352658057524,2.32,"0198"
