"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"8291","RIKO_01",16M 0S,14.98,7.47,22.2504375797459,14.7404375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.73936863248543,1.73803529915209,1.61691859180382,2.15,"0198"
"8292","RIKO_01",17M 0S,14.81,7.47,22.0804375797459,14.7404375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.775921627199,1.775921627199,1.64965887481024,1.98,"0198"
"8293","RIKO_01",18M 0S,14.64,7.47,21.9104375797459,14.7404375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.81802855559842,1.81802855559842,1.68593014710978,1.8,"0198"
"8294","RIKO_01",19M 0S,14.47,7.47,21.7404375797459,14.7404375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.86218067766296,1.86218067766296,1.7238322800806,1.63,"0198"
"8295","RIKO_01",20M 0S,14.31,7.47,21.5804375797459,14.7404375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.90999483801474,1.9085307091714,1.76347779565343,1.46,"0198"
"8296","RIKO_02",0S,17.16,7.64,24.4304375797459,14.9104375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.38710764113873,1.38710764113873,1.30981297860431,5,"0198"
"8297","RIKO_02",1M 0S,16.98,7.64,24.2504375797459,14.9104375797459,9.34,3.32,2610,9722.31235878138,16.6253084627667,2.41383990831271,1.41383990831271,1.3336234450775,4.82,"0198"
"8298","RIKO_02",2M 0S,16.8,7.64,24.0704375797459,14.9104375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.44162278860706,1.44162278860706,1.35831561793668,4.63,"0198"
"8299","RIKO_02",3M 0S,16.63,7.64,23.9004375797459,14.9104375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.46888373121698,1.46888373121698,1.38249051669705,4.45,"0198"
"8300","RIKO_02",4M 0S,16.45,7.64,23.7204375797459,14.9104375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.4988949765767,1.4988949765767,1.40904341475239,4.27,"0198"
"8301","RIKO_02",5M 0S,16.28,7.64,23.5504375797459,14.9104375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.52838712310656,1.52838712310656,1.43507501013758,4.09,"0198"
"8302","RIKO_02",6M 0S,16.1,7.64,23.3704375797459,14.9104375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.56090599806628,1.56090599806628,1.46370717568189,3.91,"0198"
"8303","RIKO_02",7M 0S,15.93,7.64,23.2004375797459,14.9104375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.59291492685654,1.59291492685654,1.49181788605333,3.73,"0198"
"8304","RIKO_02",8M 0S,15.76,7.64,23.0304375797459,14.9104375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.62626413099023,1.62626413099023,1.52102947965578,3.55,"0198"
"8305","RIKO_02",9M 0S,15.59,7.64,22.8604375797459,14.9104375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.66103959039506,1.66103959039506,1.55140791795895,3.37,"0198"
"8306","RIKO_02",10M 0S,15.42,7.64,22.6904375797459,14.9104375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.69733479995382,1.69733479995382,1.58302453942927,3.19,"0198"
"8307","RIKO_02",11M 0S,15.25,7.64,22.5204375797459,14.9104375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.7352516088884,1.7352516088884,1.61595661882529,3.02,"0198"
"8308","RIKO_02",12M 0S,15.08,7.64,22.3504375797459,14.9104375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.77490117522052,1.77490117522052,1.65028799778739,2.84,"0198"
"8309","RIKO_02",13M 0S,14.91,7.64,22.1804375797459,14.9104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.8164050541459,1.8164050541459,1.68610979755428,2.67,"0198"
"8310","RIKO_02",14M 0S,14.74,7.64,22.0104375797459,14.9104375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.85989644276629,1.85989644276629,1.72352122656222,2.49,"0198"
"8311","RIKO_02",15M 0S,14.57,7.64,21.8404375797459,14.9104375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.90552160802896,1.90552160802896,1.76263049799802,2.32,"0198"
"8312","RIKO_02",16M 0S,14.4,7.64,21.6704375797459,14.9104375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,2.95344153012436,1.95344153012436,1.80355587517633,2.15,"0198"
"8313","RIKO_02",17M 0S,14.24,7.64,21.5104375797459,14.9104375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,3.00079768843041,2.00079768843041,1.84384870355088,1.98,"0198"
"8314","RIKO_02",18M 0S,14.07,7.64,21.3404375797459,14.9104375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.05369591658487,2.05369591658487,1.88868044139577,1.8,"0198"
"8315","RIKO_02",19M 0S,13.91,7.64,21.1804375797459,14.9104375797459,6.27,3.32,2610,11866.1337084411,11.1606728117288,3.10610282992675,2.10610282992675,1.93291316661343,1.63,"0198"
"8316","RIKO_02",20M 0S,13.74,7.64,21.0104375797459,14.9104375797459,6.1,3.32,2610,12030.3452384949,10.8580708375671,3.16479749895749,2.16479749895749,1.98223850360225,1.46,"0198"
"8317","RIKO_01",0S,17.78,7.41,25.0504375797459,14.6804375797459,10.37,3.32,2610,9226.85360167226,18.4587204238641,2.25123092995571,1.25123092995571,1.18692912065374,5,"0199"
"8318","RIKO_01",1M 0S,17.6,7.41,24.8704375797459,14.6804375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.27333314461636,1.27333314461636,1.20679996639126,4.82,"0199"
"8319","RIKO_01",2M 0S,17.42,7.41,24.6904375797459,14.6804375797459,10.01,3.32,2610,9391.30552056632,17.8179162432864,2.29623024411995,1.29623024411995,1.22734747158755,4.63,"0199"
"8320","RIKO_01",3M 0S,17.24,7.41,24.5104375797459,14.6804375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.31996589457179,1.31996589457179,1.2486067982276,4.45,"0199"
"8321","RIKO_01",4M 0S,17.06,7.41,24.3304375797459,14.6804375797459,9.65,3.32,2610,9564.87616012613,17.1771120627087,2.34458702006639,1.34458702006639,1.27061558745225,4.27,"0199"
"8322","RIKO_01",5M 0S,16.88,7.41,24.1504375797459,14.6804375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.37014411231686,1.37014411231686,1.2934141819751,4.09,"0199"
"8323","RIKO_01",6M 0S,16.71,7.41,23.9804375797459,14.6804375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.39518975738072,1.39518975738072,1.3157103695634,3.91,"0199"
"8324","RIKO_01",7M 0S,16.53,7.41,23.8004375797459,14.6804375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.42272639732902,1.42272639732902,1.34017152463208,3.73,"0199"
"8325","RIKO_01",8M 0S,16.36,7.41,23.6304375797459,14.6804375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.44975025068611,1.44975025068611,1.36412380504181,3.55,"0199"
"8326","RIKO_01",9M 0S,16.18,7.41,23.4504375797459,14.6804375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.47950567202288,1.47950567202288,1.39043624642241,3.37,"0199"
"8327","RIKO_01",10M 0S,16.01,7.41,23.2804375797459,14.6804375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.50875171437682,1.50875171437682,1.41623623271659,3.19,"0199"
"8328","RIKO_01",11M 0S,15.83,7.41,23.1004375797459,14.6804375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.54100531397158,1.54100531397158,1.44461837100665,3.02,"0199"
"8329","RIKO_01",12M 0S,15.66,7.41,22.9304375797459,14.6804375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.57275936286554,1.57275936286554,1.47248841887975,2.84,"0199"
"8330","RIKO_01",13M 0S,15.49,7.41,22.7604375797459,14.6804375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.60584959698523,1.60584959698523,1.50145497705854,2.67,"0199"
"8331","RIKO_01",14M 0S,15.32,7.41,22.5904375797459,14.6804375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.64036216733763,1.64036216733763,1.53158405520406,2.49,"0199"
"8332","RIKO_01",15M 0S,15.15,7.41,22.4204375797459,14.6804375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.67639079375203,1.67639079375203,1.56294706982899,2.32,"0199"
"8333","RIKO_01",16M 0S,14.98,7.41,22.2504375797459,14.6804375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.71403761474778,1.71403761474778,1.59562140946506,2.15,"0199"
"8334","RIKO_01",17M 0S,14.81,7.41,22.0804375797459,14.6804375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.75341415454604,1.75341415454604,1.62969107223482,1.98,"0199"
"8335","RIKO_01",18M 0S,14.64,7.41,21.9104375797459,14.6804375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.79464242650632,1.79464242650632,1.66524738688622,1.8,"0199"
"8336","RIKO_01",19M 0S,14.47,7.41,21.7404375797459,14.6804375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.8378561959831,1.8378561959831,1.70238983032073,1.63,"0199"
"8337","RIKO_01",20M 0S,14.31,7.41,21.5804375797459,14.6804375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.88047315125227,1.88047315125227,1.73889343383099,1.46,"0199"
"8338","RIKO_02",0S,17.16,7.58,24.4304375797459,14.8504375797459,9.58,3.32,2610,9599.75730382157,17.0525112498186,2.37215707136124,1.37215707136124,1.2961478639788,5,"0199"
"8339","RIKO_02",1M 0S,16.98,7.58,24.2504375797459,14.8504375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.39843241953624,1.39843241953624,1.31956800431327,4.82,"0199"
"8340","RIKO_02",2M 0S,16.8,7.58,24.0704375797459,14.8504375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.42310560602824,1.42418902964688,1.34247765281332,4.63,"0199"
"8341","RIKO_02",3M 0S,16.63,7.58,23.9004375797459,14.8504375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.45251544128626,1.45251544128626,1.3676182223368,4.45,"0199"
"8342","RIKO_02",4M 0S,16.45,7.58,23.7204375797459,14.8504375797459,8.88,3.32,2610,9970.94969588343,15.8065031209174,2.47919648013972,1.48032260626584,1.39224226048449,4.27,"0199"
"8343","RIKO_02",5M 0S,16.28,7.58,23.5504375797459,14.8504375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.51094997053341,1.51094997053341,1.41930004265014,4.09,"0199"
"8344","RIKO_02",6M 0S,16.1,7.58,23.3704375797459,14.8504375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.53989035681602,1.54106268975858,1.44583836995101,3.91,"0199"
"8345","RIKO_02",7M 0S,15.93,7.58,23.2004375797459,14.8504375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.57120391670343,1.57240008895224,1.47338804443088,3.73,"0199"
"8346","RIKO_02",8M 0S,15.76,7.58,23.0304375797459,14.8504375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.60700057990718,1.60700057990718,1.50372619302349,3.55,"0199"
"8347","RIKO_02",9M 0S,15.59,7.58,22.8604375797459,14.8504375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.64110670956813,1.64110670956813,1.5335488241086,3.37,"0199"
"8348","RIKO_02",10M 0S,15.42,7.58,22.6904375797459,14.8504375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.67669193158682,1.67669193158682,1.56457830392901,3.19,"0199"
"8349","RIKO_02",11M 0S,15.25,7.58,22.5204375797459,14.8504375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.71385459499879,1.71385459499879,1.59688940268043,3.02,"0199"
"8350","RIKO_02",12M 0S,15.08,7.58,22.3504375797459,14.8504375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.75270196581876,1.75270196581876,1.63056319731022,2.84,"0199"
"8351","RIKO_02",13M 0S,14.91,7.58,22.1804375797459,14.8504375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.79335126106967,1.79335126106967,1.66568775079749,2.67,"0199"
"8352","RIKO_02",14M 0S,14.74,7.58,22.0104375797459,14.8504375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.83593083011742,1.83593083011742,1.70235888116185,2.49,"0199"
"8353","RIKO_02",15M 0S,14.57,7.58,21.8404375797459,14.8504375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.88058150838923,1.88058150838923,1.74068103434002,2.32,"0199"
"8354","RIKO_02",16M 0S,14.4,7.58,21.6704375797459,14.8504375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.92317199760479,1.92463612644812,1.77835916257132,2.15,"0199"
"8355","RIKO_02",17M 0S,14.24,7.58,21.5104375797459,14.8504375797459,6.66,3.32,2610,11513.460981989,11.8548773406881,2.97376347502112,1.97376347502113,1.82022148292651,1.98,"0199"
"8356","RIKO_02",18M 0S,14.07,7.58,21.3404375797459,14.8504375797459,6.49,3.32,2610,11663.2788683088,11.5522753665263,3.0254645213622,2.0254645213622,1.86410218168922,1.8,"0199"
"8357","RIKO_02",19M 0S,13.91,7.58,21.1804375797459,14.8504375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.07666109694166,2.07666109694166,1.90737920727594,1.63,"0199"
"8358","RIKO_02",20M 0S,13.74,7.58,21.0104375797459,14.8504375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.13397154929232,2.13397154929232,1.95561848104838,1.46,"0199"
"8359","RIKO_01",0S,17.78,7.54,25.0504375797459,14.8104375797459,10.24,3.32,2610,9285.2377796694,18.2273189142111,2.27981101012116,1.27981101012116,1.21324889525577,5,"0200"
"8360","RIKO_01",1M 0S,17.6,7.54,24.8704375797459,14.8104375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.30271021308556,1.30271021308556,1.2338089625423,4.82,"0200"
"8361","RIKO_01",2M 0S,17.42,7.54,24.6904375797459,14.8104375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.32644379996363,1.32644379996363,1.25507787585289,4.63,"0200"
"8362","RIKO_01",3M 0S,17.24,7.54,24.5104375797459,14.8104375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.35105822099389,1.35105822099389,1.27709293635046,4.45,"0200"
"8363","RIKO_01",4M 0S,17.06,7.54,24.3304375797459,14.8104375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.37660343945806,1.37660343945806,1.29989410909255,4.27,"0200"
"8364","RIKO_01",5M 0S,16.88,7.54,24.1504375797459,14.8104375797459,9.34,3.32,2610,9722.31235878138,16.6253084627667,2.40313327019708,1.40313327019708,1.32352426515974,4.09,"0200"
"8365","RIKO_01",6M 0S,16.71,7.54,23.9804375797459,14.8104375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.43179746109615,1.43070575803938,1.34802945068213,3.91,"0200"
"8366","RIKO_01",7M 0S,16.53,7.54,23.8004375797459,14.8104375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.45776026069418,1.45776026069418,1.37202127928655,3.73,"0200"
"8367","RIKO_01",8M 0S,16.36,7.54,23.6304375797459,14.8104375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.48867931255853,1.48754423877874,1.39837309922213,3.55,"0200"
"8368","RIKO_01",9M 0S,16.18,7.54,23.4504375797459,14.8104375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.51681304903249,1.51681304903249,1.4242075641757,3.37,"0200"
"8369","RIKO_01",10M 0S,16.01,7.54,23.2804375797459,14.8104375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.55026770019394,1.54908566709701,1.45262290585393,3.19,"0200"
"8370","RIKO_01",11M 0S,15.83,7.54,23.1004375797459,14.8104375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.58085220068042,1.58085220068042,1.48052074120228,3.02,"0200"
"8371","RIKO_01",12M 0S,15.66,7.54,22.9304375797459,14.8104375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.61394886005427,1.61394886005427,1.50951112308221,2.84,"0200"
"8372","RIKO_01",13M 0S,15.49,7.54,22.7604375797459,14.8104375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.64846097404285,1.64846097404285,1.53965951345456,2.67,"0200"
"8373","RIKO_01",14M 0S,15.32,7.54,22.5904375797459,14.8104375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.6844813295168,1.6844813295168,1.57103671055827,2.49,"0200"
"8374","RIKO_01",15M 0S,15.15,7.54,22.4204375797459,14.8104375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.72211100442059,1.72211100442059,1.60371940397049,2.32,"0200"
"8375","RIKO_01",16M 0S,14.98,7.54,22.2504375797459,14.8104375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.76146031500547,1.76146031500547,1.63779080042084,2.15,"0200"
"8376","RIKO_01",17M 0S,14.81,7.54,22.0804375797459,14.8104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.80264989596158,1.80264989596158,1.67334133111087,1.98,"0200"
"8377","RIKO_01",18M 0S,14.64,7.54,21.9104375797459,14.8104375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.84581193572404,1.84581193572404,1.71046945319742,1.8,"0200"
"8378","RIKO_01",19M 0S,14.47,7.54,21.7404375797459,14.8104375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.89109159359895,1.89109159359895,1.74928256039724,1.63,"0200"
"8379","RIKO_01",20M 0S,14.31,7.54,21.5804375797459,14.8104375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,2.94012792065691,1.93864863071608,1.78989802044801,1.46,"0200"
"8380","RIKO_02",0S,17.16,7.71,24.4304375797459,14.9804375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.40478991996198,1.40478991996198,1.32596262242305,5,"0200"
"8381","RIKO_02",1M 0S,16.98,7.71,24.2504375797459,14.9804375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.432067394136,1.432067394136,1.35023828054892,4.82,"0200"
"8382","RIKO_02",2M 0S,16.8,7.71,24.0704375797459,14.9804375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.46042516431691,1.46042516431691,1.3754193907437,4.63,"0200"
"8383","RIKO_02",3M 0S,16.63,7.71,23.9004375797459,14.9804375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.48825837933192,1.48825837933192,1.40007941755556,4.45,"0200"
"8384","RIKO_02",4M 0S,16.45,7.71,23.7204375797459,14.9804375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.51890900956987,1.51890900956987,1.42717250226426,4.27,"0200"
"8385","RIKO_02",5M 0S,16.28,7.71,23.5504375797459,14.9804375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.54903905993474,1.54903905993474,1.45374113960494,4.09,"0200"
"8386","RIKO_02",6M 0S,16.1,7.71,23.3704375797459,14.9804375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.57919818376675,1.58038865995723,1.48131776001323,3.91,"0200"
"8387","RIKO_02",7M 0S,15.93,7.71,23.2004375797459,14.9804375797459,8.22,3.32,2610,10363.5154534909,14.6316954565249,2.61499571090519,1.61499571090519,1.51168025703157,3.73,"0200"
"8388","RIKO_02",8M 0S,15.76,7.71,23.0304375797459,14.9804375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.64910121039015,1.64910121039015,1.54152138433667,3.55,"0200"
"8389","RIKO_02",9M 0S,15.59,7.71,22.8604375797459,14.9804375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.68467826695948,1.68467826695948,1.57256438688042,3.37,"0200"
"8390","RIKO_02",10M 0S,15.42,7.71,22.6904375797459,14.9804375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.72182422096507,1.72182422096507,1.60488336664907,3.19,"0200"
"8391","RIKO_02",11M 0S,15.25,7.71,22.5204375797459,14.9804375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.76064519146428,1.76064519146428,1.63855864515876,3.02,"0200"
"8392","RIKO_02",12M 0S,15.08,7.71,22.3504375797459,14.9804375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.80125708868938,1.80125708868937,1.67367742996309,2.84,"0200"
"8393","RIKO_02",13M 0S,14.91,7.71,22.1804375797459,14.9804375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.8437867699501,1.8437867699501,1.7103345687483,2.67,"0200"
"8394","RIKO_02",14M 0S,14.74,7.71,22.0104375797459,14.9804375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.88837336324903,1.88837336324903,1.74863340474539,2.49,"0200"
"8395","RIKO_02",15M 0S,14.57,7.71,21.8404375797459,14.9804375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.93516978770272,1.93516978770272,1.78868674970422,2.32,"0200"
"8396","RIKO_02",16M 0S,14.4,7.71,21.6704375797459,14.9804375797459,6.69,3.32,2610,11487.6170414703,11.9082776890695,2.98434450577589,1.98434450577589,1.83061799372105,2.15,"0200"
"8397","RIKO_02",17M 0S,14.24,7.71,21.5104375797459,14.9804375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,3.03296550438602,2.03296550438602,1.87191909121129,1.98,"0200"
"8398","RIKO_02",18M 0S,14.07,7.71,21.3404375797459,14.9804375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.08730577730199,2.087305777302,1.91789362346052,1.8,"0200"
"8399","RIKO_02",19M 0S,13.91,7.71,21.1804375797459,14.9804375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.14117173284527,2.14117173284527,1.96327551113342,1.63,"0200"
"8400","RIKO_02",20M 0S,13.74,7.71,21.0104375797459,14.9804375797459,6.03,3.32,2610,12099.9716294228,10.733470024677,3.20153644173146,2.20153644173146,2.01390768083623,1.46,"0200"
"8401","RIKO_01",0S,17.78,7.56,25.0504375797459,14.8304375797459,10.22,3.32,2610,9294.31869898369,18.1917186819567,2.28427247980829,1.28427247980829,1.21735442514674,5,"0201"
"8402","RIKO_01",1M 0S,17.6,7.56,24.8704375797459,14.8304375797459,10.04,3.32,2610,9377.26418873536,17.8713165916679,2.30729728522318,1.30729728522318,1.23802298319592,4.82,"0201"
"8403","RIKO_01",2M 0S,17.42,7.56,24.6904375797459,14.8304375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.33116275290474,1.33116275290474,1.25940549518001,4.63,"0201"
"8404","RIKO_01",3M 0S,17.24,7.56,24.5104375797459,14.8304375797459,9.68,3.32,2610,9550.04305299456,17.2305124110901,2.35591577930172,1.35591577930172,1.2815396044183,4.45,"0201"
"8405","RIKO_01",4M 0S,17.06,7.56,24.3304375797459,14.8304375797459,9.5,3.32,2610,9640.09259619211,16.9101103208013,2.38160681512007,1.38160681512007,1.30446564790373,4.27,"0201"
"8406","RIKO_01",5M 0S,16.88,7.56,24.1504375797459,14.8304375797459,9.33,3.32,2610,9727.52120585144,16.6075083466396,2.40570897573855,1.40678078709975,1.32688414531464,4.09,"0201"
"8407","RIKO_01",6M 0S,16.71,7.56,23.9804375797459,14.8304375797459,9.15,3.32,2610,9822.73575461124,16.2871062563507,2.43445516323942,1.43445516323942,1.35147683581042,3.91,"0201"
"8408","RIKO_01",7M 0S,16.53,7.56,23.8004375797459,14.8304375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.46324021668235,1.46324021668235,1.37699835129937,3.73,"0201"
"8409","RIKO_01",8M 0S,16.36,7.56,23.6304375797459,14.8304375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.4915073572319,1.4915073572319,1.40200314392019,3.55,"0201"
"8410","RIKO_01",9M 0S,16.18,7.56,23.4504375797459,14.8304375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.52265252246412,1.52265252246412,1.42948803015224,3.37,"0201"
"8411","RIKO_01",10M 0S,16.01,7.56,23.2804375797459,14.8304375797459,8.45,3.32,2610,10221.5004861982,15.0410981274496,2.55328576847819,1.55328576847819,1.45645413287961,3.19,"0201"
"8412","RIKO_01",11M 0S,15.83,7.56,23.1004375797459,14.8304375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.58396917193728,1.58517690140588,1.48445718295459,3.02,"0201"
"8413","RIKO_01",12M 0S,15.66,7.56,22.9304375797459,14.8304375797459,8.1,3.32,2610,10440,14.418094062999,2.62040305477046,1.62040305477046,1.51530556034933,2.84,"0201"
"8414","RIKO_01",13M 0S,15.49,7.56,22.7604375797459,14.8304375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.65514057296856,1.65514057296856,1.54564095739264,2.67,"0201"
"8415","RIKO_01",14M 0S,15.32,7.56,22.5904375797459,14.8304375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.69140009582999,1.69140009582999,1.57721575484481,2.49,"0201"
"8416","RIKO_01",15M 0S,15.15,7.56,22.4204375797459,14.8304375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.72928389244278,1.72928389244278,1.61010749320819,2.32,"0201"
"8417","RIKO_01",16M 0S,14.98,7.56,22.2504375797459,14.8304375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.76890360426424,1.76890360426424,1.64440031896129,2.15,"0201"
"8418","RIKO_01",17M 0S,14.81,7.56,22.0804375797459,14.8304375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.81038134395044,1.81038134395044,1.68018570335394,1.98,"0201"
"8419","RIKO_01",18M 0S,14.64,7.56,21.9104375797459,14.8304375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.85385095249162,1.85385095249162,1.71756325714477,1.8,"0201"
"8420","RIKO_01",19M 0S,14.47,7.56,21.7404375797459,14.8304375797459,6.91,3.32,2610,11303.2669483108,12.299880243867,2.89945944191616,1.89945944191616,1.75664165656114,1.63,"0201"
"8421","RIKO_01",20M 0S,14.31,7.56,21.5804375797459,14.8304375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.94448366572455,1.94448366572455,1.79508128733847,1.46,"0201"
"8422","RIKO_02",0S,17.16,7.72,24.4304375797459,14.9904375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.40989021671693,1.40882977132987,1.32961754686685,5,"0201"
"8423","RIKO_02",1M 0S,16.98,7.72,24.2504375797459,14.9904375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.43469381680785,1.43469381680785,1.35263116138064,4.82,"0201"
"8424","RIKO_02",2M 0S,16.8,7.72,24.0704375797459,14.9904375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.46313488366087,1.46313488366087,1.37788306023212,4.63,"0201"
"8425","RIKO_02",3M 0S,16.63,7.72,23.9004375797459,14.9904375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.49384997119558,1.49272637568997,1.40409573708218,4.45,"0201"
"8426","RIKO_02",4M 0S,16.45,7.72,23.7204375797459,14.9904375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.52179435780535,1.52179435780535,1.42978467003226,4.27,"0201"
"8427","RIKO_02",5M 0S,16.28,7.72,23.5504375797459,14.9904375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.55500172440242,1.55383213375915,1.45802951820702,4.09,"0201"
"8428","RIKO_02",6M 0S,16.1,7.72,23.3704375797459,14.9904375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.58535378802395,1.58535378802395,1.4857493488881,3.91,"0201"
"8429","RIKO_02",7M 0S,15.93,7.72,23.2004375797459,14.9904375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.61818084575404,1.61818084575404,1.51454361683223,3.73,"0201"
"8430","RIKO_02",8M 0S,15.76,7.72,23.0304375797459,14.9904375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.6556992208768,1.65445389086435,1.54627364297673,3.55,"0201"
"8431","RIKO_02",9M 0S,15.59,7.72,22.8604375797459,14.9904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.69150950936904,1.690237244738,1.57748629393563,3.37,"0201"
"8432","RIKO_02",10M 0S,15.42,7.72,22.6904375797459,14.9904375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.72890308759957,1.72760269748253,1.60998500477597,3.19,"0201"
"8433","RIKO_02",11M 0S,15.25,7.72,22.5204375797459,14.9904375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.76798733293094,1.7666575456969,1.64385093204942,3.02,"0201"
"8434","RIKO_02",12M 0S,15.08,7.72,22.3504375797459,14.9904375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.80887955695792,1.80751901274023,1.67917220752145,2.84,"0201"
"8435","RIKO_02",13M 0S,14.91,7.72,22.1804375797459,14.9904375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.85170818156556,1.85031542390539,1.71604470400562,2.67,"0201"
"8436","RIKO_02",14M 0S,14.74,7.72,22.0104375797459,14.9904375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.89661408611137,1.89518755258783,1.75457290436387,2.49,"0201"
"8437","RIKO_02",15M 0S,14.57,7.72,21.8404375797459,14.9904375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.93945470710083,1.93945470710083,1.79244924865754,2.32,"0201"
"8438","RIKO_02",16M 0S,14.4,7.72,21.6704375797459,14.9904375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,2.98881208737136,1.98881208737136,1.83452671849209,2.15,"0201"
"8439","RIKO_02",17M 0S,14.24,7.72,21.5104375797459,14.9904375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.04228337075894,2.04074727244865,1.87862720251037,1.98,"0201"
"8440","RIKO_02",18M 0S,14.07,7.72,21.3404375797459,14.9904375797459,6.35,3.32,2610,11791.1494901563,11.3030737407461,3.09216767616389,2.09216767616389,1.92211523884207,1.8,"0201"
"8441","RIKO_02",19M 0S,13.91,7.72,21.1804375797459,14.9904375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.15133733715869,2.14971921418134,1.97058298887333,1.63,"0201"
"8442","RIKO_02",20M 0S,13.74,7.72,21.0104375797459,14.9904375797459,6.02,3.32,2610,12110.0172696997,10.7156699085499,3.20685460857819,2.20685460857819,2.01848683910325,1.46,"0201"
"8443","RIKO_01",0S,17.78,7.58,25.0504375797459,14.8504375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.28875144545497,1.28875144545497,1.22147521468626,5,"0202"
"8444","RIKO_01",1M 0S,17.6,7.58,24.8704375797459,14.8504375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.31190266902602,1.31190266902602,1.2422529331735,4.82,"0202"
"8445","RIKO_01",2M 0S,17.42,7.58,24.6904375797459,14.8504375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.33590088858137,1.33590088858137,1.263749756326,4.63,"0202"
"8446","RIKO_01",3M 0S,17.24,7.58,24.5104375797459,14.8504375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.36079345172264,1.36079345172264,1.28600367322041,4.45,"0202"
"8447","RIKO_01",4M 0S,17.06,7.58,24.3304375797459,14.8504375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.3866313020718,1.3866313020718,1.30905539676292,4.27,"0202"
"8448","RIKO_01",5M 0S,16.88,7.58,24.1504375797459,14.8504375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.41087698642757,1.41195110028364,1.33159835252896,4.09,"0202"
"8449","RIKO_01",6M 0S,16.71,7.58,23.9804375797459,14.8504375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.43978803325747,1.43978803325747,1.35632934673779,3.91,"0202"
"8450","RIKO_01",7M 0S,16.53,7.58,23.8004375797459,14.8504375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.46874466409393,1.46874466409393,1.38199635342051,3.73,"0202"
"8451","RIKO_01",8M 0S,16.36,7.58,23.6304375797459,14.8504375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.49718277262422,1.49718277262422,1.40714563180074,3.55,"0202"
"8452","RIKO_01",9M 0S,16.18,7.58,23.4504375797459,14.8504375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.52851915623729,1.52851915623729,1.43479155041674,3.37,"0202"
"8453","RIKO_01",10M 0S,16.01,7.58,23.2804375797459,14.8504375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.55934338595975,1.55934338595975,1.46191790153119,3.19,"0202"
"8454","RIKO_01",11M 0S,15.83,7.58,23.1004375797459,14.8504375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.5902257558887,1.59143640964173,1.49008972698875,3.02,"0202"
"8455","RIKO_01",12M 0S,15.66,7.58,22.9304375797459,14.8504375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.62688920094563,1.62688920094563,1.52112681814564,2.84,"0202"
"8456","RIKO_01",13M 0S,15.49,7.58,22.7604375797459,14.8504375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.66185394989136,1.66185394989136,1.55165064301779,2.67,"0202"
"8457","RIKO_01",14M 0S,15.32,7.58,22.5904375797459,14.8504375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.69835461804143,1.69835461804143,1.58342457122265,2.49,"0202"
"8458","RIKO_01",15M 0S,15.15,7.58,22.4204375797459,14.8504375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.73649468211898,1.73649468211898,1.61652700522502,2.32,"0202"
"8459","RIKO_01",16M 0S,14.98,7.58,22.2504375797459,14.8504375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.77638712751901,1.77638712751901,1.65104304367846,2.15,"0202"
"8460","RIKO_01",17M 0S,14.81,7.58,22.0804375797459,14.8504375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.81815556620203,1.81815556620203,1.68706521190666,1.98,"0202"
"8461","RIKO_01",18M 0S,14.64,7.58,21.9104375797459,14.8504375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.86193551609642,1.86193551609642,1.72469429014275,1.8,"0202"
"8462","RIKO_01",19M 0S,14.47,7.58,21.7404375797459,14.8504375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,2.90787586990431,1.90787586990431,1.76404025513789,1.63,"0202"
"8463","RIKO_01",20M 0S,14.31,7.58,21.5804375797459,14.8504375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,2.95323398865389,1.95323398865389,1.80274766204334,1.46,"0202"
"8464","RIKO_02",0S,17.16,7.75,24.4304375797459,15.0204375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.41501219379816,1.41501219379816,1.3352927895002,5,"0202"
"8465","RIKO_02",1M 0S,16.98,7.75,24.2504375797459,15.0204375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.44260723116367,1.44260723116367,1.35983912901247,4.82,"0202"
"8466","RIKO_02",2M 0S,16.8,7.75,24.0704375797459,15.0204375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.46857226751001,1.46967602026939,1.38386506947907,4.63,"0202"
"8467","RIKO_02",3M 0S,16.63,7.75,23.9004375797459,15.0204375797459,8.88,3.32,2610,9970.94969588343,15.8065031209174,2.49946675040999,1.49946675040999,1.41024731317062,4.45,"0202"
"8468","RIKO_02",4M 0S,16.45,7.75,23.7204375797459,15.0204375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.52758493038355,1.52873303600926,1.43610444944567,4.27,"0202"
"8469","RIKO_02",5M 0S,16.28,7.75,23.5504375797459,15.0204375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.56099234978203,1.56099234978203,1.46453654968988,4.09,"0202"
"8470","RIKO_02",6M 0S,16.1,7.75,23.3704375797459,15.0204375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.5915388449331,1.5927350171819,1.49244250795353,3.91,"0202"
"8471","RIKO_02",7M 0S,15.93,7.75,23.2004375797459,15.0204375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.62457444977298,1.62579545099398,1.52143258973684,3.73,"0202"
"8472","RIKO_02",8M 0S,15.76,7.75,23.0304375797459,15.0204375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.6623301802298,1.6623301802298,1.55338131171404,3.55,"0202"
"8473","RIKO_02",9M 0S,15.59,7.75,22.8604375797459,15.0204375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.69837560505621,1.69837560505621,1.58481207759999,3.37,"0202"
"8474","RIKO_02",10M 0S,15.42,7.75,22.6904375797459,15.0204375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.73601887140035,1.73601887140035,1.61754103684299,3.19,"0202"
"8475","RIKO_02",11M 0S,15.25,7.75,22.5204375797459,15.0204375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.77536863248543,1.77536863248543,1.65165031491101,3.02,"0202"
"8476","RIKO_02",12M 0S,15.08,7.75,22.3504375797459,15.0204375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.81654362123338,1.81654362123338,1.68722911365003,2.84,"0202"
"8477","RIKO_02",13M 0S,14.91,7.75,22.1804375797459,15.0204375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.85967384687719,1.85967384687719,1.72437449023793,2.67,"0202"
"8478","RIKO_02",14M 0S,14.74,7.75,22.0104375797459,15.0204375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.90490196618608,1.90490196618608,1.76319224134945,2.49,"0202"
"8479","RIKO_02",15M 0S,14.57,7.75,21.8404375797459,15.0204375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.94806218794154,1.94952631678487,1.80135763871714,2.32,"0202"
"8480","RIKO_02",16M 0S,14.4,7.75,21.6704375797459,15.0204375797459,6.66,3.32,2610,11513.460981989,11.8548773406881,2.99778749904515,1.99928900054665,1.84376133991168,2.15,"0202"
"8481","RIKO_02",17M 0S,14.24,7.75,21.5104375797459,15.0204375797459,6.49,3.32,2610,11663.2788683088,11.5522753665263,3.05165866620041,2.05165866620041,1.88820952201803,1.98,"0202"
"8482","RIKO_02",18M 0S,14.07,7.75,21.3404375797459,15.0204375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.10193755823708,2.10351733706804,1.93204622399721,1.8,"0202"
"8483","RIKO_02",19M 0S,13.91,7.75,21.1804375797459,15.0204375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.16156895188972,2.16156895188972,1.98090934800784,1.63,"0202"
"8484","RIKO_02",20M 0S,13.74,7.75,21.0104375797459,15.0204375797459,6,3.32,2610,12130.1838403216,10.6800696762955,3.21754412394012,2.21921079060678,2.0292110001851,1.46,"0202"
"8485","RIKO_01",0S,17.78,7.52,25.0504375797459,14.7904375797459,10.26,3.32,2610,9276.18342570739,18.2629191464654,2.27536693407804,1.27536693407804,1.20915854040827,5,"0203"
"8486","RIKO_01",1M 0S,17.6,7.52,24.8704375797459,14.7904375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.29814134361515,1.29814134361515,1.22961078140077,4.82,"0203"
"8487","RIKO_01",2M 0S,17.42,7.52,24.6904375797459,14.7904375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.32174391349906,1.32174391349906,1.25076680290124,4.63,"0203"
"8488","RIKO_01",3M 0S,17.24,7.52,24.5104375797459,14.7904375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.34622065263793,1.34622065263793,1.27266356747391,4.45,"0203"
"8489","RIKO_01",4M 0S,17.06,7.52,24.3304375797459,14.7904375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.37162104231035,1.37162104231034,1.29534067217009,4.27,"0203"
"8490","RIKO_01",5M 0S,16.88,7.52,24.1504375797459,14.7904375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.39543914019645,1.39650637605557,1.31751268986651,4.09,"0203"
"8491","RIKO_01",6M 0S,16.71,7.52,23.9804375797459,14.7904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.42385905806754,1.42385905806754,1.34183152617951,3.91,"0203"
"8492","RIKO_01",7M 0S,16.53,7.52,23.8004375797459,14.7904375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.45230463303448,1.45230463303448,1.36706500618338,3.73,"0203"
"8493","RIKO_01",8M 0S,16.36,7.52,23.6304375797459,14.7904375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.48023356828515,1.48023356828515,1.39178380441319,3.55,"0203"
"8494","RIKO_01",9M 0S,16.18,7.52,23.4504375797459,14.7904375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.51100054776451,1.51100054776451,1.4189500024884,3.37,"0203"
"8495","RIKO_01",10M 0S,16.01,7.52,23.2804375797459,14.7904375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.54125615355014,1.54125615355014,1.44559902897827,3.19,"0203"
"8496","RIKO_01",11M 0S,15.83,7.52,23.1004375797459,14.7904375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.57154624322604,1.57274816630297,1.47326819497116,3.02,"0203"
"8497","RIKO_01",12M 0S,15.66,7.52,22.9304375797459,14.7904375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.60752638128264,1.60752638128264,1.50374332141327,2.84,"0203"
"8498","RIKO_01",13M 0S,15.49,7.52,22.7604375797459,14.7904375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.64181489882568,1.64181489882568,1.53370611259336,2.67,"0203"
"8499","RIKO_01",14M 0S,15.32,7.52,22.5904375797459,14.7904375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.6775980440565,1.6775980440565,1.56488722473357,2.49,"0203"
"8500","RIKO_01",15M 0S,15.15,7.52,22.4204375797459,14.7904375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.71497572000533,1.71497572000533,1.59736250735881,2.32,"0203"
"8501","RIKO_01",16M 0S,14.98,7.52,22.2504375797459,14.7904375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.75405693614487,1.75405693614486,1.63121423968744,2.15,"0203"
"8502","RIKO_01",17M 0S,14.81,7.52,22.0804375797459,14.7904375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.79496087018391,1.79496087018391,1.66653182668102,1.98,"0203"
"8503","RIKO_01",18M 0S,14.64,7.52,21.9104375797459,14.7904375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.83781808197201,1.83781808197201,1.70341258751666,1.8,"0203"
"8504","RIKO_01",19M 0S,14.47,7.52,21.7404375797459,14.7904375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.8786299919024,1.88006677351159,1.73964676394135,1.63,"0203"
"8505","RIKO_01",20M 0S,14.31,7.52,21.5804375797459,14.7904375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,2.92713766474826,1.92713766474826,1.77987367268546,1.46,"0203"
"8506","RIKO_02",0S,17.16,7.68,24.4304375797459,14.9504375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.39971116617114,1.39865519996206,1.32032861000667,5,"0203"
"8507","RIKO_02",1M 0S,16.98,7.68,24.2504375797459,14.9504375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.42683151169437,1.42575508542957,1.34445204860946,4.82,"0203"
"8508","RIKO_02",2M 0S,16.8,7.68,24.0704375797459,14.9504375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.45233166048692,1.45233166048692,1.36805891797625,4.63,"0203"
"8509","RIKO_02",3M 0S,16.63,7.68,23.9004375797459,14.9504375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.48269180577636,1.4815732375437,1.39397514000377,4.45,"0203"
"8510","RIKO_02",4M 0S,16.45,7.68,23.7204375797459,14.9504375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.51029244511296,1.51029244511296,1.41936958951416,4.27,"0203"
"8511","RIKO_02",5M 0S,16.28,7.68,23.5504375797459,14.9504375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.54310416107575,1.54194001672185,1.44728614048387,4.09,"0203"
"8512","RIKO_02",6M 0S,16.1,7.68,23.3704375797459,14.9504375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.57307182228512,1.57307182228512,1.47467918039113,3.91,"0203"
"8513","RIKO_02",7M 0S,15.93,7.68,23.2004375797459,14.9504375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.60548663559281,1.60548663559281,1.50312917118443,3.73,"0203"
"8514","RIKO_02",8M 0S,15.76,7.68,23.0304375797459,14.9504375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.64253590379686,1.64129674642388,1.53447413239009,3.55,"0203"
"8515","RIKO_02",9M 0S,15.59,7.68,22.8604375797459,14.9504375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.67788161311907,1.67661579033426,1.56530218135982,3.37,"0203"
"8516","RIKO_02",10M 0S,15.42,7.68,22.6904375797459,14.9504375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.71478198494705,1.71348832388625,1.59739431582648,3.19,"0203"
"8517","RIKO_02",11M 0S,15.25,7.68,22.5204375797459,14.9504375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.75334189730697,1.75201914598422,1.63082991278441,3.02,"0203"
"8518","RIKO_02",12M 0S,15.08,7.68,22.3504375797459,14.9504375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.79367587870645,1.79232269873352,1.66569513717489,2.84,"0203"
"8519","RIKO_02",13M 0S,14.91,7.68,22.1804375797459,14.9504375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.83590924427156,1.83452420272032,1.70208368332886,2.67,"0203"
"8520","RIKO_02",14M 0S,14.74,7.68,22.0104375797459,14.9504375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.88017939626109,1.87876095654478,1.74009761576494,2.49,"0203"
"8521","RIKO_02",15M 0S,14.57,7.68,21.8404375797459,14.9504375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,2.922389658003,1.922389658003,1.77745984226329,2.32,"0203"
"8522","RIKO_02",16M 0S,14.4,7.68,21.6704375797459,14.9504375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.97102153923225,1.97102153923225,1.81895623306299,2.15,"0203"
"8523","RIKO_02",17M 0S,14.24,7.68,21.5104375797459,14.9504375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,3.02370454101385,2.02217782345659,1.86243647951122,1.98,"0203"
"8524","RIKO_02",18M 0S,14.07,7.68,21.3404375797459,14.9504375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,3.07281138398133,2.07281138398133,1.90530164970527,1.8,"0203"
"8525","RIKO_02",19M 0S,13.91,7.68,21.1804375797459,14.9504375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,3.13107150219304,2.12946378515124,1.953062061812,1.63,"0203"
"8526","RIKO_02",20M 0S,13.74,7.68,21.0104375797459,14.9504375797459,6.06,3.32,2610,12069.9840452042,10.7868703730585,3.18568725142586,2.18568725142586,2.00025318943585,1.46,"0203"
"8527","RIKO_01",0S,17.78,9.87,25.0504375797459,17.1404375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.95136090311513,1.95136090311513,1.82195938474394,5,"0204"
"8528","RIKO_01",1M 0S,17.6,9.87,24.8704375797459,17.1404375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.9968000962019,1.9968000962019,1.86151086006842,4.82,"0204"
"8529","RIKO_01",2M 0S,17.42,9.87,24.6904375797459,17.1404375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,3.04440592631003,2.04440592631003,1.9028176229363,4.63,"0204"
"8530","RIKO_01",3M 0S,17.24,9.87,24.5104375797459,17.1404375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,3.09433714296346,2.09433714296346,1.94599917408892,4.45,"0204"
"8531","RIKO_01",4M 0S,17.06,9.87,24.3304375797459,17.1404375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,3.14676839271776,2.14676839271776,1.99118611370246,4.27,"0204"
"8532","RIKO_01",5M 0S,16.88,9.87,24.1504375797459,17.1404375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,3.19733116006278,2.19875566148728,2.03583275477652,4.09,"0204"
"8533","RIKO_01",6M 0S,16.71,9.87,23.9804375797459,17.1404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,3.25661765257905,2.25661765257905,2.08534100798103,3.91,"0204"
"8534","RIKO_01",7M 0S,16.53,9.87,23.8004375797459,17.1404375797459,6.66,3.32,2610,11513.460981989,11.8548773406881,3.31760731886497,2.31760731886497,2.13731720349146,3.73,"0204"
"8535","RIKO_01",8M 0S,16.36,9.87,23.6304375797459,17.1404375797459,6.49,3.32,2610,11663.2788683088,11.5522753665263,3.37831506065342,2.37831506065342,2.18884223670663,3.55,"0204"
"8536","RIKO_01",9M 0S,16.18,9.87,23.4504375797459,17.1404375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.44615923037095,2.44615923037095,2.24617684213586,3.37,"0204"
"8537","RIKO_01",10M 0S,16.01,9.87,23.2804375797459,17.1404375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.51388676606526,2.51388676606526,2.30315413182399,3.19,"0204"
"8538","RIKO_01",11M 0S,15.83,9.87,23.1004375797459,17.1404375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.5837964394708,2.58547148134685,2.36309726492878,3.02,"0204"
"8539","RIKO_01",12M 0S,15.66,9.87,22.9304375797459,17.1404375797459,5.79,3.32,2610,12348.2020255683,10.3062672376252,3.66584883309857,2.66584883309857,2.43006377892727,2.84,"0204"
"8540","RIKO_01",13M 0S,15.49,9.87,22.7604375797459,17.1404375797459,5.62,3.32,2610,12533.5717147518,10.0036652634635,3.74648838854817,2.74648838854817,2.49689079331164,2.67,"0204"
"8541","RIKO_01",14M 0S,15.32,9.87,22.5904375797459,17.1404375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.83215866855792,2.83215866855793,2.56749724267987,2.49,"0204"
"8542","RIKO_01",15M 0S,15.15,9.87,22.4204375797459,17.1404375797459,5.28,3.32,2610,12930.8194214091,9.39846131514008,3.9233455953865,2.92334559538649,2.64221307906601,2.32,"0204"
"8543","RIKO_01",16M 0S,14.98,9.87,22.2504375797459,17.1404375797459,5.11,3.32,2610,13144.1515571206,9.09585934097837,4.02059975413712,3.02059975413712,2.72140781295419,2.15,"0204"
"8544","RIKO_01",17M 0S,14.81,9.87,22.0804375797459,17.1404375797459,4.94,3.32,2610,13368.4031368428,8.79325736681667,4.12454751895561,3.12454751895561,2.80549662486364,1.98,"0204"
"8545","RIKO_01",18M 0S,14.64,9.87,21.9104375797459,17.1404375797459,4.77,3.32,2610,13604.5386433393,8.49065539265496,4.23590455841524,3.23590455841524,2.89494764611184,1.8,"0204"
"8546","RIKO_01",19M 0S,14.47,9.87,21.7404375797459,17.1404375797459,4.6,3.32,2610,13853.6462003141,8.18805341849325,4.35549233557406,3.35549233557406,2.99029067829807,1.63,"0204"
"8547","RIKO_01",20M 0S,14.31,9.87,21.5804375797459,17.1404375797459,4.44,3.32,2610,14101.0522896582,7.9032515604587,4.47641097829745,3.47641097829745,3.08594565732001,1.46,"0204"
"8548","RIKO_02",0S,17.16,10.04,24.4304375797459,17.3104375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,3.19175066624167,2.19175066624167,2.03146095372401,5,"0204"
"8549","RIKO_02",1M 0S,16.98,10.04,24.2504375797459,17.3104375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,3.24859722530846,2.24859722530846,2.08020435662166,4.82,"0204"
"8550","RIKO_02",2M 0S,16.8,10.04,24.0704375797459,17.3104375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,3.30358415711089,2.30506126198533,2.12843739977553,4.63,"0204"
"8551","RIKO_02",3M 0S,16.63,10.04,23.9004375797459,17.3104375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.36802196413364,2.36802196413364,2.18200699745457,4.45,"0204"
"8552","RIKO_02",4M 0S,16.45,10.04,23.7204375797459,17.3104375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.42916896318391,2.43072659558266,2.23513677826873,4.27,"0204"
"8553","RIKO_02",5M 0S,16.28,10.04,23.5504375797459,17.3104375797459,6.24,3.32,2610,11894.6238663977,11.1072724633474,3.50084370891678,2.50084370891678,2.29428655770971,4.09,"0204"
"8554","RIKO_02",6M 0S,16.1,10.04,23.3704375797459,17.3104375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.5692363663329,2.57088381279089,2.35309850356552,3.91,"0204"
"8555","RIKO_02",7M 0S,15.93,10.04,23.2004375797459,17.3104375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.64326521078656,2.64496012604079,2.41500495557855,3.73,"0204"
"8556","RIKO_02",8M 0S,15.76,10.04,23.0304375797459,17.3104375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.72819313700012,2.72819313700012,2.48420507356039,3.55,"0204"
"8557","RIKO_02",9M 0S,15.59,10.04,22.8604375797459,17.3104375797459,5.55,3.32,2610,12612.3645895819,9.87906445057338,3.81175941326859,2.81175941326859,2.55330341955303,3.37,"0204"
