"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"8558","RIKO_02",10M 0S,15.42,10.04,22.6904375797459,17.3104375797459,5.38,3.32,2610,12810.080835175,9.57646247641167,3.90060682967299,2.90060682967299,2.62635569550198,3.19,"0204"
"8559","RIKO_02",11M 0S,15.25,10.04,22.5204375797459,17.3104375797459,5.21,3.32,2610,13017.3968934268,9.27386050224997,3.995252350027,2.995252350027,2.70371127358636,3.02,"0204"
"8560","RIKO_02",12M 0S,15.08,10.04,22.3504375797459,17.3104375797459,5.04,3.32,2610,13235.1156290486,8.97125852808826,4.0962826872303,3.0962826872303,2.78576193616278,2.84,"0204"
"8561","RIKO_02",13M 0S,14.91,10.04,22.1804375797459,17.3104375797459,4.87,3.32,2610,13464.137170018,8.66865655392655,4.20436647713361,3.20436647713361,2.8729485123666,2.67,"0204"
"8562","RIKO_02",14M 0S,14.74,10.04,22.0104375797459,17.3104375797459,4.7,3.32,2610,13705.4746011422,8.36605457976484,4.32026909439164,3.32026909439164,2.96576880121963,2.49,"0204"
"8563","RIKO_02",15M 0S,14.57,10.04,21.8404375797459,17.3104375797459,4.54,3.32,2610,13944.8896423229,8.0812527217303,4.43508034000896,3.43728298318077,3.05877980872822,2.32,"0204"
"8564","RIKO_02",16M 0S,14.4,10.04,21.6704375797459,17.3104375797459,4.37,3.32,2610,14213.5410989691,7.77865074756859,4.56871046765233,3.57099879717178,3.1642166047989,2.15,"0204"
"8565","RIKO_02",17M 0S,14.24,10.04,21.5104375797459,17.3104375797459,4.2,3.32,2610,14498.3427624382,7.47604877340688,4.71553922467635,3.71553922467635,3.27718176308014,1.98,"0204"
"8566","RIKO_02",18M 0S,14.07,10.04,21.3404375797459,17.3104375797459,4.04,3.32,2610,14782.6510571422,7.19124691537233,4.86021404545562,3.86268929298037,3.39112625344712,1.8,"0204"
"8567","RIKO_02",19M 0S,13.91,10.04,21.1804375797459,17.3104375797459,3.87,3.32,2610,15103.8451903773,6.88864494121063,5.03236815081155,4.03236815081155,3.5212070856524,1.63,"0204"
"8568","RIKO_02",20M 0S,13.74,10.04,21.0104375797459,17.3104375797459,3.71,3.32,2610,15426.0968365903,6.60384308317608,5.20357540259857,4.20627082038833,3.65309385784751,1.46,"0204"
"8569","RIKO_01",0S,17.78,7.55,25.0504375797459,14.8204375797459,10.23,3.32,2610,9289.77491054348,18.2095187980839,2.28203956438325,1.28203956438325,1.2152997580477,5,"0205"
"8570","RIKO_01",1M 0S,17.6,7.55,24.8704375797459,14.8204375797459,10.05,3.32,2610,9372.59772206732,17.889116707795,2.30500146702892,1.30500146702892,1.23591398733273,4.82,"0205"
"8571","RIKO_01",2M 0S,17.42,7.55,24.6904375797459,14.8204375797459,9.87,3.32,2610,9457.6759966896,17.5687146175062,2.32880088588052,1.32880088588052,1.25723961127146,4.63,"0205"
"8572","RIKO_01",3M 0S,17.24,7.55,24.5104375797459,14.8204375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.35348449366777,1.35348449366777,1.2793141016576,4.45,"0205"
"8573","RIKO_01",4M 0S,17.06,7.55,24.3304375797459,14.8204375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.37910249670249,1.37910249670249,1.30217760902223,4.27,"0205"
"8574","RIKO_01",5M 0S,16.88,7.55,24.1504375797459,14.8204375797459,9.34,3.32,2610,9722.31235878138,16.6253084627667,2.40313327019708,1.40420393400864,1.32453418315151,4.09,"0205"
"8575","RIKO_01",6M 0S,16.71,7.55,23.9804375797459,14.8204375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.43179746109615,1.43179746109615,1.34905806740758,3.91,"0205"
"8576","RIKO_01",7M 0S,16.53,7.55,23.8004375797459,14.8204375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.46049718748783,1.46049718748783,1.37450720725512,3.73,"0205"
"8577","RIKO_01",8M 0S,16.36,7.55,23.6304375797459,14.8204375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.48867931255853,1.48867931255853,1.39944013077516,3.55,"0205"
"8578","RIKO_01",9M 0S,16.18,7.55,23.4504375797459,14.8204375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.51972940250761,1.51972940250761,1.4268449247835,3.37,"0205"
"8579","RIKO_01",10M 0S,16.01,7.55,23.2804375797459,14.8204375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.55026770019394,1.55026770019394,1.45373133283673,3.19,"0205"
"8580","RIKO_01",11M 0S,15.83,7.55,23.1004375797459,14.8204375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.58085220068042,1.58205847329803,1.48165045568738,3.02,"0205"
"8581","RIKO_01",12M 0S,15.66,7.55,22.9304375797459,14.8204375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.61717197825409,1.61717197825409,1.5124050007478,2.84,"0205"
"8582","RIKO_01",13M 0S,15.49,7.55,22.7604375797459,14.8204375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.65179656720915,1.65179656720916,1.54264671766966,2.67,"0205"
"8583","RIKO_01",14M 0S,15.32,7.55,22.5904375797459,14.8204375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.68793626044282,1.68793626044282,1.57412252459005,2.49,"0205"
"8584","RIKO_01",15M 0S,15.15,7.55,22.4204375797459,14.8204375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.72569272942641,1.72569272942641,1.60690953517939,2.32,"0205"
"8585","RIKO_01",16M 0S,14.98,7.55,22.2504375797459,14.8204375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.76517695069188,1.76517695069188,1.64109142450035,2.15,"0205"
"8586","RIKO_01",17M 0S,14.81,7.55,22.0804375797459,14.8204375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.80651029526731,1.80651029526731,1.67675914203909,1.98,"0205"
"8587","RIKO_01",18M 0S,14.64,7.55,21.9104375797459,14.8204375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.84982577484354,1.84982577484354,1.71401171978503,1.8,"0205"
"8588","RIKO_01",19M 0S,14.47,7.55,21.7404375797459,14.8204375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,2.89526947162438,1.89526947162438,1.75295719047685,1.63,"0205"
"8589","RIKO_01",20M 0S,14.31,7.55,21.5804375797459,14.8204375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,2.94012792065691,1.94012792065691,1.79126380592084,1.46,"0205"
"8590","RIKO_02",0S,17.16,7.72,24.4304375797459,14.9904375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.40733736691109,1.40733736691109,1.32828816782224,5,"0205"
"8591","RIKO_02",1M 0S,16.98,7.72,24.2504375797459,14.9904375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.43469381680785,1.43469381680785,1.35263116138064,4.82,"0205"
"8592","RIKO_02",2M 0S,16.8,7.72,24.0704375797459,14.9904375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.46042516431691,1.46152527432791,1.37645546755068,4.63,"0205"
"8593","RIKO_02",3M 0S,16.63,7.72,23.9004375797459,14.9904375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.49105103744564,1.49105103744564,1.40261334026898,4.45,"0205"
"8594","RIKO_02",4M 0S,16.45,7.72,23.7204375797459,14.9904375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.51890900956987,1.5200531743296,1.42824756368851,4.27,"0205"
"8595","RIKO_02",5M 0S,16.28,7.72,23.5504375797459,14.9904375797459,8.56,3.32,2610,10155.6126004156,15.2368994048483,2.55201690930382,1.55201690930382,1.45643111606793,4.09,"0205"
"8596","RIKO_02",6M 0S,16.1,7.72,23.3704375797459,14.9904375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.58227231747803,1.58346421259126,1.4840896264522,3.91,"0205"
"8597","RIKO_02",7M 0S,15.93,7.72,23.2004375797459,14.9904375797459,8.22,3.32,2610,10363.5154534909,14.6316954565249,2.61499571090519,1.61621225591736,1.51281897651191,3.73,"0205"
"8598","RIKO_02",8M 0S,15.76,7.72,23.0304375797459,14.9904375797459,8.04,3.32,2610,10478.8828161511,14.311293366236,2.65239611239312,1.65239611239312,1.54447602537833,3.55,"0205"
"8599","RIKO_02",9M 0S,15.59,7.72,22.8604375797459,14.9904375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.6880895481119,1.6880895481119,1.57561541535684,3.37,"0205"
"8600","RIKO_02",10M 0S,15.42,7.72,22.6904375797459,14.9904375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.72535905761567,1.72535905761567,1.60803629365137,3.19,"0205"
"8601","RIKO_02",11M 0S,15.25,7.72,22.5204375797459,14.9904375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.76431138693767,1.76431138693767,1.64181942838752,3.02,"0205"
"8602","RIKO_02",12M 0S,15.08,7.72,22.3504375797459,14.9904375797459,7.36,3.32,2610,10952.2689727825,13.1008854695892,2.8050631445164,1.8050631445164,1.67705252075739,2.84,"0205"
"8603","RIKO_02",13M 0S,14.91,7.72,22.1804375797459,14.9904375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.84774196712666,1.84774196712666,1.71383096524451,2.67,"0205"
"8604","RIKO_02",14M 0S,14.74,7.72,22.0104375797459,14.9904375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,2.89248785521947,1.89248785521947,1.75225871212378,2.49,"0205"
"8605","RIKO_02",15M 0S,14.57,7.72,21.8404375797459,14.9904375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.93516978770272,1.93662751365025,1.79003413281428,2.32,"0205"
"8606","RIKO_02",16M 0S,14.4,7.72,21.6704375797459,14.9904375797459,6.69,3.32,2610,11487.6170414703,11.9082776890695,2.98434450577589,1.9858392740868,1.83199696282568,2.15,"0205"
"8607","RIKO_02",17M 0S,14.24,7.72,21.5104375797459,14.9904375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,3.03761729196943,2.03761729196943,1.87597444647249,1.98,"0205"
"8608","RIKO_02",18M 0S,14.07,7.72,21.3404375797459,14.9904375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.08730577730199,2.08887810434602,1.91933833560789,1.8,"0205"
"8609","RIKO_02",19M 0S,13.91,7.72,21.1804375797459,14.9904375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.14624632368993,2.14624632368993,1.96766438240623,1.63,"0205"
"8610","RIKO_02",20M 0S,13.74,7.72,21.0104375797459,14.9904375797459,6.02,3.32,2610,12110.0172696997,10.7156699085499,3.20685460857819,2.20685460857819,2.01848683910325,1.46,"0205"
"8611","RIKO_01",0S,17.78,7.57,25.0504375797459,14.8404375797459,10.21,3.32,2610,9298.86916128764,18.1739185658296,2.28650976921065,1.28650976921065,1.21941290714806,5,"0206"
"8612","RIKO_01",1M 0S,17.6,7.57,24.8704375797459,14.8404375797459,10.03,3.32,2610,9381.9376324288,17.8535164755407,2.30959768132011,1.30959768132011,1.24013596137948,4.82,"0206"
"8613","RIKO_01",2M 0S,17.42,7.57,24.6904375797459,14.8404375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.33352941559804,1.33352941559804,1.26157553953179,4.63,"0206"
"8614","RIKO_01",3M 0S,17.24,7.57,24.5104375797459,14.8404375797459,9.67,3.32,2610,9554.97975172333,17.212712294963,2.35835209344785,1.35835209344785,1.28376945735012,4.45,"0206"
"8615","RIKO_01",4M 0S,17.06,7.57,24.3304375797459,14.8404375797459,9.5,3.32,2610,9640.09259619211,16.9101103208013,2.38160681512007,1.38265944669902,1.30545950644554,4.27,"0206"
"8616","RIKO_01",5M 0S,16.88,7.57,24.1504375797459,14.8404375797459,9.32,3.32,2610,9732.73843401192,16.5897082305124,2.40829020854514,1.40936316991853,1.32923886362255,4.09,"0206"
"8617","RIKO_01",6M 0S,16.71,7.57,23.9804375797459,14.8404375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.43711868092349,1.43711868092349,1.35390059044236,3.91,"0206"
"8618","RIKO_01",7M 0S,16.53,7.57,23.8004375797459,14.8404375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.46324021668235,1.46435504388414,1.37804747173861,3.73,"0206"
"8619","RIKO_01",8M 0S,16.36,7.57,23.6304375797459,14.8404375797459,8.79,3.32,2610,10021.8655147584,15.646302075773,2.49434183659166,1.49434183659166,1.40457163839452,3.55,"0206"
"8620","RIKO_01",9M 0S,16.18,7.57,23.4504375797459,14.8404375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.52265252246412,1.52381261527154,1.43057714192109,3.37,"0206"
"8621","RIKO_01",10M 0S,16.01,7.57,23.2804375797459,14.8404375797459,8.44,3.32,2610,10227.5540848847,15.0232980113224,2.55631098858302,1.55631098858302,1.45918298238334,3.19,"0206"
"8622","RIKO_01",11M 0S,15.83,7.57,23.1004375797459,14.8404375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.58709368121411,1.58830287105692,1.48727026618354,3.02,"0206"
"8623","RIKO_01",12M 0S,15.66,7.57,22.9304375797459,14.8404375797459,8.1,3.32,2610,10440,14.418094062999,2.62040305477046,1.62163762267169,1.51646005558424,2.84,"0206"
"8624","RIKO_01",13M 0S,15.49,7.57,22.7604375797459,14.8404375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.65849302318696,1.65849302318696,1.54864225750802,2.67,"0206"
"8625","RIKO_01",14M 0S,15.32,7.57,22.5904375797459,14.8404375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.69487287014719,1.69487287014719,1.58031642809016,2.49,"0206"
"8626","RIKO_01",15M 0S,15.15,7.57,22.4204375797459,14.8404375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.73288453082331,1.73288453082331,1.61331330689631,2.32,"0206"
"8627","RIKO_01",16M 0S,14.98,7.57,22.2504375797459,14.8404375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.7726403162808,1.7726403162808,1.64771751492731,2.15,"0206"
"8628","RIKO_01",17M 0S,14.81,7.57,22.0804375797459,14.8404375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.81426308613822,1.81426308613822,1.68362104870302,1.98,"0206"
"8629","RIKO_01",18M 0S,14.64,7.57,21.9104375797459,14.8404375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.85385095249162,1.85526338187015,1.71887185037371,1.8,"0206"
"8630","RIKO_01",19M 0S,14.47,7.57,21.7404375797459,14.8404375797459,6.91,3.32,2610,11303.2669483108,12.299880243867,2.89945944191616,1.90090661991906,1.75798002320811,1.63,"0206"
"8631","RIKO_01",20M 0S,14.31,7.57,21.5804375797459,14.8404375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.94885233585173,1.94885233585173,1.79890922503951,1.46,"0206"
"8632","RIKO_02",0S,17.16,7.73,24.4304375797459,15.0004375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.41244848658606,1.4113869154608,1.33195141343072,5,"0206"
"8633","RIKO_02",1M 0S,16.98,7.73,24.2504375797459,15.0004375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.43732591823143,1.43732591823143,1.35502891977259,4.82,"0206"
"8634","RIKO_02",2M 0S,16.8,7.73,24.0704375797459,15.0004375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.46585057813018,1.46585057813018,1.3803518454227,4.63,"0206"
"8635","RIKO_02",3M 0S,16.63,7.73,23.9004375797459,15.0004375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.49384997119558,1.49384997119558,1.40515261909708,4.45,"0206"
"8636","RIKO_02",4M 0S,16.45,7.73,23.7204375797459,15.0004375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.52468632381201,1.52468632381201,1.432402466384,4.27,"0206"
"8637","RIKO_02",5M 0S,16.28,7.73,23.5504375797459,15.0004375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.55500172440242,1.55500172440242,1.4591269969147,4.09,"0206"
"8638","RIKO_02",6M 0S,16.1,7.73,23.3704375797459,15.0004375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.5884426217014,1.5884426217014,1.48853238365636,3.91,"0206"
"8639","RIKO_02",7M 0S,15.93,7.73,23.2004375797459,15.0004375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.62137374922447,1.62137374922447,1.51741351264543,3.73,"0206"
"8640","RIKO_02",8M 0S,15.76,7.73,23.0304375797459,15.0004375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.6556992208768,1.6556992208768,1.54743754424089,3.55,"0206"
"8641","RIKO_02",9M 0S,15.59,7.73,22.8604375797459,15.0004375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.69150950936904,1.69150950936904,1.57867368938794,3.37,"0206"
"8642","RIKO_02",10M 0S,15.42,7.73,22.6904375797459,15.0004375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.73245634682822,1.73115426349488,1.61315177280853,3.19,"0206"
"8643","RIKO_02",11M 0S,15.25,7.73,22.5204375797459,15.0004375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.77167306839423,1.77034151047146,1.64712635124785,3.02,"0206"
"8644","RIKO_02",12M 0S,15.08,7.73,22.3504375797459,15.0004375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.81270636834342,1.81134397052326,1.68256279474481,2.84,"0206"
"8645","RIKO_02",13M 0S,14.91,7.73,22.1804375797459,15.0004375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.85170818156556,1.85170818156556,1.7173363942633,2.67,"0206"
"8646","RIKO_02",14M 0S,14.74,7.73,22.0104375797459,15.0004375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.89661408611137,1.89661408611137,1.75589359532353,2.49,"0206"
"8647","RIKO_02",15M 0S,14.57,7.73,21.8404375797459,15.0004375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.94375215550303,1.94375215550303,1.79622191406215,2.32,"0206"
"8648","RIKO_02",16M 0S,14.4,7.73,21.6704375797459,15.0004375797459,6.67,3.32,2610,11504.8269642903,11.8726774568152,2.9932930650136,1.9932930650136,1.83844625309738,2.15,"0206"
"8649","RIKO_02",17M 0S,14.24,7.73,21.5104375797459,15.0004375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.04696380671395,2.04542534517549,1.88270354227159,1.98,"0206"
"8650","RIKO_02",18M 0S,14.07,7.73,21.3404375797459,15.0004375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.09704491224617,2.09704491224617,1.92634908760911,1.8,"0206"
"8651","RIKO_02",19M 0S,13.91,7.73,21.1804375797459,15.0004375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,3.15644485310222,2.15482410755927,1.97499575454944,1.63,"0206"
"8652","RIKO_02",20M 0S,13.74,7.73,21.0104375797459,15.0004375797459,6.01,3.32,2610,12120.0879718723,10.6978697924227,3.21219047315153,2.21219047315153,2.02307993316377,1.46,"0206"
"8653","RIKO_01",0S,17.78,7.58,25.0504375797459,14.8504375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.28875144545497,1.28875144545497,1.22147521468626,5,"0207"
"8654","RIKO_01",1M 0S,17.6,7.58,24.8704375797459,14.8504375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.31190266902602,1.31190266902602,1.2422529331735,4.82,"0207"
"8655","RIKO_01",2M 0S,17.42,7.58,24.6904375797459,14.8504375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.33590088858137,1.33590088858137,1.263749756326,4.63,"0207"
"8656","RIKO_01",3M 0S,17.24,7.58,24.5104375797459,14.8504375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.36079345172264,1.36079345172264,1.28600367322041,4.45,"0207"
"8657","RIKO_01",4M 0S,17.06,7.58,24.3304375797459,14.8504375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.3866313020718,1.3866313020718,1.30905539676292,4.27,"0207"
"8658","RIKO_01",5M 0S,16.88,7.58,24.1504375797459,14.8504375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.41346932727319,1.41346932727319,1.33294861226942,4.09,"0207"
"8659","RIKO_01",6M 0S,16.71,7.58,23.9804375797459,14.8504375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.43978803325747,1.43978803325747,1.35632934673779,3.91,"0207"
"8660","RIKO_01",7M 0S,16.53,7.58,23.8004375797459,14.8504375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.46874466409393,1.46874466409393,1.38199635342051,3.73,"0207"
"8661","RIKO_01",8M 0S,16.36,7.58,23.6304375797459,14.8504375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.50003018741627,1.49888993656108,1.40865353651722,3.55,"0207"
"8662","RIKO_01",9M 0S,16.18,7.58,23.4504375797459,14.8504375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.52851915623729,1.52851915623729,1.43479155041674,3.37,"0207"
"8663","RIKO_01",10M 0S,16.01,7.58,23.2804375797459,14.8504375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.55934338595975,1.55934338595975,1.46191790153119,3.19,"0207"
"8664","RIKO_01",11M 0S,15.83,7.58,23.1004375797459,14.8504375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.5933654234716,1.5933654234716,1.49178074440492,3.02,"0207"
"8665","RIKO_01",12M 0S,15.66,7.58,22.9304375797459,14.8504375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.62688920094563,1.62688920094563,1.52112681814564,2.84,"0207"
"8666","RIKO_01",13M 0S,15.49,7.58,22.7604375797459,14.8504375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.66185394989136,1.66185394989136,1.55165064301779,2.67,"0207"
"8667","RIKO_01",14M 0S,15.32,7.58,22.5904375797459,14.8504375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.69835461804143,1.69835461804143,1.58342457122265,2.49,"0207"
"8668","RIKO_01",15M 0S,15.15,7.58,22.4204375797459,14.8504375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.73649468211898,1.73649468211898,1.61652700522502,2.32,"0207"
"8669","RIKO_01",16M 0S,14.98,7.58,22.2504375797459,14.8504375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.77638712751901,1.77638712751901,1.65104304367846,2.15,"0207"
"8670","RIKO_01",17M 0S,14.81,7.58,22.0804375797459,14.8504375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.81815556620203,1.81815556620203,1.68706521190666,1.98,"0207"
"8671","RIKO_01",18M 0S,14.64,7.58,21.9104375797459,14.8504375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.86193551609642,1.86193551609642,1.72469429014275,1.8,"0207"
"8672","RIKO_01",19M 0S,14.47,7.58,21.7404375797459,14.8504375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,2.90787586990431,1.90787586990431,1.76404025513789,1.63,"0207"
"8673","RIKO_01",20M 0S,14.31,7.58,21.5804375797459,14.8504375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.95762868208939,1.95614058685129,1.80522335366595,1.46,"0207"
"8674","RIKO_02",0S,17.16,7.75,24.4304375797459,15.0204375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.41501219379816,1.41501219379816,1.3352927895002,5,"0207"
"8675","RIKO_02",1M 0S,16.98,7.75,24.2504375797459,15.0204375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.44260723116367,1.44260723116367,1.35983912901247,4.82,"0207"
"8676","RIKO_02",2M 0S,16.8,7.75,24.0704375797459,15.0204375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.471299971673,1.471299971673,1.38530482677813,4.63,"0207"
"8677","RIKO_02",3M 0S,16.63,7.75,23.9004375797459,15.0204375797459,8.88,3.32,2610,9970.94969588343,15.8065031209174,2.49946675040999,1.49946675040999,1.41024731317062,4.45,"0207"
"8678","RIKO_02",4M 0S,16.45,7.75,23.7204375797459,15.0204375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.53049020041847,1.53049020041847,1.43765501776521,4.27,"0207"
"8679","RIKO_02",5M 0S,16.28,7.75,23.5504375797459,15.0204375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.56099234978203,1.56099234978203,1.46453654968988,4.09,"0207"
"8680","RIKO_02",6M 0S,16.1,7.75,23.3704375797459,15.0204375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.5915388449331,1.5927350171819,1.49244250795353,3.91,"0207"
"8681","RIKO_02",7M 0S,15.93,7.75,23.2004375797459,15.0204375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.62778297599519,1.62778297599519,1.52317300203033,3.73,"0207"
"8682","RIKO_02",8M 0S,15.76,7.75,23.0304375797459,15.0204375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.6623301802298,1.6623301802298,1.55338131171404,3.55,"0207"
"8683","RIKO_02",9M 0S,15.59,7.75,22.8604375797459,15.0204375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.69837560505621,1.69837560505621,1.58481207759999,3.37,"0207"
"8684","RIKO_02",10M 0S,15.42,7.75,22.6904375797459,15.0204375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.73601887140035,1.73601887140035,1.61754103684299,3.19,"0207"
"8685","RIKO_02",11M 0S,15.25,7.75,22.5204375797459,15.0204375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.77536863248543,1.77536863248543,1.65165031491101,3.02,"0207"
"8686","RIKO_02",12M 0S,15.08,7.75,22.3504375797459,15.0204375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.81654362123338,1.81654362123338,1.68722911365003,2.84,"0207"
"8687","RIKO_02",13M 0S,14.91,7.75,22.1804375797459,15.0204375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.85967384687719,1.85967384687719,1.72437449023793,2.67,"0207"
"8688","RIKO_02",14M 0S,14.74,7.75,22.0104375797459,15.0204375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.90490196618608,1.90490196618608,1.76319224134945,2.49,"0207"
"8689","RIKO_02",15M 0S,14.57,7.75,21.8404375797459,15.0204375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.95238485977136,1.95238485977136,1.80379790949322,2.32,"0207"
"8690","RIKO_02",16M 0S,14.4,7.75,21.6704375797459,15.0204375797459,6.66,3.32,2610,11513.460981989,11.8548773406881,2.99778749904515,1.99928900054665,1.84376133991168,2.15,"0207"
"8691","RIKO_02",17M 0S,14.24,7.75,21.5104375797459,15.0204375797459,6.49,3.32,2610,11663.2788683088,11.5522753665263,3.05165866620041,2.05165866620041,1.88820952201803,1.98,"0207"
"8692","RIKO_02",18M 0S,14.07,7.75,21.3404375797459,15.0204375797459,6.32,3.32,2610,11819.1016814715,11.2496733923646,3.10684568728492,2.10684568728492,1.93485369861703,1.8,"0207"
"8693","RIKO_02",19M 0S,13.91,7.75,21.1804375797459,15.0204375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.16156895188972,2.16156895188972,1.98090934800784,1.63,"0207"
"8694","RIKO_02",20M 0S,13.74,7.75,21.0104375797459,15.0204375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.22291565002349,2.22291565002349,2.03230818390766,1.46,"0207"
"8695","RIKO_01",0S,17.78,7.51,25.0504375797459,14.7804375797459,10.26,3.32,2610,9276.18342570739,18.2629191464654,2.27536693407804,1.27439227520864,1.20823447921112,5,"0208"
"8696","RIKO_01",1M 0S,17.6,7.51,24.8704375797459,14.7804375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.29814134361515,1.29714928012308,1.22867109022487,4.82,"0208"
"8697","RIKO_01",2M 0S,17.42,7.51,24.6904375797459,14.7804375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.32174391349906,1.32073381248896,1.24981094390457,4.63,"0208"
"8698","RIKO_01",3M 0S,17.24,7.51,24.5104375797459,14.7804375797459,9.73,3.32,2610,9525.47382511817,17.3195129917259,2.34380932617068,1.34380932617068,1.27045533871601,4.45,"0208"
"8699","RIKO_01",4M 0S,17.06,7.51,24.3304375797459,14.7804375797459,9.55,3.32,2610,9614.82363373626,16.9991109014371,2.36913766949117,1.36913766949117,1.29307070835134,4.27,"0208"
"8700","RIKO_01",5M 0S,16.88,7.51,24.1504375797459,14.7804375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.39543914019645,1.39543914019645,1.31650582243534,4.09,"0208"
"8701","RIKO_01",6M 0S,16.71,7.51,23.9804375797459,14.7804375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.42385905806754,1.42277091878571,1.34080607384632,3.91,"0208"
"8702","RIKO_01",7M 0S,16.53,7.51,23.8004375797459,14.7804375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.44958589175617,1.44958589175617,1.36459462852287,3.73,"0208"
"8703","RIKO_01",8M 0S,16.36,7.51,23.6304375797459,14.7804375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.48023356828515,1.47910234656569,1.39072017763017,3.55,"0208"
"8704","RIKO_01",9M 0S,16.18,7.51,23.4504375797459,14.7804375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.50810435336109,1.50810435336109,1.41632976423404,3.37,"0208"
"8705","RIKO_01",10M 0S,16.01,7.51,23.2804375797459,14.7804375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.54125615355014,1.54007829724861,1.4444942756108,3.19,"0208"
"8706","RIKO_01",11M 0S,15.83,7.51,23.1004375797459,14.7804375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.57154624322604,1.57154624322604,1.47214229631811,3.02,"0208"
"8707","RIKO_01",12M 0S,15.66,7.51,22.9304375797459,14.7804375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.6043269624099,1.6043269624099,1.50086935160152,2.84,"0208"
"8708","RIKO_01",13M 0S,15.49,7.51,22.7604375797459,14.7804375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.63850435383969,1.63850435383969,1.53073986675953,2.67,"0208"
"8709","RIKO_01",14M 0S,15.32,7.51,22.5904375797459,14.7804375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.6775980440565,1.67631599277445,1.56369130913279,2.49,"0208"
"8710","RIKO_01",15M 0S,15.15,7.51,22.4204375797459,14.7804375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.71497572000533,1.71366510401582,1.59614177354971,2.32,"0208"
"8711","RIKO_01",16M 0S,14.98,7.51,22.2504375797459,14.7804375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.75405693614487,1.75271645357114,1.62996763576184,2.15,"0208"
"8712","RIKO_01",17M 0S,14.81,7.51,22.0804375797459,14.7804375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.79496087018391,1.79358912807143,1.66525823240584,1.98,"0208"
"8713","RIKO_01",18M 0S,14.64,7.51,21.9104375797459,14.7804375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.83383797246012,1.83383797246013,1.69989791648321,1.8,"0208"
"8714","RIKO_01",19M 0S,14.47,7.51,21.7404375797459,14.7804375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.8786299919024,1.8786299919024,1.73831729388627,1.63,"0208"
"8715","RIKO_01",20M 0S,14.31,7.51,21.5804375797459,14.7804375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,2.92713766474826,1.92566491069819,1.77851346048681,1.46,"0208"
"8716","RIKO_02",0S,17.16,7.68,24.4304375797459,14.9504375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.39717982527855,1.39717982527855,1.31901377662283,5,"0208"
"8717","RIKO_02",1M 0S,16.98,7.68,24.2504375797459,14.9504375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.42422201544524,1.42422201544524,1.34308875503767,4.82,"0208"
"8718","RIKO_02",2M 0S,16.8,7.68,24.0704375797459,14.9504375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.45233166048692,1.45233166048692,1.36805891797625,4.63,"0208"
"8719","RIKO_02",3M 0S,16.63,7.68,23.9004375797459,14.9504375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.47991784845147,1.47991784845147,1.39250961717268,4.45,"0208"
"8720","RIKO_02",4M 0S,16.45,7.68,23.7204375797459,14.9504375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.51029244511296,1.51029244511296,1.41936958951416,4.27,"0208"
"8721","RIKO_02",5M 0S,16.28,7.68,23.5504375797459,14.9504375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.54014706321403,1.54014706321403,1.44570644318153,4.09,"0208"
"8722","RIKO_02",6M 0S,16.1,7.68,23.3704375797459,14.9504375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.57307182228512,1.57307182228512,1.47467918039113,3.91,"0208"
"8723","RIKO_02",7M 0S,15.93,7.68,23.2004375797459,14.9504375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.60548663559281,1.60548663559281,1.50312917118443,3.73,"0208"
"8724","RIKO_02",8M 0S,15.76,7.68,23.0304375797459,14.9504375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.63926543856939,1.63926543856939,1.53269848937335,3.55,"0208"
"8725","RIKO_02",9M 0S,15.59,7.68,22.8604375797459,14.9504375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.67449617492297,1.67449617492297,1.56345451820234,3.37,"0208"
"8726","RIKO_02",10M 0S,15.42,7.68,22.6904375797459,14.9504375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.71127451468226,1.71127451468226,1.59547016027774,3.19,"0208"
"8727","RIKO_02",11M 0S,15.25,7.68,22.5204375797459,14.9504375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.7497047217491,1.7497047217491,1.62882441449559,3.02,"0208"
"8728","RIKO_02",12M 0S,15.08,7.68,22.3504375797459,14.9504375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.78990064103253,1.78990064103253,1.66360302688061,2.84,"0208"
"8729","RIKO_02",13M 0S,14.91,7.68,22.1804375797459,14.9504375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.83198682484657,1.83198682484657,1.69989922662456,2.67,"0208"
"8730","RIKO_02",14M 0S,14.74,7.68,22.0104375797459,14.9504375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.87609982204542,1.87609982204542,1.73781456062628,2.49,"0208"
"8731","RIKO_02",15M 0S,14.57,7.68,21.8404375797459,14.9504375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,2.922389658003,1.922389658003,1.77745984226329,2.32,"0208"
"8732","RIKO_02",16M 0S,14.4,7.68,21.6704375797459,14.9504375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.97102153923225,1.97102153923225,1.81895623306299,2.15,"0208"
"8733","RIKO_02",17M 0S,14.24,7.68,21.5104375797459,14.9504375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,3.01909523531108,2.01909523531108,1.85982135689382,1.98,"0208"
"8734","RIKO_02",18M 0S,14.07,7.68,21.3404375797459,14.9504375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,3.07281138398133,2.07281138398133,1.90530164970527,1.8,"0208"
"8735","RIKO_02",19M 0S,13.91,7.68,21.1804375797459,14.9504375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,3.13107150219304,2.12946378515124,1.953062061812,1.63,"0208"
"8736","RIKO_02",20M 0S,13.74,7.68,21.0104375797459,14.9504375797459,6.06,3.32,2610,12069.9840452042,10.7868703730585,3.18568725142586,2.18568725142586,2.00025318943585,1.46,"0208"
"8737","RIKO_01",0S,17.78,7.65,25.0504375797459,14.9204375797459,10.12,3.32,2610,9340.12636286621,18.0137175206852,2.30684434225699,1.3058561999645,1.23717651128479,5,"0209"
"8738","RIKO_01",1M 0S,17.6,7.65,24.8704375797459,14.9204375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.33050953155339,1.32950349533609,1.2583816282555,4.82,"0209"
"8739","RIKO_01",2M 0S,17.42,7.65,24.6904375797459,14.9204375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.3550476171763,1.35402302701237,1.28032633003527,4.63,"0209"
"8740","RIKO_01",3M 0S,17.24,7.65,24.5104375797459,14.9204375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.37802552071332,1.37802552071332,1.30176642961042,4.45,"0209"
"8741","RIKO_01",4M 0S,17.06,7.65,24.3304375797459,14.9204375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.40438520123706,1.40438520123706,1.32526450380549,4.27,"0209"
"8742","RIKO_01",5M 0S,16.88,7.65,24.1504375797459,14.9204375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.43177299497732,1.43177299497732,1.34962649595414,4.09,"0209"
"8743","RIKO_01",6M 0S,16.71,7.65,23.9804375797459,14.9204375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.46135522029179,1.4602502479161,1.37490094181264,3.91,"0209"
"8744","RIKO_01",7M 0S,16.53,7.65,23.8004375797459,14.9204375797459,8.88,3.32,2610,9970.94969588343,15.8065031209174,2.48820548914873,1.48820548914873,1.39965610570819,3.73,"0209"
"8745","RIKO_01",8M 0S,16.36,7.65,23.6304375797459,14.9204375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.52014537283226,1.51899594754491,1.42685797357988,3.55,"0209"
"8746","RIKO_01",9M 0S,16.18,7.65,23.4504375797459,14.9204375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.54926902035647,1.54926902035647,1.45353762043172,3.37,"0209"
"8747","RIKO_01",10M 0S,16.01,7.65,23.2804375797459,14.9204375797459,8.35,3.32,2610,10282.5249118528,14.863096966178,2.58386404115457,1.58266643636415,1.4828961052782,3.19,"0209"
"8748","RIKO_01",11M 0S,15.83,7.65,23.1004375797459,14.9204375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.61555803711989,1.61555803711989,1.51173370261454,3.02,"0209"
"8749","RIKO_01",12M 0S,15.66,7.65,22.9304375797459,14.9204375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.64984578572293,1.64984578572293,1.54171514253437,2.84,"0209"
"8750","RIKO_01",13M 0S,15.49,7.65,22.7604375797459,14.9204375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.68562050301539,1.68562050301539,1.57290985779353,2.67,"0209"
"8751","RIKO_01",14M 0S,15.32,7.65,22.5904375797459,14.9204375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.72653586731602,1.7252303842873,1.60734562344078,2.49,"0209"
"8752","RIKO_01",15M 0S,15.15,7.65,22.4204375797459,14.9204375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.76572292972506,1.76438781624041,1.64128200494904,2.32,"0209"
"8753","RIKO_01",16M 0S,14.98,7.65,22.2504375797459,14.9204375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.80673015623507,1.80536403601649,1.67668231327199,2.15,"0209"
"8754","RIKO_01",17M 0S,14.81,7.65,22.0804375797459,14.9204375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.84968737673296,1.84828877533436,1.71364336150746,1.98,"0209"
"8755","RIKO_01",18M 0S,14.64,7.65,21.9104375797459,14.9204375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.89059581454087,1.89059581454087,1.74995035487331,1.8,"0209"
"8756","RIKO_01",19M 0S,14.47,7.65,21.7404375797459,14.9204375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.93772210317312,1.93772210317312,1.79025106724696,1.63,"0209"
"8757","RIKO_01",20M 0S,14.31,7.65,21.5804375797459,14.9204375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.98876161558507,1.98725785618657,1.83245175652516,1.46,"0209"
"8758","RIKO_02",0S,17.16,7.82,24.4304375797459,15.0904375797459,9.34,3.32,2610,9722.31235878138,16.6253084627667,2.43311185692085,1.43311185692084,1.35180196892948,5,"0209"
"8759","RIKO_02",1M 0S,16.98,7.82,24.2504375797459,15.0904375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.4612734436289,1.4612734436289,1.37683071899486,4.82,"0209"
"8760","RIKO_02",2M 0S,16.8,7.82,24.0704375797459,15.0904375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.49056400263259,1.49056400263259,1.40280377260953,4.63,"0209"
"8761","RIKO_02",3M 0S,16.63,7.82,23.9004375797459,15.0904375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.51932630461302,1.51932630461302,1.42824998270686,4.45,"0209"
"8762","RIKO_02",4M 0S,16.45,7.82,23.7204375797459,15.0904375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.55101561339985,1.55101561339985,1.45621895094476,4.27,"0209"
"8763","RIKO_02",5M 0S,16.28,7.82,23.5504375797459,15.0904375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.58218259381096,1.58218259381096,1.48365886137223,4.09,"0209"
"8764","RIKO_02",6M 0S,16.1,7.82,23.3704375797459,15.0904375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.61657786758946,1.61657786758946,1.51386297972187,3.91,"0209"
"8765","RIKO_02",7M 0S,15.93,7.82,23.2004375797459,15.0904375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.65046421006667,1.65046421006667,1.54354042638988,3.73,"0209"
"8766","RIKO_02",8M 0S,15.76,7.82,23.0304375797459,15.0904375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.68580160499253,1.68580160499253,1.57440472041777,3.55,"0209"
"8767","RIKO_02",9M 0S,15.59,7.82,22.8604375797459,15.0904375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.72268529519185,1.72268529519185,1.60652851028282,3.37,"0209"
"8768","RIKO_02",10M 0S,15.42,7.82,22.6904375797459,15.0904375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.76121904521588,1.76121904521588,1.63999049717132,3.19,"0209"
"8769","RIKO_02",11M 0S,15.25,7.82,22.5204375797459,15.0904375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.80151611623697,1.80151611623697,1.67487607873922,3.02,"0209"
"8770","RIKO_02",12M 0S,15.08,7.82,22.3504375797459,15.0904375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.84370037791194,1.84370037791194,1.71127807682232,2.84,"0209"
"8771","RIKO_02",13M 0S,14.91,7.82,22.1804375797459,15.0904375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.8879075802032,1.8879075802032,1.74929756215175,2.67,"0209"
"8772","RIKO_02",14M 0S,14.74,7.82,22.0104375797459,15.0904375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,2.93428681266484,1.93428681266484,1.7890447915036,2.49,"0209"
"8773","RIKO_02",15M 0S,14.57,7.82,21.8404375797459,15.0904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.98300218424307,1.98300218424307,1.83064027558167,2.32,"0209"
"8774","RIKO_02",16M 0S,14.4,7.82,21.6704375797459,15.0904375797459,6.58,3.32,2610,11583.2401722289,11.7124764116708,3.03423476347123,2.03423476347123,1.87421599941644,2.15,"0209"
"8775","RIKO_02",17M 0S,14.24,7.82,21.5104375797459,15.0904375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.0849322030593,2.0849322030593,1.91716693095944,1.98,"0209"
"8776","RIKO_02",18M 0S,14.07,7.82,21.3404375797459,15.0904375797459,6.25,3.32,2610,11885.1043579768,11.1250725794745,3.14164235898251,2.14164235898251,1.9650131186258,1.8,"0209"
"8777","RIKO_02",19M 0S,13.91,7.82,21.1804375797459,15.0904375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.20316854336196,2.20152380651985,2.01530859990047,1.63,"0209"
"8778","RIKO_02",20M 0S,13.74,7.82,21.0104375797459,15.0904375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.26102444993931,2.26102444993931,2.06505553286733,1.46,"0209"
"8779","RIKO_01",0S,17.78,7.67,25.0504375797459,14.9404375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.30912608740264,1.30912608740264,1.24020990612421,5,"0210"
"8780","RIKO_01",1M 0S,17.6,7.67,24.8704375797459,14.9404375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.33285646965163,1.33285646965163,1.26148727596554,4.82,"0210"
"8781","RIKO_01",2M 0S,17.42,7.67,24.6904375797459,14.9404375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.35746305062981,1.35746305062981,1.28350747029287,4.63,"0210"
"8782","RIKO_01",3M 0S,17.24,7.67,24.5104375797459,14.9404375797459,9.57,3.32,2610,9604.77154145982,17.0347111336914,2.38299527101784,1.38299527101784,1.3063100798459,4.45,"0210"
"8783","RIKO_01",4M 0S,17.06,7.67,24.3304375797459,14.9404375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.40950636247505,1.40950636247505,1.3299375597054,4.27,"0210"
"8784","RIKO_01",5M 0S,16.88,7.67,24.1504375797459,14.9404375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.43705371809345,1.43705371809345,1.35443549310426,4.09,"0210"
"8785","RIKO_01",6M 0S,16.71,7.67,23.9804375797459,14.9404375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.46407795836733,1.46407795836733,1.37841580675455,3.91,"0210"
"8786","RIKO_01",7M 0S,16.53,7.67,23.8004375797459,14.9404375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.49382220582852,1.49382220582852,1.4047499468246,3.73,"0210"
"8787","RIKO_01",8M 0S,16.36,7.67,23.6304375797459,14.9404375797459,8.69,3.32,2610,10079.3637806781,15.4683009145014,2.52304542504496,1.52304542504496,1.43056196649315,3.55,"0210"
"8788","RIKO_01",9M 0S,16.18,7.67,23.4504375797459,14.9404375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.55526025189667,1.55526025189667,1.45894677676115,3.37,"0210"
"8789","RIKO_01",10M 0S,16.01,7.67,23.2804375797459,14.9404375797459,8.34,3.32,2610,10288.6876483437,14.8452968500508,2.5869621994773,1.5869621994773,1.48680868297993,3.19,"0210"
"8790","RIKO_01",11M 0S,15.83,7.67,23.1004375797459,14.9404375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.62196871858342,1.62196871858342,1.51749337471266,3.02,"0210"
"8791","RIKO_01",12M 0S,15.66,7.67,22.9304375797459,14.9404375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.65647869131924,1.65647869131924,1.54765942771354,2.84,"0210"
"8792","RIKO_01",13M 0S,15.49,7.67,22.7604375797459,14.9404375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.69248909765226,1.69248909765226,1.57904913974411,2.67,"0210"
"8793","RIKO_01",14M 0S,15.32,7.67,22.5904375797459,14.9404375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.73009996648898,1.73009996648898,1.61173850712117,2.49,"0210"
"8794","RIKO_01",15M 0S,15.15,7.67,22.4204375797459,14.9404375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.76942042027282,1.76942042027282,1.64580995227678,2.32,"0210"
"8795","RIKO_01",16M 0S,14.98,7.67,22.2504375797459,14.9404375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.81056973237219,1.81056973237219,1.68135301765313,2.15,"0210"
"8796","RIKO_01",17M 0S,14.81,7.67,22.0804375797459,14.9404375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,2.85367853552391,1.85367853552391,1.71846515149462,1.98,"0210"
"8797","RIKO_01",18M 0S,14.64,7.67,21.9104375797459,14.9404375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.89889020712205,1.89889020712205,1.75725260005651,1.8,"0210"
"8798","RIKO_01",19M 0S,14.47,7.67,21.7404375797459,14.9404375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,2.9463624623001,1.9463624623001,1.79783142343193,1.63,"0210"
"8799","RIKO_01",20M 0S,14.31,7.67,21.5804375797459,14.9404375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,2.99777748772861,1.99626919210267,1.84032865545191,1.46,"0210"
"8800","RIKO_02",0S,17.16,7.84,24.4304375797459,15.1104375797459,9.32,3.32,2610,9732.73843401192,16.5897082305124,2.43833312700007,1.43833312700007,1.35656183732598,5,"0210"
"8801","RIKO_02",1M 0S,16.98,7.84,24.2504375797459,15.1104375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.46665916232393,1.46665916232393,1.38173049463949,4.82,"0210"
"8802","RIKO_02",2M 0S,16.8,7.84,24.0704375797459,15.1104375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.49334055113051,1.4944553783323,1.4063737235981,4.63,"0210"
"8803","RIKO_02",3M 0S,16.63,7.84,23.9004375797459,15.1104375797459,8.79,3.32,2610,10021.8655147584,15.646302075773,2.52505856014115,1.52505856014115,1.43344310385547,4.45,"0210"
"8804","RIKO_02",4M 0S,16.45,7.84,23.7204375797459,15.1104375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.55397502826458,1.55513512107201,1.45998315967994,4.27,"0210"
"8805","RIKO_02",5M 0S,16.28,7.84,23.5504375797459,15.1104375797459,8.44,3.32,2610,10227.5540848847,15.0232980113224,2.58830150991003,1.58830150991003,1.48917700328301,4.09,"0210"
"8806","RIKO_02",6M 0S,16.1,7.84,23.3704375797459,15.1104375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.61974180696985,1.62095099681266,1.51784163110894,3.91,"0210"
"8807","RIKO_02",7M 0S,15.93,7.84,23.2004375797459,15.1104375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.65701665557981,1.65701665557981,1.54942022519373,3.73,"0210"
"8808","RIKO_02",8M 0S,15.76,7.84,23.0304375797459,15.1104375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.69258393227787,1.69258393227787,1.5804751453628,3.55,"0210"
"8809","RIKO_02",9M 0S,15.59,7.84,22.8604375797459,15.1104375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.72971157982461,1.72971157982461,1.61280038969367,3.37,"0210"
"8810","RIKO_02",10M 0S,15.42,7.84,22.6904375797459,15.1104375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.76850458359376,1.76850458359376,1.64647553098265,3.19,"0210"
"8811","RIKO_02",11M 0S,15.25,7.84,22.5204375797459,15.1104375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.80907756324436,1.80907756324436,1.68158692964511,3.02,"0210"
"8812","RIKO_02",12M 0S,15.08,7.84,22.3504375797459,15.1104375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.85155590381778,1.85155590381777,1.71822847322181,2.84,"0210"
"8813","RIKO_02",13M 0S,14.91,7.84,22.1804375797459,15.1104375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.8960770500199,1.8960770500199,1.75650241472133,2.67,"0210"
"8814","RIKO_02",14M 0S,14.74,7.84,22.0104375797459,15.1104375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.94279199183198,1.94279199183198,1.79652032556079,2.49,"0210"
"8815","RIKO_02",15M 0S,14.57,7.84,21.8404375797459,15.1104375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,2.99186697528093,1.99186697528093,1.83840418180708,2.32,"0210"
"8816","RIKO_02",16M 0S,14.4,7.84,21.6704375797459,15.1104375797459,6.57,3.32,2610,11592.0520716945,11.6946762955436,3.03885308122385,2.04037515123907,1.87964831553745,2.15,"0210"
"8817","RIKO_02",17M 0S,14.24,7.84,21.5104375797459,15.1104375797459,6.4,3.32,2610,11745,11.3920743213819,3.09457261619386,2.09457261619386,1.92554743430161,1.98,"0210"
"8818","RIKO_02",18M 0S,14.07,7.84,21.3404375797459,15.1104375797459,6.23,3.32,2610,11904.1662857956,11.0894723472202,3.15172788822483,2.15172788822483,1.97374428179228,1.8,"0210"
"8819","RIKO_02",19M 0S,13.91,7.84,21.1804375797459,15.1104375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.20844559203306,2.20844559203306,2.02136323390572,1.63,"0210"
"8820","RIKO_02",20M 0S,13.74,7.84,21.0104375797459,15.1104375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.27207877010859,2.27207877010859,2.07454223421152,1.46,"0210"
"8821","RIKO_01",0S,17.78,7.69,25.0504375797459,14.9604375797459,10.09,3.32,2610,9354.00127969497,17.9603171723037,2.31370314604962,1.31370314604962,1.24441616450226,5,"0211"
"8822","RIKO_01",1M 0S,17.6,7.69,24.8704375797459,14.9604375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.33756455536233,1.33756455536233,1.26580647333904,4.82,"0211"
"8823","RIKO_01",2M 0S,17.42,7.69,24.6904375797459,14.9604375797459,9.73,3.32,2610,9525.47382511817,17.3195129917259,2.36230881229606,1.36230881229606,1.28794500071923,4.63,"0211"
"8824","RIKO_01",3M 0S,17.24,7.69,24.5104375797459,14.9604375797459,9.55,3.32,2610,9614.82363373626,16.9991109014371,2.38798583703044,1.38798583703044,1.31087170374735,4.45,"0211"
