"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"8825","RIKO_01",4M 0S,17.06,7.69,24.3304375797459,14.9604375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.41464938566069,1.41464938566069,1.33462943619648,4.27,"0211"
"8826","RIKO_01",5M 0S,16.88,7.69,24.1504375797459,14.9604375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.44235742585862,1.44235742585862,1.35926421584376,4.09,"0211"
"8827","RIKO_01",6M 0S,16.71,7.69,23.9804375797459,14.9604375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.47228243547621,1.47117255756278,1.38482552196997,3.91,"0211"
"8828","RIKO_01",7M 0S,16.53,7.69,23.8004375797459,14.9604375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.49946433751592,1.49946433751592,1.40986545972438,3.73,"0211"
"8829","RIKO_01",8M 0S,16.36,7.69,23.6304375797459,14.9604375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.53178576716405,1.53063103275297,1.43738459323982,3.55,"0211"
"8830","RIKO_01",9M 0S,16.18,7.69,23.4504375797459,14.9604375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.56127971067617,1.56127971067617,1.46437983622527,3.37,"0211"
"8831","RIKO_01",10M 0S,16.01,7.69,23.2804375797459,14.9604375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.59630141319383,1.59509804375941,1.49409066674229,3.19,"0211"
"8832","RIKO_01",11M 0S,15.83,7.69,23.1004375797459,14.9604375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.62841090216716,1.62841090216716,1.52327952260205,3.02,"0211"
"8833","RIKO_01",12M 0S,15.66,7.69,22.9304375797459,14.9604375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.66314488627863,1.66314488627863,1.5536315817565,2.84,"0211"
"8834","RIKO_01",13M 0S,15.49,7.69,22.7604375797459,14.9604375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.69939291585137,1.69939291585137,1.58521778994694,2.67,"0211"
"8835","RIKO_01",14M 0S,15.32,7.69,22.5904375797459,14.9604375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.73725619182709,1.73725619182709,1.61811498211351,2.49,"0211"
"8836","RIKO_01",15M 0S,15.15,7.69,22.4204375797459,14.9604375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.77684513989822,1.77684513989822,1.65240650642255,2.32,"0211"
"8837","RIKO_01",16M 0S,14.98,7.69,22.2504375797459,14.9604375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.81828048609612,1.81828048609612,1.68818292935921,2.15,"0211"
"8838","RIKO_01",17M 0S,14.81,7.69,22.0804375797459,14.9604375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.86169448646639,1.86169448646639,1.72554283444334,1.98,"0211"
"8839","RIKO_01",18M 0S,14.64,7.69,21.9104375797459,14.9604375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.90723233721449,1.90723233721449,1.76459372940025,1.8,"0211"
"8840","RIKO_01",19M 0S,14.47,7.69,21.7404375797459,14.9604375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.95505379699715,1.95505379699715,1.80545307936514,1.63,"0211"
"8841","RIKO_01",20M 0S,14.31,7.69,21.5804375797459,14.9604375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,3.00684791885638,2.0053350595523,1.84824948703389,1.46,"0211"
"8842","RIKO_02",0S,17.16,7.86,24.4304375797459,15.1304375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.44357685415491,1.44357685415491,1.36134101202052,5,"0211"
"8843","RIKO_02",1M 0S,16.98,7.86,24.2504375797459,15.1304375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.47206850259218,1.47206850259218,1.38665051353903,4.82,"0211"
"8844","RIKO_02",2M 0S,16.8,7.86,24.0704375797459,15.1304375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.50170746573162,1.50170746573162,1.41291893086466,4.63,"0211"
"8845","RIKO_02",3M 0S,16.63,7.86,23.9004375797459,15.1304375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.53081696050635,1.53081696050635,1.43865848490866,4.45,"0211"
"8846","RIKO_02",4M 0S,16.45,7.86,23.7204375797459,15.1304375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.56289461509205,1.56289461509205,1.46695441517141,4.27,"0211"
"8847","RIKO_02",5M 0S,16.28,7.86,23.5504375797459,15.1304375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.59444949449414,1.59444949449414,1.49471971998079,4.09,"0211"
"8848","RIKO_02",6M 0S,16.1,7.86,23.3704375797459,15.1304375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.62609269619887,1.62730481741099,1.52355633938755,3.91,"0211"
"8849","RIKO_02",7M 0S,15.93,7.86,23.2004375797459,15.1304375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.66360157913763,1.66360157913763,1.55532727116656,3.73,"0211"
"8850","RIKO_02",8M 0S,15.76,7.86,23.0304375797459,15.1304375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.69940060046085,1.69940060046085,1.58657426599521,3.55,"0211"
"8851","RIKO_02",9M 0S,15.59,7.86,22.8604375797459,15.1304375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.73677422298068,1.73677422298068,1.61910252494225,3.37,"0211"
"8852","RIKO_02",10M 0S,15.42,7.86,22.6904375797459,15.1304375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.77582866979374,1.77582866979374,1.65299250371655,3.19,"0211"
"8853","RIKO_02",11M 0S,15.25,7.86,22.5204375797459,15.1304375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.81667993824637,1.81667993824637,1.68833153822043,3.02,"0211"
"8854","RIKO_02",12M 0S,15.08,7.86,22.3504375797459,15.1304375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.85945495064276,1.85945495064276,1.72521459606855,2.84,"0211"
"8855","RIKO_02",13M 0S,14.91,7.86,22.1804375797459,15.1304375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.9042928714384,1.9042928714384,1.76374512881206,2.67,"0211"
"8856","RIKO_02",14M 0S,14.74,7.86,22.0104375797459,15.1304375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,2.95134661971522,1.95134661971522,1.80403604097194,2.49,"0211"
"8857","RIKO_02",15M 0S,14.57,7.86,21.8404375797459,15.1304375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,3.00078461157089,2.00078461157089,1.84621079499659,2.32,"0211"
"8858","RIKO_02",16M 0S,14.4,7.86,21.6704375797459,15.1304375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.05279277425699,2.05279277425699,1.89040467491977,2.15,"0211"
"8859","RIKO_02",17M 0S,14.24,7.86,21.5104375797459,15.1304375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.10427347079008,2.10427347079008,1.93397622777302,1.98,"0211"
"8860","RIKO_02",18M 0S,14.07,7.86,21.3404375797459,15.1304375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.16187838061847,2.16187838061847,1.98252701866613,1.8,"0211"
"8861","RIKO_02",19M 0S,13.91,7.86,21.1804375797459,15.1304375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.21905202374226,2.21905202374226,2.03050254826986,1.63,"0211"
"8862","RIKO_02",20M 0S,13.74,7.86,21.0104375797459,15.1304375797459,5.88,3.32,2610,12253.336072187,10.4664682827696,3.28320828973481,2.28320828973481,2.08408784275588,1.46,"0211"
"8863","RIKO_01",0S,17.78,7.63,25.0504375797459,14.9004375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.30002608311731,1.30002608311731,1.23184451042003,5,"0212"
"8864","RIKO_01",1M 0S,17.6,7.63,24.8704375797459,14.9004375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.32349696525985,1.32349696525985,1.25289809445614,4.82,"0212"
"8865","RIKO_01",2M 0S,17.42,7.63,24.6904375797459,14.9004375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.34783092376309,1.34783092376309,1.27468385015145,4.63,"0212"
"8866","RIKO_01",3M 0S,17.24,7.63,24.5104375797459,14.9004375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.37307645615408,1.37307645615408,1.2972406470203,4.45,"0212"
"8867","RIKO_01",4M 0S,17.06,7.63,24.3304375797459,14.9004375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.39928576284631,1.39928576284631,1.32061015548044,4.27,"0212"
"8868","RIKO_01",5M 0S,16.88,7.63,24.1504375797459,14.9004375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.42389468073874,1.42497459434565,1.34346786604002,4.09,"0212"
"8869","RIKO_01",6M 0S,16.71,7.63,23.9804375797459,14.9004375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.45322298938774,1.45322298938774,1.36854869785291,3.91,"0212"
"8870","RIKO_01",7M 0S,16.53,7.63,23.8004375797459,14.9004375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.4826140161394,1.4826140161394,1.39458379894802,3.73,"0212"
"8871","RIKO_01",8M 0S,16.36,7.63,23.6304375797459,14.9004375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.51148507945483,1.51148507945483,1.42009870420576,3.55,"0212"
"8872","RIKO_01",9M 0S,16.18,7.63,23.4504375797459,14.9004375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.54330581796967,1.54330581796967,1.44815220983787,3.37,"0212"
"8873","RIKO_01",10M 0S,16.01,7.63,23.2804375797459,14.9004375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.57461393122204,1.57461393122204,1.47568425466678,3.19,"0212"
"8874","RIKO_01",11M 0S,15.83,7.63,23.1004375797459,14.9004375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.60600057778815,1.60721860458474,1.50428345806647,3.02,"0212"
"8875","RIKO_01",12M 0S,15.66,7.63,22.9304375797459,14.9004375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.64324592075227,1.64324592075227,1.53579853159933,2.84,"0212"
"8876","RIKO_01",13M 0S,15.49,7.63,22.7604375797459,14.9004375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.67878686305861,1.67878686305861,1.56679973486483,2.67,"0212"
"8877","RIKO_01",14M 0S,15.32,7.63,22.5904375797459,14.9004375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.71589918642922,1.71589918642922,1.59907828569841,2.49,"0212"
"8878","RIKO_01",15M 0S,15.15,7.63,22.4204375797459,14.9004375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.75468946059052,1.75468946059052,1.63271479086298,2.32,"0212"
"8879","RIKO_01",16M 0S,14.98,7.63,22.2504375797459,14.9004375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.79527411478105,1.79527411478105,1.66779678508215,2.15,"0212"
"8880","RIKO_01",17M 0S,14.81,7.63,22.0804375797459,14.9004375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.83778060496388,1.83778060496388,1.70441949168651,1.98,"0212"
"8881","RIKO_01",18M 0S,14.64,7.63,21.9104375797459,14.9004375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.88234875087599,1.88234875087599,1.74268668572691,1.8,"0212"
"8882","RIKO_01",19M 0S,14.47,7.63,21.7404375797459,14.9004375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.92913227246209,1.92913227246209,1.78271167602856,1.63,"0212"
"8883","RIKO_01",20M 0S,14.31,7.63,21.5804375797459,14.9004375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,2.97533903347915,1.97533903347915,1.82209885891607,1.46,"0212"
"8884","RIKO_02",0S,17.16,7.8,24.4304375797459,15.0704375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.42791289996161,1.42791289996161,1.34706129008017,5,"0212"
"8885","RIKO_02",1M 0S,16.98,7.8,24.2504375797459,15.0704375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.45591119211772,1.45591119211772,1.37195106192635,4.82,"0212"
"8886","RIKO_02",2M 0S,16.8,7.8,24.0704375797459,15.0704375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.48227133669708,1.48338121461051,1.39631762042012,4.63,"0212"
"8887","RIKO_02",3M 0S,16.63,7.8,23.9004375797459,15.0704375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.51362001626735,1.51362001626735,1.42307897925418,4.45,"0212"
"8888","RIKO_02",4M 0S,16.45,7.8,23.7204375797459,15.0704375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.54217837686382,1.54333311127491,1.44931285784368,4.27,"0212"
"8889","RIKO_02",5M 0S,16.28,7.8,23.5504375797459,15.0704375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.57609254052367,1.57609254052367,1.47816513117379,4.09,"0212"
"8890","RIKO_02",6M 0S,16.1,7.8,23.3704375797459,15.0704375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.60713173810357,1.60833510753799,1.50648951176879,3.91,"0212"
"8891","RIKO_02",7M 0S,15.93,7.8,23.2004375797459,15.0704375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.64069591445217,1.64192441568067,1.5359205939595,3.73,"0212"
"8892","RIKO_02",8M 0S,15.76,7.8,23.0304375797459,15.0704375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.67905335975386,1.67905335975386,1.56836278912036,3.55,"0212"
"8893","RIKO_02",9M 0S,15.59,7.8,22.8604375797459,15.0704375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.71569508904245,1.71569508904245,1.60028666934919,3.37,"0212"
"8894","RIKO_02",10M 0S,15.42,7.8,22.6904375797459,15.0704375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.75397175113395,1.75397175113395,1.63353716806309,3.19,"0212"
"8895","RIKO_02",11M 0S,15.25,7.8,22.5204375797459,15.0704375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.79399526760278,1.79399526760278,1.66819873269295,3.02,"0212"
"8896","RIKO_02",12M 0S,15.08,7.8,22.3504375797459,15.0704375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.83588801423636,1.83588801423636,1.70436313351595,2.84,"0212"
"8897","RIKO_02",13M 0S,14.91,7.8,22.1804375797459,15.0704375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.87978407083554,1.87978407083554,1.74213027499379,2.67,"0212"
"8898","RIKO_02",14M 0S,14.74,7.8,22.0104375797459,15.0704375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.92583065470327,1.92583065470327,1.78160911742642,2.49,"0212"
"8899","RIKO_02",15M 0S,14.57,7.8,21.8404375797459,15.0704375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.96980305953403,1.97127798578771,1.82043579322043,2.32,"0212"
"8900","RIKO_02",16M 0S,14.4,7.8,21.6704375797459,15.0704375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,3.02046365259315,2.02197651189723,1.86358735070585,2.15,"0212"
"8901","RIKO_02",17M 0S,14.24,7.8,21.5104375797459,15.0704375797459,6.44,3.32,2610,11708.468029699,11.4632747858906,3.07535166826719,2.07535166826719,1.90883430393718,1.98,"0212"
"8902","RIKO_02",18M 0S,14.07,7.8,21.3404375797459,15.0704375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.12663451331858,2.12822687000648,1.95347369014445,1.8,"0212"
"8903","RIKO_02",19M 0S,13.91,7.8,21.1804375797459,15.0704375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.18744103823907,2.18744103823907,2.00324898640824,1.63,"0212"
"8904","RIKO_02",20M 0S,13.74,7.8,21.0104375797459,15.0704375797459,5.95,3.32,2610,12181.0443729923,10.5910690956597,3.24458230985558,2.24626298212449,2.05247041962776,1.46,"0212"
"8905","RIKO_01",0S,17.78,7.56,25.0504375797459,14.8304375797459,10.21,3.32,2610,9298.86916128764,18.1739185658296,2.28650976921065,1.28553033728116,1.21848455668772,5,"0213"
"8906","RIKO_01",1M 0S,17.6,7.56,24.8704375797459,14.8304375797459,10.03,3.32,2610,9381.9376324288,17.8535164755407,2.30959768132011,1.30860067234703,1.23919183426397,4.82,"0213"
"8907","RIKO_01",2M 0S,17.42,7.56,24.6904375797459,14.8304375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.33352941559804,1.33251418717164,1.26061509026476,4.63,"0213"
"8908","RIKO_01",3M 0S,17.24,7.56,24.5104375797459,14.8304375797459,9.68,3.32,2610,9550.04305299456,17.2305124110901,2.35591577930172,1.35591577930172,1.2815396044183,4.45,"0213"
"8909","RIKO_01",4M 0S,17.06,7.56,24.3304375797459,14.8304375797459,9.5,3.32,2610,9640.09259619211,16.9101103208013,2.38160681512007,1.38160681512007,1.30446564790373,4.27,"0213"
"8910","RIKO_01",5M 0S,16.88,7.56,24.1504375797459,14.8304375797459,9.32,3.32,2610,9732.73843401192,16.5897082305124,2.40829020854514,1.40829020854514,1.32822690163353,4.09,"0213"
"8911","RIKO_01",6M 0S,16.71,7.56,23.9804375797459,14.8304375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.43711868092349,1.43602458901977,1.35286985324987,3.91,"0213"
"8912","RIKO_01",7M 0S,16.53,7.56,23.8004375797459,14.8304375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.46324021668235,1.46324021668235,1.37699835129937,3.73,"0213"
"8913","RIKO_01",8M 0S,16.36,7.56,23.6304375797459,14.8304375797459,8.79,3.32,2610,10021.8655147584,15.646302075773,2.49434183659166,1.4932041801639,1.40350232485893,3.55,"0213"
"8914","RIKO_01",9M 0S,16.18,7.56,23.4504375797459,14.8304375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.52265252246412,1.52265252246412,1.42948803015224,3.37,"0213"
"8915","RIKO_01",10M 0S,16.01,7.56,23.2804375797459,14.8304375797459,8.44,3.32,2610,10227.5540848847,15.0232980113224,2.55631098858302,1.5551261544598,1.45807209272039,3.19,"0213"
"8916","RIKO_01",11M 0S,15.83,7.56,23.1004375797459,14.8304375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.58709368121411,1.58709368121411,1.48613799340852,3.02,"0213"
"8917","RIKO_01",12M 0S,15.66,7.56,22.9304375797459,14.8304375797459,8.1,3.32,2610,10440,14.418094062999,2.62040305477046,1.62040305477046,1.51530556034933,2.84,"0213"
"8918","RIKO_01",13M 0S,15.49,7.56,22.7604375797459,14.8304375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.65514057296856,1.65514057296856,1.54564095739264,2.67,"0213"
"8919","RIKO_01",14M 0S,15.32,7.56,22.5904375797459,14.8304375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.69487287014719,1.69358254756654,1.57911331840114,2.49,"0213"
"8920","RIKO_01",15M 0S,15.15,7.56,22.4204375797459,14.8304375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.73288453082331,1.73156526960959,1.61208507637459,2.32,"0213"
"8921","RIKO_01",16M 0S,14.98,7.56,22.2504375797459,14.8304375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.7726403162808,1.77129078861548,1.64646309215999,2.15,"0213"
"8922","RIKO_01",17M 0S,14.81,7.56,22.0804375797459,14.8304375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.81426308613822,1.8128818706686,1.68233929223937,1.98,"0213"
"8923","RIKO_01",18M 0S,14.64,7.56,21.9104375797459,14.8304375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.85385095249162,1.85385095249162,1.71756325714477,1.8,"0213"
"8924","RIKO_01",19M 0S,14.47,7.56,21.7404375797459,14.8304375797459,6.91,3.32,2610,11303.2669483108,12.299880243867,2.89945944191616,1.89945944191616,1.75664165656114,1.63,"0213"
"8925","RIKO_01",20M 0S,14.31,7.56,21.5804375797459,14.8304375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.94885233585173,1.94736865632651,1.79753969860807,1.46,"0213"
"8926","RIKO_02",0S,17.16,7.73,24.4304375797459,15.0004375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.40989021671693,1.40989021671693,1.33061836813201,5,"0213"
"8927","RIKO_02",1M 0S,16.98,7.73,24.2504375797459,15.0004375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.43732591823143,1.43732591823143,1.35502891977259,4.82,"0213"
"8928","RIKO_02",2M 0S,16.8,7.73,24.0704375797459,15.0004375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.46585057813018,1.46585057813018,1.3803518454227,4.63,"0213"
"8929","RIKO_02",3M 0S,16.63,7.73,23.9004375797459,15.0004375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.49384997119558,1.49384997119558,1.40515261909708,4.45,"0213"
"8930","RIKO_02",4M 0S,16.45,7.73,23.7204375797459,15.0004375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.52468632381201,1.52468632381201,1.432402466384,4.27,"0213"
"8931","RIKO_02",5M 0S,16.28,7.73,23.5504375797459,15.0004375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.55500172440242,1.55500172440242,1.4591269969147,4.09,"0213"
"8932","RIKO_02",6M 0S,16.1,7.73,23.3704375797459,15.0004375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.5884426217014,1.5884426217014,1.48853238365636,3.91,"0213"
"8933","RIKO_02",7M 0S,15.93,7.73,23.2004375797459,15.0004375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.62137374922447,1.62137374922447,1.51741351264543,3.73,"0213"
"8934","RIKO_02",8M 0S,15.76,7.73,23.0304375797459,15.0004375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.6556992208768,1.6556992208768,1.54743754424089,3.55,"0213"
"8935","RIKO_02",9M 0S,15.59,7.73,22.8604375797459,15.0004375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.69150950936904,1.69150950936904,1.57867368938794,3.37,"0213"
"8936","RIKO_02",10M 0S,15.42,7.73,22.6904375797459,15.0004375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.72890308759957,1.72890308759957,1.61119686245125,3.19,"0213"
"8937","RIKO_02",11M 0S,15.25,7.73,22.5204375797459,15.0004375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.76798733293094,1.76798733293094,1.64508828107014,3.02,"0213"
"8938","RIKO_02",12M 0S,15.08,7.73,22.3504375797459,15.0004375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.80887955695792,1.80887955695792,1.68043614334804,2.84,"0213"
"8939","RIKO_02",13M 0S,14.91,7.73,22.1804375797459,15.0004375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.85170818156556,1.85170818156556,1.7173363942633,2.67,"0213"
"8940","RIKO_02",14M 0S,14.74,7.73,22.0104375797459,15.0004375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.89661408611137,1.89661408611137,1.75589359532353,2.49,"0213"
"8941","RIKO_02",15M 0S,14.57,7.73,21.8404375797459,15.0004375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.94375215550303,1.94375215550303,1.79622191406215,2.32,"0213"
"8942","RIKO_02",16M 0S,14.4,7.73,21.6704375797459,15.0004375797459,6.67,3.32,2610,11504.8269642903,11.8726774568152,2.9932930650136,1.9932930650136,1.83844625309738,2.15,"0213"
"8943","RIKO_02",17M 0S,14.24,7.73,21.5104375797459,15.0004375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.04228337075894,2.04228337075894,1.8800412708325,1.98,"0213"
"8944","RIKO_02",18M 0S,14.07,7.73,21.3404375797459,15.0004375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.09704491224617,2.09704491224617,1.92634908760911,1.8,"0213"
"8945","RIKO_02",19M 0S,13.91,7.73,21.1804375797459,15.0004375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,3.15644485310222,2.15482410755927,1.97499575454944,1.63,"0213"
"8946","RIKO_02",20M 0S,13.74,7.73,21.0104375797459,15.0004375797459,6.01,3.32,2610,12120.0879718723,10.6978697924227,3.21219047315153,2.21219047315153,2.02307993316377,1.46,"0213"
"8947","RIKO_01",0S,17.78,7.58,25.0504375797459,14.8504375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.28875144545497,1.28875144545497,1.22147521468626,5,"0214"
"8948","RIKO_01",1M 0S,17.6,7.58,24.8704375797459,14.8504375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.31190266902602,1.31190266902602,1.2422529331735,4.82,"0214"
"8949","RIKO_01",2M 0S,17.42,7.58,24.6904375797459,14.8504375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.33590088858137,1.33590088858137,1.263749756326,4.63,"0214"
"8950","RIKO_01",3M 0S,17.24,7.58,24.5104375797459,14.8504375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.36079345172264,1.36079345172264,1.28600367322041,4.45,"0214"
"8951","RIKO_01",4M 0S,17.06,7.58,24.3304375797459,14.8504375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.3866313020718,1.3866313020718,1.30905539676292,4.27,"0214"
"8952","RIKO_01",5M 0S,16.88,7.58,24.1504375797459,14.8504375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.41346932727319,1.41346932727319,1.33294861226942,4.09,"0214"
"8953","RIKO_01",6M 0S,16.71,7.58,23.9804375797459,14.8504375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.43978803325747,1.43978803325747,1.35632934673779,3.91,"0214"
"8954","RIKO_01",7M 0S,16.53,7.58,23.8004375797459,14.8504375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.46874466409393,1.46874466409393,1.38199635342051,3.73,"0214"
"8955","RIKO_01",8M 0S,16.36,7.58,23.6304375797459,14.8504375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.50003018741627,1.49888993656108,1.40865353651722,3.55,"0214"
"8956","RIKO_01",9M 0S,16.18,7.58,23.4504375797459,14.8504375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.52851915623729,1.52851915623729,1.43479155041674,3.37,"0214"
"8957","RIKO_01",10M 0S,16.01,7.58,23.2804375797459,14.8504375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.55934338595975,1.55934338595975,1.46191790153119,3.19,"0214"
"8958","RIKO_01",11M 0S,15.83,7.58,23.1004375797459,14.8504375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.5933654234716,1.5933654234716,1.49178074440492,3.02,"0214"
"8959","RIKO_01",12M 0S,15.66,7.58,22.9304375797459,14.8504375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.62688920094563,1.62688920094563,1.52112681814564,2.84,"0214"
"8960","RIKO_01",13M 0S,15.49,7.58,22.7604375797459,14.8504375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.66185394989136,1.66185394989136,1.55165064301779,2.67,"0214"
"8961","RIKO_01",14M 0S,15.32,7.58,22.5904375797459,14.8504375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.69835461804143,1.69835461804143,1.58342457122265,2.49,"0214"
"8962","RIKO_01",15M 0S,15.15,7.58,22.4204375797459,14.8504375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.73649468211898,1.73649468211898,1.61652700522502,2.32,"0214"
"8963","RIKO_01",16M 0S,14.98,7.58,22.2504375797459,14.8504375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.77638712751901,1.77638712751901,1.65104304367846,2.15,"0214"
"8964","RIKO_01",17M 0S,14.81,7.58,22.0804375797459,14.8504375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.81815556620203,1.81815556620203,1.68706521190666,1.98,"0214"
"8965","RIKO_01",18M 0S,14.64,7.58,21.9104375797459,14.8504375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.86193551609642,1.86193551609642,1.72469429014275,1.8,"0214"
"8966","RIKO_01",19M 0S,14.47,7.58,21.7404375797459,14.8504375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,2.90787586990431,1.90787586990431,1.76404025513789,1.63,"0214"
"8967","RIKO_01",20M 0S,14.31,7.58,21.5804375797459,14.8504375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.95762868208939,1.95614058685129,1.80522335366595,1.46,"0214"
"8968","RIKO_02",0S,17.16,7.75,24.4304375797459,15.0204375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.41501219379816,1.41501219379816,1.3352927895002,5,"0214"
"8969","RIKO_02",1M 0S,16.98,7.75,24.2504375797459,15.0204375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.44260723116367,1.44260723116367,1.35983912901247,4.82,"0214"
"8970","RIKO_02",2M 0S,16.8,7.75,24.0704375797459,15.0204375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.46857226751001,1.46967602026939,1.38386506947907,4.63,"0214"
"8971","RIKO_02",3M 0S,16.63,7.75,23.9004375797459,15.0204375797459,8.88,3.32,2610,9970.94969588343,15.8065031209174,2.49946675040999,1.49946675040999,1.41024731317062,4.45,"0214"
"8972","RIKO_02",4M 0S,16.45,7.75,23.7204375797459,15.0204375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.53049020041847,1.53049020041847,1.43765501776521,4.27,"0214"
"8973","RIKO_02",5M 0S,16.28,7.75,23.5504375797459,15.0204375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.56099234978203,1.56099234978203,1.46453654968988,4.09,"0214"
"8974","RIKO_02",6M 0S,16.1,7.75,23.3704375797459,15.0204375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.5915388449331,1.5927350171819,1.49244250795353,3.91,"0214"
"8975","RIKO_02",7M 0S,15.93,7.75,23.2004375797459,15.0204375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.62778297599519,1.62778297599519,1.52317300203033,3.73,"0214"
"8976","RIKO_02",8M 0S,15.76,7.75,23.0304375797459,15.0204375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.6623301802298,1.6623301802298,1.55338131171404,3.55,"0214"
"8977","RIKO_02",9M 0S,15.59,7.75,22.8604375797459,15.0204375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.69837560505621,1.69837560505621,1.58481207759999,3.37,"0214"
"8978","RIKO_02",10M 0S,15.42,7.75,22.6904375797459,15.0204375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.73601887140035,1.73601887140035,1.61754103684299,3.19,"0214"
"8979","RIKO_02",11M 0S,15.25,7.75,22.5204375797459,15.0204375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.77536863248543,1.77536863248543,1.65165031491101,3.02,"0214"
"8980","RIKO_02",12M 0S,15.08,7.75,22.3504375797459,15.0204375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.81654362123338,1.81654362123338,1.68722911365003,2.84,"0214"
"8981","RIKO_02",13M 0S,14.91,7.75,22.1804375797459,15.0204375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.85967384687719,1.85967384687719,1.72437449023793,2.67,"0214"
"8982","RIKO_02",14M 0S,14.74,7.75,22.0104375797459,15.0204375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.90490196618608,1.90490196618608,1.76319224134945,2.49,"0214"
"8983","RIKO_02",15M 0S,14.57,7.75,21.8404375797459,15.0204375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.95238485977136,1.95238485977136,1.80379790949322,2.32,"0214"
"8984","RIKO_02",16M 0S,14.4,7.75,21.6704375797459,15.0204375797459,6.66,3.32,2610,11513.460981989,11.8548773406881,2.99778749904515,1.99928900054665,1.84376133991168,2.15,"0214"
"8985","RIKO_02",17M 0S,14.24,7.75,21.5104375797459,15.0204375797459,6.49,3.32,2610,11663.2788683088,11.5522753665263,3.05165866620041,2.05165866620041,1.88820952201803,1.98,"0214"
"8986","RIKO_02",18M 0S,14.07,7.75,21.3404375797459,15.0204375797459,6.32,3.32,2610,11819.1016814715,11.2496733923646,3.10684568728492,2.10684568728492,1.93485369861703,1.8,"0214"
"8987","RIKO_02",19M 0S,13.91,7.75,21.1804375797459,15.0204375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.16156895188972,2.16156895188972,1.98090934800784,1.63,"0214"
"8988","RIKO_02",20M 0S,13.74,7.75,21.0104375797459,15.0204375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.22291565002349,2.22291565002349,2.03230818390766,1.46,"0214"
"8989","RIKO_01",0S,17.78,7.6,25.0504375797459,14.8704375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.29324801018081,1.29324801018081,1.22561134910953,5,"0215"
"8990","RIKO_01",1M 0S,17.6,7.6,24.8704375797459,14.8704375797459,10,3.32,2610,9396,17.8001161271592,2.31652647436407,1.31652647436407,1.2464989029672,4.82,"0215"
"8991","RIKO_01",2M 0S,17.42,7.6,24.6904375797459,14.8704375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.34065832419966,1.34065832419966,1.26811075546971,4.63,"0215"
"8992","RIKO_01",3M 0S,17.24,7.6,24.5104375797459,14.8704375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.3656913634482,1.3656913634482,1.29048524509606,4.45,"0215"
"8993","RIKO_01",4M 0S,17.06,7.6,24.3304375797459,14.8704375797459,9.46,3.32,2610,9660.45184293805,16.8389098562926,2.39167703421149,1.39167703421149,1.3136634646928,4.27,"0215"
"8994","RIKO_01",5M 0S,16.88,7.6,24.1504375797459,14.8704375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.41606724904636,1.41714367531116,1.33633170024569,4.09,"0215"
"8995","RIKO_01",6M 0S,16.71,7.6,23.9804375797459,14.8704375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.44514431873114,1.44514431873114,1.36120192637581,3.91,"0215"
"8996","RIKO_01",7M 0S,16.53,7.6,23.8004375797459,14.8704375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.47427376748496,1.47427376748496,1.3870154179544,3.73,"0215"
"8997","RIKO_01",8M 0S,16.36,7.6,23.6304375797459,14.8704375797459,8.76,3.32,2610,10039.0115760795,15.5929017273915,2.50288410315533,1.50288410315533,1.41231018619695,3.55,"0215"
"8998","RIKO_01",9M 0S,16.18,7.6,23.4504375797459,14.8704375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.53441314028446,1.53441314028446,1.44011827628054,3.37,"0215"
"8999","RIKO_01",10M 0S,16.01,7.6,23.2804375797459,14.8704375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.56542981493944,1.56542981493944,1.46740602994224,3.19,"0215"
"9000","RIKO_01",11M 0S,15.83,7.6,23.1004375797459,14.8704375797459,8.24,3.32,2610,10350.9307306296,14.6672956887792,2.59651271160688,1.59772630383989,1.49574786827719,3.02,"0215"
"9001","RIKO_01",12M 0S,15.66,7.6,22.9304375797459,14.8704375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.63340753643185,1.63340753643185,1.52697508311813,2.84,"0215"
"9002","RIKO_01",13M 0S,15.49,7.6,22.7604375797459,14.8704375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.66860136167816,1.66860136167816,1.55768877082012,2.67,"0215"
"9003","RIKO_01",14M 0S,15.32,7.6,22.5904375797459,14.8704375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.70534517404672,1.70534517404672,1.58966337538483,2.49,"0215"
"9004","RIKO_01",15M 0S,15.15,7.6,22.4204375797459,14.8704375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.7437436746544,1.7437436746544,1.62297817244388,2.32,"0215"
"9005","RIKO_01",16M 0S,14.98,7.6,22.2504375797459,14.8704375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.78391121187543,1.78391121187543,1.65771922544398,2.15,"0215"
"9006","RIKO_01",17M 0S,14.81,7.6,22.0804375797459,14.8704375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.82597291867416,1.82597291867416,1.69398012802923,1.98,"0215"
"9007","RIKO_01",18M 0S,14.64,7.6,21.9104375797459,14.8704375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,2.87006601472169,1.87006601472169,1.73186284603553,1.8,"0215"
"9008","RIKO_01",19M 0S,14.47,7.6,21.7404375797459,14.8704375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,2.91210243366871,1.9135559220408,1.76909822934518,1.63,"0215"
"9009","RIKO_01",20M 0S,14.31,7.6,21.5804375797459,14.8704375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,2.9620364744621,1.9620364744621,1.8104562072201,1.46,"0215"
"9010","RIKO_02",0S,17.16,7.76,24.4304375797459,15.0304375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.42015598973809,1.41909102701179,1.33898115518248,5,"0215"
"9011","RIKO_02",1M 0S,16.98,7.76,24.2504375797459,15.0304375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.44525647978749,1.44525647978749,1.3622516099008,4.82,"0215"
"9012","RIKO_02",2M 0S,16.8,7.76,24.0704375797459,15.0304375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.47403371057972,1.47403371057972,1.38778905504318,4.63,"0215"
"9013","RIKO_02",3M 0S,16.63,7.76,23.9004375797459,15.0304375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.5051088875441,1.50398021937254,1.41430226766314,4.45,"0215"
"9014","RIKO_02",4M 0S,16.45,7.76,23.7204375797459,15.0304375797459,8.69,3.32,2610,10079.3637806781,15.4683009145014,2.53340215692068,1.53340215692068,1.44028980945498,4.27,"0215"
"9015","RIKO_02",5M 0S,16.28,7.76,23.5504375797459,15.0304375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.56701113321277,1.56583604508116,1.46886763686118,4.09,"0215"
"9016","RIKO_02",6M 0S,16.1,7.76,23.3704375797459,15.0304375797459,8.34,3.32,2610,10288.6876483437,14.8452968500508,2.59775356638378,1.59775356638378,1.49691900446273,3.91,"0215"
"9017","RIKO_02",7M 0S,15.93,7.76,23.2004375797459,15.0304375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.63099935662677,1.63099935662677,1.52606264071936,3.73,"0215"
"9018","RIKO_02",8M 0S,15.76,7.76,23.0304375797459,15.0304375797459,8,3.32,2610,10505.047358294,14.2400929017274,2.66565809295509,1.66565809295509,1.55636360874848,3.55,"0215"
"9019","RIKO_02",9M 0S,15.59,7.76,22.8604375797459,15.0304375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.70527682143743,1.70399804905891,1.58978669772498,3.37,"0215"
"9020","RIKO_02",10M 0S,15.42,7.76,22.6904375797459,15.0304375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.74317186191382,1.74186467237133,1.62269835329354,3.19,"0215"
"9021","RIKO_02",11M 0S,15.25,7.76,22.5204375797459,15.0304375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.78278940423004,1.78145250583432,1.65700148479041,3.02,"0215"
"9022","RIKO_02",12M 0S,15.08,7.76,22.3504375797459,15.0304375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.82424962293306,1.82288163387698,1.69278624354772,2.84,"0215"
"9023","RIKO_02",13M 0S,14.91,7.76,22.1804375797459,15.0304375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,2.8676841377648,1.86628357754071,1.73015074045942,2.67,"0215"
"9024","RIKO_02",14M 0S,14.74,7.76,22.0104375797459,15.0304375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.9132374094176,1.91180268918805,1.7692019442569,2.49,"0215"
"9025","RIKO_02",15M 0S,14.57,7.76,21.8404375797459,15.0304375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.95672022667264,1.95672022667264,1.80760132271414,2.32,"0215"
"9026","RIKO_02",16M 0S,14.4,7.76,21.6704375797459,15.0304375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,3.00681697946396,2.00681697946396,1.8502701662163,2.15,"0215"
"9027","RIKO_02",17M 0S,14.24,7.76,21.5104375797459,15.0304375797459,6.47,3.32,2610,11681.2916649384,11.516675134272,3.06109192328295,2.05954632822886,1.89500212570421,1.98,"0215"
"9028","RIKO_02",18M 0S,14.07,7.76,21.3404375797459,15.0304375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.11176937300169,2.11176937300169,1.93912456829266,1.8,"0215"
"9029","RIKO_02",19M 0S,13.91,7.76,21.1804375797459,15.0304375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.17186722209132,2.1702385575962,1.98831306502915,1.63,"0215"
"9030","RIKO_02",20M 0S,13.74,7.76,21.0104375797459,15.0304375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.22830514107704,2.22830514107704,2.03694346918761,1.46,"0215"
"9031","RIKO_01",0S,17.78,7.53,25.0504375797459,14.8004375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.27758680425763,1.27758680425763,1.21120182621496,5,"0216"
"9032","RIKO_01",1M 0S,17.6,7.53,24.8704375797459,14.8004375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.3004235097955,1.3004235097955,1.23170789761937,4.82,"0216"
"9033","RIKO_01",2M 0S,17.42,7.53,24.6904375797459,14.8004375797459,9.89,3.32,2610,9448.10828964087,17.6043148497605,2.32409148065123,1.32409148065123,1.25292027701681,4.63,"0216"
"9034","RIKO_01",3M 0S,17.24,7.53,24.5104375797459,14.8004375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.34863694579204,1.34863694579204,1.27487609582882,4.45,"0216"
"9035","RIKO_01",4M 0S,17.06,7.53,24.3304375797459,14.8004375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.37410962682484,1.37410962682484,1.2976151346217,4.27,"0216"
"9036","RIKO_01",5M 0S,16.88,7.53,24.1504375797459,14.8004375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.40056307418617,1.40056307418617,1.3211800636513,4.09,"0216"
"9037","RIKO_01",6M 0S,16.71,7.53,23.9804375797459,14.8004375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.42649942741184,1.42649942741184,1.34423542786857,3.91,"0216"
"9038","RIKO_01",7M 0S,16.53,7.53,23.8004375797459,14.8004375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.45502941596008,1.45502941596008,1.36954055102829,3.73,"0216"
"9039","RIKO_01",8M 0S,16.36,7.53,23.6304375797459,14.8004375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.48304243982341,1.48304243982341,1.39433047843743,3.55,"0216"
"9040","RIKO_01",9M 0S,16.18,7.53,23.4504375797459,14.8004375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.51390343857118,1.51390343857118,1.42157592961993,3.37,"0216"
"9041","RIKO_01",10M 0S,16.01,7.53,23.2804375797459,14.8004375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.54425291788216,1.54425291788216,1.44830380084685,3.19,"0216"
"9042","RIKO_01",11M 0S,15.83,7.53,23.1004375797459,14.8004375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.57774274019767,1.57774274019767,1.4777216231945,3.02,"0216"
"9043","RIKO_01",12M 0S,15.66,7.53,22.9304375797459,14.8004375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.61073367080451,1.61073367080451,1.50662390428967,2.84,"0216"
"9044","RIKO_01",13M 0S,15.49,7.53,22.7604375797459,14.8004375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.64513376176391,1.64513376176391,1.53667931997966,2.67,"0216"
"9045","RIKO_01",14M 0S,15.32,7.53,22.5904375797459,14.8004375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.68103526876004,1.68103526876004,1.5679582861101,2.49,"0216"
"9046","RIKO_01",15M 0S,15.15,7.53,22.4204375797459,14.8004375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.71853868026781,1.71853868026781,1.60053707088306,2.32,"0216"
"9047","RIKO_01",16M 0S,14.98,7.53,22.2504375797459,14.8004375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.75775365686452,1.75775365686452,1.63449841575449,2.15,"0216"
"9048","RIKO_01",17M 0S,14.81,7.53,22.0804375797459,14.8004375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.79880010214845,1.79880010214845,1.66993223709332,1.98,"0216"
"9049","RIKO_01",18M 0S,14.64,7.53,21.9104375797459,14.8004375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.84180938729124,1.84180938729124,1.70693642112927,1.8,"0216"
"9050","RIKO_01",19M 0S,14.47,7.53,21.7404375797459,14.8004375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.88692575556782,1.88692575556782,1.7456177269877,1.63,"0216"
"9051","RIKO_01",20M 0S,14.31,7.53,21.5804375797459,14.8004375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.93145497693815,1.93145497693816,1.78366004103016,1.46,"0216"
"9052","RIKO_02",0S,17.16,7.7,24.4304375797459,14.9704375797459,9.46,3.32,2610,9660.45184293805,16.8389098562926,2.4022478587358,1.4022478587358,1.32364171800007,5,"0216"
"9053","RIKO_02",1M 0S,16.98,7.7,24.2504375797459,14.9704375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.42944663185783,1.42944663185783,1.34785026240953,4.82,"0216"
"9054","RIKO_02",2M 0S,16.8,7.7,24.0704375797459,14.9704375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.45502357229865,1.45612126713948,1.37154126973792,4.63,"0216"
"9055","RIKO_02",3M 0S,16.63,7.7,23.9004375797459,14.9704375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.48547197577163,1.48547197577163,1.39755083402816,4.45,"0216"
"9056","RIKO_02",4M 0S,16.45,7.7,23.7204375797459,14.9704375797459,8.76,3.32,2610,10039.0115760795,15.5929017273915,2.51315807575807,1.51429962826949,1.42303773489193,4.27,"0216"
"9057","RIKO_02",5M 0S,16.28,7.7,23.5504375797459,14.9704375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.54606815193947,1.54606815193947,1.45105704814972,4.09,"0216"
"9058","RIKO_02",6M 0S,16.1,7.7,23.3704375797459,14.9704375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.57613136071827,1.57732042136037,1.4785520726426,3.91,"0216"
"9059","RIKO_02",7M 0S,15.93,7.7,23.2004375797459,14.9704375797459,8.24,3.32,2610,10350.9307306296,14.6672956887792,2.60864863393698,1.60986222616999,1.50710918836762,3.73,"0216"
"9060","RIKO_02",8M 0S,15.76,7.7,23.0304375797459,14.9704375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.64581448432267,1.64581448432267,1.53857359718414,3.55,"0216"
"9061","RIKO_02",9M 0S,15.59,7.7,22.8604375797459,14.9704375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.68127563290757,1.68127563290757,1.56952057824027,3.37,"0216"
"9062","RIKO_02",10M 0S,15.42,7.7,22.6904375797459,14.9704375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.71829854192237,1.71829854192237,1.60173805376266,3.19,"0216"
"9063","RIKO_02",11M 0S,15.25,7.7,22.5204375797459,14.9704375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.75698870776698,1.75698870776698,1.63530590154047,3.02,"0216"
"9064","RIKO_02",12M 0S,15.08,7.7,22.3504375797459,14.9704375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.79746134737679,1.79746134737679,1.67031083873641,2.84,"0216"
"9065","RIKO_02",13M 0S,14.91,7.7,22.1804375797459,14.9704375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.83984254419427,1.83984254419427,1.70684716990811,2.67,"0216"
"9066","RIKO_02",14M 0S,14.74,7.7,22.0104375797459,14.9704375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,2.88427056017623,1.88427056017623,1.74501763539799,2.49,"0216"
"9067","RIKO_02",15M 0S,14.57,7.7,21.8404375797459,14.9704375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.9308973425969,1.9308973425969,1.78493437616318,2.32,"0216"
"9068","RIKO_02",16M 0S,14.4,7.7,21.6704375797459,14.9704375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,2.97544929115361,1.97693960411933,1.82420797174952,2.15,"0216"
"9069","RIKO_02",17M 0S,14.24,7.7,21.5104375797459,14.9704375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.02832794245271,2.02832794245271,1.86787515660018,1.98,"0216"
"9070","RIKO_02",18M 0S,14.07,7.7,21.3404375797459,14.9704375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.08245914342868,2.08245914342868,1.91368418851979,1.8,"0216"
"9071","RIKO_02",19M 0S,13.91,7.7,21.1804375797459,14.9704375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.13611348528836,2.13611348528836,1.95889960207184,1.63,"0216"
"9072","RIKO_02",20M 0S,13.74,7.7,21.0104375797459,14.9704375797459,6.04,3.32,2610,12089.9509472654,10.7512701408042,3.19623588470872,2.19623588470872,2.00934239503541,1.46,"0216"
"9073","RIKO_01",0S,17.78,7.67,25.0504375797459,14.9404375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.30912608740264,1.30912608740264,1.24020990612421,5,"0217"
"9074","RIKO_01",1M 0S,17.6,7.67,24.8704375797459,14.9404375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.33285646965163,1.33285646965163,1.26148727596554,4.82,"0217"
"9075","RIKO_01",2M 0S,17.42,7.67,24.6904375797459,14.9404375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.35746305062981,1.35746305062981,1.28350747029287,4.63,"0217"
"9076","RIKO_01",3M 0S,17.24,7.67,24.5104375797459,14.9404375797459,9.57,3.32,2610,9604.77154145982,17.0347111336914,2.38299527101784,1.38299527101784,1.3063100798459,4.45,"0217"
"9077","RIKO_01",4M 0S,17.06,7.67,24.3304375797459,14.9404375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.40950636247505,1.40950636247505,1.3299375597054,4.27,"0217"
"9078","RIKO_01",5M 0S,16.88,7.67,24.1504375797459,14.9404375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.43705371809345,1.43705371809345,1.35443549310426,4.09,"0217"
"9079","RIKO_01",6M 0S,16.71,7.67,23.9804375797459,14.9404375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.46407795836733,1.46407795836733,1.37841580675455,3.91,"0217"
"9080","RIKO_01",7M 0S,16.53,7.67,23.8004375797459,14.9404375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.49382220582852,1.49382220582852,1.4047499468246,3.73,"0217"
"9081","RIKO_01",8M 0S,16.36,7.67,23.6304375797459,14.9404375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.52595215940561,1.52480008567289,1.43210989317592,3.55,"0217"
"9082","RIKO_01",9M 0S,16.18,7.67,23.4504375797459,14.9404375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.55526025189667,1.55526025189667,1.45894677676115,3.37,"0217"
"9083","RIKO_01",10M 0S,16.01,7.67,23.2804375797459,14.9404375797459,8.34,3.32,2610,10288.6876483437,14.8452968500508,2.5869621994773,1.5869621994773,1.48680868297993,3.19,"0217"
"9084","RIKO_01",11M 0S,15.83,7.67,23.1004375797459,14.9404375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.62196871858342,1.62196871858342,1.51749337471266,3.02,"0217"
"9085","RIKO_01",12M 0S,15.66,7.67,22.9304375797459,14.9404375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.65647869131924,1.65647869131924,1.54765942771354,2.84,"0217"
"9086","RIKO_01",13M 0S,15.49,7.67,22.7604375797459,14.9404375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.69248909765226,1.69248909765226,1.57904913974411,2.67,"0217"
"9087","RIKO_01",14M 0S,15.32,7.67,22.5904375797459,14.9404375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.73009996648898,1.73009996648898,1.61173850712117,2.49,"0217"
"9088","RIKO_01",15M 0S,15.15,7.67,22.4204375797459,14.9404375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.76942042027282,1.76942042027282,1.64580995227678,2.32,"0217"
"9089","RIKO_01",16M 0S,14.98,7.67,22.2504375797459,14.9404375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.81056973237219,1.81056973237219,1.68135301765313,2.15,"0217"
"9090","RIKO_01",17M 0S,14.81,7.67,22.0804375797459,14.9404375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,2.85367853552391,1.85367853552391,1.71846515149462,1.98,"0217"
"9091","RIKO_01",18M 0S,14.64,7.67,21.9104375797459,14.9404375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.89889020712205,1.89889020712205,1.75725260005651,1.8,"0217"
