"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"9092","RIKO_01",19M 0S,14.47,7.67,21.7404375797459,14.9404375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,2.9463624623001,1.9463624623001,1.79783142343193,1.63,"0217"
"9093","RIKO_01",20M 0S,14.31,7.67,21.5804375797459,14.9404375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,2.99777748772861,1.99626919210267,1.84032865545191,1.46,"0217"
"9094","RIKO_02",0S,17.16,7.84,24.4304375797459,15.1104375797459,9.32,3.32,2610,9732.73843401192,16.5897082305124,2.43833312700007,1.43833312700007,1.35656183732598,5,"0217"
"9095","RIKO_02",1M 0S,16.98,7.84,24.2504375797459,15.1104375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.46665916232393,1.46665916232393,1.38173049463949,4.82,"0217"
"9096","RIKO_02",2M 0S,16.8,7.84,24.0704375797459,15.1104375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.49334055113051,1.4944553783323,1.4063737235981,4.63,"0217"
"9097","RIKO_02",3M 0S,16.63,7.84,23.9004375797459,15.1104375797459,8.79,3.32,2610,10021.8655147584,15.646302075773,2.52505856014115,1.52505856014115,1.43344310385547,4.45,"0217"
"9098","RIKO_02",4M 0S,16.45,7.84,23.7204375797459,15.1104375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.55397502826458,1.55513512107201,1.45998315967994,4.27,"0217"
"9099","RIKO_02",5M 0S,16.28,7.84,23.5504375797459,15.1104375797459,8.44,3.32,2610,10227.5540848847,15.0232980113224,2.58830150991003,1.58830150991003,1.48917700328301,4.09,"0217"
"9100","RIKO_02",6M 0S,16.1,7.84,23.3704375797459,15.1104375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.61974180696985,1.62095099681266,1.51784163110894,3.91,"0217"
"9101","RIKO_02",7M 0S,15.93,7.84,23.2004375797459,15.1104375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.65701665557981,1.65701665557981,1.54942022519373,3.73,"0217"
"9102","RIKO_02",8M 0S,15.76,7.84,23.0304375797459,15.1104375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.69258393227787,1.69258393227787,1.5804751453628,3.55,"0217"
"9103","RIKO_02",9M 0S,15.59,7.84,22.8604375797459,15.1104375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.72971157982461,1.72971157982461,1.61280038969367,3.37,"0217"
"9104","RIKO_02",10M 0S,15.42,7.84,22.6904375797459,15.1104375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.76850458359376,1.76850458359376,1.64647553098265,3.19,"0217"
"9105","RIKO_02",11M 0S,15.25,7.84,22.5204375797459,15.1104375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.80907756324436,1.80907756324436,1.68158692964511,3.02,"0217"
"9106","RIKO_02",12M 0S,15.08,7.84,22.3504375797459,15.1104375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.85155590381778,1.85155590381777,1.71822847322181,2.84,"0217"
"9107","RIKO_02",13M 0S,14.91,7.84,22.1804375797459,15.1104375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.8960770500199,1.8960770500199,1.75650241472133,2.67,"0217"
"9108","RIKO_02",14M 0S,14.74,7.84,22.0104375797459,15.1104375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.94279199183198,1.94279199183198,1.79652032556079,2.49,"0217"
"9109","RIKO_02",15M 0S,14.57,7.84,21.8404375797459,15.1104375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,2.99186697528093,1.99186697528093,1.83840418180708,2.32,"0217"
"9110","RIKO_02",16M 0S,14.4,7.84,21.6704375797459,15.1104375797459,6.57,3.32,2610,11592.0520716945,11.6946762955436,3.03885308122385,2.04037515123907,1.87964831553745,2.15,"0217"
"9111","RIKO_02",17M 0S,14.24,7.84,21.5104375797459,15.1104375797459,6.4,3.32,2610,11745,11.3920743213819,3.09457261619386,2.09457261619386,1.92554743430161,1.98,"0217"
"9112","RIKO_02",18M 0S,14.07,7.84,21.3404375797459,15.1104375797459,6.23,3.32,2610,11904.1662857956,11.0894723472202,3.15172788822483,2.15172788822483,1.97374428179228,1.8,"0217"
"9113","RIKO_02",19M 0S,13.91,7.84,21.1804375797459,15.1104375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.20844559203306,2.20844559203306,2.02136323390572,1.63,"0217"
"9114","RIKO_02",20M 0S,13.74,7.84,21.0104375797459,15.1104375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.27207877010859,2.27207877010859,2.07454223421152,1.46,"0217"
"9115","RIKO_01",0S,17.78,7.69,25.0504375797459,14.9604375797459,10.09,3.32,2610,9354.00127969497,17.9603171723037,2.31370314604962,1.31370314604962,1.24441616450226,5,"0218"
"9116","RIKO_01",1M 0S,17.6,7.69,24.8704375797459,14.9604375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.33756455536233,1.33756455536233,1.26580647333904,4.82,"0218"
"9117","RIKO_01",2M 0S,17.42,7.69,24.6904375797459,14.9604375797459,9.73,3.32,2610,9525.47382511817,17.3195129917259,2.36230881229606,1.36230881229606,1.28794500071923,4.63,"0218"
"9118","RIKO_01",3M 0S,17.24,7.69,24.5104375797459,14.9604375797459,9.55,3.32,2610,9614.82363373626,16.9991109014371,2.38798583703044,1.38798583703044,1.31087170374735,4.45,"0218"
"9119","RIKO_01",4M 0S,17.06,7.69,24.3304375797459,14.9604375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.41464938566069,1.41464938566069,1.33462943619648,4.27,"0218"
"9120","RIKO_01",5M 0S,16.88,7.69,24.1504375797459,14.9604375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.43970268952616,1.4407896460479,1.35787178305565,4.09,"0218"
"9121","RIKO_01",6M 0S,16.71,7.69,23.9804375797459,14.9604375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.46954154585817,1.46954154585817,1.38338025450826,3.91,"0218"
"9122","RIKO_01",7M 0S,16.53,7.69,23.8004375797459,14.9604375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.49946433751592,1.49946433751592,1.40986545972438,3.73,"0218"
"9123","RIKO_01",8M 0S,16.36,7.69,23.6304375797459,14.9604375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.52886559903583,1.52886559903584,1.43582759946419,3.55,"0218"
"9124","RIKO_01",9M 0S,16.18,7.69,23.4504375797459,14.9604375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.56127971067617,1.56127971067617,1.46437983622527,3.37,"0218"
"9125","RIKO_01",10M 0S,16.01,7.69,23.2804375797459,14.9604375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.59318085861066,1.59318085861066,1.49240847207307,3.19,"0218"
"9126","RIKO_01",11M 0S,15.83,7.69,23.1004375797459,14.9604375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.62518585811542,1.62641285198045,1.5215309969743,3.02,"0218"
"9127","RIKO_01",12M 0S,15.66,7.69,22.9304375797459,14.9604375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.66314488627863,1.66314488627863,1.5536315817565,2.84,"0218"
"9128","RIKO_01",13M 0S,15.49,7.69,22.7604375797459,14.9604375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.69939291585137,1.69939291585137,1.58521778994694,2.67,"0218"
"9129","RIKO_01",14M 0S,15.32,7.69,22.5904375797459,14.9604375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.73725619182709,1.73725619182709,1.61811498211351,2.49,"0218"
"9130","RIKO_01",15M 0S,15.15,7.69,22.4204375797459,14.9604375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.77684513989822,1.77684513989822,1.65240650642255,2.32,"0218"
"9131","RIKO_01",16M 0S,14.98,7.69,22.2504375797459,14.9604375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.81828048609612,1.81828048609612,1.68818292935921,2.15,"0218"
"9132","RIKO_01",17M 0S,14.81,7.69,22.0804375797459,14.9604375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.86169448646639,1.86169448646639,1.72554283444334,1.98,"0218"
"9133","RIKO_01",18M 0S,14.64,7.69,21.9104375797459,14.9604375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.90723233721449,1.90723233721449,1.76459372940025,1.8,"0218"
"9134","RIKO_01",19M 0S,14.47,7.69,21.7404375797459,14.9604375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,2.95070172954944,1.95217448359951,1.80299728006249,1.63,"0218"
"9135","RIKO_01",20M 0S,14.31,7.69,21.5804375797459,14.9604375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,3.0023058525137,2.0023058525137,1.84567596645606,1.46,"0218"
"9136","RIKO_02",0S,17.16,7.85,24.4304375797459,15.1204375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.44357685415491,1.44250158533771,1.36032699774369,5,"0218"
"9137","RIKO_02",1M 0S,16.98,7.85,24.2504375797459,15.1204375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.46936087005922,1.46936087005922,1.38418796584976,4.82,"0218"
"9138","RIKO_02",2M 0S,16.8,7.85,24.0704375797459,15.1204375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.4989122618593,1.4989122618593,1.41038216555138,4.63,"0218"
"9139","RIKO_02",3M 0S,16.63,7.85,23.9004375797459,15.1204375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.53081696050635,1.52967670965116,1.43758687960897,4.45,"0218"
"9140","RIKO_02",4M 0S,16.45,7.85,23.7204375797459,15.1204375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.5599145050745,1.5599145050745,1.46426176088168,4.27,"0218"
"9141","RIKO_02",5M 0S,16.28,7.85,23.5504375797459,15.1204375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.59444949449414,1.59326184603809,1.49360635667025,4.09,"0218"
"9142","RIKO_02",6M 0S,16.1,7.85,23.3704375797459,15.1204375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.62609269619887,1.62609269619887,1.52242149670959,3.91,"0218"
"9143","RIKO_02",7M 0S,15.93,7.85,23.2004375797459,15.1204375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.66030504252979,1.66030504252979,1.55237033046045,3.73,"0218"
"9144","RIKO_02",8M 0S,15.76,7.85,23.0304375797459,15.1204375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.6959879574767,1.6959879574767,1.58352110601607,3.55,"0218"
"9145","RIKO_02",9M 0S,15.59,7.85,22.8604375797459,15.1204375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.73677422298068,1.73548056191988,1.61789651332471,3.37,"0218"
"9146","RIKO_02",10M 0S,15.42,7.85,22.6904375797459,15.1204375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.77582866979374,1.77450591847099,1.65176124866476,3.19,"0218"
"9147","RIKO_02",11M 0S,15.25,7.85,22.5204375797459,15.1204375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.81667993824637,1.81532675827344,1.68707396038457,3.02,"0218"
"9148","RIKO_02",12M 0S,15.08,7.85,22.3504375797459,15.1204375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.85945495064276,1.85806990909151,1.72392954536079,2.84,"0218"
"9149","RIKO_02",13M 0S,14.91,7.85,22.1804375797459,15.1204375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.9042928714384,1.90287443172208,1.76243137808722,2.67,"0218"
"9150","RIKO_02",14M 0S,14.74,7.85,22.0104375797459,15.1204375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,2.94706309777078,1.94706309777078,1.80027314037648,2.49,"0218"
"9151","RIKO_02",15M 0S,14.57,7.85,21.8404375797459,15.1204375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.99631915827986,1.99631915827986,1.84230212803797,2.32,"0218"
"9152","RIKO_02",16M 0S,14.4,7.85,21.6704375797459,15.1204375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,3.04813202192988,2.04813202192988,1.88634043368993,2.15,"0218"
"9153","RIKO_02",17M 0S,14.24,7.85,21.5104375797459,15.1204375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.10427347079008,2.10270607267095,1.93253567798522,1.98,"0218"
"9154","RIKO_02",18M 0S,14.07,7.85,21.3404375797459,15.1204375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,3.15679497486185,2.15679497486185,1.97812917499805,1.8,"0218"
"9155","RIKO_02",19M 0S,13.91,7.85,21.1804375797459,15.1204375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.21905202374226,2.21739913118028,2.02899009947496,1.63,"0218"
"9156","RIKO_02",20M 0S,13.74,7.85,21.0104375797459,15.1204375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.27763408211217,2.27763408211217,2.07930764084483,1.46,"0218"
"9157","RIKO_01",0S,17.78,7.71,25.0504375797459,14.9804375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.31829838566442,1.31829838566442,1.24863824808664,5,"0219"
"9158","RIKO_01",1M 0S,17.6,7.71,24.8704375797459,14.9804375797459,9.89,3.32,2610,9448.10828964087,17.6043148497605,2.3422916828757,1.3422916828757,1.27014220068754,4.82,"0219"
"9159","RIKO_01",2M 0S,17.42,7.71,24.6904375797459,14.9804375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.36717453590532,1.36717453590532,1.2923998115949,4.63,"0219"
"9160","RIKO_01",3M 0S,17.24,7.71,24.5104375797459,14.9804375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.3929973498049,1.3929973498049,1.31545140817587,4.45,"0219"
"9161","RIKO_01",4M 0S,17.06,7.71,24.3304375797459,14.9804375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.41981441108457,1.41981441108457,1.33934024720717,4.27,"0219"
"9162","RIKO_01",5M 0S,16.88,7.71,24.1504375797459,14.9804375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.44768426866311,1.44768426866311,1.36411278578799,4.09,"0219"
"9163","RIKO_01",6M 0S,16.71,7.71,23.9804375797459,14.9804375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.47502941596008,1.47502941596008,1.38836547011248,3.91,"0219"
"9164","RIKO_01",7M 0S,16.53,7.71,23.8004375797459,14.9804375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.50513205710212,1.50513205710212,1.41500278300649,3.73,"0219"
"9165","RIKO_01",8M 0S,16.36,7.71,23.6304375797459,14.9804375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.53471268712609,1.53471268712609,1.4411160971798,3.55,"0219"
"9166","RIKO_01",9M 0S,16.18,7.71,23.4504375797459,14.9804375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.56732759665179,1.56732759665179,1.46983695761733,3.37,"0219"
"9167","RIKO_01",10M 0S,16.01,7.71,23.2804375797459,14.9804375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.59942948718563,1.59942948718563,1.49803353726284,3.19,"0219"
"9168","RIKO_01",11M 0S,15.83,7.71,23.1004375797459,14.9804375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.6316438799066,1.63287389220673,1.52733309254062,3.02,"0219"
"9169","RIKO_01",12M 0S,15.66,7.71,22.9304375797459,14.9804375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.6698446218416,1.6698446218416,1.55963180111203,2.84,"0219"
"9170","RIKO_01",13M 0S,15.49,7.71,22.7604375797459,14.9804375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.70633222925973,1.70633222925973,1.59141601963896,2.67,"0219"
"9171","RIKO_01",14M 0S,15.32,7.71,22.5904375797459,14.9804375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.74445003201586,1.74445003201586,1.62452266922366,2.49,"0219"
"9172","RIKO_01",15M 0S,15.15,7.71,22.4204375797459,14.9804375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.78430977737106,1.78430977737106,1.65903603594397,2.32,"0219"
"9173","RIKO_01",16M 0S,14.98,7.71,22.2504375797459,14.9804375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.82603366487492,1.82603366487492,1.69504772406466,2.15,"0219"
"9174","RIKO_01",17M 0S,14.81,7.71,22.0804375797459,14.9804375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.86975559769587,1.86975559769587,1.73265746791759,1.98,"0219"
"9175","RIKO_01",18M 0S,14.64,7.71,21.9104375797459,14.9804375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.91562261812997,1.91562261812997,1.77197405431856,1.8,"0219"
"9176","RIKO_01",19M 0S,14.47,7.71,21.7404375797459,14.9804375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,2.96379655971016,1.96379655971016,1.81311637348615,1.63,"0219"
"9177","RIKO_01",20M 0S,14.31,7.71,21.5804375797459,14.9804375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,3.01140374903647,2.01140374903647,1.85362279076187,1.46,"0219"
"9178","RIKO_02",0S,17.16,7.88,24.4304375797459,15.1504375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.44884318358197,1.44884318358197,1.36613961071296,5,"0219"
"9179","RIKO_02",1M 0S,16.98,7.88,24.2504375797459,15.1504375797459,9.1,3.32,2610,9849.68432583914,16.1981056757149,2.4775016201803,1.4775016201803,1.39159090140464,4.82,"0219"
"9180","RIKO_02",2M 0S,16.8,7.88,24.0704375797459,15.1504375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.50450892985898,1.50562875068765,1.41651458296093,4.63,"0219"
"9181","RIKO_02",3M 0S,16.63,7.88,23.9004375797459,15.1504375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.53660168498751,1.53660168498751,1.44389626929683,4.45,"0219"
"9182","RIKO_02",4M 0S,16.45,7.88,23.7204375797459,15.1504375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.56588167175299,1.5670471729185,1.47074683751425,4.27,"0219"
"9183","RIKO_02",5M 0S,16.28,7.88,23.5504375797459,15.1504375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.60062675519532,1.60062675519532,1.5002871759959,4.09,"0219"
"9184","RIKO_02",6M 0S,16.1,7.88,23.3704375797459,15.1504375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.63247445244723,1.6336895192759,1.52929704785779,3.91,"0219"
"9185","RIKO_02",7M 0S,15.93,7.88,23.2004375797459,15.1504375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.66690629573706,1.66814699052614,1.55945092250295,3.73,"0219"
"9186","RIKO_02",8M 0S,15.76,7.88,23.0304375797459,15.1504375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.70625187102039,1.70625187102039,1.59270228626941,3.55,"0219"
"9187","RIKO_02",9M 0S,15.59,7.88,22.8604375797459,15.1504375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.7438735076058,1.7438735076058,1.62543513549127,3.37,"0219"
"9188","RIKO_02",10M 0S,15.42,7.88,22.6904375797459,15.1504375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.78319161056243,1.78319161056243,1.65954165190523,3.19,"0219"
"9189","RIKO_02",11M 0S,15.25,7.88,22.5204375797459,15.1504375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.82432357444243,1.82432357444243,1.69511015982485,3.02,"0219"
"9190","RIKO_02",12M 0S,15.08,7.88,22.3504375797459,15.1504375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.86739788106121,1.86739788106121,1.7322367215341,2.84,"0219"
"9191","RIKO_02",13M 0S,14.91,7.88,22.1804375797459,15.1504375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.91255544006269,1.91255544006269,1.77102600365375,2.67,"0219"
"9192","RIKO_02",14M 0S,14.74,7.88,22.0104375797459,15.1504375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.9599511288106,1.9599511288106,1.8115922625751,2.49,"0219"
"9193","RIKO_02",15M 0S,14.57,7.88,21.8404375797459,15.1504375797459,6.7,3.32,2610,11479.0409917184,11.9260778051967,3.00526339457324,2.00675593188667,1.85150729713995,2.32,"0219"
"9194","RIKO_02",16M 0S,14.4,7.88,21.6704375797459,15.1504375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,3.05746780147637,2.05899919504452,1.8958904583856,2.15,"0219"
"9195","RIKO_02",17M 0S,14.24,7.88,21.5104375797459,15.1504375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.11403533705042,2.11403533705042,1.9424537299657,1.98,"0219"
"9196","RIKO_02",18M 0S,14.07,7.88,21.3404375797459,15.1504375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.16697818445818,2.16859108768398,1.98841676769876,1.8,"0219"
"9197","RIKO_02",19M 0S,13.91,7.88,21.1804375797459,15.1504375797459,6.03,3.32,2610,12099.9716294228,10.733470024677,3.22972881320741,2.22972881320741,2.03969732137098,1.63,"0219"
"9198","RIKO_02",20M 0S,13.74,7.88,21.0104375797459,15.1504375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.29441377877827,2.29441377877827,2.09369290888119,1.46,"0219"
"9199","RIKO_01",0S,17.78,7.64,25.0504375797459,14.9104375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.30456710203758,1.30357993520639,1.2350840874194,5,"0220"
"9200","RIKO_01",1M 0S,17.6,7.64,24.8704375797459,14.9104375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.32816731091866,1.32716228579303,1.2562332018219,4.82,"0220"
"9201","RIKO_01",2M 0S,17.42,7.64,24.6904375797459,14.9104375797459,9.77,3.32,2610,9505.95439102986,17.3907134562346,2.35263712831532,1.35161358686189,1.2781192338517,4.63,"0220"
"9202","RIKO_01",3M 0S,17.24,7.64,24.5104375797459,14.9104375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.37554841079591,1.37554841079591,1.29950131145338,4.45,"0220"
"9203","RIKO_01",4M 0S,17.06,7.64,24.3304375797459,14.9104375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.40183277533341,1.40183277533341,1.32293499822424,4.27,"0220"
"9204","RIKO_01",5M 0S,16.88,7.64,24.1504375797459,14.9104375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.42914120602172,1.42914120602172,1.34722935674173,4.09,"0220"
"9205","RIKO_01",6M 0S,16.71,7.64,23.9804375797459,14.9104375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.45863849267557,1.45753473991619,1.37243269013299,3.91,"0220"
"9206","RIKO_01",7M 0S,16.53,7.64,23.8004375797459,14.9104375797459,8.89,3.32,2610,9965.34015974556,15.8243032370446,2.4854066078336,1.4854066078336,1.39711726907733,3.73,"0220"
"9207","RIKO_01",8M 0S,16.36,7.64,23.6304375797459,14.9104375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.51725197975209,1.51610387412637,1.42424051038922,3.55,"0220"
"9208","RIKO_01",9M 0S,16.18,7.64,23.4504375797459,14.9104375797459,8.54,3.32,2610,10167.4974641669,15.201299172594,2.54628392782678,1.54628392782678,1.45084195670125,3.37,"0220"
"9209","RIKO_01",10M 0S,16.01,7.64,23.2804375797459,14.9104375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.58077329469386,1.57957712244506,1.48011314920358,3.19,"0220"
"9210","RIKO_01",11M 0S,15.83,7.64,23.1004375797459,14.9104375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.61236443756297,1.61236443756297,1.508863738265,3.02,"0220"
"9211","RIKO_01",12M 0S,15.66,7.64,22.9304375797459,14.9104375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.64654173860857,1.64654173860857,1.53875338987919,2.84,"0220"
"9212","RIKO_01",13M 0S,15.49,7.64,22.7604375797459,14.9104375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.68219933040009,1.68219933040009,1.56985116445061,2.67,"0220"
"9213","RIKO_01",14M 0S,15.32,7.64,22.5904375797459,14.9104375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.72298106175237,1.72167728078757,1.6041782147378,2.49,"0220"
"9214","RIKO_01",15M 0S,15.15,7.64,22.4204375797459,14.9104375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.76203529915209,1.76070196581876,1.63800570940461,2.32,"0220"
"9215","RIKO_01",16M 0S,14.98,7.64,22.2504375797459,14.9104375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.8029010564312,1.80153679995098,1.67329058474544,2.15,"0220"
"9216","RIKO_01",17M 0S,14.81,7.64,22.0804375797459,14.9104375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.84570736643026,1.84431071838557,1.71012909612988,1.98,"0220"
"9217","RIKO_01",18M 0S,14.64,7.64,21.9104375797459,14.9104375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.88646639194867,1.88646639194867,1.74631371742591,1.8,"0220"
"9218","RIKO_01",19M 0S,14.47,7.64,21.7404375797459,14.9104375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.93342089950815,1.93342089950815,1.78647627179925,1.63,"0220"
"9219","RIKO_01",20M 0S,14.31,7.64,21.5804375797459,14.9104375797459,6.66,3.32,2610,11513.460981989,11.8548773406881,2.98427398553164,1.98277248403013,1.82852966774481,1.46,"0220"
"9220","RIKO_02",0S,17.16,7.81,24.4304375797459,15.0804375797459,9.34,3.32,2610,9722.31235878138,16.6253084627667,2.43311185692085,1.43204119310928,1.3507920509377,5,"0220"
"9221","RIKO_02",1M 0S,16.98,7.81,24.2504375797459,15.0804375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.45858939407205,1.45858939407205,1.37438838339098,4.82,"0220"
"9222","RIKO_02",2M 0S,16.8,7.81,24.0704375797459,15.0804375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.48779363110575,1.48779363110575,1.4002882202949,4.63,"0220"
"9223","RIKO_02",3M 0S,16.63,7.81,23.9004375797459,15.0804375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.51646992558284,1.51646992558284,1.4256617251092,4.45,"0220"
"9224","RIKO_02",4M 0S,16.45,7.81,23.7204375797459,15.0804375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.54806304903249,1.54806304903249,1.45354966827276,4.27,"0220"
"9225","RIKO_02",5M 0S,16.28,7.81,23.5504375797459,15.0804375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.57913397209453,1.57913397209453,1.4809089549447,4.09,"0220"
"9226","RIKO_02",6M 0S,16.1,7.81,23.3704375797459,15.0804375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.61342156135593,1.61342156135593,1.51102303230011,3.91,"0220"
"9227","RIKO_02",7M 0S,15.93,7.81,23.2004375797459,15.0804375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.64720009158137,1.64720009158137,1.54061068583084,3.73,"0220"
"9228","RIKO_02",8M 0S,15.76,7.81,23.0304375797459,15.0804375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.6824232381938,1.6824232381938,1.57138020561642,3.55,"0220"
"9229","RIKO_02",9M 0S,15.59,7.81,22.8604375797459,15.0804375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.71918569969675,1.71918569969675,1.60340384850996,3.37,"0220"
"9230","RIKO_02",10M 0S,15.42,7.81,22.6904375797459,15.0804375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.75759063648366,1.75759063648367,1.63675988407846,3.19,"0220"
"9231","RIKO_02",11M 0S,15.25,7.81,22.5204375797459,15.0804375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.80151611623697,1.80017022121678,1.67362479524889,3.02,"0220"
"9232","RIKO_02",12M 0S,15.08,7.81,22.3504375797459,15.0804375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.84370037791194,1.84232296744362,1.70999959775628,2.84,"0220"
"9233","RIKO_02",13M 0S,14.91,7.81,22.1804375797459,15.0804375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.88384010473813,1.88384010473813,1.74570924128239,2.67,"0220"
"9234","RIKO_02",14M 0S,14.74,7.81,22.0104375797459,15.0804375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.93005263255998,1.93005263255998,1.78532199191933,2.49,"0220"
"9235","RIKO_02",15M 0S,14.57,7.81,21.8404375797459,15.0804375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,2.97858945911845,1.97858945911845,1.82677422821447,2.32,"0220"
"9236","RIKO_02",16M 0S,14.4,7.81,21.6704375797459,15.0804375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.02963046185747,2.02963046185746,1.87019712532109,2.15,"0220"
"9237","RIKO_02",17M 0S,14.24,7.81,21.5104375797459,15.0804375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.08013448579171,2.08013448579171,1.91299465858645,1.98,"0220"
"9238","RIKO_02",18M 0S,14.07,7.81,21.3404375797459,15.0804375797459,6.26,3.32,2610,11875.607668999,11.1428726956017,3.13662376096497,2.13662376096497,1.96066673543024,1.8,"0220"
"9239","RIKO_02",19M 0S,13.91,7.81,21.1804375797459,15.0804375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.19790882489995,2.19626678877515,2.0107755242217,1.63,"0220"
"9240","RIKO_02",20M 0S,13.74,7.81,21.0104375797459,15.0804375797459,5.93,3.32,2610,12201.5684724212,10.5554688634054,3.2555252518787,2.2555252518787,2.06033410225589,1.46,"0220"
"9241","RIKO_01",0S,17.78,9.66,25.0504375797459,16.9304375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.87503260389664,1.87503260389664,1.75370028244179,5,"0221"
"9242","RIKO_01",1M 0S,17.6,9.66,24.8704375797459,16.9304375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.91753964025701,1.91753964025701,1.79082962803456,4.82,"0221"
"9243","RIKO_01",2M 0S,17.42,9.66,24.6904375797459,16.9304375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.96201865253102,1.96201865253102,1.82956518549374,4.63,"0221"
"9244","RIKO_01",3M 0S,17.24,9.66,24.5104375797459,16.9304375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,3.00861012449086,2.00861012449086,1.87001348593501,4.45,"0221"
"9245","RIKO_01",4M 0S,17.06,9.66,24.3304375797459,16.9304375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,3.05746820860009,2.05746820860009,1.91229069428303,4.27,"0221"
"9246","RIKO_01",5M 0S,16.88,9.66,24.1504375797459,16.9304375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,3.10446262014394,2.10584574600839,1.95401271803912,4.09,"0221"
"9247","RIKO_01",6M 0S,16.71,9.66,23.9804375797459,16.9304375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,3.15961202037457,2.15961202037457,2.00022025928317,3.91,"0221"
"9248","RIKO_01",7M 0S,16.53,9.66,23.8004375797459,16.9304375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,3.21619574143241,2.21619574143241,2.04866611803867,3.73,"0221"
"9249","RIKO_01",8M 0S,16.36,9.66,23.6304375797459,16.9304375797459,6.7,3.32,2610,11479.0409917184,11.9260778051967,3.27242757367771,2.27242757367772,2.09662578693896,3.55,"0221"
"9250","RIKO_01",9M 0S,16.18,9.66,23.4504375797459,16.9304375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,3.33516330423937,2.33516330423937,2.14991632842849,3.37,"0221"
"9251","RIKO_01",10M 0S,16.01,9.66,23.2804375797459,16.9304375797459,6.35,3.32,2610,11791.1494901563,11.3030737407461,3.39767948718751,2.39767948718751,2.2027948967419,3.19,"0221"
"9252","RIKO_01",11M 0S,15.83,9.66,23.1004375797459,16.9304375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.46201694880917,2.46363507178652,2.25834022007523,3.02,"0221"
"9253","RIKO_01",12M 0S,15.66,9.66,22.9304375797459,16.9304375797459,6,3.32,2610,12130.1838403216,10.6800696762955,3.53754412394012,2.53754412394012,2.3202899298928,2.84,"0221"
"9254","RIKO_01",13M 0S,15.49,9.66,22.7604375797459,16.9304375797459,5.83,3.32,2610,12305.7682161402,10.3774677021338,3.61153769187662,2.61153769187662,2.38200175644287,2.67,"0221"
"9255","RIKO_01",14M 0S,15.32,9.66,22.5904375797459,16.9304375797459,5.66,3.32,2610,12489.2049499832,10.0748657279721,3.68997610311673,2.68997610311673,2.44708592555705,2.49,"0221"
"9256","RIKO_01",15M 0S,15.15,9.66,22.4204375797459,16.9304375797459,5.49,3.32,2610,12681.0973306018,9.77226375381042,3.77327226660122,2.77327226660122,2.51582663307593,2.32,"0221"
"9257","RIKO_01",16M 0S,14.98,9.66,22.2504375797459,16.9304375797459,5.32,3.32,2610,12882.1155970454,9.46966177964872,3.86189186910539,2.86189186910539,2.58854093100074,2.15,"0221"
"9258","RIKO_01",17M 0S,14.81,9.66,22.0804375797459,16.9304375797459,5.15,3.32,2610,13093.0068045681,9.16705980548701,3.95636208614382,2.95636208614382,2.66558361697928,1.98,"0221"
"9259","RIKO_01",18M 0S,14.64,9.66,21.9104375797459,16.9304375797459,4.98,3.32,2610,13314.606527718,8.8644578313253,4.05728207703628,3.05728207703628,2.74735302373062,1.8,"0221"
"9260","RIKO_01",19M 0S,14.47,9.66,21.7404375797459,16.9304375797459,4.81,3.32,2610,13547.8528191118,8.56185585716359,4.16533570553861,3.16533570553861,2.83429790776976,1.63,"0221"
"9261","RIKO_01",20M 0S,14.31,9.66,21.5804375797459,16.9304375797459,4.65,3.32,2610,13778.9629274064,8.27705399912905,4.27425048250337,3.27425048250337,2.92130972320513,1.46,"0221"
"9262","RIKO_02",0S,17.16,9.83,24.4304375797459,17.1004375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,3.10030896911878,2.10030896911878,1.95079402384592,5,"0221"
"9263","RIKO_02",1M 0S,16.98,9.83,24.2504375797459,17.1004375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,3.15318388022947,2.15318388022947,1.99632725778611,4.82,"0221"
"9264","RIKO_02",2M 0S,16.8,9.83,24.0704375797459,17.1004375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,3.20419265668205,2.20562532143849,2.04132658153836,4.63,"0221"
"9265","RIKO_02",3M 0S,16.63,9.83,23.9004375797459,17.1004375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,3.26400952112363,2.26400952112363,2.09123816291395,4.45,"0221"
"9266","RIKO_02",4M 0S,16.45,9.83,23.7204375797459,17.1004375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,3.32055275168035,2.32206104730629,2.14067095859217,4.27,"0221"
"9267","RIKO_02",5M 0S,16.28,9.83,23.5504375797459,17.1004375797459,6.45,3.32,2610,11699.3881772053,11.4810749020177,3.38686275095204,2.38686275095205,2.19562419420192,4.09,"0221"
"9268","RIKO_02",6M 0S,16.1,9.83,23.3704375797459,17.1004375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.44988292096189,2.45147527764979,2.25017949186679,3.91,"0221"
"9269","RIKO_02",7M 0S,15.93,9.83,23.2004375797459,17.1004375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.51804660288718,2.51968326409831,2.3075149714381,3.73,"0221"
"9270","RIKO_02",8M 0S,15.76,9.83,23.0304375797459,17.1004375797459,5.93,3.32,2610,12201.5684724212,10.5554688634054,3.59616606132221,2.59616606132221,2.37149615895728,3.55,"0221"
"9271","RIKO_02",9M 0S,15.59,9.83,22.8604375797459,17.1004375797459,5.76,3.32,2610,12380.3170395592,10.2528668892437,3.67278901799318,2.67278901799318,2.43526830044625,3.37,"0221"
"9272","RIKO_02",10M 0S,15.42,9.83,22.6904375797459,17.1004375797459,5.59,3.32,2610,12567.1588362867,9.95026491508202,3.75407240494467,2.75407240494467,2.50256502806364,3.19,"0221"
"9273","RIKO_02",11M 0S,15.25,9.83,22.5204375797459,17.1004375797459,5.42,3.32,2610,12762.7236274685,9.64766294092031,3.8404547497492,2.84045474974921,2.5736868434481,3.02,"0221"
"9274","RIKO_02",12M 0S,15.08,9.83,22.3504375797459,17.1004375797459,5.25,3.32,2610,12967.7119911615,9.3450609667586,3.93243137974108,2.93243137974108,2.64896940796888,2.84,"0221"
"9275","RIKO_02",13M 0S,14.91,9.83,22.1804375797459,17.1004375797459,5.08,3.32,2610,13182.9058964257,9.0424589925969,4.03056392591352,3.03056392591352,2.72878883993631,2.67,"0221"
"9276","RIKO_02",14M 0S,14.74,9.83,22.0104375797459,17.1004375797459,4.91,3.32,2610,13409.181278743,8.73985701843519,4.13549180114882,3.13549180114882,2.81356799926814,2.49,"0221"
"9277","RIKO_02",15M 0S,14.57,9.83,21.8404375797459,17.1004375797459,4.75,3.32,2610,13633.1496920673,8.45505516040064,4.23900310392436,3.24110836708225,2.89831730853226,2.32,"0221"
"9278","RIKO_02",16M 0S,14.4,9.83,21.6704375797459,17.1004375797459,4.58,3.32,2610,13883.8613860446,8.15245318623893,4.35922810996522,3.36141151607875,2.99414260492685,2.15,"0221"
"9279","RIKO_02",17M 0S,14.24,9.83,21.5104375797459,17.1004375797459,4.41,3.32,2610,14148.9337594962,7.84985121207723,4.490989737787,3.49098973778701,3.09652098863754,1.98,"0221"
"9280","RIKO_02",18M 0S,14.07,9.83,21.3404375797459,17.1004375797459,4.25,3.32,2610,14412.8060704198,7.56504935404268,4.62006229262134,3.62241523379781,3.19948536100168,1.8,"0221"
"9281","RIKO_02",19M 0S,13.91,9.83,21.1804375797459,17.1004375797459,4.08,3.32,2610,14710.0085975902,7.26244737988097,4.77334920187272,3.77334920187272,3.31666257763342,1.63,"0221"
"9282","RIKO_02",20M 0S,13.74,9.83,21.0104375797459,17.1004375797459,3.92,3.32,2610,15007.2105118486,6.97764552184642,4.92481243460222,3.92736345501038,3.4350673954455,1.46,"0221"
"9283","RIKO_01",0S,17.78,9.67,25.0504375797459,16.9404375797459,8.1,3.32,2610,10440,14.418094062999,2.88213144983218,1.88089688193095,1.75890405491579,5,"0222"
"9284","RIKO_01",1M 0S,17.6,9.67,24.8704375797459,16.9404375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.9249071646011,1.92364453833847,1.79623138526742,4.82,"0222"
"9285","RIKO_01",2M 0S,17.42,9.67,24.6904375797459,16.9404375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.9696724474988,1.96838045783471,1.83517738247404,4.63,"0222"
"9286","RIKO_01",3M 0S,17.24,9.67,24.5104375797459,16.9404375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,3.01258451038847,2.01258451038847,1.87354285897987,4.45,"0222"
"9287","RIKO_01",4M 0S,17.06,9.67,24.3304375797459,16.9404375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,3.06160551334786,2.06160551334786,1.91595312651176,4.27,"0222"
"9288","RIKO_01",5M 0S,16.88,9.67,24.1504375797459,16.9404375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,3.11307416694046,2.11307416694046,1.96032789492198,4.09,"0222"
"9289","RIKO_01",6M 0S,16.71,9.67,23.9804375797459,16.9404375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,3.1686009592661,2.16717848415942,2.00680689804184,3.91,"0222"
"9290","RIKO_01",7M 0S,16.53,9.67,23.8004375797459,16.9404375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,3.22088407341701,2.22088407341701,2.0527738392743,3.73,"0222"
"9291","RIKO_01",8M 0S,16.36,9.67,23.6304375797459,16.9404375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,3.28222526102406,2.28072825503603,2.10379700930598,3.55,"0222"
"9292","RIKO_01",9M 0S,16.18,9.67,23.4504375797459,16.9404375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.34028644295556,2.34028644295556,2.15437052532588,3.37,"0222"
"9293","RIKO_01",10M 0S,16.01,9.67,23.2804375797459,16.9404375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.40841465144403,2.40683487261306,2.2106384128492,3.19,"0222"
"9294","RIKO_01",11M 0S,15.83,9.67,23.1004375797459,16.9404375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.47325726357803,2.47325726357803,2.26654737484403,3.02,"0222"
"9295","RIKO_01",12M 0S,15.66,9.67,22.9304375797459,16.9404375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.54344987372966,2.54344987372966,2.32535768673232,2.84,"0222"
"9296","RIKO_01",13M 0S,15.49,9.67,22.7604375797459,16.9404375797459,5.82,3.32,2610,12316.3356446364,10.3596675860067,3.61774308309977,2.61774308309978,2.38730120940231,2.67,"0222"
"9297","RIKO_01",14M 0S,15.32,9.67,22.5904375797459,16.9404375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.70306112475899,2.7012880751136,2.45658990419259,2.49,"0222"
"9298","RIKO_01",15M 0S,15.15,9.67,22.4204375797459,16.9404375797459,5.47,3.32,2610,12704.2591715099,9.73666352155611,3.78706850889227,2.78524035532737,2.52582639961055,2.32,"0222"
"9299","RIKO_01",16M 0S,14.98,9.67,22.2504375797459,16.9404375797459,5.3,3.32,2610,12906.3985886188,9.4340615473944,3.87646504596994,2.87457825351711,2.59907880007226,2.15,"0222"
"9300","RIKO_01",17M 0S,14.81,9.67,22.0804375797459,16.9404375797459,5.13,3.32,2610,13118.5044076959,9.13145957323269,3.97178649973503,2.96983718199624,2.67670694142927,1.98,"0222"
"9301","RIKO_01",18M 0S,14.64,9.67,21.9104375797459,16.9404375797459,4.97,3.32,2610,13327.9947729585,8.84665771519814,4.06544562246292,3.06544562246292,2.754127232901,1.8,"0222"
"9302","RIKO_01",19M 0S,14.47,9.67,21.7404375797459,16.9404375797459,4.8,3.32,2610,13561.9578232643,8.54405574103644,4.17401348825848,3.17401348825848,2.84144905502584,1.63,"0222"
"9303","RIKO_01",20M 0S,14.31,9.67,21.5804375797459,16.9404375797459,4.63,3.32,2610,13808.6910373195,8.24145376687473,4.29271376752499,3.29055394031116,2.93448940508556,1.46,"0222"
"9304","RIKO_02",0S,17.16,9.84,24.4304375797459,17.1104375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,3.10454436388534,2.10454436388534,1.95453783393665,5,"0222"
"9305","RIKO_02",1M 0S,16.98,9.84,24.2504375797459,17.1104375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,3.15760010415136,2.15760010415136,2.00021768542372,4.82,"0222"
"9306","RIKO_02",2M 0S,16.8,9.84,24.0704375797459,17.1104375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,3.21340010684493,2.21340010684493,2.048083816719,4.63,"0222"
"9307","RIKO_02",3M 0S,16.63,9.84,23.9004375797459,17.1104375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,3.26881660436535,2.26881660436534,2.09544290277208,4.45,"0222"
"9308","RIKO_02",4M 0S,16.45,9.84,23.7204375797459,17.1104375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,3.33059980993051,2.33059980993051,2.1480350042586,4.27,"0222"
"9309","RIKO_02",5M 0S,16.28,9.84,23.5504375797459,17.1104375797459,6.44,3.32,2610,11708.468029699,11.4632747858906,3.39212185460259,2.39212185460259,2.20018820187509,4.09,"0222"
"9310","RIKO_02",6M 0S,16.1,9.84,23.3704375797459,17.1104375797459,6.26,3.32,2610,11875.607668999,11.1428726956017,3.46090491112471,2.46090491112471,2.25824241331099,3.91,"0222"
"9311","RIKO_02",7M 0S,15.93,9.84,23.2004375797459,17.1104375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.52960012210849,2.52960012210849,2.31595634810863,3.73,"0222"
"9312","RIKO_02",8M 0S,15.76,9.84,23.0304375797459,17.1104375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.60224066615552,2.60224066615552,2.3766976450171,3.55,"0222"
"9313","RIKO_02",9M 0S,15.59,9.84,22.8604375797459,17.1104375797459,5.75,3.32,2610,12391.0778560536,10.2350667731166,3.6791764771549,2.6791764771549,2.44071091827049,3.37,"0222"
"9314","RIKO_02",10M 0S,15.42,9.84,22.6904375797459,17.1104375797459,5.58,3.32,2610,12578.4146906131,9.93246479895486,3.76080013326894,2.76080013326894,2.5082678650166,3.19,"0222"
"9315","RIKO_02",11M 0S,15.25,9.84,22.5204375797459,17.1104375797459,5.41,3.32,2610,12774.5136749042,9.62986282479315,3.84755355705003,2.84755355705004,2.57967112018468,3.02,"0222"
"9316","RIKO_02",12M 0S,15.08,9.84,22.3504375797459,17.1104375797459,5.24,3.32,2610,12980.0798642552,9.32726085063144,3.93993601977876,2.93993601977876,2.65525878906864,2.84,"0222"
"9317","RIKO_02",13M 0S,14.91,9.84,22.1804375797459,17.1104375797459,5.07,3.32,2610,13195.9003854322,9.02465887646974,4.03851375614215,3.03851375614215,2.73540980082709,2.67,"0222"
"9318","RIKO_02",14M 0S,14.74,9.84,22.0104375797459,17.1104375797459,4.9,3.32,2610,13422.8571428571,8.72205690230803,4.14393158033483,3.14393158033483,2.82055026175929,2.49,"0222"
"9319","RIKO_02",15M 0S,14.57,9.84,21.8404375797459,17.1104375797459,4.73,3.32,2610,13661.9420149351,8.41945492814632,4.2569270071122,3.2569270071122,2.91116103318305,2.32,"0222"
"9320","RIKO_02",16M 0S,14.4,9.84,21.6704375797459,17.1104375797459,4.56,3.32,2610,13914.2751385611,8.11685295398461,4.37834753150015,3.37834753150015,3.00778681843923,2.15,"0222"
"9321","RIKO_02",17M 0S,14.24,9.84,21.5104375797459,17.1104375797459,4.4,3.32,2610,14165.0029682633,7.83205109595007,4.50119653264561,3.50119653264561,3.10477711719962,1.98,"0222"
"9322","RIKO_02",18M 0S,14.07,9.84,21.3404375797459,17.1104375797459,4.23,3.32,2610,14446.8387177323,7.52944912178836,4.6419065587803,3.6419065587803,3.21492628059597,1.8,"0222"
"9323","RIKO_02",19M 0S,13.91,9.84,21.1804375797459,17.1104375797459,4.06,3.32,2610,14746.1956352914,7.22684714762665,4.79686323734992,3.79440018316273,3.33317851281027,1.63,"0222"
"9324","RIKO_02",20M 0S,13.74,9.84,21.0104375797459,17.1104375797459,3.9,3.32,2610,15045.641331526,6.9420452895921,4.95006788298479,3.95006788298479,3.45270634210296,1.46,"0222"
"9325","RIKO_01",0S,17.78,9.61,25.0504375797459,16.8804375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.85743754512126,1.85743754512126,1.73793204366523,5,"0223"
"9326","RIKO_01",1M 0S,17.6,9.61,24.8704375797459,16.8804375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.89928219569971,1.89928219569971,1.77451241085519,4.82,"0223"
"9327","RIKO_01",2M 0S,17.42,9.61,24.6904375797459,16.8804375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.94305566499881,1.94305566499881,1.81266579000059,4.63,"0223"
"9328","RIKO_01",3M 0S,17.24,9.61,24.5104375797459,16.8804375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.98889446181398,1.98889446181398,1.85249587346074,4.45,"0223"
"9329","RIKO_01",4M 0S,17.06,9.61,24.3304375797459,16.8804375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,3.03694828773701,2.03694828773701,1.89411567216928,4.27,"0223"
"9330","RIKO_01",5M 0S,16.88,9.61,24.1504375797459,16.8804375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,3.08314076148911,2.08451438786273,1.93517766138617,4.09,"0223"
"9331","RIKO_01",6M 0S,16.71,9.61,23.9804375797459,16.8804375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,3.13736123149869,2.13736123149869,1.98064116184884,3.91,"0223"
"9332","RIKO_01",7M 0S,16.53,9.61,23.8004375797459,16.8804375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,3.19295733289605,2.19295733289605,2.02829222053282,3.73,"0223"
"9333","RIKO_01",8M 0S,16.36,9.61,23.6304375797459,16.8804375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,3.24818736942825,2.24818736942825,2.07545023310216,3.55,"0223"
"9334","RIKO_01",9M 0S,16.18,9.61,23.4504375797459,16.8804375797459,6.57,3.32,2610,11592.0520716945,11.6946762955436,3.30978154393313,2.30978154393313,2.12783271040959,3.37,"0223"
"9335","RIKO_01",10M 0S,16.01,9.61,23.2804375797459,16.8804375797459,6.4,3.32,2610,11745,11.3920743213819,3.37113511619386,2.37113511619386,2.17979224213583,3.19,"0223"
"9336","RIKO_01",11M 0S,15.83,9.61,23.1004375797459,16.8804375797459,6.23,3.32,2610,11904.1662857956,11.0894723472202,3.43423190106592,2.43583703750252,2.23435288934922,3.02,"0223"
"9337","RIKO_01",12M 0S,15.66,9.61,22.9304375797459,16.8804375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.50830822208937,2.50830822208937,2.29518108737691,2.84,"0223"
"9338","RIKO_01",13M 0S,15.49,9.61,22.7604375797459,16.8804375797459,5.88,3.32,2610,12253.336072187,10.4664682827696,3.58082733735386,2.58082733735386,2.3557512918175,2.67,"0223"
"9339","RIKO_01",14M 0S,15.32,9.61,22.5904375797459,16.8804375797459,5.71,3.32,2610,12434.4034352917,10.1638663086079,3.65766457857105,2.65766457857105,2.41960506539667,2.49,"0223"
"9340","RIKO_01",15M 0S,15.15,9.61,22.4204375797459,16.8804375797459,5.54,3.32,2610,12623.7424580118,9.86126433444622,3.73921746275103,2.73921746275103,2.48701685530759,2.32,"0223"
"9341","RIKO_01",16M 0S,14.98,9.61,22.2504375797459,16.8804375797459,5.37,3.32,2610,12822.00273709,9.55866236028451,3.82593384425339,2.82593384425339,2.55829257040388,2.15,"0223"
"9342","RIKO_01",17M 0S,14.81,9.61,22.0804375797459,16.8804375797459,5.2,3.32,2610,13029.9076093306,9.25606038612281,3.91832014300783,2.91832014300783,2.63377422253367,1.98,"0223"
"9343","RIKO_01",18M 0S,14.64,9.61,21.9104375797459,16.8804375797459,5.03,3.32,2610,13248.2652752419,8.9534584119611,4.01695124128045,3.01695124128046,2.71384541450019,1.8,"0223"
"9344","RIKO_01",19M 0S,14.47,9.61,21.7404375797459,16.8804375797459,4.86,3.32,2610,13477.9820448018,8.65085643779939,4.12248245753924,3.12248245753924,2.79893786047017,1.63,"0223"
"9345","RIKO_01",20M 0S,14.31,9.61,21.5804375797459,16.8804375797459,4.7,3.32,2610,13705.4746011422,8.36605457976484,4.22877973268951,3.22877973268951,2.8840476253553,1.46,"0223"
"9346","RIKO_02",0S,17.16,9.77,24.4304375797459,17.0404375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,3.07930416580497,2.07794915225484,1.93095723388973,5,"0223"
"9347","RIKO_02",1M 0S,16.98,9.77,24.2504375797459,17.0404375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,3.1312867699501,2.12989788106121,1.97573712603509,4.82,"0223"
"9348","RIKO_02",2M 0S,16.8,9.77,24.0704375797459,17.0404375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,3.18140323522627,2.18140323522627,2.01997901504676,4.63,"0223"
"9349","RIKO_02",3M 0S,16.63,9.77,23.9004375797459,17.0404375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,3.24018463410813,2.23872478009353,2.06903545379936,4.45,"0223"
"9350","RIKO_02",4M 0S,16.45,9.77,23.7204375797459,17.0404375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,3.29569831491627,2.29569831491627,2.11760574216823,4.27,"0223"
"9351","RIKO_02",5M 0S,16.28,9.77,23.5504375797459,17.0404375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.36080996056011,2.35927149902164,2.17158197382528,4.09,"0223"
"9352","RIKO_02",6M 0S,16.1,9.77,23.3704375797459,17.0404375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.4226326609227,2.4226326609227,2.22514842268524,3.91,"0223"
"9353","RIKO_02",7M 0S,15.93,9.77,23.2004375797459,17.0404375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.4894910298118,2.4894910298118,2.28142435540841,3.73,"0223"
"9354","RIKO_02",8M 0S,15.76,9.77,23.0304375797459,17.0404375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.56609778321751,2.56442554241483,2.34419863085493,3.55,"0223"
"9355","RIKO_02",9M 0S,15.59,9.77,22.8604375797459,17.0404375797459,5.81,3.32,2610,12326.9303439242,10.3418674698795,3.64118153935296,2.63946036895709,2.40674204669079,3.37,"0223"
"9356","RIKO_02",10M 0S,15.42,9.77,22.6904375797459,17.0404375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.72079162121289,2.7190185715675,2.47271427055923,3.19,"0223"
"9357","RIKO_02",11M 0S,15.25,9.77,22.5204375797459,17.0404375797459,5.47,3.32,2610,12704.2591715099,9.73666352155611,3.80535004454126,2.80352189097636,2.5424052148928,3.02,"0223"
"9358","RIKO_02",12M 0S,15.08,9.77,22.3504375797459,17.0404375797459,5.3,3.32,2610,12906.3985886188,9.4340615473944,3.89533297049824,2.89344617804541,2.61613842354324,2.84,"0223"
