"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"9359","RIKO_02",13M 0S,14.91,9.77,22.1804375797459,17.0404375797459,5.13,3.32,2610,13118.5044076959,9.13145957323269,3.99127967712294,2.98933035938415,2.69427609422358,2.67,"0223"
"9360","RIKO_02",14M 0S,14.74,9.77,22.0104375797459,17.0404375797459,4.96,3.32,2610,13341.4234864636,8.82885759907098,4.09380337573401,3.09178724670175,2.77722502870869,2.49,"0223"
"9361","RIKO_02",15M 0S,14.57,9.77,21.8404375797459,17.0404375797459,4.8,3.32,2610,13561.9578232643,8.54405574103644,4.19484682159181,3.19484682159181,2.8600995287973,2.32,"0223"
"9362","RIKO_02",16M 0S,14.4,9.77,21.6704375797459,17.0404375797459,4.63,3.32,2610,13808.6910373195,8.24145376687473,4.31215221244939,3.31215221244939,2.95375056959083,2.15,"0223"
"9363","RIKO_02",17M 0S,14.24,9.77,21.5104375797459,17.0404375797459,4.46,3.32,2610,14069.4000560514,7.93885179271302,4.44064231920195,3.43840016673558,3.05374224349553,1.98,"0223"
"9364","RIKO_02",18M 0S,14.07,9.77,21.3404375797459,17.0404375797459,4.3,3.32,2610,14328.7656684515,7.65404993467847,4.56634063805597,3.56634063805597,3.15423986847699,1.8,"0223"
"9365","RIKO_02",19M 0S,13.91,9.77,21.1804375797459,17.0404375797459,4.13,3.32,2610,14620.6938156618,7.35144796051677,4.71556047061518,3.71313916310913,3.26852893735381,1.63,"0223"
"9366","RIKO_02",20M 0S,13.74,9.77,21.0104375797459,17.0404375797459,3.97,3.32,2610,14912.4072224697,7.06664610248222,4.86278708907826,3.86278708907826,3.38392796472798,1.46,"0223"
"9367","RIKO_01",0S,17.78,8.76,25.0504375797459,16.0304375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.58816682302003,1.58816682302003,1.49505036453258,5,"0224"
"9368","RIKO_01",1M 0S,17.6,8.76,24.8704375797459,16.0304375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.62050506149782,1.62050506149782,1.52367352550661,4.82,"0224"
"9369","RIKO_01",2M 0S,17.42,8.76,24.6904375797459,16.0304375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.65418761473911,1.65418761473911,1.55341407620466,4.63,"0224"
"9370","RIKO_01",3M 0S,17.24,8.76,24.5104375797459,16.0304375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.68930008769348,1.68930008769348,1.58433875011404,4.45,"0224"
"9371","RIKO_01",4M 0S,17.06,8.76,24.3304375797459,16.0304375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.72593551128201,1.72593551128201,1.6165197026615,4.27,"0224"
"9372","RIKO_01",5M 0S,16.88,8.76,24.1504375797459,16.0304375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.76419516547299,1.76419516547299,1.6500350732797,4.09,"0224"
"9373","RIKO_01",6M 0S,16.71,8.76,23.9804375797459,16.0304375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.80192009353971,1.80192009353971,1.68299004840816,3.91,"0224"
"9374","RIKO_01",7M 0S,16.53,8.76,23.8004375797459,16.0304375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.84366341616997,1.84366341616997,1.71934934936135,3.73,"0224"
"9375","RIKO_01",8M 0S,16.36,8.76,23.6304375797459,16.0304375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.88870418229785,1.8873866592412,1.75731435185734,3.55,"0224"
"9376","RIKO_01",9M 0S,16.18,8.76,23.4504375797459,16.0304375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.93062867164969,1.93062867164969,1.79474245843772,3.37,"0224"
"9377","RIKO_01",10M 0S,16.01,8.76,23.2804375797459,16.0304375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.97589858532975,1.97589858532975,1.83379958340933,3.19,"0224"
"9378","RIKO_01",11M 0S,15.83,8.76,23.1004375797459,16.0304375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,3.02620434846403,2.02620434846403,1.87705074050581,3.02,"0224"
"9379","RIKO_01",12M 0S,15.66,8.76,22.9304375797459,16.0304375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,3.07612532516532,2.07612532516532,1.91981507065712,2.84,"0224"
"9380","RIKO_01",13M 0S,15.49,8.76,22.7604375797459,16.0304375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,3.12856831257663,2.12856831257663,1.96457340558648,2.67,"0224"
"9381","RIKO_01",14M 0S,15.32,8.76,22.5904375797459,16.0304375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,3.18372938165254,2.18372938165254,2.01146853830706,2.49,"0224"
"9382","RIKO_01",15M 0S,15.15,8.76,22.4204375797459,16.0304375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,3.24182546848837,2.24182546848837,2.06065722934135,2.32,"0224"
"9383","RIKO_01",16M 0S,14.98,8.76,22.2504375797459,16.0304375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,3.30309722566571,2.30309722566571,2.11231195734691,2.15,"0224"
"9384","RIKO_01",17M 0S,14.81,8.76,22.0804375797459,16.0304375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.36781235432078,2.36781235432078,2.16662293981063,1.98,"0224"
"9385","RIKO_01",18M 0S,14.64,8.76,21.9104375797459,16.0304375797459,5.88,3.32,2610,12253.336072187,10.4664682827696,3.43626951422461,2.43626951422461,2.22380047370186,1.8,"0224"
"9386","RIKO_01",19M 0S,14.47,8.76,21.7404375797459,16.0304375797459,5.71,3.32,2610,12434.4034352917,10.1638663086079,3.50880293233637,2.50880293233637,2.28407765679255,1.63,"0224"
"9387","RIKO_01",20M 0S,14.31,8.76,21.5804375797459,16.0304375797459,5.54,3.32,2610,12623.7424580118,9.86126433444622,3.58759291401457,2.58578785986294,2.34771356388414,1.46,"0224"
"9388","RIKO_02",0S,17.16,8.93,24.4304375797459,16.2004375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.76127153628684,1.76127153628684,1.64872659654037,5,"0224"
"9389","RIKO_02",1M 0S,16.98,8.93,24.2504375797459,16.2004375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.8006540054212,1.8006540054212,1.68318756766395,4.82,"0224"
"9390","RIKO_02",2M 0S,16.8,8.93,24.0704375797459,16.2004375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.84183795980187,1.84183795980187,1.71911986855145,4.63,"0224"
"9391","RIKO_02",3M 0S,16.63,8.93,23.9004375797459,16.2004375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.88250191475853,1.88250191475853,1.75449358696572,4.45,"0224"
"9392","RIKO_02",4M 0S,16.45,8.93,23.7204375797459,16.2004375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.92756180101605,1.92756180101605,1.79357016355604,4.27,"0224"
"9393","RIKO_02",5M 0S,16.28,8.93,23.5504375797459,16.2004375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.97214486308037,1.97214486308037,1.83210844253879,4.09,"0224"
"9394","RIKO_02",6M 0S,16.1,8.93,23.3704375797459,16.2004375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,3.01744634312544,2.01883910078561,1.87233922518487,3.91,"0224"
"9395","RIKO_02",7M 0S,15.93,8.93,23.2004375797459,16.2004375797459,7,3.32,2610,11230.368013306,12.4600812890115,3.07075210623438,2.07075210623438,1.9169081537521,3.73,"0224"
"9396","RIKO_02",8M 0S,15.76,8.93,23.0304375797459,16.2004375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,3.12229352029878,2.12229352029878,1.9609941201999,3.55,"0224"
"9397","RIKO_02",9M 0S,15.59,8.93,22.8604375797459,16.2004375797459,6.66,3.32,2610,11513.460981989,11.8548773406881,3.17646617772383,2.17646617772383,2.00715564133816,3.37,"0224"
"9398","RIKO_02",10M 0S,15.42,8.93,22.6904375797459,16.2004375797459,6.49,3.32,2610,11663.2788683088,11.5522753665263,3.2334768480186,2.2334768480186,2.05554282547678,3.19,"0224"
"9399","RIKO_02",11M 0S,15.25,8.93,22.5204375797459,16.2004375797459,6.32,3.32,2610,11819.1016814715,11.2496733923646,3.29355454804441,2.29355454804441,2.10632061334424,3.02,"0224"
"9400","RIKO_02",12M 0S,15.08,8.93,22.3504375797459,16.2004375797459,6.15,3.32,2610,11981.3415918863,10.9470714182029,3.35695361685215,2.35695361685214,2.15967065650581,2.84,"0224"
"9401","RIKO_02",13M 0S,14.91,8.93,22.1804375797459,16.2004375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.42395731499008,2.42395731499008,2.2157934886656,2.67,"0224"
"9402","RIKO_02",14M 0S,14.74,8.93,22.0104375797459,16.2004375797459,5.81,3.32,2610,12326.9303439242,10.3418674698795,3.49488205570408,2.49488205570408,2.27491104455184,2.49,"0224"
"9403","RIKO_02",15M 0S,14.57,8.93,21.8404375797459,16.2004375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.57008240135473,2.57008240135473,2.33726959307943,2.32,"0224"
"9404","RIKO_02",16M 0S,14.4,8.93,21.6704375797459,16.2004375797459,5.47,3.32,2610,12704.2591715099,9.73666352155611,3.64995699152481,2.64995699152481,2.40314316652187,2.15,"0224"
"9405","RIKO_02",17M 0S,14.24,8.93,21.5104375797459,16.2004375797459,5.31,3.32,2610,12894.2399438204,9.45186166352156,3.72980503646717,2.72980503646717,2.46862620303556,1.98,"0224"
"9406","RIKO_02",18M 0S,14.07,8.93,21.3404375797459,16.2004375797459,5.14,3.32,2610,13105.7370037877,9.14925968935985,3.82009041705072,2.82009041705072,2.54222873025131,1.8,"0224"
"9407","RIKO_02",19M 0S,13.91,8.93,21.1804375797459,16.2004375797459,4.98,3.32,2610,13314.606527718,8.8644578313253,3.91069573165476,2.91069573165476,2.61562672923968,1.63,"0224"
"9408","RIKO_02",20M 0S,13.74,8.93,21.0104375797459,16.2004375797459,4.81,3.32,2610,13547.8528191118,8.56185585716359,4.01356855377145,3.01356855377145,2.69840289986613,1.46,"0224"
"9409","RIKO_01",0S,17.78,8.78,25.0504375797459,16.0504375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.59391830484897,1.59391830484897,1.50026915577962,5,"0225"
"9410","RIKO_01",1M 0S,17.6,8.78,24.8704375797459,16.0504375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.62644724984588,1.62644724984588,1.52905346350551,4.82,"0225"
"9411","RIKO_01",2M 0S,17.42,8.78,24.6904375797459,16.0504375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.66033156755101,1.66033156755101,1.55896389410294,4.63,"0225"
"9412","RIKO_01",3M 0S,17.24,8.78,24.5104375797459,16.0504375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.69565777111592,1.69565777111592,1.59006785172066,4.45,"0225"
"9413","RIKO_01",4M 0S,17.06,8.78,24.3304375797459,16.0504375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.73251989657496,1.73251989657496,1.62243822932412,4.27,"0225"
"9414","RIKO_01",5M 0S,16.88,8.78,24.1504375797459,16.0504375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.76760354422203,1.76883658984472,1.65424416200619,4.09,"0225"
"9415","RIKO_01",6M 0S,16.71,8.78,23.9804375797459,16.0504375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.80898672681472,1.80898672681472,1.68930906655841,3.91,"0225"
"9416","RIKO_01",7M 0S,16.53,8.78,23.8004375797459,16.0504375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.85100190240525,1.85100190240525,1.72589270046144,3.73,"0225"
"9417","RIKO_01",8M 0S,16.36,8.78,23.6304375797459,16.0504375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.89251513768347,1.89251513768347,1.76192920002398,3.55,"0225"
"9418","RIKO_01",9M 0S,16.18,8.78,23.4504375797459,16.0504375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.93854928968117,1.93854928968117,1.80176284210418,3.37,"0225"
"9419","RIKO_01",10M 0S,16.01,8.78,23.2804375797459,16.0504375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.98413066993647,1.98413066993647,1.84107338852154,3.19,"0225"
"9420","RIKO_01",11M 0S,15.83,8.78,23.1004375797459,16.0504375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,3.03049075688962,2.03190718748452,1.8821375359452,3.02,"0225"
"9421","RIKO_01",12M 0S,15.66,8.78,22.9304375797459,16.0504375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,3.08506754994778,2.08506754994777,1.92766214365124,2.84,"0225"
"9422","RIKO_01",13M 0S,15.49,8.78,22.7604375797459,16.0504375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,3.13789340441739,2.13789340441739,1.97272702866725,2.67,"0225"
"9423","RIKO_01",14M 0S,15.32,8.78,22.5904375797459,16.0504375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.1934655571316,2.1934655571316,2.01994940525739,2.49,"0225"
"9424","RIKO_01",15M 0S,15.15,8.78,22.4204375797459,16.0504375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.25200388440199,2.25200388440199,2.06948800876334,2.32,"0225"
"9425","RIKO_01",16M 0S,14.98,8.78,22.2504375797459,16.0504375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.31375237800656,2.31375237800656,2.12151753775056,2.15,"0225"
"9426","RIKO_01",17M 0S,14.81,8.78,22.0804375797459,16.0504375797459,6.03,3.32,2610,12099.9716294228,10.733470024677,3.37898254455069,2.3789825445507,2.17623071243731,1.98,"0225"
"9427","RIKO_01",18M 0S,14.64,8.78,21.9104375797459,16.0504375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.44799739652571,2.44799739652572,2.2338406600725,1.8,"0225"
"9428","RIKO_01",19M 0S,14.47,8.78,21.7404375797459,16.0504375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.51495872695451,2.51671311291942,2.29091927054863,1.63,"0225"
"9429","RIKO_01",20M 0S,14.31,8.78,21.5804375797459,16.0504375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.59408042380483,2.59408042380483,2.3548505640869,1.46,"0225"
"9430","RIKO_02",0S,17.16,8.94,24.4304375797459,16.2104375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.76799814173455,1.76678011493796,1.6536257689903,5,"0225"
"9431","RIKO_02",1M 0S,16.98,8.94,24.2504375797459,16.2104375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.8076294823961,1.80638415238365,1.68826959720373,4.82,"0225"
"9432","RIKO_02",2M 0S,16.8,8.94,24.0704375797459,16.2104375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.84545352972528,1.84545352972528,1.72234853911766,4.63,"0225"
"9433","RIKO_02",3M 0S,16.63,8.94,23.9004375797459,16.2104375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.89000843016155,1.88870634682822,1.75996446760891,4.45,"0225"
"9434","RIKO_02",4M 0S,16.45,8.94,23.7204375797459,16.2104375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.93146001912659,1.93146001912659,1.79703106720796,4.27,"0225"
"9435","RIKO_02",5M 0S,16.28,8.94,23.5504375797459,16.2104375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.98025439885958,1.97889014237936,1.83801865361787,4.09,"0225"
"9436","RIKO_02",6M 0S,16.1,8.94,23.3704375797459,16.2104375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,3.02587496419563,2.02587496419563,1.87848375377046,3.91,"0225"
"9437","RIKO_02",7M 0S,15.93,8.94,23.2004375797459,16.2104375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,3.07514517076405,2.07514517076405,1.92077069041543,3.73,"0225"
"9438","RIKO_02",8M 0S,15.76,8.94,23.0304375797459,16.2104375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,3.12687166329042,2.12687166329042,1.96500533222374,3.55,"0225"
"9439","RIKO_02",9M 0S,15.59,8.94,22.8604375797459,16.2104375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,3.18603384693384,2.18452782283745,2.01411822763491,3.37,"0225"
"9440","RIKO_02",10M 0S,15.42,8.94,22.6904375797459,16.2104375797459,6.47,3.32,2610,11681.2916649384,11.516675134272,3.24347213966626,2.24192654461216,2.06281136261998,3.19,"0225"
"9441","RIKO_02",11M 0S,15.25,8.94,22.5204375797459,16.2104375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.30401027676836,2.30242297518106,2.11391722898163,3.02,"0225"
"9442","RIKO_02",12M 0S,15.08,8.94,22.3504375797459,16.2104375797459,6.13,3.32,2610,12000.8710939949,10.9114711859486,3.36790615720077,2.36627483583046,2.16761970760231,2.84,"0225"
"9443","RIKO_02",13M 0S,14.91,8.94,22.1804375797459,16.2104375797459,5.96,3.32,2610,12170.8210859432,10.6088692117869,3.4354471046377,2.43376925228871,2.2241218518496,2.67,"0225"
"9444","RIKO_02",14M 0S,14.74,8.94,22.0104375797459,16.2104375797459,5.79,3.32,2610,12348.2020255683,10.3062672376252,3.50695418715729,2.50522707144053,2.28364845324694,2.49,"0225"
"9445","RIKO_02",15M 0S,14.57,8.94,21.8404375797459,16.2104375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.57642357791131,2.57642357791131,2.34265941959147,2.32,"0225"
"9446","RIKO_02",16M 0S,14.4,8.94,21.6704375797459,16.2104375797459,5.46,3.32,2610,12715.8877864584,9.71886340542895,3.65664189443969,2.65664189443969,2.40879454402993,2.15,"0225"
"9447","RIKO_02",17M 0S,14.24,8.94,21.5104375797459,16.2104375797459,5.29,3.32,2610,12918.5916934531,9.41626143126724,3.74390637876006,2.74201601959181,2.47877224084401,1.98,"0225"
"9448","RIKO_02",18M 0S,14.07,8.94,21.3404375797459,16.2104375797459,5.13,3.32,2610,13118.5044076959,9.13145957323269,3.82753698706446,2.82753698706446,2.54845212603074,1.8,"0225"
"9449","RIKO_02",19M 0S,13.91,8.94,21.1804375797459,16.2104375797459,4.96,3.32,2610,13341.4234864636,8.82885759907098,3.92646466605659,2.92444853702433,2.62691156413129,1.63,"0225"
"9450","RIKO_02",20M 0S,13.74,8.94,21.0104375797459,16.2104375797459,4.8,3.32,2610,13561.9578232643,8.54405574103644,4.02193015492514,3.02193015492514,2.70530059649415,1.46,"0225"
"9451","RIKO_01",0S,17.78,8.8,25.0504375797459,16.0704375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.59969540575063,1.59969540575063,1.50550982463667,5,"0226"
"9452","RIKO_01",1M 0S,17.6,8.8,24.8704375797459,16.0704375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.63241644814099,1.63241644814099,1.53445638828643,4.82,"0226"
"9453","RIKO_01",2M 0S,17.42,8.8,24.6904375797459,16.0704375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.66650403058477,1.66650403058477,1.56453788948919,4.63,"0226"
"9454","RIKO_01",3M 0S,17.24,8.8,24.5104375797459,16.0704375797459,8.44,3.32,2610,10227.5540848847,15.0232980113224,2.70204558573942,1.70204558573942,1.5958224109263,4.45,"0226"
"9455","RIKO_01",4M 0S,17.06,8.8,24.3304375797459,16.0704375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.73913616751098,1.73913616751098,1.62838359191876,4.27,"0226"
"9456","RIKO_01",5M 0S,16.88,8.8,24.1504375797459,16.0704375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.77787929995553,1.77787929995553,1.66230120712366,4.09,"0226"
"9457","RIKO_01",6M 0S,16.71,8.8,23.9804375797459,16.0704375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.81608909527695,1.81608909527695,1.69565792026928,3.91,"0226"
"9458","RIKO_01",7M 0S,16.53,8.8,23.8004375797459,16.0704375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.85837836269608,1.85837836269608,1.7324676169913,3.73,"0226"
"9459","RIKO_01",8M 0S,16.36,8.8,23.6304375797459,16.0704375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.90016729413237,1.90016729413237,1.76873047858439,3.55,"0226"
"9460","RIKO_01",9M 0S,16.18,8.8,23.4504375797459,16.0704375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.94651283789169,1.94651283789169,1.80881858495315,3.37,"0226"
"9461","RIKO_01",10M 0S,16.01,8.8,23.2804375797459,16.0704375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.99240842491549,1.99240842491549,1.84838463057575,3.19,"0226"
"9462","RIKO_01",11M 0S,15.83,8.8,23.1004375797459,16.0704375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,3.03910010563078,2.04052056017623,1.88972031838499,3.02,"0226"
"9463","RIKO_01",12M 0S,15.66,8.8,22.9304375797459,16.0704375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,3.09406191598261,2.09406191598261,1.93555150869983,2.84,"0226"
"9464","RIKO_01",13M 0S,15.49,8.8,22.7604375797459,16.0704375797459,6.69,3.32,2610,11487.6170414703,11.9082776890695,3.14727425166528,2.14727425166528,1.98092562612528,2.67,"0226"
"9465","RIKO_01",14M 0S,15.32,8.8,22.5904375797459,16.0704375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,3.20326146374857,2.20326146374857,2.0284781745717,2.49,"0226"
"9466","RIKO_01",15M 0S,15.15,8.8,22.4204375797459,16.0704375797459,6.35,3.32,2610,11791.1494901563,11.3030737407461,3.26224641632137,2.26224641632137,2.07836989375538,2.32,"0226"
"9467","RIKO_01",16M 0S,14.98,8.8,22.2504375797459,16.0704375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.32447649573474,2.32447649573474,2.13077773614036,2.15,"0226"
"9468","RIKO_01",17M 0S,14.81,8.8,22.0804375797459,16.0704375797459,6.01,3.32,2610,12120.0879718723,10.6978697924227,3.39022707880877,2.39022707880877,2.18589696390554,1.98,"0226"
"9469","RIKO_01",18M 0S,14.64,8.8,21.9104375797459,16.0704375797459,5.84,3.32,2610,12295.2279416441,10.395267818261,3.45980560678779,2.45980560678779,2.24394358002209,1.8,"0226"
"9470","RIKO_01",19M 0S,14.47,8.8,21.7404375797459,16.0704375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.53355639217649,2.53355639217649,2.30515715724198,1.63,"0226"
"9471","RIKO_01",20M 0S,14.31,8.8,21.5804375797459,16.0704375797459,5.51,3.32,2610,12658.0617124341,9.80786398606474,3.60712608777508,2.60712608777508,2.3659011712572,1.46,"0226"
"9472","RIKO_02",0S,17.16,8.97,24.4304375797459,16.2404375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.77475759995613,1.77475759995613,1.66083257878816,5,"0226"
"9473","RIKO_02",1M 0S,16.98,8.97,24.2504375797459,16.2404375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.81463979321357,1.81463979321357,1.69570857570601,4.82,"0226"
"9474","RIKO_02",2M 0S,16.8,8.97,24.0704375797459,16.2404375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.85271233975009,1.85398784995417,1.73001915923878,4.63,"0226"
"9475","RIKO_02",3M 0S,16.63,8.97,23.9004375797459,16.2404375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.89755414407842,1.89755414407842,1.76789452382984,4.45,"0226"
"9476","RIKO_02",4M 0S,16.45,8.97,23.7204375797459,16.2404375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.93928768272906,1.94062279621371,1.80522062355108,4.27,"0226"
"9477","RIKO_02",5M 0S,16.28,8.97,23.5504375797459,16.2404375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.98840830966357,1.98840830966357,1.84649961390836,4.09,"0226"
"9478","RIKO_02",6M 0S,16.1,8.97,23.3704375797459,16.2404375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,3.03435080443147,2.03575136465556,1.88725699209731,3.91,"0226"
"9479","RIKO_02",7M 0S,15.93,8.97,23.2004375797459,16.2404375797459,6.97,3.32,2610,11254.510716942,12.40668094063,3.08396911673468,2.08540383696423,1.92985423850663,3.73,"0226"
"9480","RIKO_02",8M 0S,15.76,8.97,23.0304375797459,16.2404375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,3.14068700200894,2.14068700200894,1.97710444148959,3.55,"0226"
"9481","RIKO_02",9M 0S,15.59,8.97,22.8604375797459,16.2404375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,3.19565932683394,2.19565932683394,2.02390441249273,3.37,"0226"
"9482","RIKO_02",10M 0S,15.42,8.97,22.6904375797459,16.2404375797459,6.45,3.32,2610,11699.3881772053,11.4810749020177,3.25352941761871,2.25352941761871,2.07297370143962,3.19,"0226"
"9483","RIKO_02",11M 0S,15.25,8.97,22.5204375797459,16.2404375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.31453260249056,2.31453260249056,2.12448146749181,3.02,"0226"
"9484","RIKO_02",12M 0S,15.08,8.97,22.3504375797459,16.2404375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.37893039994119,2.37893039994119,2.17861411078506,2.84,"0226"
"9485","RIKO_02",13M 0S,14.91,8.97,22.1804375797459,16.2404375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.44701426660618,2.44701426660618,2.23557752639615,2.67,"0226"
"9486","RIKO_02",14M 0S,14.74,8.97,22.0104375797459,16.2404375797459,5.77,3.32,2610,12369.5842095924,10.2706670053709,3.51911000756338,2.51911000756338,2.29559972140525,2.49,"0226"
"9487","RIKO_02",15M 0S,14.57,8.97,21.8404375797459,16.2404375797459,5.6,3.32,2610,12555.9331450457,9.96806503120917,3.59558298993584,2.59558298993584,2.3589338651768,2.32,"0226"
"9488","RIKO_02",16M 0S,14.4,8.97,21.6704375797459,16.2404375797459,5.44,3.32,2610,12739.2411354006,9.68326317317463,3.6700854308163,2.67192366611042,2.4218199643857,2.15,"0226"
"9489","RIKO_02",17M 0S,14.24,8.97,21.5104375797459,16.2404375797459,5.27,3.32,2610,12943.0819366554,9.38066119901292,3.75811475211398,2.75811475211398,2.49241734621307,1.98,"0226"
"9490","RIKO_02",18M 0S,14.07,8.97,21.3404375797459,16.2404375797459,5.1,3.32,2610,13157.0316695272,9.07805922485121,3.85005191051778,2.85005191051778,2.56725421634568,1.8,"0226"
"9491","RIKO_02",19M 0S,13.91,8.97,21.1804375797459,16.2404375797459,4.94,3.32,2610,13368.4031368428,8.79325736681667,3.94236128413779,2.94236128413779,2.64191362163607,1.63,"0226"
"9492","RIKO_02",20M 0S,13.74,8.97,21.0104375797459,16.2404375797459,4.77,3.32,2610,13604.5386433393,8.49065539265496,4.04722531313222,3.04722531313222,2.72614892935681,1.46,"0226"
"9493","RIKO_01",0S,17.78,8.74,25.0504375797459,16.0104375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.58244079022574,1.58244079022574,1.48985331418605,5,"0227"
"9494","RIKO_01",1M 0S,17.6,8.74,24.8704375797459,16.0104375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.61458970018518,1.61458970018518,1.51831642790497,4.82,"0227"
"9495","RIKO_01",2M 0S,17.42,8.74,24.6904375797459,16.0104375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.64807197507381,1.64807197507381,1.54788827882812,4.63,"0227"
"9496","RIKO_01",3M 0S,17.24,8.74,24.5104375797459,16.0104375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.68297232278126,1.68297232278126,1.57863493754643,4.45,"0227"
"9497","RIKO_01",4M 0S,17.06,8.74,24.3304375797459,16.0104375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.71611821652349,1.71731869671557,1.60881646635119,4.27,"0227"
"9498","RIKO_01",5M 0S,16.88,8.74,24.1504375797459,16.0104375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.75402021394364,1.75524720780867,1.64205726164883,4.09,"0227"
"9499","RIKO_01",6M 0S,16.71,8.74,23.9804375797459,16.0104375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.7948889264292,1.7948889264292,1.67670065599939,3.91,"0227"
"9500","RIKO_01",7M 0S,16.53,8.74,23.8004375797459,16.0104375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.8327262491847,1.83400830046676,1.71078892802947,3.73,"0227"
"9501","RIKO_01",8M 0S,16.36,8.74,23.6304375797459,16.0104375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.87733133118644,1.87733133118644,1.74842639528247,3.55,"0227"
"9502","RIKO_01",9M 0S,16.18,8.74,23.4504375797459,16.0104375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.92275063758611,1.92275063758611,1.78775716881937,3.37,"0227"
"9503","RIKO_01",10M 0S,16.01,8.74,23.2804375797459,16.0104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.96771179417341,1.96771179417341,1.82656292843171,3.19,"0227"
"9504","RIKO_01",11M 0S,15.83,8.74,23.1004375797459,16.0104375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,3.01341756952686,2.01482602023108,1.86709073357506,3.02,"0227"
"9505","RIKO_01",12M 0S,15.66,8.74,22.9304375797459,16.0104375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,3.06280876531612,2.06425176675912,1.90945781160652,2.84,"0227"
"9506","RIKO_01",13M 0S,15.49,8.74,22.7604375797459,16.0104375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,3.11929848053936,2.11929848053936,1.95646438782684,2.67,"0227"
"9507","RIKO_01",14M 0S,15.32,8.74,22.5904375797459,16.0104375797459,6.58,3.32,2610,11583.2401722289,11.7124764116708,3.17405239265056,2.17405239265056,2.00303517128096,2.49,"0227"
"9508","RIKO_01",15M 0S,15.15,8.74,22.4204375797459,16.0104375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,3.23171056843069,2.23171056843069,2.05187711566945,2.32,"0227"
"9509","RIKO_01",16M 0S,14.98,8.74,22.2504375797459,16.0104375797459,6.24,3.32,2610,11894.6238663977,11.1072724633474,3.29251037558344,2.29251037558344,2.10316051313312,2.15,"0227"
"9510","RIKO_01",17M 0S,14.81,8.74,22.0804375797459,16.0104375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.35671577325217,2.35671577325217,2.15707311694837,1.98,"0227"
"9511","RIKO_01",18M 0S,14.64,8.74,21.9104375797459,16.0104375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.42462114298995,2.42462114298995,2.21382243840712,1.8,"0227"
"9512","RIKO_01",19M 0S,14.47,8.74,21.7404375797459,16.0104375797459,5.74,3.32,2610,12401.8667809152,10.2172666569894,3.49046424105239,2.49220640133113,2.27003049363991,1.63,"0227"
"9513","RIKO_01",20M 0S,14.31,8.74,21.5804375797459,16.0104375797459,5.57,3.32,2610,12589.7008433463,9.9146646828277,3.56827015146152,2.56827015146152,2.33296561155182,1.46,"0227"
"9514","RIKO_02",0S,17.16,8.9,24.4304375797459,16.1704375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.75457754468372,1.7533654234716,1.64157997789446,5,"0227"
"9515","RIKO_02",1M 0S,16.98,8.9,24.2504375797459,16.1704375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.79025553757929,1.79025553757929,1.67387287835136,4.82,"0227"
"9516","RIKO_02",2M 0S,16.8,8.9,24.0704375797459,16.1704375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.8310461700811,1.8310461700811,1.70947964388852,4.63,"0227"
"9517","RIKO_02",3M 0S,16.63,8.9,23.9004375797459,16.1704375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.87503429321771,1.87373895643014,1.74663419429666,4.45,"0227"
"9518","RIKO_02",4M 0S,16.45,8.9,23.7204375797459,16.1704375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.91592910511797,1.91592910511797,1.78323865069945,4.27,"0227"
"9519","RIKO_02",5M 0S,16.28,8.9,23.5504375797459,16.1704375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.96006297339305,1.96006297339305,1.82141019824558,4.09,"0227"
"9520","RIKO_02",6M 0S,16.1,8.9,23.3704375797459,16.1704375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,3.00906454772787,2.00906454772787,1.86364963824892,3.91,"0227"
"9521","RIKO_02",7M 0S,15.93,8.9,23.2004375797459,16.1704375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,3.05764790094462,2.05764790094462,1.90538159710395,3.73,"0227"
"9522","RIKO_02",8M 0S,15.76,8.9,23.0304375797459,16.1704375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,3.10863917545783,2.10863917545783,1.94902533980034,3.55,"0227"
"9523","RIKO_02",9M 0S,15.59,8.9,22.8604375797459,16.1704375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,3.16695579994621,2.16545879395819,1.99746976626665,3.37,"0227"
"9524","RIKO_02",10M 0S,15.42,8.9,22.6904375797459,16.1704375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.22354297137338,2.22200687306309,2.04548726452181,3.19,"0227"
"9525","RIKO_02",11M 0S,15.25,8.9,22.5204375797459,16.1704375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.2831647860632,2.28158749899695,2.09587022735029,3.02,"0227"
"9526","RIKO_02",12M 0S,15.08,8.9,22.3504375797459,16.1704375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,3.34607208162734,2.34445133608439,2.14879786209515,2.84,"0227"
"9527","RIKO_02",13M 0S,14.91,8.9,22.1804375797459,16.1704375797459,6,3.32,2610,12130.1838403216,10.6800696762955,3.41254412394012,2.41087745727345,2.20446794739131,2.67,"0227"
"9528","RIKO_02",14M 0S,14.74,8.9,22.0104375797459,16.1704375797459,5.84,3.32,2610,12295.2279416441,10.395267818261,3.47692889445902,2.47692889445902,2.25956420115276,2.49,"0227"
"9529","RIKO_02",15M 0S,14.57,8.9,21.8404375797459,16.1704375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.55119307647984,2.55119307647984,2.32120390053825,2.32,"0227"
"9530","RIKO_02",16M 0S,14.4,8.9,21.6704375797459,16.1704375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.6300481352074,2.6300481352074,2.38630090934203,2.15,"0227"
"9531","RIKO_02",17M 0S,14.24,8.9,21.5104375797459,16.1704375797459,5.33,3.32,2610,12870.0253873456,9.48746189577588,3.71580952038287,2.71393334777499,2.45515449596642,1.98,"0227"
"9532","RIKO_02",18M 0S,14.07,8.9,21.3404375797459,16.1704375797459,5.17,3.32,2610,13067.6573000447,9.20266003774133,3.79792354809298,2.79792354809298,2.52368883501394,1.8,"0227"
"9533","RIKO_02",19M 0S,13.91,8.9,21.1804375797459,16.1704375797459,5,3.32,2610,13287.9506320576,8.90005806357962,3.89505294872814,2.89305294872814,2.60082709205654,1.63,"0227"
"9534","RIKO_02",20M 0S,13.74,8.9,21.0104375797459,16.1704375797459,4.84,3.32,2610,13505.8004067919,8.61525620554507,3.98869106273568,2.98869106273568,2.67786304122003,1.46,"0227"
"9535","RIKO_01",0S,17.78,9.78,25.0504375797459,17.0504375797459,8,3.32,2610,10505.047358294,14.2400929017274,2.91815809295509,1.91815809295509,1.79229546827662,5,"0228"
"9536","RIKO_01",1M 0S,17.6,9.78,24.8704375797459,17.0504375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.96610304015886,1.96482263042775,1.83297207061617,4.82,"0228"
"9537","RIKO_01",2M 0S,17.42,9.78,24.6904375797459,17.0504375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,3.01248554962525,2.01117493363574,1.87324834821544,4.63,"0228"
"9538","RIKO_01",3M 0S,17.24,9.78,24.5104375797459,17.0504375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,3.05700599780706,2.05700599780706,1.91294672687194,4.45,"0228"
"9539","RIKO_01",4M 0S,17.06,9.78,24.3304375797459,17.0504375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,3.10786603621438,2.10786603621438,1.95685637394856,4.27,"0228"
"9540","RIKO_01",5M 0S,16.88,9.78,24.1504375797459,17.0504375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,3.16130489347052,2.16130489347052,2.00282917656901,4.09,"0228"
"9541","RIKO_01",6M 0S,16.71,9.78,23.9804375797459,17.0504375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,3.21896889358969,2.21752380688449,2.05101404340152,3.91,"0228"
"9542","RIKO_01",7M 0S,16.53,9.78,23.8004375797459,17.0504375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,3.27337255461344,2.27337255461344,2.09870034079964,3.73,"0228"
"9543","RIKO_01",8M 0S,16.36,9.78,23.6304375797459,17.0504375797459,6.57,3.32,2610,11592.0520716945,11.6946762955436,3.33717880420711,2.33565673419189,2.1516696296911,3.55,"0228"
"9544","RIKO_01",9M 0S,16.18,9.78,23.4504375797459,17.0504375797459,6.4,3.32,2610,11745,11.3920743213819,3.39769761619386,2.39769761619386,2.20421123497867,3.37,"0228"
"9545","RIKO_01",10M 0S,16.01,9.78,23.2804375797459,17.0504375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,3.46869208097117,2.46708436392937,2.26271463646321,3.19,"0228"
"9546","RIKO_01",11M 0S,15.83,9.78,23.1004375797459,17.0504375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.53640739564309,2.53640739564309,2.32089271689017,3.02,"0228"
"9547","RIKO_01",12M 0S,15.66,9.78,22.9304375797459,17.0504375797459,5.88,3.32,2610,12253.336072187,10.4664682827696,3.60973890197971,2.60973890197971,2.38214145544063,2.84,"0228"
"9548","RIKO_01",13M 0S,15.49,9.78,22.7604375797459,17.0504375797459,5.71,3.32,2610,12434.4034352917,10.1638663086079,3.68743690781798,2.68743690781798,2.4467105471175,2.67,"0228"
"9549","RIKO_01",14M 0S,15.32,9.78,22.5904375797459,17.0504375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.77672056847029,2.77491225020627,2.51900581713867,2.49,"0228"
"9550","RIKO_01",15M 0S,15.15,9.78,22.4204375797459,17.0504375797459,5.36,3.32,2610,12833.9579869945,9.54086224415735,3.86478819844043,2.86292252679864,2.59132021756767,2.32,"0228"
"9551","RIKO_01",16M 0S,14.98,9.78,22.2504375797459,17.0504375797459,5.19,3.32,2610,13042.454465978,9.23826026999565,3.95862519145293,2.95669840917932,2.66790926617968,2.15,"0228"
"9552","RIKO_01",17M 0S,14.81,9.78,22.0804375797459,17.0504375797459,5.03,3.32,2610,13248.2652752419,8.9534584119611,4.05074845798026,3.05074845798026,2.74424710621752,1.98,"0228"
"9553","RIKO_01",18M 0S,14.64,9.78,21.9104375797459,17.0504375797459,4.86,3.32,2610,13477.9820448018,8.65085643779939,4.15746188140755,3.15746188140755,2.83029279524844,1.8,"0228"
"9554","RIKO_01",19M 0S,14.47,9.78,21.7404375797459,17.0504375797459,4.69,3.32,2610,13720.0782010241,8.34825446363769,4.27191145919844,3.27191145919844,2.92190906335809,1.63,"0228"
"9555","RIKO_01",20M 0S,14.31,9.78,21.5804375797459,17.0504375797459,4.52,3.32,2610,13975.7071155821,8.04565248947598,4.39718246540723,3.3949700760267,3.01965496415649,1.46,"0228"
"9556","RIKO_02",0S,17.16,9.95,24.4304375797459,17.2204375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,3.15190911839677,2.15190911839677,1.99635561218283,5,"0228"
"9557","RIKO_02",1M 0S,16.98,9.95,24.2504375797459,17.2204375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,3.20700778714661,2.20700778714661,2.04368882565562,4.82,"0228"
"9558","RIKO_02",2M 0S,16.8,9.95,24.0704375797459,17.2204375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,3.26500215235631,2.26500215235631,2.09332107181181,4.63,"0228"
"9559","RIKO_02",3M 0S,16.63,9.95,23.9004375797459,17.2204375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,3.3226444227007,2.3226444227007,2.14246146132028,4.45,"0228"
"9560","RIKO_02",4M 0S,16.45,9.95,23.7204375797459,17.2204375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.38696380671395,2.38696380671395,2.19707124719767,4.27,"0228"
"9561","RIKO_02",5M 0S,16.28,9.95,23.5504375797459,17.2204375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.45106867988005,2.45106867988005,2.25126644039012,4.09,"0228"
"9562","RIKO_02",6M 0S,16.1,9.95,23.3704375797459,17.2204375797459,6.15,3.32,2610,11981.3415918863,10.9470714182029,3.52280727538873,2.52280727538873,2.31164194565404,3.91,"0228"
"9563","RIKO_02",7M 0S,15.93,9.95,23.2004375797459,17.2204375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.59452587686299,2.59452587686299,2.37171401846693,3.73,"0228"
"9564","RIKO_02",8M 0S,15.76,9.95,23.0304375797459,17.2204375797459,5.81,3.32,2610,12326.9303439242,10.3418674698795,3.67044143608274,2.67044143608274,2.43499154714914,3.55,"0228"
"9565","RIKO_02",9M 0S,15.59,9.95,22.8604375797459,17.2204375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.75093346518452,2.75093346518452,2.50173813001918,3.37,"0228"
"9566","RIKO_02",10M 0S,15.42,9.95,22.6904375797459,17.2204375797459,5.47,3.32,2610,12704.2591715099,9.73666352155611,3.83642865514455,2.83642865514455,2.57224708240086,3.19,"0228"
"9567","RIKO_02",11M 0S,15.25,9.95,22.5204375797459,17.2204375797459,5.3,3.32,2610,12906.3985886188,9.4340615473944,3.92740844219636,2.92740844219636,2.64684574579101,3.02,"0228"
"9568","RIKO_02",12M 0S,15.08,9.95,22.3504375797459,17.2204375797459,5.13,3.32,2610,13118.5044076959,9.13145957323269,4.0244180786824,3.0244180786824,2.72590056925336,2.84,"0228"
"9569","RIKO_02",13M 0S,14.91,9.95,22.1804375797459,17.2204375797459,4.96,3.32,2610,13341.4234864636,8.82885759907098,4.1280775692824,3.1280775692824,2.80982312946041,2.67,"0228"
"9570","RIKO_02",14M 0S,14.74,9.95,22.0104375797459,17.2204375797459,4.79,3.32,2610,13576.1069745546,8.52625562490928,4.2390949360419,3.2390949360419,2.8990772980969,2.49,"0228"
"9571","RIKO_02",15M 0S,14.57,9.95,21.8404375797459,17.2204375797459,4.62,3.32,2610,13823.6274300444,8.22365365074757,4.35828241204344,3.35828241204344,2.9941878201166,2.32,"0228"
"9572","RIKO_02",16M 0S,14.4,9.95,21.6704375797459,17.2204375797459,4.45,3.32,2610,14085.1994996102,7.92105167658586,4.48657634688555,3.48657634688555,3.09575063784539,2.15,"0228"
"9573","RIKO_02",17M 0S,14.24,9.95,21.5104375797459,17.2204375797459,4.29,3.32,2610,14345.4561408173,7.63624981855132,4.61661182835447,3.61661182835447,3.19784072928486,1.98,"0228"
"9574","RIKO_02",18M 0S,14.07,9.95,21.3404375797459,17.2204375797459,4.12,3.32,2610,14638.4266224408,7.33364784438961,4.76584095719434,3.76584095719434,3.31395709702744,1.8,"0228"
"9575","RIKO_02",19M 0S,13.91,9.95,21.1804375797459,17.2204375797459,3.95,3.32,2610,14950.1124842303,7.0310458702279,4.93044677054195,3.92791512497233,3.43882376770171,1.63,"0228"
"9576","RIKO_02",20M 0S,13.74,9.95,21.0104375797459,17.2204375797459,3.79,3.32,2610,15262.420090486,6.74624401219335,5.09373739937749,4.09373739937749,3.5652570942214,1.46,"0228"
"9577","RIKO_01",0S,17.78,9.72,25.0504375797459,16.9904375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.89643483171721,1.89643483171721,1.77286358131747,5,"0229"
"9578","RIKO_01",1M 0S,17.6,9.72,24.8704375797459,16.9904375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.93975440909146,1.93975440909146,1.81066543259733,4.82,"0229"
"9579","RIKO_01",2M 0S,17.42,9.72,24.6904375797459,16.9904375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.98509931735593,1.98509931735593,1.85011446441889,4.63,"0229"
"9580","RIKO_01",3M 0S,17.24,9.72,24.5104375797459,16.9904375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,3.03261499250541,2.03261499250541,1.89132073619259,4.45,"0229"
"9581","RIKO_01",4M 0S,17.06,9.72,24.3304375797459,16.9904375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,3.08246113673579,2.08246113673579,1.93440433578247,4.27,"0229"
"9582","RIKO_01",5M 0S,16.88,9.72,24.1504375797459,16.9904375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,3.13044138683971,2.13183608697918,1.9769363449584,4.09,"0229"
"9583","RIKO_01",6M 0S,16.71,9.72,23.9804375797459,16.9904375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,3.18673315359666,2.18673315359667,2.02405740492926,3.91,"0229"
"9584","RIKO_01",7M 0S,16.53,9.72,23.8004375797459,16.9904375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,3.24453226778865,2.24453226778865,2.07347961186487,3.73,"0229"
"9585","RIKO_01",8M 0S,16.36,9.72,23.6304375797459,16.9904375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,3.30199770235553,2.30199770235553,2.12242457331839,3.55,"0229"
"9586","RIKO_01",9M 0S,16.18,9.72,23.4504375797459,16.9904375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,3.36614005319515,2.36614005319515,2.17683181147258,3.37,"0229"
"9587","RIKO_01",10M 0S,16.01,9.72,23.2804375797459,16.9904375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.43008978436259,2.43008978436259,2.23084122903761,3.19,"0229"
"9588","RIKO_01",11M 0S,15.83,9.72,23.1004375797459,16.9904375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.49595829144456,2.49759227837266,2.28759889082137,3.02,"0229"
"9589","RIKO_01",12M 0S,15.66,9.72,22.9304375797459,16.9904375797459,5.95,3.32,2610,12181.0443729923,10.5910690956597,3.56727138548583,2.56895205775474,2.34732003774403,2.84,"0229"
"9590","RIKO_01",13M 0S,15.49,9.72,22.7604375797459,16.9904375797459,5.77,3.32,2610,12369.5842095924,10.2706670053709,3.64909267654085,2.64909267654085,2.41404956194271,2.67,"0229"
"9591","RIKO_01",14M 0S,15.32,9.72,22.5904375797459,16.9904375797459,5.6,3.32,2610,12555.9331450457,9.96806503120917,3.72951156136441,2.72951156136441,2.48065166186548,2.49,"0229"
"9592","RIKO_01",15M 0S,15.15,9.72,22.4204375797459,16.9904375797459,5.43,3.32,2610,12750.9661642382,9.66546305704747,3.81496588280676,2.81496588280676,2.55103304953454,2.32,"0229"
"9593","RIKO_01",16M 0S,14.98,9.72,22.2504375797459,16.9904375797459,5.26,3.32,2610,12955.3794044523,9.36286108288576,3.9059438676123,2.9059438676123,2.62552479759201,2.15,"0229"
"9594","RIKO_01",17M 0S,14.81,9.72,22.0804375797459,16.9904375797459,5.09,3.32,2610,13169.9497204244,9.06025910872405,4.00299896731644,3.00299896731644,2.70449781194239,1.98,"0229"
"9595","RIKO_01",18M 0S,14.64,9.72,21.9104375797459,16.9904375797459,4.92,3.32,2610,13395.5471305516,8.75765713456235,4.10676112675624,3.10676112675624,2.7883690082474,1.8,"0229"
"9596","RIKO_01",19M 0S,14.47,9.72,21.7404375797459,16.9904375797459,4.76,3.32,2610,13618.821627476,8.4728552765278,4.20908923185729,3.21119007219342,2.87220145910332,1.63,"0229"
"9597","RIKO_01",20M 0S,14.31,9.72,21.5804375797459,16.9904375797459,4.59,3.32,2610,13868.7291075579,8.17025330236609,4.33012303783022,3.33012303783022,2.96697897538965,1.46,"0229"
"9598","RIKO_02",0S,17.16,9.88,24.4304375797459,17.1504375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,3.12589611329308,2.12452059747465,1.9721234458865,5,"0229"
"9599","RIKO_02",1M 0S,16.98,9.88,24.2504375797459,17.1504375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,3.17538940051277,2.17538940051277,2.01588094993381,4.82,"0229"
"9600","RIKO_02",2M 0S,16.8,9.88,24.0704375797459,17.1504375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,3.23197467393652,2.23197467393652,2.06437982155958,4.63,"0229"
"9601","RIKO_02",3M 0S,16.63,9.88,23.9004375797459,17.1504375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,3.29306598570337,2.29158230617814,2.11526983070245,4.45,"0229"
"9602","RIKO_02",4M 0S,16.45,9.88,23.7204375797459,17.1504375797459,6.57,3.32,2610,11592.0520716945,11.6946762955436,3.35087743434409,2.35087743434409,2.16569134691551,4.27,"0229"
"9603","RIKO_02",5M 0S,16.28,9.88,23.5504375797459,17.1504375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,3.41866427913,2.41709933390308,2.22176671933433,4.09,"0229"
"9604","RIKO_02",6M 0S,16.1,9.88,23.3704375797459,17.1504375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,3.48316153434738,2.48316153434738,2.27745999716088,3.91,"0229"
"9605","RIKO_02",7M 0S,15.93,9.88,23.2004375797459,17.1504375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.55293632126292,2.55293632126292,2.33601720483915,3.73,"0229"
"9606","RIKO_02",8M 0S,15.76,9.88,23.0304375797459,17.1504375797459,5.88,3.32,2610,12253.336072187,10.4664682827696,3.6267457047008,2.6267457047008,2.39766508110129,3.55,"0229"
"9607","RIKO_02",9M 0S,15.59,9.88,22.8604375797459,17.1504375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.71144995502468,2.70969556905977,2.46658777459074,3.37,"0229"
"9608","RIKO_02",10M 0S,15.42,9.88,22.6904375797459,17.1504375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.79480375111043,2.79299543284642,2.53542134244384,3.19,"0229"
"9609","RIKO_02",11M 0S,15.25,9.88,22.5204375797459,17.1504375797459,5.36,3.32,2610,12833.9579869945,9.54086224415735,3.88344491485834,2.88157924321655,2.6082069918323,3.02,"0229"
"9610","RIKO_02",12M 0S,15.08,9.88,22.3504375797459,17.1504375797459,5.19,3.32,2610,13042.454465978,9.23826026999565,3.97789301418896,2.97596623191536,2.68529514586798,2.84,"0229"
"9611","RIKO_02",13M 0S,14.91,9.88,22.1804375797459,17.1504375797459,5.02,3.32,2610,13261.4541936651,8.93565829583394,4.07873799674117,3.07674596486866,2.76707891782874,2.67,"0229"
"9612","RIKO_02",14M 0S,14.74,9.88,22.0104375797459,17.1504375797459,4.86,3.32,2610,13477.9820448018,8.65085643779939,4.17803801309479,3.17803801309479,2.84873687452978,2.49,"0229"
"9613","RIKO_02",15M 0S,14.57,9.88,21.8404375797459,17.1504375797459,4.69,3.32,2610,13720.0782010241,8.34825446363769,4.29323342081891,3.29323342081891,2.94095017546773,2.32,"0229"
"9614","RIKO_02",16M 0S,14.4,9.88,21.6704375797459,17.1504375797459,4.52,3.32,2610,13975.7071155821,8.04565248947598,4.41709396983201,3.41709396983201,3.03933305387735,2.15,"0229"
"9615","RIKO_02",17M 0S,14.24,9.88,21.5104375797459,17.1504375797459,4.35,3.32,2610,14246.1784349348,7.74305051531427,4.55293442382545,3.55063557325073,3.14452610756351,1.98,"0229"
"9616","RIKO_02",18M 0S,14.07,9.88,21.3404375797459,17.1504375797459,4.19,3.32,2610,14515.6335768862,7.45824865727972,4.68622070253954,3.68622070253954,3.25040699548248,1.8,"0229"
"9617","RIKO_02",19M 0S,13.91,9.88,21.1804375797459,17.1504375797459,4.02,3.32,2610,14819.3781971193,7.15564668311801,4.84459321981112,3.84210565762206,3.37100804796529,1.63,"0229"
"9618","RIKO_02",20M 0S,13.74,9.88,21.0104375797459,17.1504375797459,3.86,3.32,2610,15123.397101722,6.87084482508347,5.00136392322298,4.00136392322298,3.49298597750728,1.46,"0229"
"9619","RIKO_01",0S,17.78,8.78,25.0504375797459,16.0504375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.59391830484897,1.59391830484897,1.50026915577962,5,"0230"
"9620","RIKO_01",1M 0S,17.6,8.78,24.8704375797459,16.0504375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.62644724984588,1.62644724984588,1.52905346350551,4.82,"0230"
"9621","RIKO_01",2M 0S,17.42,8.78,24.6904375797459,16.0504375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.66033156755101,1.66033156755101,1.55896389410294,4.63,"0230"
"9622","RIKO_01",3M 0S,17.24,8.78,24.5104375797459,16.0504375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.69565777111592,1.69565777111592,1.59006785172066,4.45,"0230"
"9623","RIKO_01",4M 0S,17.06,8.78,24.3304375797459,16.0504375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.73251989657496,1.73251989657496,1.62243822932412,4.27,"0230"
"9624","RIKO_01",5M 0S,16.88,8.78,24.1504375797459,16.0504375797459,8.1,3.32,2610,10440,14.418094062999,2.77102033872107,1.77102033872107,1.65615397900861,4.09,"0230"
"9625","RIKO_01",6M 0S,16.71,8.78,23.9804375797459,16.0504375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.80898672681472,1.80898672681472,1.68930906655841,3.91,"0230"
