"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"9626","RIKO_01",7M 0S,16.53,8.78,23.8004375797459,16.0504375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.85100190240525,1.85100190240525,1.72589270046144,3.73,"0230"
"9627","RIKO_01",8M 0S,16.36,8.78,23.6304375797459,16.0504375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.89251513768347,1.89251513768347,1.76192920002398,3.55,"0230"
"9628","RIKO_01",9M 0S,16.18,8.78,23.4504375797459,16.0504375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.93854928968117,1.93854928968117,1.80176284210418,3.37,"0230"
"9629","RIKO_01",10M 0S,16.01,8.78,23.2804375797459,16.0504375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.98413066993647,1.98413066993647,1.84107338852154,3.19,"0230"
"9630","RIKO_01",11M 0S,15.83,8.78,23.1004375797459,16.0504375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,3.03478932533911,2.03478932533911,1.88461019549729,3.02,"0230"
"9631","RIKO_01",12M 0S,15.66,8.78,22.9304375797459,16.0504375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,3.08506754994778,2.08506754994777,1.92766214365124,2.84,"0230"
"9632","RIKO_01",13M 0S,15.49,8.78,22.7604375797459,16.0504375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,3.13789340441739,2.13789340441739,1.97272702866725,2.67,"0230"
"9633","RIKO_01",14M 0S,15.32,8.78,22.5904375797459,16.0504375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.1934655571316,2.1934655571316,2.01994940525739,2.49,"0230"
"9634","RIKO_01",15M 0S,15.15,8.78,22.4204375797459,16.0504375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.25200388440199,2.25200388440199,2.06948800876334,2.32,"0230"
"9635","RIKO_01",16M 0S,14.98,8.78,22.2504375797459,16.0504375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.31375237800656,2.31375237800656,2.12151753775056,2.15,"0230"
"9636","RIKO_01",17M 0S,14.81,8.78,22.0804375797459,16.0504375797459,6.03,3.32,2610,12099.9716294228,10.733470024677,3.37898254455069,2.3789825445507,2.17623071243731,1.98,"0230"
"9637","RIKO_01",18M 0S,14.64,8.78,21.9104375797459,16.0504375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.44799739652571,2.44799739652572,2.2338406600725,1.8,"0230"
"9638","RIKO_01",19M 0S,14.47,8.78,21.7404375797459,16.0504375797459,5.69,3.32,2610,12456.2373475157,10.1282660763536,3.52113615881207,2.52113615881207,2.29458368949529,1.63,"0230"
"9639","RIKO_01",20M 0S,14.31,8.78,21.5804375797459,16.0504375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.59408042380483,2.59408042380483,2.3548505640869,1.46,"0230"
"9640","RIKO_02",0S,17.16,8.95,24.4304375797459,16.2204375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.76799814173455,1.76799814173455,1.65476578663094,5,"0230"
"9641","RIKO_02",1M 0S,16.98,8.95,24.2504375797459,16.2204375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.8076294823961,1.8076294823961,1.68943349846789,4.82,"0230"
"9642","RIKO_02",2M 0S,16.8,8.95,24.0704375797459,16.2204375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.84545352972528,1.84672579435632,1.72353593456997,4.63,"0230"
"9643","RIKO_02",3M 0S,16.63,8.95,23.9004375797459,16.2204375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.89000843016155,1.89000843016155,1.76117779566511,4.45,"0230"
"9644","RIKO_02",4M 0S,16.45,8.95,23.7204375797459,16.2204375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.93146001912659,1.93279157704936,1.79826994915804,4.27,"0230"
"9645","RIKO_02",5M 0S,16.28,8.95,23.5504375797459,16.2204375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.98025439885958,1.98025439885958,1.8392857926092,4.09,"0230"
"9646","RIKO_02",6M 0S,16.1,8.95,23.3704375797459,16.2204375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,3.02587496419563,2.02727161224032,1.87977878959846,3.91,"0230"
"9647","RIKO_02",7M 0S,15.93,8.95,23.2004375797459,16.2204375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,3.07514517076405,2.07657578592857,1.92209487906304,3.73,"0230"
"9648","RIKO_02",8M 0S,15.76,8.95,23.0304375797459,16.2204375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,3.13146325163593,2.13146325163593,1.96902742684137,3.55,"0230"
"9649","RIKO_02",9M 0S,15.59,8.95,22.8604375797459,16.2204375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,3.18603384693384,2.18603384693384,2.01550677052829,3.37,"0230"
"9650","RIKO_02",10M 0S,15.42,8.95,22.6904375797459,16.2204375797459,6.47,3.32,2610,11681.2916649384,11.516675134272,3.24347213966626,2.24347213966626,2.06423347479723,3.19,"0230"
"9651","RIKO_02",11M 0S,15.25,8.95,22.5204375797459,16.2204375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.30401027676836,2.30401027676836,2.11537457379149,3.02,"0230"
"9652","RIKO_02",12M 0S,15.08,8.95,22.3504375797459,16.2204375797459,6.13,3.32,2610,12000.8710939949,10.9114711859486,3.36790615720077,2.36790615720077,2.16911407516189,2.84,"0230"
"9653","RIKO_02",13M 0S,14.91,8.95,22.1804375797459,16.2204375797459,5.96,3.32,2610,12170.8210859432,10.6088692117869,3.4354471046377,2.4354471046377,2.22565517226199,2.67,"0230"
"9654","RIKO_02",14M 0S,14.74,8.95,22.0104375797459,16.2204375797459,5.79,3.32,2610,12348.2020255683,10.3062672376252,3.50695418715729,2.50695418715729,2.28522281158759,2.49,"0230"
"9655","RIKO_02",15M 0S,14.57,8.95,21.8404375797459,16.2204375797459,5.62,3.32,2610,12533.5717147518,10.0036652634635,3.58278732093251,2.58278732093251,2.34806668384548,2.32,"0230"
"9656","RIKO_02",16M 0S,14.4,8.95,21.6704375797459,16.2204375797459,5.46,3.32,2610,12715.8877864584,9.71886340542895,3.65664189443969,2.65847339627119,2.41045517869369,2.15,"0230"
"9657","RIKO_02",17M 0S,14.24,8.95,21.5104375797459,16.2204375797459,5.29,3.32,2610,12918.5916934531,9.41626143126724,3.74390637876006,2.74390637876005,2.48048111847199,1.98,"0230"
"9658","RIKO_02",18M 0S,14.07,8.95,21.3404375797459,16.2204375797459,5.12,3.32,2610,13131.3091978675,9.11365945710553,3.83501264524232,2.83501264524232,2.5546974282562,1.8,"0230"
"9659","RIKO_02",19M 0S,13.91,8.95,21.1804375797459,16.2204375797459,4.96,3.32,2610,13341.4234864636,8.82885759907098,3.92646466605659,2.92646466605659,2.62872256972861,1.63,"0230"
"9660","RIKO_02",20M 0S,13.74,8.95,21.0104375797459,16.2204375797459,4.79,3.32,2610,13576.1069745546,8.52625562490928,4.03032666881852,3.03032666881852,2.71222407025977,1.46,"0230"
"9661","RIKO_01",0S,17.78,8.8,25.0504375797459,16.0704375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.59969540575063,1.59969540575063,1.50550982463667,5,"0231"
"9662","RIKO_01",1M 0S,17.6,8.8,24.8704375797459,16.0704375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.63241644814099,1.63241644814099,1.53445638828643,4.82,"0231"
"9663","RIKO_01",2M 0S,17.42,8.8,24.6904375797459,16.0704375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.66650403058477,1.66650403058477,1.56453788948919,4.63,"0231"
"9664","RIKO_01",3M 0S,17.24,8.8,24.5104375797459,16.0704375797459,8.44,3.32,2610,10227.5540848847,15.0232980113224,2.70204558573942,1.70204558573942,1.5958224109263,4.45,"0231"
"9665","RIKO_01",4M 0S,17.06,8.8,24.3304375797459,16.0704375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.73582403187916,1.73703322172197,1.62653981751035,4.27,"0231"
"9666","RIKO_01",5M 0S,16.88,8.8,24.1504375797459,16.0704375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.77444558017808,1.77568167412122,1.66037987012664,4.09,"0231"
"9667","RIKO_01",6M 0S,16.71,8.8,23.9804375797459,16.0704375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.81608909527695,1.81608909527695,1.69565792026928,3.91,"0231"
"9668","RIKO_01",7M 0S,16.53,8.8,23.8004375797459,16.0704375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.85468536739544,1.85597735705952,1.73038075769475,3.73,"0231"
"9669","RIKO_01",8M 0S,16.36,8.8,23.6304375797459,16.0704375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.90016729413237,1.90016729413237,1.76873047858439,3.55,"0231"
"9670","RIKO_01",9M 0S,16.18,8.8,23.4504375797459,16.0704375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.94252567572946,1.94387885570239,1.80654385479162,3.37,"0231"
"9671","RIKO_01",10M 0S,16.01,8.8,23.2804375797459,16.0704375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.99240842491549,1.99240842491549,1.84838463057575,3.19,"0231"
"9672","RIKO_01",11M 0S,15.83,8.8,23.1004375797459,16.0704375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,3.03910010563078,2.04052056017623,1.88972031838499,3.02,"0231"
"9673","RIKO_01",12M 0S,15.66,8.8,22.9304375797459,16.0704375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,3.08955818684726,2.09101379092295,1.93294708844024,2.84,"0231"
"9674","RIKO_01",13M 0S,15.49,8.8,22.7604375797459,16.0704375797459,6.69,3.32,2610,11487.6170414703,11.9082776890695,3.14727425166528,2.14727425166528,1.98092562612528,2.67,"0231"
"9675","RIKO_01",14M 0S,15.32,8.8,22.5904375797459,16.0704375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,3.20326146374857,2.20326146374857,2.0284781745717,2.49,"0231"
"9676","RIKO_01",15M 0S,15.15,8.8,22.4204375797459,16.0704375797459,6.35,3.32,2610,11791.1494901563,11.3030737407461,3.26224641632137,2.26224641632137,2.07836989375538,2.32,"0231"
"9677","RIKO_01",16M 0S,14.98,8.8,22.2504375797459,16.0704375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.32447649573474,2.32447649573474,2.13077773614036,2.15,"0231"
"9678","RIKO_01",17M 0S,14.81,8.8,22.0804375797459,16.0704375797459,6.01,3.32,2610,12120.0879718723,10.6978697924227,3.39022707880877,2.39022707880877,2.18589696390554,1.98,"0231"
"9679","RIKO_01",18M 0S,14.64,8.8,21.9104375797459,16.0704375797459,5.85,3.32,2610,12284.7147050558,10.4130679343882,3.45389140916935,2.45560081087875,2.24044386754015,1.8,"0231"
"9680","RIKO_01",19M 0S,14.47,8.8,21.7404375797459,16.0704375797459,5.68,3.32,2610,12467.1975232811,10.1104659602264,3.52733534219026,2.52909590557054,2.30146405694923,1.63,"0231"
"9681","RIKO_01",20M 0S,14.31,8.8,21.5804375797459,16.0704375797459,5.51,3.32,2610,12658.0617124341,9.80786398606474,3.60712608777508,2.60712608777508,2.3659011712572,1.46,"0231"
"9682","RIKO_02",0S,17.16,8.96,24.4304375797459,16.2304375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.77475759995613,1.77353659873513,1.65968995592708,5,"0231"
"9683","RIKO_02",1M 0S,16.98,8.96,24.2504375797459,16.2304375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.81113026728687,1.81113026728687,1.69256738104651,4.82,"0231"
"9684","RIKO_02",2M 0S,16.8,8.96,24.0704375797459,16.2304375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.85271233975009,1.85271233975009,1.72882893725814,4.63,"0231"
"9685","RIKO_02",3M 0S,16.63,8.96,23.9004375797459,16.2304375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.8937763681409,1.8937763681409,1.76453208000004,4.45,"0231"
"9686","RIKO_02",4M 0S,16.45,8.96,23.7204375797459,16.2304375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.93928768272906,1.93928768272906,1.80397866431925,4.27,"0231"
"9687","RIKO_02",5M 0S,16.28,8.96,23.5504375797459,16.2304375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.98432578465037,1.98432578465037,1.8428881270029,4.09,"0231"
"9688","RIKO_02",6M 0S,16.1,8.96,23.3704375797459,16.2304375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,3.03435080443147,2.03435080443147,1.88595859332344,3.91,"0231"
"9689","RIKO_02",7M 0S,15.93,8.96,23.2004375797459,16.2304375797459,6.97,3.32,2610,11254.510716942,12.40668094063,3.08396911673468,2.08396911673468,1.92852653359547,3.73,"0231"
"9690","RIKO_02",8M 0S,15.76,8.96,23.0304375797459,16.2304375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,3.13606834465304,2.13606834465304,1.97306044840036,3.55,"0231"
"9691","RIKO_02",9M 0S,15.59,8.96,22.8604375797459,16.2304375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,3.19083932784927,2.19083932784927,2.01969975316067,3.37,"0231"
"9692","RIKO_02",10M 0S,15.42,8.96,22.6904375797459,16.2304375797459,6.45,3.32,2610,11699.3881772053,11.4810749020177,3.25352941761871,2.25197903002181,2.07154753291913,3.19,"0231"
"9693","RIKO_02",11M 0S,15.25,8.96,22.5204375797459,16.2304375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.31453260249056,2.31294024580266,2.12301986255722,3.02,"0231"
"9694","RIKO_02",12M 0S,15.08,8.96,22.3504375797459,16.2304375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.37893039994119,2.37729373873006,2.17711526356816,2.84,"0231"
"9695","RIKO_02",13M 0S,14.91,8.96,22.1804375797459,16.2304375797459,5.95,3.32,2610,12181.0443729923,10.5910690956597,3.44122096531776,2.44122096531776,2.23060873057301,2.67,"0231"
"9696","RIKO_02",14M 0S,14.74,8.96,22.0104375797459,16.2304375797459,5.78,3.32,2610,12358.8792450518,10.288467121498,3.51302158194476,2.51302158194476,2.29040308512875,2.49,"0231"
"9697","RIKO_02",15M 0S,14.57,8.96,21.8404375797459,16.2304375797459,5.61,3.32,2610,12544.7374824136,9.98586514733634,3.5891737510946,2.5891737510946,2.35349147060325,2.32,"0231"
"9698","RIKO_02",16M 0S,14.4,8.96,21.6704375797459,16.2304375797459,5.44,3.32,2610,12739.2411354006,9.68326317317463,3.6700854308163,2.6700854308163,2.42015379592774,2.15,"0231"
"9699","RIKO_02",17M 0S,14.24,8.96,21.5104375797459,16.2304375797459,5.28,3.32,2610,12930.8194214091,9.39846131514008,3.75099711053801,2.75099711053801,2.48643901610796,1.98,"0231"
"9700","RIKO_02",18M 0S,14.07,8.96,21.3404375797459,16.2304375797459,5.11,3.32,2610,13144.1515571206,9.09585934097837,3.8425175623563,2.8425175623563,2.56096475279816,1.8,"0231"
"9701","RIKO_02",19M 0S,13.91,8.96,21.1804375797459,16.2304375797459,4.94,3.32,2610,13368.4031368428,8.79325736681667,3.94236128413779,2.94033699263982,2.64009603271132,1.63,"0231"
"9702","RIKO_02",20M 0S,13.74,8.96,21.0104375797459,16.2304375797459,4.78,3.32,2610,13590.3005037573,8.50845550878212,4.03875831456918,3.03875831456918,2.71917346592972,1.46,"0231"
"9703","RIKO_01",0S,17.78,8.82,25.0504375797459,16.0904375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.60549829728133,1.60549829728133,1.51077250896184,5,"0232"
"9704","RIKO_01",1M 0S,17.6,8.82,24.8704375797459,16.0904375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.63841284096135,1.63841284096135,1.5398824474877,4.82,"0232"
"9705","RIKO_01",2M 0S,17.42,8.82,24.6904375797459,16.0904375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.67270520274892,1.67270520274892,1.57013622070019,4.63,"0232"
"9706","RIKO_01",3M 0S,17.24,8.82,24.5104375797459,16.0904375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.70846374627562,1.70846374627562,1.60160259779229,4.45,"0232"
"9707","RIKO_01",4M 0S,17.06,8.82,24.3304375797459,16.0904375797459,8.24,3.32,2610,10350.9307306296,14.6672956887792,2.74578455626707,1.74578455626707,1.63435597338041,4.27,"0232"
"9708","RIKO_01",5M 0S,16.88,8.82,24.1504375797459,16.0904375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.78132152957134,1.78256068694432,1.66654401130773,4.09,"0232"
"9709","RIKO_01",6M 0S,16.71,8.82,23.9804375797459,16.0904375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.82322747067689,1.82322747067689,1.70203682134592,3.91,"0232"
"9710","RIKO_01",7M 0S,16.53,8.82,23.8004375797459,16.0904375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.8657930925604,1.8657930925604,1.73907432791286,3.73,"0232"
"9711","RIKO_01",8M 0S,16.36,8.82,23.6304375797459,16.0904375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.90786004557569,1.90786004557569,1.77556533626807,3.55,"0232"
"9712","RIKO_01",9M 0S,16.18,8.82,23.4504375797459,16.0904375797459,7.36,3.32,2610,10952.2689727825,13.1008854695892,2.95451966625553,1.95451966625553,1.81590995479657,3.37,"0232"
"9713","RIKO_01",10M 0S,16.01,8.82,23.2804375797459,16.0904375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,3.00073223138257,2.00073223138257,1.85573359933928,3.19,"0232"
"9714","RIKO_01",11M 0S,15.83,8.82,23.1004375797459,16.0904375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,3.04775851049013,2.04918301191463,1.89734310603914,3.02,"0232"
"9715","RIKO_01",12M 0S,15.66,8.82,22.9304375797459,16.0904375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,3.10310888064922,2.10310888064922,1.94348350862831,2.84,"0232"
"9716","RIKO_01",13M 0S,15.49,8.82,22.7604375797459,16.0904375797459,6.67,3.32,2610,11504.8269642903,11.8726774568152,3.15671135586817,2.15671135586817,1.98916957109935,2.67,"0232"
"9717","RIKO_01",14M 0S,15.32,8.82,22.5904375797459,16.0904375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.2131176528678,2.2131176528678,2.03705525324881,2.49,"0232"
"9718","RIKO_01",15M 0S,15.15,8.82,22.4204375797459,16.0904375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.27255367198115,2.27255367198115,2.08730332924285,2.32,"0232"
"9719","RIKO_01",16M 0S,14.98,8.82,22.2504375797459,16.0904375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.33527025059102,2.33527025059102,2.14009304004676,2.15,"0232"
"9720","RIKO_01",17M 0S,14.81,8.82,22.0804375797459,16.0904375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.40154670177641,2.40154670177641,2.19562222975265,1.98,"0232"
"9721","RIKO_01",18M 0S,14.64,8.82,21.9104375797459,16.0904375797459,5.82,3.32,2610,12316.3356446364,10.3596675860067,3.47169497313414,2.47169497313414,2.25410982335574,1.8,"0232"
"9722","RIKO_01",19M 0S,14.47,8.82,21.7404375797459,16.0904375797459,5.66,3.32,2610,12489.2049499832,10.0748657279721,3.5397994246715,2.5415662091238,2.31207663592703,1.63,"0232"
"9723","RIKO_01",20M 0S,14.31,8.82,21.5804375797459,16.0904375797459,5.49,3.32,2610,12681.0973306018,9.77226375381042,3.62026680212034,2.62026680212034,2.37702481863349,1.46,"0232"
"9724","RIKO_02",0S,17.16,8.98,24.4304375797459,16.2504375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.7815501522204,1.78032616201232,1.66578192266204,5,"0232"
"9725","RIKO_02",1M 0S,16.98,8.98,24.2504375797459,16.2504375797459,8,3.32,2610,10505.047358294,14.2400929017274,2.81815809295509,1.81815809295509,1.69885710806745,4.82,"0232"
"9726","RIKO_02",2M 0S,16.8,8.98,24.0704375797459,16.2504375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.86000827923794,1.86000827923794,1.73534026146562,4.63,"0232"
"9727","RIKO_02",3M 0S,16.63,8.98,23.9004375797459,16.2504375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.90513936435088,1.90383046382732,1.77342476392022,4.45,"0232"
"9728","RIKO_02",4M 0S,16.45,8.98,23.7204375797459,16.2504375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.94715726153155,1.94715726153155,1.81096086190478,4.27,"0232"
"9729","RIKO_02",5M 0S,16.28,8.98,23.5504375797459,16.2504375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.99660696071889,1.9952352186064,1.85247659085836,4.09,"0232"
"9730","RIKO_02",6M 0S,16.1,8.98,23.3704375797459,16.2504375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,3.04287426174729,2.04287426174729,1.89347235523996,3.91,"0232"
"9731","RIKO_02",7M 0S,15.93,8.98,23.2004375797459,16.2504375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,3.09284384800585,2.09284384800585,1.93632367632707,3.73,"0232"
"9732","RIKO_02",8M 0S,15.76,8.98,23.0304375797459,16.2504375797459,6.78,3.32,2610,11411.11707592,12.068478734214,3.14531928372282,2.14531928372282,1.98115945094088,3.55,"0232"
"9733","RIKO_02",9M 0S,15.59,8.98,22.8604375797459,16.2504375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,3.20534314297586,2.20382799146071,2.0309526587327,3.37,"0232"
"9734","RIKO_02",10M 0S,15.42,8.98,22.6904375797459,16.2504375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.26364926028627,2.26209405033292,2.08033368278111,3.19,"0232"
"9735","RIKO_02",11M 0S,15.25,8.98,22.5204375797459,16.2504375797459,6.26,3.32,2610,11875.607668999,11.1428726956017,3.32512216352088,2.32352471943142,2.13217586997234,3.02,"0232"
"9736","RIKO_02",12M 0S,15.08,8.98,22.3504375797459,16.2504375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.39002705150093,2.38838501537614,2.18666792025505,2.84,"0232"
"9737","RIKO_02",13M 0S,14.91,8.98,22.1804375797459,16.2504375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.45865958507444,2.45697039588525,2.24401832994343,2.67,"0232"
"9738","RIKO_02",14M 0S,14.74,8.98,22.0104375797459,16.2504375797459,5.76,3.32,2610,12380.3170395592,10.2528668892437,3.52521957354873,2.52521957354873,2.30081279806625,2.49,"0232"
"9739","RIKO_02",15M 0S,14.57,8.98,21.8404375797459,16.2504375797459,5.59,3.32,2610,12567.1588362867,9.95026491508202,3.60201515986417,2.60201515986417,2.36439395343286,2.32,"0232"
"9740","RIKO_02",16M 0S,14.4,8.98,21.6704375797459,16.2504375797459,5.42,3.32,2610,12762.7236274685,9.64766294092031,3.68362818148352,2.68362818148352,2.43158900665484,2.15,"0232"
"9741","RIKO_02",17M 0S,14.24,8.98,21.5104375797459,16.2504375797459,5.25,3.32,2610,12967.7119911615,9.3450609667586,3.77243137974108,2.77052661783632,2.50271508663909,1.98,"0232"
"9742","RIKO_02",18M 0S,14.07,8.98,21.3404375797459,16.2504375797459,5.09,3.32,2610,13169.9497204244,9.06025910872405,3.85761586319071,2.85761586319071,2.57356593641371,1.8,"0232"
"9743","RIKO_02",19M 0S,13.91,8.98,21.1804375797459,16.2504375797459,4.92,3.32,2610,13395.5471305516,8.75765713456235,3.9583871430164,2.9563546226912,2.65337670679174,1.63,"0232"
"9744","RIKO_02",20M 0S,13.74,8.98,21.0104375797459,16.2504375797459,4.76,3.32,2610,13618.821627476,8.4728552765278,4.05572788731947,3.05572788731947,2.73315060749012,1.46,"0232"
"9745","RIKO_01",0S,17.78,8.75,25.0504375797459,16.0204375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.58530063606209,1.58530063606209,1.49244913024656,5,"0233"
"9746","RIKO_01",1M 0S,17.6,8.75,24.8704375797459,16.0204375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.62050506149782,1.61937383977836,1.5226098987236,4.82,"0233"
"9747","RIKO_01",2M 0S,17.42,8.75,24.6904375797459,16.0204375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.65112626800931,1.65112626800931,1.55064818470842,4.63,"0233"
"9748","RIKO_01",3M 0S,17.24,8.75,24.5104375797459,16.0204375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.68613247863848,1.68613247863848,1.58148369317716,4.45,"0233"
"9749","RIKO_01",4M 0S,17.06,8.75,24.3304375797459,16.0204375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.72265520380754,1.72265520380754,1.61357044608858,4.27,"0233"
"9750","RIKO_01",5M 0S,16.88,8.75,24.1504375797459,16.0204375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.76079517141952,1.76079517141952,1.64698618021281,4.09,"0233"
"9751","RIKO_01",6M 0S,16.71,8.75,23.9804375797459,16.0204375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.80192009353971,1.80066223190449,1.68181520795772,3.91,"0233"
"9752","RIKO_01",7M 0S,16.53,8.75,23.8004375797459,16.0204375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.84000832180472,1.84000832180472,1.71608943989729,3.73,"0233"
"9753","RIKO_01",8M 0S,16.36,8.75,23.6304375797459,16.0204375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.8849032557422,1.88358746626851,1.75393603292129,3.55,"0233"
"9754","RIKO_01",9M 0S,16.18,8.75,23.4504375797459,16.0204375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.92668435311449,1.92668435311449,1.79124544333976,3.37,"0233"
"9755","RIKO_01",10M 0S,16.01,8.75,23.2804375797459,16.0204375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.97589858532975,1.97451927498492,1.8325194677422,3.19,"0233"
"9756","RIKO_01",11M 0S,15.83,8.75,23.1004375797459,16.0204375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,3.02193004853682,2.02193004853682,1.8732858513875,3.02,"0233"
"9757","RIKO_01",12M 0S,15.66,8.75,22.9304375797459,16.0204375797459,6.91,3.32,2610,11303.2669483108,12.299880243867,3.07167362426059,2.07167362426059,1.91590728755121,2.84,"0233"
"9758","RIKO_01",13M 0S,15.49,8.75,22.7604375797459,16.0204375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,3.123926519828,2.123926519828,1.96051334394959,2.67,"0233"
"9759","RIKO_01",14M 0S,15.32,8.75,22.5904375797459,16.0204375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,3.18372938165254,2.18220499140864,2.01006439773842,2.49,"0233"
"9760","RIKO_01",15M 0S,15.15,8.75,22.4204375797459,16.0204375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,3.24182546848837,2.24026052326145,2.05921875175213,2.32,"0233"
"9761","RIKO_01",16M 0S,14.98,8.75,22.2504375797459,16.0204375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,3.30309722566571,2.30148950862391,2.11083742127714,2.15,"0233"
"9762","RIKO_01",17M 0S,14.81,8.75,22.0804375797459,16.0204375797459,6.06,3.32,2610,12069.9840452042,10.7868703730585,3.36225490819153,2.36225490819153,2.16184081747658,1.98,"0233"
"9763","RIKO_01",18M 0S,14.64,8.75,21.9104375797459,16.0204375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.43043544034647,2.43043544034647,2.2188037232943,1.8,"0233"
"9764","RIKO_01",19M 0S,14.47,8.75,21.7404375797459,16.0204375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.50266866147565,2.50266866147565,2.27884972730145,1.63,"0233"
"9765","RIKO_01",20M 0S,14.31,8.75,21.5804375797459,16.0204375797459,5.55,3.32,2610,12612.3645895819,9.87906445057338,3.58112878263796,2.57932698083616,2.34223609930358,1.46,"0233"
"9766","RIKO_02",0S,17.16,8.92,24.4304375797459,16.1904375797459,8.24,3.32,2610,10350.9307306296,14.6672956887792,2.75792047859717,1.75792047859717,1.64571729347083,5,"0233"
"9767","RIKO_02",1M 0S,16.98,8.92,24.2504375797459,16.1904375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.79717924859066,1.79717924859066,1.68007546878942,4.82,"0233"
"9768","RIKO_02",2M 0S,16.8,8.92,24.0704375797459,16.1904375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.83823156645186,1.83823156645186,1.71589884723737,4.63,"0233"
"9769","RIKO_02",3M 0S,16.63,8.92,23.9004375797459,16.1904375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.87876326117259,1.87876326117259,1.75116360370239,4.45,"0233"
"9770","RIKO_02",4M 0S,16.45,8.92,23.7204375797459,16.1904375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.92367393673847,1.92367393673847,1.79011781401119,4.27,"0233"
"9771","RIKO_02",5M 0S,16.28,8.92,23.5504375797459,16.1904375797459,7.36,3.32,2610,10952.2689727825,13.1008854695892,2.96810662277727,1.96810662277727,1.82853335789104,4.09,"0233"
"9772","RIKO_02",6M 0S,16.1,8.92,23.3704375797459,16.1904375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,3.01744634312544,2.01744634312544,1.87104753492719,3.91,"0233"
"9773","RIKO_02",7M 0S,15.93,8.92,23.2004375797459,16.1904375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,3.06637157541237,2.06637157541237,1.91305581952327,3.73,"0233"
"9774","RIKO_02",8M 0S,15.76,8.92,23.0304375797459,16.1904375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,3.11772876369016,2.11772876369016,1.9569937466619,3.55,"0233"
"9775","RIKO_02",9M 0S,15.59,8.92,22.8604375797459,16.1904375797459,6.67,3.32,2610,11504.8269642903,11.8726774568152,3.1717038596163,2.1717038596163,2.00299739843898,3.37,"0233"
"9776","RIKO_02",10M 0S,15.42,8.92,22.6904375797459,16.1904375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.22850226825241,2.22850226825241,2.05121596067791,3.19,"0233"
"9777","RIKO_02",11M 0S,15.25,8.92,22.5204375797459,16.1904375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.28835146029079,2.28835146029079,2.10181333907889,3.02,"0233"
"9778","RIKO_02",12M 0S,15.08,8.92,22.3504375797459,16.1904375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.35150401682479,2.35150401682479,2.15497002061114,2.84,"0233"
"9779","RIKO_02",13M 0S,14.91,8.92,22.1804375797459,16.1904375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.41824119259444,2.41824119259444,2.21088522469144,2.67,"0233"
"9780","RIKO_02",14M 0S,14.74,8.92,22.0104375797459,16.1904375797459,5.82,3.32,2610,12316.3356446364,10.3596675860067,3.48887710371833,2.48887710371833,2.26977939818474,2.49,"0233"
"9781","RIKO_02",15M 0S,14.57,8.92,21.8404375797459,16.1904375797459,5.65,3.32,2610,12500.2524576276,10.057065611845,3.56376367144083,2.56376367144083,2.33189712009339,2.32,"0233"
"9782","RIKO_02",16M 0S,14.4,8.92,21.6704375797459,16.1904375797459,5.48,3.32,2610,12692.6624012504,9.75446363768327,3.64329648606582,2.64329648606582,2.39751049662756,2.15,"0233"
"9783","RIKO_02",17M 0S,14.24,8.92,21.5104375797459,16.1904375797459,5.32,3.32,2610,12882.1155970454,9.46966177964872,3.72279412474449,2.72279412474449,2.46272897822398,1.98,"0233"
"9784","RIKO_02",18M 0S,14.07,8.92,21.3404375797459,16.1904375797459,5.15,3.32,2610,13093.0068045681,9.16705980548701,3.81267276575547,2.81267276575547,2.53602712585892,1.8,"0233"
"9785","RIKO_02",19M 0S,13.91,8.92,21.1804375797459,16.1904375797459,4.99,3.32,2610,13301.2585478937,8.88225794745246,3.90285866606026,2.90285866606026,2.60911419172091,1.63,"0233"
"9786","RIKO_02",20M 0S,13.74,8.92,21.0104375797459,16.1904375797459,4.82,3.32,2610,13533.7917329993,8.57965597329076,4.00524164805823,3.00524164805823,2.69153083668492,1.46,"0233"
"9787","RIKO_01",0S,17.78,9.82,25.0504375797459,17.0904375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.93282220397496,1.93282220397496,1.80540207676564,5,"0234"
"9788","RIKO_01",1M 0S,17.6,9.82,24.8704375797459,17.0904375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.97754045548081,1.97754045548081,1.84435920881692,4.82,"0234"
"9789","RIKO_01",2M 0S,17.42,9.82,24.6904375797459,17.0904375797459,7.6,3.32,2610,10777.951177239,13.528088256641,3.02437693995272,2.02437693995272,1.88503466007448,4.63,"0234"
"9790","RIKO_01",3M 0S,17.24,9.82,24.5104375797459,17.0904375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,3.07348581450683,2.07348581450683,1.9275446816419,4.45,"0234"
"9791","RIKO_01",4M 0S,17.06,9.82,24.3304375797459,17.0904375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,3.1250365668012,2.1250365668012,1.97201625302624,4.27,"0234"
"9792","RIKO_01",5M 0S,16.88,9.82,24.1504375797459,17.0904375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,3.17921596935421,2.17921596935421,2.01858834897399,4.09,"0234"
"9793","RIKO_01",6M 0S,16.71,9.82,23.9804375797459,17.0904375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,3.23768382901754,2.23623034064545,2.06741339015828,3.91,"0234"
"9794","RIKO_01",7M 0S,16.53,9.82,23.8004375797459,17.0904375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,3.29288595285256,2.29288595285256,2.1157453797732,3.73,"0234"
"9795","RIKO_01",8M 0S,16.36,9.82,23.6304375797459,17.0904375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,3.35762094083318,2.35608954726504,2.16944606025708,3.55,"0234"
"9796","RIKO_01",9M 0S,16.18,9.82,23.4504375797459,17.0904375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.4190667835913,2.4190667835913,2.22272788655424,3.37,"0234"
"9797","RIKO_01",10M 0S,16.01,9.82,23.2804375797459,17.0904375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.49114316240141,2.48952503942406,2.2820727752259,3.19,"0234"
"9798","RIKO_01",11M 0S,15.83,9.82,23.1004375797459,17.0904375797459,6.01,3.32,2610,12120.0879718723,10.6978697924227,3.55994421691193,2.55994421691193,2.34110572218273,3.02,"0234"
"9799","RIKO_01",12M 0S,15.66,9.82,22.9304375797459,17.0904375797459,5.84,3.32,2610,12295.2279416441,10.395267818261,3.63446314103437,2.63446314103436,2.40327391555494,2.84,"0234"
"9800","RIKO_01",13M 0S,15.49,9.82,22.7604375797459,17.0904375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.71345057207067,2.71345057207067,2.46883393886396,2.67,"0234"
"9801","RIKO_01",14M 0S,15.32,9.82,22.5904375797459,17.0904375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.79732086248013,2.79732086248013,2.53807115866013,2.49,"0234"
"9802","RIKO_01",15M 0S,15.15,9.82,22.4204375797459,17.0904375797459,5.33,3.32,2610,12870.0253873456,9.48746189577588,3.88654122769994,2.88654122769994,2.61130387700572,2.32,"0234"
"9803","RIKO_01",16M 0S,14.98,9.82,22.2504375797459,17.0904375797459,5.16,3.32,2610,13080.3136296942,9.18485992161417,3.98164045419393,2.98164045419393,2.68888822420338,2.15,"0234"
"9804","RIKO_01",17M 0S,14.81,9.82,22.0804375797459,17.0904375797459,4.99,3.32,2610,13301.2585478937,8.88225794745246,4.08321938750314,3.08321938750314,2.77122395043828,1.98,"0234"
"9805","RIKO_01",18M 0S,14.64,9.82,21.9104375797459,17.0904375797459,4.82,3.32,2610,13533.7917329993,8.57965597329076,4.19196363975948,3.19196363975948,2.85876131509781,1.8,"0234"
"9806","RIKO_01",19M 0S,14.47,9.82,21.7404375797459,17.0904375797459,4.65,3.32,2610,13778.9629274064,8.27705399912905,4.30865908465391,3.30865908465391,2.95200932439979,1.63,"0234"
"9807","RIKO_01",20M 0S,14.31,9.82,21.5804375797459,17.0904375797459,4.48,3.32,2610,14037.9600166325,7.97445202496734,4.43644302313408,3.43421088027694,3.05154563556642,1.46,"0234"
"9808","RIKO_02",0S,17.16,9.99,24.4304375797459,17.2604375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,3.16949299074487,2.16949299074487,2.01185708870023,5,"0234"
"9809","RIKO_02",1M 0S,16.98,9.99,24.2504375797459,17.2604375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,3.22535976303873,2.22535976303873,2.05981049841482,4.82,"0234"
"9810","RIKO_02",2M 0S,16.8,9.99,24.0704375797459,17.2604375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,3.28417984488116,2.28417984488116,2.11010570271726,4.63,"0234"
"9811","RIKO_02",3M 0S,16.63,9.99,23.9004375797459,17.2604375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,3.34266035295794,2.34266035295794,2.1599152314396,4.45,"0234"
"9812","RIKO_02",4M 0S,16.45,9.99,23.7204375797459,17.2604375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,3.40793571882983,2.40793571882983,2.21528352290546,4.27,"0234"
"9813","RIKO_02",5M 0S,16.28,9.99,23.5504375797459,17.2604375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.47301506258199,2.47301506258199,2.27024696665107,4.09,"0234"
"9814","RIKO_02",6M 0S,16.1,9.99,23.3704375797459,17.2604375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.54007593850338,2.54170992543149,2.32800719979611,3.91,"0234"
"9815","RIKO_02",7M 0S,15.93,9.99,23.2004375797459,17.2604375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.61873143832335,2.61873143832335,2.39245730238521,3.73,"0234"
"9816","RIKO_02",8M 0S,15.76,9.99,23.0304375797459,17.2604375797459,5.77,3.32,2610,12369.5842095924,10.2706670053709,3.69588643737274,2.69588643737274,2.45669150453619,3.55,"0234"
"9817","RIKO_02",9M 0S,15.59,9.99,22.8604375797459,17.2604375797459,5.6,3.32,2610,12555.9331450457,9.96806503120917,3.7777258470787,2.7777258470787,2.52447006867341,3.37,"0234"
"9818","RIKO_02",10M 0S,15.42,9.99,22.6904375797459,17.2604375797459,5.43,3.32,2610,12750.9661642382,9.66546305704747,3.86468963971283,2.86468963971283,2.59609467816356,3.19,"0234"
"9819","RIKO_02",11M 0S,15.25,9.99,22.5204375797459,17.2604375797459,5.26,3.32,2610,12955.3794044523,9.36286108288576,3.95727466609139,2.95727466609139,2.67190225373942,3.02,"0234"
"9820","RIKO_02",12M 0S,15.08,9.99,22.3504375797459,17.2604375797459,5.09,3.32,2610,13169.9497204244,9.06025910872405,4.05604415395691,3.05604415395691,2.75227025301367,2.84,"0234"
"9821","RIKO_02",13M 0S,14.91,9.99,22.1804375797459,17.2604375797459,4.92,3.32,2610,13395.5471305516,8.75765713456235,4.16163917553673,3.16163917553673,2.83762295607581,2.67,"0234"
"9822","RIKO_02",14M 0S,14.74,9.99,22.0104375797459,17.2604375797459,4.75,3.32,2610,13633.1496920673,8.45505516040064,4.27479257760857,3.27479257760857,2.92843895808407,2.49,"0234"
"9823","RIKO_02",15M 0S,14.57,9.99,21.8404375797459,17.2604375797459,4.58,3.32,2610,13883.8613860446,8.15245318623893,4.39634601389535,3.39634601389535,3.02526014819522,2.32,"0234"
"9824","RIKO_02",16M 0S,14.4,9.99,21.6704375797459,17.2604375797459,4.41,3.32,2610,14148.9337594962,7.84985121207723,4.52727091692533,3.52727091692533,3.12870253058774,2.15,"0234"
"9825","RIKO_02",17M 0S,14.24,9.99,21.5104375797459,17.2604375797459,4.25,3.32,2610,14412.8060704198,7.56504935404268,4.66006229262134,3.66006229262134,3.23273699170013,1.98,"0234"
"9826","RIKO_02",18M 0S,14.07,9.99,21.3404375797459,17.2604375797459,4.08,3.32,2610,14710.0085975902,7.26244737988097,4.81256488814723,3.81256488814723,3.35113200841346,1.8,"0234"
"9827","RIKO_02",19M 0S,13.91,9.99,21.1804375797459,17.2604375797459,3.92,3.32,2610,15007.2105118486,6.97764552184642,4.96817978154099,3.96817978154099,3.47076738452808,1.63,"0234"
"9828","RIKO_02",20M 0S,13.74,9.99,21.0104375797459,17.2604375797459,3.75,3.32,2610,15343.6037487938,6.67504354768472,5.14807059830418,4.14807059830418,3.60760844033304,1.46,"0234"
"9829","RIKO_01",0S,17.78,8.8,25.0504375797459,16.0704375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.59969540575063,1.59969540575063,1.50550982463667,5,"0235"
"9830","RIKO_01",1M 0S,17.6,8.8,24.8704375797459,16.0704375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.63241644814099,1.63241644814099,1.53445638828643,4.82,"0235"
"9831","RIKO_01",2M 0S,17.42,8.8,24.6904375797459,16.0704375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.66650403058477,1.66650403058477,1.56453788948919,4.63,"0235"
"9832","RIKO_01",3M 0S,17.24,8.8,24.5104375797459,16.0704375797459,8.44,3.32,2610,10227.5540848847,15.0232980113224,2.70204558573942,1.70204558573942,1.5958224109263,4.45,"0235"
"9833","RIKO_01",4M 0S,17.06,8.8,24.3304375797459,16.0704375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.73582403187916,1.73703322172197,1.62653981751035,4.27,"0235"
"9834","RIKO_01",5M 0S,16.88,8.8,24.1504375797459,16.0704375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.77444558017808,1.77568167412122,1.66037987012664,4.09,"0235"
"9835","RIKO_01",6M 0S,16.71,8.8,23.9804375797459,16.0704375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.81608909527695,1.81608909527695,1.69565792026928,3.91,"0235"
"9836","RIKO_01",7M 0S,16.53,8.8,23.8004375797459,16.0704375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.85837836269608,1.85837836269608,1.7324676169913,3.73,"0235"
"9837","RIKO_01",8M 0S,16.36,8.8,23.6304375797459,16.0704375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.90016729413237,1.90016729413237,1.76873047858439,3.55,"0235"
"9838","RIKO_01",9M 0S,16.18,8.8,23.4504375797459,16.0704375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.94651283789169,1.94651283789169,1.80881858495315,3.37,"0235"
"9839","RIKO_01",10M 0S,16.01,8.8,23.2804375797459,16.0704375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.99240842491549,1.99240842491549,1.84838463057575,3.19,"0235"
"9840","RIKO_01",11M 0S,15.83,8.8,23.1004375797459,16.0704375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,3.03910010563078,2.04052056017623,1.88972031838499,3.02,"0235"
"9841","RIKO_01",12M 0S,15.66,8.8,22.9304375797459,16.0704375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,3.08955818684726,2.09101379092295,1.93294708844024,2.84,"0235"
"9842","RIKO_01",13M 0S,15.49,8.8,22.7604375797459,16.0704375797459,6.69,3.32,2610,11487.6170414703,11.9082776890695,3.14727425166528,2.14727425166528,1.98092562612528,2.67,"0235"
"9843","RIKO_01",14M 0S,15.32,8.8,22.5904375797459,16.0704375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,3.20326146374857,2.20326146374857,2.0284781745717,2.49,"0235"
"9844","RIKO_01",15M 0S,15.15,8.8,22.4204375797459,16.0704375797459,6.35,3.32,2610,11791.1494901563,11.3030737407461,3.26224641632137,2.26224641632137,2.07836989375538,2.32,"0235"
"9845","RIKO_01",16M 0S,14.98,8.8,22.2504375797459,16.0704375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.32447649573474,2.32447649573474,2.13077773614036,2.15,"0235"
"9846","RIKO_01",17M 0S,14.81,8.8,22.0804375797459,16.0704375797459,6.01,3.32,2610,12120.0879718723,10.6978697924227,3.39022707880877,2.39022707880877,2.18589696390554,1.98,"0235"
"9847","RIKO_01",18M 0S,14.64,8.8,21.9104375797459,16.0704375797459,5.84,3.32,2610,12295.2279416441,10.395267818261,3.45980560678779,2.45980560678779,2.24394358002209,1.8,"0235"
"9848","RIKO_01",19M 0S,14.47,8.8,21.7404375797459,16.0704375797459,5.68,3.32,2610,12467.1975232811,10.1104659602264,3.52733534219026,2.52909590557054,2.30146405694923,1.63,"0235"
"9849","RIKO_01",20M 0S,14.31,8.8,21.5804375797459,16.0704375797459,5.51,3.32,2610,12658.0617124341,9.80786398606474,3.60712608777508,2.60712608777508,2.3659011712572,1.46,"0235"
"9850","RIKO_02",0S,17.16,8.96,24.4304375797459,16.2304375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.77475759995613,1.77353659873513,1.65968995592708,5,"0235"
"9851","RIKO_02",1M 0S,16.98,8.96,24.2504375797459,16.2304375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.81113026728687,1.81113026728687,1.69256738104651,4.82,"0235"
"9852","RIKO_02",2M 0S,16.8,8.96,24.0704375797459,16.2304375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.85271233975009,1.85271233975009,1.72882893725814,4.63,"0235"
"9853","RIKO_02",3M 0S,16.63,8.96,23.9004375797459,16.2304375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.89755414407842,1.8962486610497,1.76667824428144,4.45,"0235"
"9854","RIKO_02",4M 0S,16.45,8.96,23.7204375797459,16.2304375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.93928768272906,1.93928768272906,1.80397866431925,4.27,"0235"
"9855","RIKO_02",5M 0S,16.28,8.96,23.5504375797459,16.2304375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.98432578465037,1.98432578465037,1.8428881270029,4.09,"0235"
"9856","RIKO_02",6M 0S,16.1,8.96,23.3704375797459,16.2304375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,3.03435080443147,2.03435080443147,1.88595859332344,3.91,"0235"
"9857","RIKO_02",7M 0S,15.93,8.96,23.2004375797459,16.2304375797459,6.97,3.32,2610,11254.510716942,12.40668094063,3.08396911673468,2.08396911673468,1.92852653359547,3.73,"0235"
"9858","RIKO_02",8M 0S,15.76,8.96,23.0304375797459,16.2304375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,3.13606834465304,2.13606834465304,1.97306044840036,3.55,"0235"
"9859","RIKO_02",9M 0S,15.59,8.96,22.8604375797459,16.2304375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,3.19565932683394,2.19414875281581,2.02251200275807,3.37,"0235"
"9860","RIKO_02",10M 0S,15.42,8.96,22.6904375797459,16.2304375797459,6.45,3.32,2610,11699.3881772053,11.4810749020177,3.25352941761871,2.25197903002181,2.07154753291913,3.19,"0235"
"9861","RIKO_02",11M 0S,15.25,8.96,22.5204375797459,16.2304375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.31453260249056,2.31294024580266,2.12301986255722,3.02,"0235"
"9862","RIKO_02",12M 0S,15.08,8.96,22.3504375797459,16.2304375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.37893039994119,2.37729373873006,2.17711526356816,2.84,"0235"
"9863","RIKO_02",13M 0S,14.91,8.96,22.1804375797459,16.2304375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.44701426660618,2.44533076492268,2.23403948937665,2.67,"0235"
"9864","RIKO_02",14M 0S,14.74,8.96,22.0104375797459,16.2304375797459,5.78,3.32,2610,12358.8792450518,10.288467121498,3.51302158194476,2.51302158194476,2.29040308512875,2.49,"0235"
"9865","RIKO_02",15M 0S,14.57,8.96,21.8404375797459,16.2304375797459,5.61,3.32,2610,12544.7374824136,9.98586514733634,3.5891737510946,2.5891737510946,2.35349147060325,2.32,"0235"
"9866","RIKO_02",16M 0S,14.4,8.96,21.6704375797459,16.2304375797459,5.44,3.32,2610,12739.2411354006,9.68326317317463,3.6700854308163,2.6700854308163,2.42015379592774,2.15,"0235"
"9867","RIKO_02",17M 0S,14.24,8.96,21.5104375797459,16.2304375797459,5.27,3.32,2610,12943.0819366554,9.38066119901292,3.75811475211398,2.75621721890715,2.49070260802965,1.98,"0235"
"9868","RIKO_02",18M 0S,14.07,8.96,21.3404375797459,16.2304375797459,5.11,3.32,2610,13144.1515571206,9.09585934097837,3.8425175623563,2.8425175623563,2.56096475279816,1.8,"0235"
"9869","RIKO_02",19M 0S,13.91,8.96,21.1804375797459,16.2304375797459,4.94,3.32,2610,13368.4031368428,8.79325736681667,3.94236128413779,2.94033699263982,2.64009603271132,1.63,"0235"
"9870","RIKO_02",20M 0S,13.74,8.96,21.0104375797459,16.2304375797459,4.78,3.32,2610,13590.3005037573,8.50845550878212,4.03875831456918,3.03875831456918,2.71917346592972,1.46,"0235"
"9871","RIKO_01",0S,17.78,8.81,25.0504375797459,16.0804375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.60259361690532,1.60259361690532,1.50813840620441,5,"0236"
"9872","RIKO_01",1M 0S,17.6,8.81,24.8704375797459,16.0804375797459,8.79,3.32,2610,10021.8655147584,15.646302075773,2.63541123363375,1.63541123363375,1.53716651680779,4.82,"0236"
"9873","RIKO_01",2M 0S,17.42,8.81,24.6904375797459,16.0804375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.66960101552157,1.66960101552157,1.56733400316659,4.63,"0236"
"9874","RIKO_01",3M 0S,17.24,8.81,24.5104375797459,16.0804375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.70525085926936,1.70525085926936,1.59870929021381,4.45,"0236"
"9875","RIKO_01",4M 0S,17.06,8.81,24.3304375797459,16.0804375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.74245633256251,1.74245633256251,1.6313663937929,4.27,"0236"
"9876","RIKO_01",5M 0S,16.88,8.81,24.1504375797459,16.0804375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.78132152957134,1.78132152957134,1.66538550359793,4.09,"0236"
"9877","RIKO_01",6M 0S,16.71,8.81,23.9804375797459,16.0804375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.81965376501781,1.81965376501781,1.69884360157083,3.91,"0236"
"9878","RIKO_01",7M 0S,16.53,8.81,23.8004375797459,16.0804375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.86208092534206,1.86208092534206,1.73576698375661,3.73,"0236"
"9879","RIKO_01",8M 0S,16.36,8.81,23.6304375797459,16.0804375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.90786004557569,1.90653378562874,1.77433104175357,3.55,"0236"
"9880","RIKO_01",9M 0S,16.18,8.81,23.4504375797459,16.0804375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.95051082003266,1.95051082003266,1.8123597996568,3.37,"0236"
"9881","RIKO_01",10M 0S,16.01,8.81,23.2804375797459,16.0804375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,3.00073223138257,1.99934141079843,1.85444357539296,3.19,"0236"
"9882","RIKO_01",11M 0S,15.83,8.81,23.1004375797459,16.0804375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,3.04775851049013,2.04775851049013,1.89602415700354,3.02,"0236"
"9883","RIKO_01",12M 0S,15.66,8.81,22.9304375797459,16.0804375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,3.09857879469207,2.09857879469207,1.93951215773295,2.84,"0236"
"9884","RIKO_01",13M 0S,15.49,8.81,22.7604375797459,16.0804375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,3.15198574006597,2.15198574006597,1.98504190669062,2.67,"0236"
"9885","RIKO_01",14M 0S,15.32,8.81,22.5904375797459,16.0804375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.20818198827046,2.20818198827046,2.03276064962263,2.49,"0236"
"9886","RIKO_01",15M 0S,15.15,8.81,22.4204375797459,16.0804375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.26739191540074,2.26739191540074,2.08283013967789,2.32,"0236"
"9887","RIKO_01",16M 0S,14.98,8.81,22.2504375797459,16.0804375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,3.32986462619784,2.32986462619784,2.13542846920702,2.15,"0236"
"9888","RIKO_01",17M 0S,14.81,8.81,22.0804375797459,16.0804375797459,6,3.32,2610,12130.1838403216,10.6800696762955,3.39587745727345,2.39587745727345,2.1907521863056,1.98,"0236"
"9889","RIKO_01",18M 0S,14.64,8.81,21.9104375797459,16.0804375797459,5.83,3.32,2610,12305.7682161402,10.3774677021338,3.46574009324883,2.46574009324883,2.24901874911473,1.8,"0236"
"9890","RIKO_01",19M 0S,14.47,8.81,21.7404375797459,16.0804375797459,5.66,3.32,2610,12489.2049499832,10.0748657279721,3.5397994246715,2.5397994246715,2.31046938247906,1.63,"0236"
"9891","RIKO_01",20M 0S,14.31,8.81,21.5804375797459,16.0804375797459,5.49,3.32,2610,12681.0973306018,9.77226375381042,3.62026680212034,2.61844530849557,2.37537241608061,1.46,"0236"
"9892","RIKO_02",0S,17.16,8.98,24.4304375797459,16.2504375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.77814972416145,1.77814972416145,1.66387638484456,5,"0236"
