"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"9893","RIKO_02",1M 0S,16.98,8.98,24.2504375797459,16.2504375797459,8,3.32,2610,10505.047358294,14.2400929017274,2.81815809295509,1.81815809295509,1.69885710806745,4.82,"0236"
"9894","RIKO_02",2M 0S,16.8,8.98,24.0704375797459,16.2504375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.86000827923794,1.86000827923794,1.73534026146562,4.63,"0236"
"9895","RIKO_02",3M 0S,16.63,8.98,23.9004375797459,16.2504375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.90134179655434,1.90134179655434,1.77126515696346,4.45,"0236"
"9896","RIKO_02",4M 0S,16.45,8.98,23.7204375797459,16.2504375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.94715726153155,1.94715726153155,1.81096086190478,4.27,"0236"
"9897","RIKO_02",5M 0S,16.28,8.98,23.5504375797459,16.2504375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.99250201967681,1.99250201967681,1.85012028825084,4.09,"0236"
"9898","RIKO_02",6M 0S,16.1,8.98,23.3704375797459,16.2504375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,3.03860655591034,2.04000908045452,1.89101067681532,3.91,"0236"
"9899","RIKO_02",7M 0S,15.93,8.98,23.2004375797459,16.2504375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,3.09284384800585,2.09284384800585,1.93632367632707,3.73,"0236"
"9900","RIKO_02",8M 0S,15.76,8.98,23.0304375797459,16.2504375797459,6.78,3.32,2610,11411.11707592,12.068478734214,3.14531928372282,2.14531928372282,1.98115945094088,3.55,"0236"
"9901","RIKO_02",9M 0S,15.59,8.98,22.8604375797459,16.2504375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,3.20049390977923,2.20049390977923,2.02812079736872,3.37,"0236"
"9902","RIKO_02",10M 0S,15.42,8.98,22.6904375797459,16.2504375797459,6.44,3.32,2610,11708.468029699,11.4632747858906,3.25858148193178,2.25858148193178,2.07736253901891,3.19,"0236"
"9903","RIKO_02",11M 0S,15.25,8.98,22.5204375797459,16.2504375797459,6.27,3.32,2610,11866.1337084411,11.1606728117288,3.3198189383797,2.3198189383797,2.12905490958827,3.02,"0236"
"9904","RIKO_02",12M 0S,15.08,8.98,22.3504375797459,16.2504375797459,6.1,3.32,2610,12030.3452384949,10.8580708375671,3.38446963010503,2.38446963010503,2.18338551931098,2.84,"0236"
"9905","RIKO_02",13M 0S,14.91,8.98,22.1804375797459,16.2504375797459,5.93,3.32,2610,12201.5684724212,10.5554688634054,3.45282710685341,2.45282710685341,2.24056163014729,2.67,"0236"
"9906","RIKO_02",14M 0S,14.74,8.98,22.0104375797459,16.2504375797459,5.76,3.32,2610,12380.3170395592,10.2528668892437,3.52521957354873,2.52521957354873,2.30081279806625,2.49,"0236"
"9907","RIKO_02",15M 0S,14.57,8.98,21.8404375797459,16.2504375797459,5.59,3.32,2610,12567.1588362867,9.95026491508202,3.60201515986417,2.60201515986417,2.36439395343286,2.32,"0236"
"9908","RIKO_02",16M 0S,14.4,8.98,21.6704375797459,16.2504375797459,5.42,3.32,2610,12762.7236274685,9.64766294092031,3.68362818148352,2.68362818148352,2.43158900665484,2.15,"0236"
"9909","RIKO_02",17M 0S,14.24,8.98,21.5104375797459,16.2504375797459,5.26,3.32,2610,12955.3794044523,9.36286108288576,3.76525945696591,2.76525945696591,2.49841621407687,1.98,"0236"
"9910","RIKO_02",18M 0S,14.07,8.98,21.3404375797459,16.2504375797459,5.09,3.32,2610,13169.9497204244,9.06025910872405,3.85761586319071,2.85761586319071,2.57356593641371,1.8,"0236"
"9911","RIKO_02",19M 0S,13.91,8.98,21.1804375797459,16.2504375797459,4.93,3.32,2610,13381.9544866343,8.77545725068951,3.95035796017053,2.95035796017053,2.64854517694114,1.63,"0236"
"9912","RIKO_02",20M 0S,13.74,8.98,21.0104375797459,16.2504375797459,4.76,3.32,2610,13618.821627476,8.4728552765278,4.05572788731947,3.05572788731947,2.73315060749012,1.46,"0236"
"9913","RIKO_01",0S,17.78,8.83,25.0504375797459,16.1004375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.60840946856321,1.60840946856321,1.51341215032269,5,"0237"
"9914","RIKO_01",1M 0S,17.6,8.83,24.8704375797459,16.1004375797459,8.76,3.32,2610,10039.0115760795,15.5929017273915,2.64443661457086,1.64329506205944,1.54425903514519,4.82,"0237"
"9915","RIKO_01",2M 0S,17.42,8.83,24.6904375797459,16.1004375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.67893528480661,1.67776978364111,1.57466517027146,4.63,"0237"
"9916","RIKO_01",3M 0S,17.24,8.83,24.5104375797459,16.1004375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.71168427391685,1.71168427391685,1.60450235515672,4.45,"0237"
"9917","RIKO_01",4M 0S,17.06,8.83,24.3304375797459,16.1004375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.74912086800008,1.74912086800008,1.63735235380869,4.27,"0237"
"9918","RIKO_01",5M 0S,16.88,8.83,24.1504375797459,16.1004375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.78823164517276,1.78823164517276,1.67157558542401,4.09,"0237"
"9919","RIKO_01",6M 0S,16.71,8.83,23.9804375797459,16.1004375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.83040212752741,1.82913147949691,1.70725999638661,3.91,"0237"
"9920","RIKO_01",7M 0S,16.53,8.83,23.8004375797459,16.1004375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.86951490177152,1.86951490177152,1.74238967842735,3.73,"0237"
"9921","RIKO_01",8M 0S,16.36,8.83,23.6304375797459,16.1004375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.91559371590967,1.91426392867562,1.78119667334888,3.55,"0237"
"9922","RIKO_01",9M 0S,16.18,8.83,23.4504375797459,16.1004375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.9585394209035,1.9585394209035,1.81946908427289,3.37,"0237"
"9923","RIKO_01",10M 0S,16.01,8.83,23.2804375797459,16.1004375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,3.00910247470582,2.00770777456634,1.86182722669828,3.19,"0237"
"9924","RIKO_01",11M 0S,15.83,8.83,23.1004375797459,16.1004375797459,7,3.32,2610,11230.368013306,12.4600812890115,3.05646639194867,2.05646639194867,1.90368377884309,3.02,"0237"
"9925","RIKO_01",12M 0S,15.66,8.83,22.9304375797459,16.1004375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,3.1076522318654,2.1076522318654,1.94746560482,2.84,"0237"
"9926","RIKO_01",13M 0S,15.49,8.83,22.7604375797459,16.1004375797459,6.66,3.32,2610,11513.460981989,11.8548773406881,3.16145116270881,2.16145116270881,1.993308666641,2.67,"0237"
"9927","RIKO_01",14M 0S,15.32,8.83,22.5904375797459,16.1004375797459,6.48,3.32,2610,11672.2748425489,11.5344752503992,3.2230346826606,2.22149147278406,2.04426096026513,2.49,"0237"
"9928","RIKO_01",15M 0S,15.15,8.83,22.4204375797459,16.1004375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.28292626682103,2.28134148076715,2.09483354128423,2.32,"0237"
"9929","RIKO_01",16M 0S,14.98,8.83,22.2504375797459,16.1004375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.34613432306852,2.3445056585734,2.14797180506255,2.15,"0237"
"9930","RIKO_01",17M 0S,14.81,8.83,22.0804375797459,16.1004375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.40723490696333,2.40723490696333,2.20050716221449,1.98,"0237"
"9931","RIKO_01",18M 0S,14.64,8.83,21.9104375797459,16.1004375797459,5.81,3.32,2610,12326.9303439242,10.3418674698795,3.47767035174539,2.47767035174539,2.25921687763054,1.8,"0237"
"9932","RIKO_01",19M 0S,14.47,8.83,21.7404375797459,16.1004375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.55235190490083,2.55235190490083,2.32114522671279,1.63,"0237"
"9933","RIKO_01",20M 0S,14.31,8.83,21.5804375797459,16.1004375797459,5.47,3.32,2610,12704.2591715099,9.73666352155611,3.63350360944071,2.63167545587581,2.38656435123961,1.46,"0237"
"9934","RIKO_02",0S,17.16,9,24.4304375797459,16.2704375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.78495891466185,1.78495891466185,1.66998493626889,5,"0237"
"9935","RIKO_02",1M 0S,16.98,9,24.2504375797459,16.2704375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.82522114581964,1.82522114581964,1.70517628898043,4.82,"0237"
"9936","RIKO_02",2M 0S,16.8,9,24.0704375797459,16.2704375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.86734163380009,1.86734163380009,1.74188273364991,4.63,"0237"
"9937","RIKO_02",3M 0S,16.63,9,23.9004375797459,16.2704375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.90894688645356,1.90894688645356,1.77803111110563,4.45,"0237"
"9938","RIKO_02",4M 0S,16.45,9,23.7204375797459,16.2704375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.95506909310613,1.95506909310613,1.8179779190861,4.27,"0237"
"9939","RIKO_02",5M 0S,16.28,9,23.5504375797459,16.2704375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,3.00072317907152,2.00072317907152,1.85738933983875,4.09,"0237"
"9940","RIKO_02",6M 0S,16.1,9,23.3704375797459,16.2704375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,3.05144573854094,2.05144573854094,1.90102534432355,3.91,"0237"
"9941","RIKO_02",7M 0S,15.93,9,23.2004375797459,16.2704375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,3.10176980427716,2.10176980427716,1.94416244936853,3.73,"0237"
"9942","RIKO_02",8M 0S,15.76,9,23.0304375797459,16.2704375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,3.15462496207703,2.15462496207703,1.98930269948146,3.55,"0237"
"9943","RIKO_02",9M 0S,15.59,9,22.8604375797459,16.2704375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.21020709311695,2.21020709311695,2.03658894049546,3.37,"0237"
"9944","RIKO_02",10M 0S,15.42,9,22.6904375797459,16.2704375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.26873282611226,2.26873282611226,2.08617793088059,3.19,"0237"
"9945","RIKO_02",11M 0S,15.25,9,22.5204375797459,16.2704375797459,6.25,3.32,2610,11885.1043579768,11.1250725794745,3.33044235898251,2.33044235898251,2.13824207781244,3.02,"0237"
"9946","RIKO_02",12M 0S,15.08,9,22.3504375797459,16.2704375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.39560275388827,2.39560275388827,2.19297143985382,2.84,"0237"
"9947","RIKO_02",13M 0S,14.91,9,22.1804375797459,16.2704375797459,5.91,3.32,2610,12222.1966671527,10.5198686311511,3.46451180095443,2.46451180095443,2.25057604527315,2.67,"0237"
"9948","RIKO_02",14M 0S,14.74,9,22.0104375797459,16.2704375797459,5.74,3.32,2610,12401.8667809152,10.2172666569894,3.53750256857852,2.53750256857852,2.31128858560278,2.49,"0237"
"9949","RIKO_02",15M 0S,14.57,9,21.8404375797459,16.2704375797459,5.57,3.32,2610,12589.7008433463,9.9146646828277,3.6149487870091,2.6149487870091,2.37536755726017,2.32,"0237"
"9950","RIKO_02",16M 0S,14.4,9,21.6704375797459,16.2704375797459,5.4,3.32,2610,12786.3364573282,9.61206270866599,3.69727124882235,2.69727124882235,2.4431009406673,2.15,"0237"
"9951","RIKO_02",17M 0S,14.24,9,21.5104375797459,16.2704375797459,5.24,3.32,2610,12980.0798642552,9.32726085063144,3.77963067626731,2.77963067626731,2.51047598786827,1.98,"0237"
"9952","RIKO_02",18M 0S,14.07,9,21.3404375797459,16.2704375797459,5.07,3.32,2610,13195.9003854322,9.02465887646974,3.87283328276937,2.87283328276937,2.58625662034422,1.8,"0237"
"9953","RIKO_02",19M 0S,13.91,9,21.1804375797459,16.2704375797459,4.9,3.32,2610,13422.8571428571,8.72205690230803,3.97454382523279,2.97250300890626,2.66675464322857,1.63,"0237"
"9954","RIKO_02",20M 0S,13.74,9,21.0104375797459,16.2704375797459,4.74,3.32,2610,13647.5230747542,8.43725504427348,4.07284066321534,3.07284066321534,2.74723320121504,1.46,"0237"
"9955","RIKO_01",0S,17.78,8.77,25.0504375797459,16.0404375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.59103937221317,1.59103937221317,1.49765703402597,5,"0238"
"9956","RIKO_01",1M 0S,17.6,8.77,24.8704375797459,16.0404375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.62347279089929,1.62347279089929,1.52636063033658,4.82,"0238"
"9957","RIKO_01",2M 0S,17.42,8.77,24.6904375797459,16.0404375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.65725603972725,1.65725603972725,1.55618597281014,4.63,"0238"
"9958","RIKO_01",3M 0S,17.24,8.77,24.5104375797459,16.0404375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.69247517634483,1.69247517634483,1.58720012928747,4.45,"0238"
"9959","RIKO_01",4M 0S,17.06,8.77,24.3304375797459,16.0404375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.72922373264665,1.72922373264665,1.61947562287016,4.27,"0238"
"9960","RIKO_01",5M 0S,16.88,8.77,24.1504375797459,16.0404375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.76760354422203,1.76760354422203,1.65309099809352,4.09,"0238"
"9961","RIKO_01",6M 0S,16.71,8.77,23.9804375797459,16.0404375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.80544896015626,1.80544896015626,1.68614584119818,3.91,"0238"
"9962","RIKO_01",7M 0S,16.53,8.77,23.8004375797459,16.0404375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.84732793088153,1.84732793088153,1.72261709345681,3.73,"0238"
"9963","RIKO_01",8M 0S,16.36,8.77,23.6304375797459,16.0404375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.88870418229785,1.88870418229785,1.75854107567942,3.55,"0238"
"9964","RIKO_01",9M 0S,16.18,8.77,23.4504375797459,16.0404375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.93458363611885,1.93458363611885,1.79824824700639,3.37,"0238"
"9965","RIKO_01",10M 0S,16.01,8.77,23.2804375797459,16.0404375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.98000894249181,1.98000894249181,1.83743182434207,3.19,"0238"
"9966","RIKO_01",11M 0S,15.83,8.77,23.1004375797459,16.0404375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,3.03049075688962,2.03049075688962,1.88082550889684,3.02,"0238"
"9967","RIKO_01",12M 0S,15.66,8.77,22.9304375797459,16.0404375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,3.08058994827877,2.08058994827877,1.92373334193019,2.84,"0238"
"9968","RIKO_01",13M 0S,15.49,8.77,22.7604375797459,16.0404375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,3.13322392018463,2.13322392018463,1.96864461849074,2.67,"0238"
"9969","RIKO_01",14M 0S,15.32,8.77,22.5904375797459,16.0404375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,3.18859003719705,2.18859003719705,2.01570300924532,2.49,"0238"
"9970","RIKO_01",15M 0S,15.15,8.77,22.4204375797459,16.0404375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.2469066996302,2.2469066996302,2.06506625846364,2.32,"0238"
"9971","RIKO_01",16M 0S,14.98,8.77,22.2504375797459,16.0404375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.30841622280849,2.30841622280848,2.11690795054613,2.15,"0238"
"9972","RIKO_01",17M 0S,14.81,8.77,22.0804375797459,16.0404375797459,6.04,3.32,2610,12089.9509472654,10.7512701408042,3.37338820258952,2.37338820258952,2.17141954948637,1.98,"0238"
"9973","RIKO_01",18M 0S,14.64,8.77,21.9104375797459,16.0404375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.44212346569688,2.44212346569688,2.22881276176606,1.8,"0238"
"9974","RIKO_01",19M 0S,14.47,8.77,21.7404375797459,16.0404375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.51495872695451,2.51495872695451,2.28932228414824,1.63,"0238"
"9975","RIKO_01",20M 0S,14.31,8.77,21.5804375797459,16.0404375797459,5.54,3.32,2610,12623.7424580118,9.86126433444622,3.58759291401457,2.58759291401457,2.34935242613618,1.46,"0238"
"9976","RIKO_02",0S,17.16,8.94,24.4304375797459,16.2104375797459,8.22,3.32,2610,10363.5154534909,14.6316954565249,2.76463074740154,1.76463074740154,1.65174275311395,5,"0238"
"9977","RIKO_02",1M 0S,16.98,8.94,24.2504375797459,16.2104375797459,8.04,3.32,2610,10478.8828161511,14.311293366236,2.80413740592546,1.80413740592546,1.6863069024682,4.82,"0238"
"9978","RIKO_02",2M 0S,16.8,8.94,24.0704375797459,16.2104375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.84183795980187,1.84310860783236,1.72030585576794,4.63,"0238"
"9979","RIKO_02",3M 0S,16.63,8.94,23.9004375797459,16.2104375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.88625029176082,1.88625029176082,1.75783164116061,4.45,"0238"
"9980","RIKO_02",4M 0S,16.45,8.94,23.7204375797459,16.2104375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.92756180101605,1.92889158825009,1.79480751257675,4.27,"0238"
"9981","RIKO_02",5M 0S,16.28,8.94,23.5504375797459,16.2104375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.97619410676304,1.97619410676304,1.83569257597876,4.09,"0238"
"9982","RIKO_02",6M 0S,16.1,8.94,23.3704375797459,16.2104375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,3.02165477596104,2.02304947610051,1.87605419637088,3.91,"0238"
"9983","RIKO_02",7M 0S,15.93,8.94,23.2004375797459,16.2104375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,3.07514517076405,2.07514517076405,1.92077069041543,3.73,"0238"
"9984","RIKO_02",8M 0S,15.76,8.94,23.0304375797459,16.2104375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,3.12687166329042,2.12687166329042,1.96500533222374,3.55,"0238"
"9985","RIKO_02",9M 0S,15.59,8.94,22.8604375797459,16.2104375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,3.18124281859259,2.18124281859259,2.01132541602222,3.37,"0238"
"9986","RIKO_02",10M 0S,15.42,8.94,22.6904375797459,16.2104375797459,6.48,3.32,2610,11672.2748425489,11.5344752503992,3.23846678142603,2.23846678142603,2.05988197937341,3.19,"0238"
"9987","RIKO_02",11M 0S,15.25,8.94,22.5204375797459,16.2104375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.29877412735986,2.29877412735986,2.11084100579739,3.02,"0238"
"9988","RIKO_02",12M 0S,15.08,8.94,22.3504375797459,16.2104375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.36242096801966,2.36242096801966,2.16438532039308,2.84,"0238"
"9989","RIKO_02",13M 0S,14.91,8.94,22.1804375797459,16.2104375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.42969258687449,2.42969258687449,2.22071678147843,2.67,"0238"
"9990","RIKO_02",14M 0S,14.74,8.94,22.0104375797459,16.2104375797459,5.8,3.32,2610,12337.5524314995,10.3240673537524,3.50090771442081,2.50090771442081,2.2800588236208,2.49,"0238"
"9991","RIKO_02",15M 0S,14.57,8.94,21.8404375797459,16.2104375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.57642357791131,2.57642357791131,2.34265941959147,2.32,"0238"
"9992","RIKO_02",16M 0S,14.4,8.94,21.6704375797459,16.2104375797459,5.47,3.32,2610,12704.2591715099,9.73666352155611,3.64995699152481,2.65178514508971,2.40480104805009,2.15,"0238"
"9993","RIKO_02",17M 0S,14.24,8.94,21.5104375797459,16.2104375797459,5.3,3.32,2610,12906.3985886188,9.4340615473944,3.73684240446051,2.73684240446051,2.4745435487341,1.98,"0238"
"9994","RIKO_02",18M 0S,14.07,8.94,21.3404375797459,16.2104375797459,5.13,3.32,2610,13118.5044076959,9.13145957323269,3.82753698706446,2.82753698706446,2.54845212603074,1.8,"0238"
"9995","RIKO_02",19M 0S,13.91,8.94,21.1804375797459,16.2104375797459,4.97,3.32,2610,13327.9947729585,8.84665771519814,3.91856433473656,2.91856433473656,2.62216281260059,1.63,"0238"
"9996","RIKO_02",20M 0S,13.74,8.94,21.0104375797459,16.2104375797459,4.8,3.32,2610,13561.9578232643,8.54405574103644,4.02193015492514,3.02193015492514,2.70530059649415,1.46,"0238"
"9997","RIKO_01",0S,17.78,8.73,25.0504375797459,16.0004375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.57958726449068,1.57958726449068,1.48726289943988,5,"0239"
"9998","RIKO_01",1M 0S,17.6,8.73,24.8704375797459,16.0004375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.61164202295836,1.61164202295836,1.51564639884741,4.82,"0239"
"9999","RIKO_01",2M 0S,17.42,8.73,24.6904375797459,16.0004375797459,8.69,3.32,2610,10079.3637806781,15.4683009145014,2.64502471158121,1.64502471158121,1.54513433915471,4.63,"0239"
"10000","RIKO_01",3M 0S,17.24,8.73,24.5104375797459,16.0004375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.67981959384732,1.67981959384732,1.57579246238372,4.45,"0239"
"10001","RIKO_01",4M 0S,17.06,8.73,24.3304375797459,16.0004375797459,8.34,3.32,2610,10288.6876483437,14.8452968500508,2.71286148005284,1.71406052082023,1.60588580266626,4.27,"0239"
"10002","RIKO_01",5M 0S,16.88,8.73,24.1504375797459,16.0004375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.75064518917165,1.75187067936773,1.63902800271988,4.09,"0239"
"10003","RIKO_01",6M 0S,16.71,8.73,23.9804375797459,16.0004375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.79138655935347,1.79138655935347,1.67356700441691,3.91,"0239"
"10004","RIKO_01",7M 0S,16.53,8.73,23.8004375797459,16.0004375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.82909919892967,1.83037960866078,1.70755092563758,3.73,"0239"
"10005","RIKO_01",8M 0S,16.36,8.73,23.6304375797459,16.0004375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.87356025473666,1.87356025473666,1.74507129825993,3.55,"0239"
"10006","RIKO_01",9M 0S,16.18,8.73,23.4504375797459,16.0004375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.91491484499205,1.91625532756578,1.78205331468445,3.37,"0239"
"10007","RIKO_01",10M 0S,16.01,8.73,23.2804375797459,16.0004375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.96363526698361,1.96363526698361,1.82295844341612,3.19,"0239"
"10008","RIKO_01",11M 0S,15.83,8.73,23.1004375797459,16.0004375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,3.00917928883835,2.01058575859925,1.86335354941603,3.02,"0239"
"10009","RIKO_01",12M 0S,15.66,8.73,22.9304375797459,16.0004375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,3.05839549620183,2.05983641839203,1.90557946227087,2.84,"0239"
"10010","RIKO_01",13M 0S,15.49,8.73,22.7604375797459,16.0004375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,3.11468413367466,2.11468413367466,1.952426491715,2.67,"0239"
"10011","RIKO_01",14M 0S,15.32,8.73,22.5904375797459,16.0004375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.16923592467992,2.16923592467992,1.998836175708,2.49,"0239"
"10012","RIKO_01",15M 0S,15.15,8.73,22.4204375797459,16.0004375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.2266767513459,2.2266767513459,2.04750592242406,2.32,"0239"
"10013","RIKO_01",16M 0S,14.98,8.73,22.2504375797459,16.0004375797459,6.25,3.32,2610,11885.1043579768,11.1250725794745,3.28724235898251,2.28724235898251,2.09860494308329,2.15,"0239"
"10014","RIKO_01",17M 0S,14.81,8.73,22.0804375797459,16.0004375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.35119485915143,2.35119485915143,2.15231977308483,1.98,"0239"
"10015","RIKO_01",18M 0S,14.64,8.73,21.9104375797459,16.0004375797459,5.91,3.32,2610,12222.1966671527,10.5198686311511,3.41882652176661,2.41882652176661,2.20885654734991,1.8,"0239"
"10016","RIKO_01",19M 0S,14.47,8.73,21.7404375797459,16.0004375797459,5.75,3.32,2610,12391.0778560536,10.2350667731166,3.48439386845925,2.48613299889403,2.26484966795355,1.63,"0239"
"10017","RIKO_01",20M 0S,14.31,8.73,21.5804375797459,16.0004375797459,5.58,3.32,2610,12578.4146906131,9.93246479895486,3.56187540208615,2.56187540208615,2.32753891445976,1.46,"0239"
"10018","RIKO_02",0S,17.16,8.89,24.4304375797459,16.1604375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.75124270504125,1.75003205128822,1.63858559834803,5,"0239"
"10019","RIKO_02",1M 0S,16.98,8.89,24.2504375797459,16.1604375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.78680651960948,1.78680651960948,1.6707823368391,4.82,"0239"
"10020","RIKO_02",2M 0S,16.8,8.89,24.0704375797459,16.1604375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.8274670978054,1.8274670978054,1.70628140793537,4.63,"0239"
"10021","RIKO_02",3M 0S,16.63,8.89,23.9004375797459,16.1604375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.8713149733041,1.8700213122433,1.74332172154919,4.45,"0239"
"10022","RIKO_02",4M 0S,16.45,8.89,23.7204375797459,16.1604375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.91207205603713,1.91207205603713,1.77981177405046,4.27,"0239"
"10023","RIKO_02",5M 0S,16.28,8.89,23.5504375797459,16.1604375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.95605747545882,1.95605747545882,1.81786205531439,4.09,"0239"
"10024","RIKO_02",6M 0S,16.1,8.89,23.3704375797459,16.1604375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,3.00489108788359,2.00489108788359,1.85996496826674,3.91,"0239"
"10025","RIKO_02",7M 0S,15.93,8.89,23.2004375797459,16.1604375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,3.05330465108533,2.05330465108533,1.9015596288112,3.73,"0239"
"10026","RIKO_02",8M 0S,15.76,8.89,23.0304375797459,16.1604375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,3.10411422760418,2.10411422760418,1.94505721944473,3.55,"0239"
"10027","RIKO_02",9M 0S,15.59,8.89,22.8604375797459,16.1604375797459,6.69,3.32,2610,11487.6170414703,11.9082776890695,3.16222193477439,2.16072716646348,1.99333634806692,3.37,"0239"
"10028","RIKO_02",10M 0S,15.42,8.89,22.6904375797459,16.1604375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,3.21859888706146,2.21706514473017,2.04118681857997,3.19,"0239"
"10029","RIKO_02",11M 0S,15.25,8.89,22.5204375797459,16.1604375797459,6.35,3.32,2610,11791.1494901563,11.3030737407461,3.27799444781743,2.27641964466783,2.09139111499815,3.02,"0239"
"10030","RIKO_02",12M 0S,15.08,8.89,22.3504375797459,16.1604375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.3406577255082,2.33903960253086,2.14412729841262,2.84,"0239"
"10031","RIKO_02",13M 0S,14.91,8.89,22.1804375797459,16.1604375797459,6.01,3.32,2610,12120.0879718723,10.6978697924227,3.40686601391692,2.40520212040611,2.19959185434176,2.67,"0239"
"10032","RIKO_02",14M 0S,14.74,8.89,22.0104375797459,16.1604375797459,5.85,3.32,2610,12284.7147050558,10.4130679343882,3.47098542626337,2.47098542626337,2.25448050046527,2.49,"0239"
"10033","RIKO_02",15M 0S,14.57,8.89,21.8404375797459,16.1604375797459,5.68,3.32,2610,12467.1975232811,10.1104659602264,3.54494097599308,2.54494097599308,2.31588298822699,2.32,"0239"
"10034","RIKO_02",16M 0S,14.4,8.89,21.6704375797459,16.1604375797459,5.51,3.32,2610,12658.0617124341,9.80786398606474,3.62346002606909,2.62346002606909,2.38072380830657,2.15,"0239"
"10035","RIKO_02",17M 0S,14.24,8.89,21.5104375797459,16.1604375797459,5.34,3.32,2610,12857.9691548283,9.50526201190304,3.70885107558814,2.70697841641211,2.44930008213116,1.98,"0239"
"10036","RIKO_02",18M 0S,14.07,8.89,21.3404375797459,16.1604375797459,5.18,3.32,2610,13055.0376377093,9.22046015386849,3.79059164935148,2.79059164935149,2.51755192243711,1.8,"0239"
"10037","RIKO_02",19M 0S,13.91,8.89,21.1804375797459,16.1604375797459,5.01,3.32,2610,13274.6825801896,8.91785817970678,3.88727839194425,2.88528238396022,2.5943644930527,1.63,"0239"
"10038","RIKO_02",20M 0S,13.74,8.89,21.0104375797459,16.1604375797459,4.85,3.32,2610,13491.8697167445,8.63305632167223,3.98046695745169,2.98046695745169,2.67106702684542,1.46,"0239"
"10039","RIKO_01",0S,17.78,8.74,25.0504375797459,16.0104375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.58244079022574,1.58244079022574,1.48985331418605,5,"0240"
"10040","RIKO_01",1M 0S,17.6,8.74,24.8704375797459,16.0104375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.61458970018518,1.61458970018518,1.51831642790497,4.82,"0240"
"10041","RIKO_01",2M 0S,17.42,8.74,24.6904375797459,16.0104375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.64807197507381,1.64807197507381,1.54788827882812,4.63,"0240"
"10042","RIKO_01",3M 0S,17.24,8.74,24.5104375797459,16.0104375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.68297232278126,1.68297232278126,1.57863493754643,4.45,"0240"
"10043","RIKO_01",4M 0S,17.06,8.74,24.3304375797459,16.0104375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.71938278168758,1.71938278168758,1.61062783064367,4.27,"0240"
"10044","RIKO_01",5M 0S,16.88,8.74,24.1504375797459,16.0104375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.75740353115979,1.75740353115979,1.64394429465042,4.09,"0240"
"10045","RIKO_01",6M 0S,16.71,8.74,23.9804375797459,16.0104375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.7948889264292,1.7948889264292,1.67670065599939,3.91,"0240"
"10046","RIKO_01",7M 0S,16.53,8.74,23.8004375797459,16.0104375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.83636261150715,1.83636261150715,1.71283733692231,3.73,"0240"
"10047","RIKO_01",8M 0S,16.36,8.74,23.6304375797459,16.0104375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.88111231848104,1.87979825803426,1.75056598222816,3.55,"0240"
"10048","RIKO_01",9M 0S,16.18,8.74,23.4504375797459,16.0104375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.92275063758611,1.92275063758611,1.78775716881937,3.37,"0240"
"10049","RIKO_01",10M 0S,16.01,8.74,23.2804375797459,16.0104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.96771179417341,1.96771179417341,1.82656292843171,3.19,"0240"
"10050","RIKO_01",11M 0S,15.83,8.74,23.1004375797459,16.0104375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,3.01766780587316,2.01766780587316,1.86953080280874,3.02,"0240"
"10051","RIKO_01",12M 0S,15.66,8.74,22.9304375797459,16.0104375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,3.06723478954345,2.06723478954345,1.91200995055773,2.84,"0240"
"10052","RIKO_01",13M 0S,15.49,8.74,22.7604375797459,16.0104375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,3.11929848053936,2.11929848053936,1.95646438782684,2.67,"0240"
"10053","RIKO_01",14M 0S,15.32,8.74,22.5904375797459,16.0104375797459,6.58,3.32,2610,11583.2401722289,11.7124764116708,3.17405239265056,2.17405239265056,2.00303517128096,2.49,"0240"
"10054","RIKO_01",15M 0S,15.15,8.74,22.4204375797459,16.0104375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,3.23171056843069,2.23171056843069,2.05187711566945,2.32,"0240"
"10055","RIKO_01",16M 0S,14.98,8.74,22.2504375797459,16.0104375797459,6.24,3.32,2610,11894.6238663977,11.1072724633474,3.29251037558344,2.29251037558344,2.10316051313312,2.15,"0240"
"10056","RIKO_01",17M 0S,14.81,8.74,22.0804375797459,16.0104375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.35671577325217,2.35671577325217,2.15707311694837,1.98,"0240"
"10057","RIKO_01",18M 0S,14.64,8.74,21.9104375797459,16.0104375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.42462114298995,2.42462114298995,2.21382243840712,1.8,"0240"
"10058","RIKO_01",19M 0S,14.47,8.74,21.7404375797459,16.0104375797459,5.73,3.32,2610,12412.6839367273,10.1994665408622,3.49655580168249,2.49655580168249,2.2736384160576,1.63,"0240"
"10059","RIKO_01",20M 0S,14.31,8.74,21.5804375797459,16.0104375797459,5.56,3.32,2610,12601.0174306589,9.89686456670054,3.5746879035325,2.57288934238142,2.33677652968814,1.46,"0240"
"10060","RIKO_02",0S,17.16,8.91,24.4304375797459,16.1804375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.75457754468372,1.75457754468372,1.64271482057241,5,"0240"
"10061","RIKO_02",1M 0S,16.98,8.91,24.2504375797459,16.1804375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.7937131033012,1.7937131033012,1.67697058069597,4.82,"0240"
"10062","RIKO_02",2M 0S,16.8,8.91,24.0704375797459,16.1804375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.83463431478336,1.83463431478336,1.71268544802405,4.63,"0240"
"10063","RIKO_02",3M 0S,16.63,8.91,23.9004375797459,16.1804375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.87503429321771,1.87503429321771,1.74784166213444,4.45,"0240"
"10064","RIKO_02",4M 0S,16.45,8.91,23.7204375797459,16.1804375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.91979638509823,1.91979638509823,1.78667398689855,4.27,"0240"
"10065","RIKO_02",5M 0S,16.28,8.91,23.5504375797459,16.1804375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.96407934106387,1.96407934106387,1.82496728781077,4.09,"0240"
"10066","RIKO_02",6M 0S,16.1,8.91,23.3704375797459,16.1804375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,3.00906454772787,2.01045343661676,1.8649380001775,3.91,"0240"
"10067","RIKO_02",7M 0S,15.93,8.91,23.2004375797459,16.1804375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,3.06200352473514,2.06200352473514,1.90921364735948,3.73,"0240"
"10068","RIKO_02",8M 0S,15.76,8.91,23.0304375797459,16.1804375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,3.11317733483806,2.11317733483806,1.95300416773986,3.55,"0240"
"10069","RIKO_02",9M 0S,15.59,8.91,22.8604375797459,16.1804375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,3.16695579994621,2.16695579994621,1.99885063955287,3.37,"0240"
"10070","RIKO_02",10M 0S,15.42,8.91,22.6904375797459,16.1804375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.22354297137338,2.22354297137338,2.04690133284394,3.19,"0240"
"10071","RIKO_02",11M 0S,15.25,8.91,22.5204375797459,16.1804375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.2831647860632,2.2831647860632,2.09731912598056,3.02,"0240"
"10072","RIKO_02",12M 0S,15.08,8.91,22.3504375797459,16.1804375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,3.34607208162734,2.34607208162734,2.15028335019383,2.84,"0240"
"10073","RIKO_02",13M 0S,14.91,8.91,22.1804375797459,16.1804375797459,6,3.32,2610,12130.1838403216,10.6800696762955,3.41254412394012,2.41254412394012,2.20599192084527,2.67,"0240"
"10074","RIKO_02",14M 0S,14.74,8.91,22.0104375797459,16.1804375797459,5.83,3.32,2610,12305.7682161402,10.3774677021338,3.48289275191092,2.48289275191092,2.26466380880039,2.49,"0240"
"10075","RIKO_02",15M 0S,14.57,8.91,21.8404375797459,16.1804375797459,5.66,3.32,2610,12489.2049499832,10.0748657279721,3.55746726919447,2.55746726919447,2.32654191695882,2.32,"0240"
"10076","RIKO_02",16M 0S,14.4,8.91,21.6704375797459,16.1804375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.6300481352074,2.63186631702558,2.38795058596506,2.15,"0240"
"10077","RIKO_02",17M 0S,14.24,8.91,21.5104375797459,16.1804375797459,5.33,3.32,2610,12870.0253873456,9.48746189577588,3.71580952038287,2.71580952038287,2.45685177184728,1.98,"0240"
"10078","RIKO_02",18M 0S,14.07,8.91,21.3404375797459,16.1804375797459,5.16,3.32,2610,13080.3136296942,9.18485992161417,3.80528386504665,2.80528386504665,2.5298471985989,1.8,"0240"
"10079","RIKO_02",19M 0S,13.91,8.91,21.1804375797459,16.1804375797459,5,3.32,2610,13287.9506320576,8.90005806357962,3.89505294872814,2.89505294872814,2.60262507303936,1.63,"0240"
"10080","RIKO_02",20M 0S,13.74,8.91,21.0104375797459,16.1804375797459,4.83,3.32,2610,13519.7743374897,8.59745608941791,3.99694922228586,2.99694922228586,2.68468426432577,1.46,"0240"
"10081","RIKO_01",0S,17.78,8.76,25.0504375797459,16.0304375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.58816682302003,1.58816682302003,1.49505036453258,5,"0241"
"10082","RIKO_01",1M 0S,17.6,8.76,24.8704375797459,16.0304375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.62050506149782,1.62050506149782,1.52367352550661,4.82,"0241"
"10083","RIKO_01",2M 0S,17.42,8.76,24.6904375797459,16.0304375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.65418761473911,1.65418761473911,1.55341407620466,4.63,"0241"
"10084","RIKO_01",3M 0S,17.24,8.76,24.5104375797459,16.0304375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.68930008769348,1.68930008769348,1.58433875011404,4.45,"0241"
"10085","RIKO_01",4M 0S,17.06,8.76,24.3304375797459,16.0304375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.72593551128201,1.72593551128201,1.6165197026615,4.27,"0241"
"10086","RIKO_01",5M 0S,16.88,8.76,24.1504375797459,16.0304375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.76419516547299,1.76419516547299,1.6500350732797,4.09,"0241"
"10087","RIKO_01",6M 0S,16.71,8.76,23.9804375797459,16.0304375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.80544896015626,1.80418951431243,1.68496961887417,3.91,"0241"
"10088","RIKO_01",7M 0S,16.53,8.76,23.8004375797459,16.0304375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.84366341616997,1.84366341616997,1.71934934936135,3.73,"0241"
"10089","RIKO_01",8M 0S,16.36,8.76,23.6304375797459,16.0304375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.88870418229785,1.8873866592412,1.75731435185734,3.55,"0241"
"10090","RIKO_01",9M 0S,16.18,8.76,23.4504375797459,16.0304375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.93062867164969,1.93062867164969,1.79474245843772,3.37,"0241"
"10091","RIKO_01",10M 0S,16.01,8.76,23.2804375797459,16.0304375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.98000894249181,1.9786277270222,1.83615006787841,3.19,"0241"
"10092","RIKO_01",11M 0S,15.83,8.76,23.1004375797459,16.0304375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,3.02620434846403,2.02620434846403,1.87705074050581,3.02,"0241"
"10093","RIKO_01",12M 0S,15.66,8.76,22.9304375797459,16.0304375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,3.07612532516532,2.07612532516532,1.91981507065712,2.84,"0241"
"10094","RIKO_01",13M 0S,15.49,8.76,22.7604375797459,16.0304375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,3.12856831257663,2.12856831257663,1.96457340558648,2.67,"0241"
"10095","RIKO_01",14M 0S,15.32,8.76,22.5904375797459,16.0304375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,3.18372938165254,2.18372938165254,2.01146853830706,2.49,"0241"
"10096","RIKO_01",15M 0S,15.15,8.76,22.4204375797459,16.0304375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,3.24182546848837,2.24182546848837,2.06065722934135,2.32,"0241"
"10097","RIKO_01",16M 0S,14.98,8.76,22.2504375797459,16.0304375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,3.30309722566571,2.30309722566571,2.11231195734691,2.15,"0241"
"10098","RIKO_01",17M 0S,14.81,8.76,22.0804375797459,16.0304375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.36781235432078,2.36781235432078,2.16662293981063,1.98,"0241"
"10099","RIKO_01",18M 0S,14.64,8.76,21.9104375797459,16.0304375797459,5.88,3.32,2610,12253.336072187,10.4664682827696,3.43626951422461,2.43626951422461,2.22380047370186,1.8,"0241"
"10100","RIKO_01",19M 0S,14.47,8.76,21.7404375797459,16.0304375797459,5.71,3.32,2610,12434.4034352917,10.1638663086079,3.50880293233637,2.50880293233637,2.28407765679255,1.63,"0241"
"10101","RIKO_01",20M 0S,14.31,8.76,21.5804375797459,16.0304375797459,5.54,3.32,2610,12623.7424580118,9.86126433444622,3.58759291401457,2.58578785986294,2.34771356388414,1.46,"0241"
"10102","RIKO_02",0S,17.16,8.93,24.4304375797459,16.2004375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.76127153628684,1.76127153628684,1.64872659654037,5,"0241"
"10103","RIKO_02",1M 0S,16.98,8.93,24.2504375797459,16.2004375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.8006540054212,1.8006540054212,1.68318756766395,4.82,"0241"
"10104","RIKO_02",2M 0S,16.8,8.93,24.0704375797459,16.2004375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.84183795980187,1.84183795980187,1.71911986855145,4.63,"0241"
"10105","RIKO_02",3M 0S,16.63,8.93,23.9004375797459,16.2004375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.88250191475853,1.88250191475853,1.75449358696572,4.45,"0241"
"10106","RIKO_02",4M 0S,16.45,8.93,23.7204375797459,16.2004375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.92756180101605,1.92756180101605,1.79357016355604,4.27,"0241"
"10107","RIKO_02",5M 0S,16.28,8.93,23.5504375797459,16.2004375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.97214486308037,1.97214486308037,1.83210844253879,4.09,"0241"
"10108","RIKO_02",6M 0S,16.1,8.93,23.3704375797459,16.2004375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,3.01744634312544,2.01883910078561,1.87233922518487,3.91,"0241"
"10109","RIKO_02",7M 0S,15.93,8.93,23.2004375797459,16.2004375797459,7,3.32,2610,11230.368013306,12.4600812890115,3.07075210623438,2.07075210623438,1.9169081537521,3.73,"0241"
"10110","RIKO_02",8M 0S,15.76,8.93,23.0304375797459,16.2004375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,3.12229352029878,2.12229352029878,1.9609941201999,3.55,"0241"
"10111","RIKO_02",9M 0S,15.59,8.93,22.8604375797459,16.2004375797459,6.66,3.32,2610,11513.460981989,11.8548773406881,3.17646617772383,2.17646617772383,2.00715564133816,3.37,"0241"
"10112","RIKO_02",10M 0S,15.42,8.93,22.6904375797459,16.2004375797459,6.49,3.32,2610,11663.2788683088,11.5522753665263,3.2334768480186,2.2334768480186,2.05554282547678,3.19,"0241"
"10113","RIKO_02",11M 0S,15.25,8.93,22.5204375797459,16.2004375797459,6.32,3.32,2610,11819.1016814715,11.2496733923646,3.29355454804441,2.29355454804441,2.10632061334424,3.02,"0241"
"10114","RIKO_02",12M 0S,15.08,8.93,22.3504375797459,16.2004375797459,6.15,3.32,2610,11981.3415918863,10.9470714182029,3.35695361685215,2.35695361685214,2.15967065650581,2.84,"0241"
"10115","RIKO_02",13M 0S,14.91,8.93,22.1804375797459,16.2004375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.42395731499008,2.42395731499008,2.2157934886656,2.67,"0241"
"10116","RIKO_02",14M 0S,14.74,8.93,22.0104375797459,16.2004375797459,5.81,3.32,2610,12326.9303439242,10.3418674698795,3.49488205570408,2.49488205570408,2.27491104455184,2.49,"0241"
"10117","RIKO_02",15M 0S,14.57,8.93,21.8404375797459,16.2004375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.57008240135473,2.57008240135473,2.33726959307943,2.32,"0241"
"10118","RIKO_02",16M 0S,14.4,8.93,21.6704375797459,16.2004375797459,5.47,3.32,2610,12704.2591715099,9.73666352155611,3.64995699152481,2.64995699152481,2.40314316652187,2.15,"0241"
"10119","RIKO_02",17M 0S,14.24,8.93,21.5104375797459,16.2004375797459,5.31,3.32,2610,12894.2399438204,9.45186166352156,3.72980503646717,2.72980503646717,2.46862620303556,1.98,"0241"
"10120","RIKO_02",18M 0S,14.07,8.93,21.3404375797459,16.2004375797459,5.14,3.32,2610,13105.7370037877,9.14925968935985,3.82009041705072,2.82009041705072,2.54222873025131,1.8,"0241"
"10121","RIKO_02",19M 0S,13.91,8.93,21.1804375797459,16.2004375797459,4.98,3.32,2610,13314.606527718,8.8644578313253,3.91069573165476,2.91069573165476,2.61562672923968,1.63,"0241"
"10122","RIKO_02",20M 0S,13.74,8.93,21.0104375797459,16.2004375797459,4.81,3.32,2610,13547.8528191118,8.56185585716359,4.01356855377145,3.01356855377145,2.69840289986613,1.46,"0241"
"10123","RIKO_01",0S,17.78,8.7,25.0504375797459,15.9704375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.57106439907937,1.57106439907937,1.47952389502797,5,"0242"
"10124","RIKO_01",1M 0S,17.6,8.7,24.8704375797459,15.9704375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.60283873524053,1.60283873524053,1.50767017454299,4.82,"0242"
"10125","RIKO_01",2M 0S,17.42,8.7,24.6904375797459,15.9704375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.6359248559221,1.6359248559221,1.53690812454,4.63,"0242"
"10126","RIKO_01",3M 0S,17.24,8.7,24.5104375797459,15.9704375797459,8.54,3.32,2610,10167.4974641669,15.201299172594,2.67040570768626,1.67040570768626,1.56730251269608,4.45,"0242"
"10127","RIKO_01",4M 0S,17.06,8.7,24.3304375797459,15.9704375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.70637138081826,1.70637138081826,1.59892333352127,4.27,"0242"
"10128","RIKO_01",5M 0S,16.88,8.7,24.1504375797459,15.9704375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.7439198953106,1.7439198953106,1.63184634648035,4.09,"0242"
"10129","RIKO_01",6M 0S,16.71,8.7,23.9804375797459,15.9704375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.78093192804503,1.78093192804503,1.6642099189209,3.91,"0242"
"10130","RIKO_01",7M 0S,16.53,8.7,23.8004375797459,15.9704375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.82187289190813,1.82187289190813,1.69990643176147,3.73,"0242"
"10131","RIKO_01",8M 0S,16.36,8.7,23.6304375797459,15.9704375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.86604767890728,1.8647404893648,1.73716785776053,3.55,"0242"
"10132","RIKO_01",9M 0S,16.18,8.7,23.4504375797459,15.9704375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.90712095503218,1.90712095503218,1.77389082437717,3.37,"0242"
"10133","RIKO_01",10M 0S,16.01,8.7,23.2804375797459,15.9704375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.95147260514921,1.95147260514921,1.81219993622458,3.19,"0242"
"10134","RIKO_01",11M 0S,15.83,8.7,23.1004375797459,15.9704375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,3.00073839321749,2.00073839321749,1.85460824627587,3.02,"0242"
"10135","RIKO_01",12M 0S,15.66,8.7,22.9304375797459,15.9704375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,3.04960700339665,2.04960700339665,1.89652423044033,2.84,"0242"
"10136","RIKO_01",13M 0S,15.49,8.7,22.7604375797459,15.9704375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,3.10092264265695,2.10092264265695,1.94037871212607,2.67,"0242"
"10137","RIKO_01",14M 0S,15.32,8.7,22.5904375797459,15.9704375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,3.15487382834452,2.15487382834452,1.98630934965687,2.49,"0242"
"10138","RIKO_01",15M 0S,15.15,8.7,22.4204375797459,15.9704375797459,6.45,3.32,2610,11699.3881772053,11.4810749020177,3.21166895250243,2.21166895250243,2.03446715138634,2.32,"0242"
"10139","RIKO_01",16M 0S,14.98,8.7,22.2504375797459,15.9704375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.27153897191731,2.27153897191731,2.0850181342578,2.15,"0242"
"10140","RIKO_01",17M 0S,14.81,8.7,22.0804375797459,15.9704375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.3347405472407,2.3347405472407,2.13814523592887,1.98,"0242"
"10141","RIKO_01",18M 0S,14.64,8.7,21.9104375797459,15.9704375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.40155972115163,2.40155972115163,2.19405052686963,1.8,"0242"
"10142","RIKO_01",19M 0S,14.47,8.7,21.7404375797459,15.9704375797459,5.77,3.32,2610,12369.5842095924,10.2706670053709,3.47231624673149,2.47231624673149,2.25295777881177,1.63,"0242"
"10143","RIKO_01",20M 0S,14.31,8.7,21.5804375797459,15.9704375797459,5.6,3.32,2610,12555.9331450457,9.96806503120917,3.54915441850727,2.54736870422155,2.31511545836888,1.46,"0242"
"10144","RIKO_02",0S,17.16,8.87,24.4304375797459,16.1404375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.74128645882276,1.74128645882276,1.6307727677212,5,"0242"
"10145","RIKO_02",1M 0S,16.98,8.87,24.2504375797459,16.1404375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.77993400044891,1.77993400044891,1.66462263722022,4.82,"0242"
"10146","RIKO_02",2M 0S,16.8,8.87,24.0704375797459,16.1404375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.81678397275072,1.81804341859455,1.69790806443822,4.63,"0242"
"10147","RIKO_02",3M 0S,16.63,8.87,23.9004375797459,16.1404375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.86021452881968,1.86021452881968,1.73463373301152,4.45,"0242"
"10148","RIKO_02",4M 0S,16.45,8.87,23.7204375797459,16.1404375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.90438848860695,1.90438848860695,1.77298327471942,4.27,"0242"
"10149","RIKO_02",5M 0S,16.28,8.87,23.5504375797459,16.1404375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.94807891277202,1.94807891277202,1.81079247467965,4.09,"0242"
"10150","RIKO_02",6M 0S,16.1,8.87,23.3704375797459,16.1404375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.99243988171833,1.99382109718794,1.85024938897866,3.91,"0242"
"10151","RIKO_02",7M 0S,15.93,8.87,23.2004375797459,16.1404375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,3.04465506283862,2.04465506283863,1.89394577938038,3.73,"0242"
"10152","RIKO_02",8M 0S,15.76,8.87,23.0304375797459,16.1404375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,3.09510373637746,2.09510373637746,1.9371529290556,3.55,"0242"
"10153","RIKO_02",9M 0S,15.59,8.87,22.8604375797459,16.1404375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,3.14810487256558,2.14810487256558,1.98237749788779,3.37,"0242"
"10154","RIKO_02",10M 0S,15.42,8.87,22.6904375797459,16.1404375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,3.20385721276957,2.20385721276957,2.02976415876221,3.19,"0242"
"10155","RIKO_02",11M 0S,15.25,8.87,22.5204375797459,16.1404375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.26258068082142,2.26258068082143,2.07947175634173,3.02,"0242"
"10156","RIKO_02",12M 0S,15.08,8.87,22.3504375797459,16.1404375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.32451928238981,2.32451928238981,2.13167508591756,2.84,"0242"
"10157","RIKO_02",13M 0S,14.91,8.87,22.1804375797459,16.1404375797459,6.04,3.32,2610,12089.9509472654,10.7512701408042,3.38994449398025,2.38994449398025,2.1865669470986,2.67,"0242"
"10158","RIKO_02",14M 0S,14.74,8.87,22.0104375797459,16.1404375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.45915924082465,2.45915924082465,2.24436052318954,2.49,"0242"
"10159","RIKO_02",15M 0S,14.57,8.87,21.8404375797459,16.1404375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.53250258660363,2.53250258660363,2.30529214815207,2.32,"0242"
