"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"10425","RIKO_01",8M 0S,16.36,7.72,23.6304375797459,14.9904375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.53764638236582,1.53764638236582,1.44376896690708,3.55,"0249"
"10426","RIKO_01",9M 0S,16.18,7.72,23.4504375797459,14.9904375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.57036226284169,1.57036226284169,1.47257459154426,3.37,"0249"
"10427","RIKO_01",10M 0S,16.01,7.72,23.2804375797459,14.9904375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.60256510779743,1.60256510779743,1.50085560193416,3.19,"0249"
"10428","RIKO_01",11M 0S,15.83,7.72,23.1004375797459,14.9904375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.63813375383979,1.63813375383979,1.53200878726318,3.02,"0249"
"10429","RIKO_01",12M 0S,15.66,7.72,22.9304375797459,14.9904375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.67320714655424,1.67320714655424,1.56264249717773,2.84,"0249"
"10430","RIKO_01",13M 0S,15.49,7.72,22.7604375797459,14.9904375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.70981528232184,1.70981528232184,1.59452629335957,2.67,"0249"
"10431","RIKO_01",14M 0S,15.32,7.72,22.5904375797459,14.9904375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.74806115047904,1.74806115047904,1.62773828902616,2.49,"0249"
"10432","RIKO_01",15M 0S,15.15,7.72,22.4204375797459,14.9904375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.78805716603509,1.78805716603509,1.66236324383593,2.32,"0249"
"10433","RIKO_01",16M 0S,14.98,7.72,22.2504375797459,14.9904375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.82992627322875,1.82992627322875,1.69849328616187,2.15,"0249"
"10434","RIKO_01",17M 0S,14.81,7.72,22.0804375797459,14.9904375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.87380320784777,1.87380320784777,1.73622873164556,1.98,"0249"
"10435","RIKO_01",18M 0S,14.64,7.72,21.9104375797459,14.9904375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,2.91983594561282,1.91983594561282,1.77567901334555,1.8,"0249"
"10436","RIKO_01",19M 0S,14.47,7.72,21.7404375797459,14.9904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.96818736942825,1.96818736942825,1.81696374164198,1.63,"0249"
"10437","RIKO_01",20M 0S,14.31,7.72,21.5804375797459,14.9904375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.01597340571179,2.01597340571179,1.85761287039194,1.46,"0249"
"10438","RIKO_02",0S,17.16,7.09,24.4304375797459,14.3604375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.25672936878259,1.25672936878259,1.19032259647716,5,"0249"
"10439","RIKO_02",1M 0S,16.98,7.09,24.2504375797459,14.3604375797459,9.89,3.32,2610,9448.10828964087,17.6043148497605,2.27960209743586,1.27960209743586,1.21082224137724,4.82,"0249"
"10440","RIKO_02",2M 0S,16.8,7.09,24.0704375797459,14.3604375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.300953162926,1.30198196951036,1.23084207247666,4.63,"0249"
"10441","RIKO_02",3M 0S,16.63,7.09,23.9004375797459,14.3604375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.32654766704829,1.32654766704829,1.25277397597055,4.45,"0249"
"10442","RIKO_02",4M 0S,16.45,7.09,23.7204375797459,14.3604375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.34954799825408,1.3506152341132,1.27421739032602,4.27,"0249"
"10443","RIKO_02",5M 0S,16.28,7.09,23.5504375797459,14.3604375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.37706906894893,1.37706906894893,1.29773707585227,4.09,"0249"
"10444","RIKO_02",6M 0S,16.1,7.09,23.3704375797459,14.3604375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.40191405140141,1.40302269885152,1.3207615012236,3.91,"0249"
"10445","RIKO_02",7M 0S,15.93,7.09,23.2004375797459,14.3604375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.42884347385771,1.42997341736053,1.34461768136488,3.73,"0249"
"10446","RIKO_02",8M 0S,15.76,7.09,23.0304375797459,14.3604375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.4596614467867,1.4596614467867,1.37083481536368,3.55,"0249"
"10447","RIKO_02",9M 0S,15.59,7.09,22.8604375797459,14.3604375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.48885467572243,1.48885467572243,1.39655178888541,3.37,"0249"
"10448","RIKO_02",10M 0S,15.42,7.09,22.6904375797459,14.3604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.51923946502289,1.51923946502289,1.42325211525035,3.19,"0249"
"10449","RIKO_02",11M 0S,15.25,7.09,22.5204375797459,14.3604375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.55089028721087,1.55089028721087,1.45099329523701,3.02,"0249"
"10450","RIKO_02",12M 0S,15.08,7.09,22.3504375797459,14.3604375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.58388795289621,1.58388795289621,1.47983740182584,2.84,"0249"
"10451","RIKO_02",13M 0S,14.91,7.09,22.1804375797459,14.3604375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.6183202996983,1.6183202996983,1.50985154386741,2.67,"0249"
"10452","RIKO_02",14M 0S,14.74,7.09,22.0104375797459,14.3604375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.65428297302493,1.65428297302493,1.54110838734367,2.49,"0249"
"10453","RIKO_02",15M 0S,14.57,7.09,21.8404375797459,14.3604375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.68828634761558,1.68962146110023,1.57173228796635,2.32,"0249"
"10454","RIKO_02",16M 0S,14.4,7.09,21.6704375797459,14.3604375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.72749518355747,1.72886130377605,1.60563249976869,2.15,"0249"
"10455","RIKO_02",17M 0S,14.24,7.09,21.5104375797459,14.3604375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.76996709701268,1.76996709701268,1.64102731475698,1.98,"0249"
"10456","RIKO_02",18M 0S,14.07,7.09,21.3404375797459,14.3604375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.80905075016319,1.81048136532771,1.67579579060697,1.8,"0249"
"10457","RIKO_02",19M 0S,13.91,7.09,21.1804375797459,14.3604375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.85561066622298,1.85561066622298,1.71438875066789,1.63,"0249"
"10458","RIKO_02",20M 0S,13.74,7.09,21.0104375797459,14.3604375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.90304732987078,1.90304732987078,1.75480117565822,1.46,"0249"
"10459","RIKO_01",0S,17.78,6.5,25.0504375797459,13.7704375797459,11.28,3.32,2610,8846.84581368206,20.0785309914356,2.06961566876247,1.06961566876247,1.01887135127673,5,"0250"
"10460","RIKO_01",1M 0S,17.6,6.5,24.8704375797459,13.7704375797459,11.1,3.32,2610,8918.28852809048,19.7581289011468,2.08696078771538,1.08696078771538,1.03459764877874,4.82,"0250"
"10461","RIKO_01",2M 0S,17.42,6.5,24.6904375797459,13.7704375797459,10.92,3.32,2610,8991.49048261194,19.4377268108579,2.10487772377662,1.10487772377662,1.05081702837728,4.63,"0250"
"10462","RIKO_01",3M 0S,17.24,6.5,24.5104375797459,13.7704375797459,10.74,3.32,2610,9066.52508378883,19.117324720569,2.12339522752707,1.12339522752707,1.06755304954709,4.45,"0250"
"10463","RIKO_01",4M 0S,17.06,6.5,24.3304375797459,13.7704375797459,10.57,3.32,2610,9139.14387698119,18.8147227464073,2.14051700507481,1.14146307886856,1.08385626329626,4.27,"0250"
"10464","RIKO_01",5M 0S,16.88,6.5,24.1504375797459,13.7704375797459,10.39,3.32,2610,9217.96881039488,18.4943206561185,2.16027572123587,1.16123818514347,1.10167015988997,4.09,"0250"
"10465","RIKO_01",6M 0S,16.71,6.5,23.9804375797459,13.7704375797459,10.21,3.32,2610,9298.86916128764,18.1739185658296,2.18171055275619,1.18171055275619,1.12007940789141,3.91,"0250"
"10466","RIKO_01",7M 0S,16.53,6.5,23.8004375797459,13.7704375797459,10.04,3.32,2610,9377.26418873536,17.8713165916679,2.20072358004389,1.20171959598015,1.13803990568706,3.73,"0250"
"10467","RIKO_01",8M 0S,16.36,6.5,23.6304375797459,13.7704375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.22365768191082,1.22365768191082,1.15769556010708,3.55,"0250"
"10468","RIKO_01",9M 0S,16.18,6.5,23.4504375797459,13.7704375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.24409336879677,1.24512536054084,1.17689300433345,3.37,"0250"
"10469","RIKO_01",10M 0S,16.01,6.5,23.2804375797459,13.7704375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.26869240206527,1.26869240206527,1.19792607341093,3.19,"0250"
"10470","RIKO_01",11M 0S,15.83,6.5,23.1004375797459,13.7704375797459,9.34,3.32,2610,9722.31235878138,16.6253084627667,2.29071356998294,1.29178423379451,1.21849279401498,3.02,"0250"
"10471","RIKO_01",12M 0S,15.66,6.5,22.9304375797459,13.7704375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.31464173867401,1.31573225121491,1.23977805479182,2.84,"0250"
"10472","RIKO_01",13M 0S,15.49,6.5,22.7604375797459,13.7704375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.34207616725703,1.34207616725703,1.26314121021733,2.67,"0250"
"10473","RIKO_01",14M 0S,15.32,6.5,22.5904375797459,13.7704375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.36794384848534,1.36794384848534,1.28602958356366,2.49,"0250"
"10474","RIKO_01",15M 0S,15.15,6.5,22.4204375797459,13.7704375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.39482829406251,1.39482829406251,1.3097627485829,2.32,"0250"
"10475","RIKO_01",16M 0S,14.98,6.5,22.2504375797459,13.7704375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.42279065373121,1.42279065373121,1.33438835552554,2.15,"0250"
"10476","RIKO_01",17M 0S,14.81,6.5,22.0804375797459,13.7704375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.45189708106386,1.45189708106386,1.35995770691014,1.98,"0250"
"10477","RIKO_01",18M 0S,14.64,6.5,21.9104375797459,13.7704375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.47917358817677,1.4804005820418,1.38493456367649,1.8,"0250"
"10478","RIKO_01",19M 0S,14.47,6.5,21.7404375797459,13.7704375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.51068480496751,1.51193793779959,1.41249772820711,1.63,"0250"
"10479","RIKO_01",20M 0S,14.31,6.5,21.5804375797459,13.7704375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.54484823862237,1.54484823862237,1.44118030344496,1.46,"0250"
"10480","RIKO_02",0S,17.16,6.17,24.4304375797459,13.4404375797459,10.99,3.32,2610,8962.8094191642,19.562327623748,2.06781298850234,1.06781298850234,1.01588243822411,5,"0250"
"10481","RIKO_02",1M 0S,16.98,6.17,24.2504375797459,13.4404375797459,10.81,3.32,2610,9037.12233061506,19.2419255334591,2.08559340829239,1.08559340829239,1.03196247251516,4.82,"0250"
"10482","RIKO_02",2M 0S,16.8,6.17,24.0704375797459,13.4404375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10397598717222,1.10397598717222,1.04855974401584,4.63,"0250"
"10483","RIKO_02",3M 0S,16.63,6.17,23.9004375797459,13.4404375797459,10.46,3.32,2610,9187.07296974581,18.6189214690086,2.1219182355297,1.1219182355297,1.06473271504623,4.45,"0250"
"10484","RIKO_02",4M 0S,16.45,6.17,23.7204375797459,13.4404375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.14156271825299,1.14156271825299,1.08240985290354,4.27,"0250"
"10485","RIKO_02",5M 0S,16.28,6.17,23.5504375797459,13.4404375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.16075813488039,1.16075813488039,1.09965247148127,4.09,"0250"
"10486","RIKO_02",6M 0S,16.1,6.17,23.3704375797459,13.4404375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.18179906783894,1.18179906783894,1.11851840072204,3.91,"0250"
"10487","RIKO_02",7M 0S,15.93,6.17,23.2004375797459,13.4404375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.20238368275007,1.20238368275007,1.13694040434929,3.73,"0250"
"10488","RIKO_02",8M 0S,15.76,6.17,23.0304375797459,13.4404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.2236980963129,1.2236980963129,1.1559793906674,3.55,"0250"
"10489","RIKO_02",9M 0S,15.59,6.17,22.8604375797459,13.4404375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.24578181991939,1.24578181991939,1.17566688318504,3.37,"0250"
"10490","RIKO_02",10M 0S,15.42,6.17,22.6904375797459,13.4404375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.26867726958278,1.26867726958278,1.19603659012708,3.19,"0250"
"10491","RIKO_02",11M 0S,15.25,6.17,22.5204375797459,13.4404375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.29243003784589,1.29243003784589,1.21712459703461,3.02,"0250"
"10492","RIKO_02",12M 0S,15.08,6.17,22.3504375797459,13.4404375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.31708919681714,1.31708919681714,1.23896958010548,2.84,"0250"
"10493","RIKO_02",13M 0S,14.91,6.17,22.1804375797459,13.4404375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.34270763657216,1.34270763657216,1.2616130429292,2.67,"0250"
"10494","RIKO_02",14M 0S,14.74,6.17,22.0104375797459,13.4404375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.36934244383205,1.36934244383205,1.28509957966437,2.49,"0250"
"10495","RIKO_02",15M 0S,14.57,6.17,21.8404375797459,13.4404375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.39705532662389,1.39705532662389,1.30947716817018,2.32,"0250"
"10496","RIKO_02",16M 0S,14.4,6.17,21.6704375797459,13.4404375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.42591309157238,1.42591309157238,1.33479749714618,2.15,"0250"
"10497","RIKO_02",17M 0S,14.24,6.17,21.5104375797459,13.4404375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.45418398310294,1.45418398310294,1.35953946820971,1.98,"0250"
"10498","RIKO_02",18M 0S,14.07,6.17,21.3404375797459,13.4404375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.48547654982794,1.48547654982794,1.38685302691856,1.8,"0250"
"10499","RIKO_02",19M 0S,13.91,6.17,21.1804375797459,13.4404375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.51943916476594,1.51814550370513,1.41528656157747,1.63,"0250"
"10500","RIKO_02",20M 0S,13.74,6.17,21.0104375797459,13.4404375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.55023312333431,1.55023312333431,1.44313353451003,1.46,"0250"
"10501","RIKO_01",0S,17.78,6.48,25.0504375797459,13.7504375797459,11.3,3.32,2610,8839.01327933228,20.1141312236899,2.06595263218059,1.06595263218059,1.01546736139736,5,"0251"
"10502","RIKO_01",1M 0S,17.6,6.48,24.8704375797459,13.7504375797459,11.12,3.32,2610,8910.26487506881,19.7937291334011,2.08320726111877,1.08320726111877,1.03111428375191,4.82,"0251"
"10503","RIKO_01",2M 0S,17.42,6.48,24.6904375797459,13.7504375797459,10.94,3.32,2610,8983.267810126,19.4733270431122,2.10102968406222,1.10102968406222,1.04725094640304,4.63,"0251"
"10504","RIKO_01",3M 0S,17.24,6.48,24.5104375797459,13.7504375797459,10.76,3.32,2610,9058.09502610006,19.1529249528233,2.11944839624914,1.11944839624913,1.06390070781831,4.45,"0251"
"10505","RIKO_01",4M 0S,17.06,6.48,24.3304375797459,13.7504375797459,10.58,3.32,2610,9134.82378982088,18.8325228625345,2.13849383210214,1.13849383210214,1.0810884359257,4.27,"0251"
"10506","RIKO_01",5M 0S,16.88,6.48,24.1504375797459,13.7504375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.15819853304237,1.15819853304237,1.09884063204528,4.09,"0251"
"10507","RIKO_01",6M 0S,16.71,6.48,23.9804375797459,13.7504375797459,10.23,3.32,2610,9289.77491054348,18.2095187980839,2.17744523398247,1.17744523398247,1.11615034958902,3.91,"0251"
"10508","RIKO_01",7M 0S,16.53,6.48,23.8004375797459,13.7504375797459,10.05,3.32,2610,9372.59772206732,17.889116707795,2.19853380533738,1.19853380533738,1.13508278092591,3.73,"0251"
"10509","RIKO_01",8M 0S,16.36,6.48,23.6304375797459,13.7504375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.21915635057092,1.21915635057092,1.15356275392072,3.55,"0251"
"10510","RIKO_01",9M 0S,16.18,6.48,23.4504375797459,13.7504375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.24177987047842,1.24177987047842,1.17379715873647,3.37,"0251"
"10511","RIKO_01",10M 0S,16.01,6.48,23.2804375797459,13.7504375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.26393124277447,1.26393124277447,1.19357020555568,3.19,"0251"
"10512","RIKO_01",11M 0S,15.83,6.48,23.1004375797459,13.7504375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.28826360894553,1.28826360894553,1.21524565957539,3.02,"0251"
"10513","RIKO_01",12M 0S,15.66,6.48,22.9304375797459,13.7504375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.31212034244452,1.31212034244452,1.23645240653275,2.84,"0251"
"10514","RIKO_01",13M 0S,15.49,6.48,22.7604375797459,13.7504375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.33687733003781,1.33687733003781,1.25841243901834,2.67,"0251"
"10515","RIKO_01",14M 0S,15.32,6.48,22.5904375797459,13.7504375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.36258650946162,1.36258650946162,1.28116661897999,2.49,"0251"
"10516","RIKO_01",15M 0S,15.15,6.48,22.4204375797459,13.7504375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.38930389200008,1.38930389200008,1.30475881819483,2.32,"0251"
"10517","RIKO_01",16M 0S,14.98,6.48,22.2504375797459,13.7504375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.41708996984008,1.41708996984008,1.32923620059255,2.15,"0251"
"10518","RIKO_01",17M 0S,14.81,6.48,22.0804375797459,13.7504375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.44601017330621,1.44601017330621,1.35464953696458,1.98,"0251"
"10519","RIKO_01",18M 0S,14.64,6.48,21.9104375797459,13.7504375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.47613538525008,1.47613538525008,1.38105355647814,1.8,"0251"
"10520","RIKO_01",19M 0S,14.47,6.48,21.7404375797459,13.7504375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.50754252110647,1.50754252110647,1.40850734011635,1.63,"0251"
"10521","RIKO_01",20M 0S,14.31,6.48,21.5804375797459,13.7504375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.53834798769357,1.53834798769357,1.43536228580072,1.46,"0251"
"10522","RIKO_02",0S,17.16,6.15,24.4304375797459,13.4204375797459,11,3.32,2610,8958.73448855158,19.5801277398752,2.06593315851279,1.0650240676037,1.01327394821352,5,"0251"
"10523","RIKO_02",1M 0S,16.98,6.15,24.2504375797459,13.4204375797459,10.82,3.32,2610,9032.94524588504,19.2597256495863,2.08366587279489,1.08274165837714,1.02929860208387,4.82,"0251"
"10524","RIKO_02",2M 0S,16.8,6.15,24.0704375797459,13.4204375797459,10.65,3.32,2610,9104.75374983148,18.9571236754246,2.10002485855781,1.10002485855781,1.04490544974679,4.63,"0251"
"10525","RIKO_02",3M 0S,16.63,6.15,23.9004375797459,13.4204375797459,10.47,3.32,2610,9182.68458976304,18.6367215851357,2.1198915705483,1.11893646071067,1.06195462411134,4.45,"0251"
"10526","RIKO_02",4M 0S,16.45,6.15,23.7204375797459,13.4204375797459,10.3,3.32,2610,9258.1538976317,18.334119610974,2.13740434404279,1.13740434404279,1.0785754774107,4.27,"0251"
"10527","RIKO_02",5M 0S,16.28,6.15,23.5504375797459,13.4204375797459,10.12,3.32,2610,9340.12636286621,18.0137175206852,2.15862299838347,1.15763485609098,1.09675066262215,4.09,"0251"
"10528","RIKO_02",6M 0S,16.1,6.15,23.3704375797459,13.4204375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.17741354207444,1.17741354207444,1.11448765509849,3.91,"0251"
"10529","RIKO_02",7M 0S,15.93,6.15,23.2004375797459,13.4204375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.19787983063811,1.19787983063811,1.13280777438928,3.73,"0251"
"10530","RIKO_02",8M 0S,15.76,6.15,23.0304375797459,13.4204375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.22138174412924,1.22034007746257,1.15287366016013,3.55,"0251"
"10531","RIKO_02",9M 0S,15.59,6.15,22.8604375797459,13.4204375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.24340029094811,1.24233984556105,1.17248860823729,3.37,"0251"
"10532","RIKO_02",10M 0S,15.42,6.15,22.6904375797459,13.4204375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.26622729412966,1.26514738052275,1.19278256488322,3.19,"0251"
"10533","RIKO_02",11M 0S,15.25,6.15,22.5204375797459,13.4204375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.28990811261174,1.28880800260074,1.21379140885445,3.02,"0251"
"10534","RIKO_02",12M 0S,15.08,6.15,22.3504375797459,13.4204375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.31449156318842,1.31337048695523,1.23555359200222,2.84,"0251"
"10535","RIKO_02",13M 0S,14.91,6.15,22.1804375797459,13.4204375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.34003025641608,1.33888739927322,1.25811037414999,2.67,"0251"
"10536","RIKO_02",14M 0S,14.74,6.15,22.0104375797459,13.4204375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.3665809724523,1.36541547128679,1.28150608417742,2.49,"0251"
"10537","RIKO_02",15M 0S,14.57,6.15,21.8404375797459,13.4204375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.3913616085084,1.3913616085084,1.30433459387906,2.32,"0251"
"10538","RIKO_02",16M 0S,14.4,6.15,21.6704375797459,13.4204375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.42003209013827,1.42003209013827,1.32949824145791,2.15,"0251"
"10539","RIKO_02",17M 0S,14.24,6.15,21.5104375797459,13.4204375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.4511466266882,1.44990900292583,1.35565191958945,1.98,"0251"
"10540","RIKO_02",18M 0S,14.07,6.15,21.3404375797459,13.4204375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.47920009389403,1.47920009389403,1.3812248473088,1.8,"0251"
"10541","RIKO_02",19M 0S,13.91,6.15,21.1804375797459,13.4204375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.51293738627622,1.51164706369557,1.40947485224949,1.63,"0251"
"10542","RIKO_02",20M 0S,13.74,6.15,21.0104375797459,13.4204375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.54351314145464,1.54351314145464,1.43713943429544,1.46,"0251"
"10543","RIKO_01",0S,17.78,6.67,25.0504375797459,13.9404375797459,11.11,3.32,2610,8914.27399332569,19.7759290172739,2.10128395532319,1.10128395532319,1.04827626770511,5,"0252"
"10544","RIKO_01",1M 0S,17.6,6.67,24.8704375797459,13.9404375797459,10.93,3.32,2610,8987.37632523224,19.4555269269851,2.11942037910711,1.11942037910711,1.06469578642842,4.82,"0252"
"10545","RIKO_01",2M 0S,17.42,6.67,24.6904375797459,13.9404375797459,10.75,3.32,2610,9062.30711422639,19.1351248366962,2.13816416219913,1.13816416219913,1.08163785946051,4.63,"0252"
"10546","RIKO_01",3M 0S,17.24,6.67,24.5104375797459,13.9404375797459,10.57,3.32,2610,9139.14387698119,18.8147227464073,2.15754633336241,1.15754633336241,1.0991278357545,4.45,"0252"
"10547","RIKO_01",4M 0S,17.06,6.67,24.3304375797459,13.9404375797459,10.39,3.32,2610,9217.96881039488,18.4943206561185,2.17760007157273,1.17760007157273,1.11719273077098,4.27,"0252"
"10548","RIKO_01",5M 0S,16.88,6.67,24.1504375797459,13.9404375797459,10.22,3.32,2610,9294.31869898369,18.1917186819567,2.19620985749909,1.1971883310803,1.13480786631214,4.09,"0252"
"10549","RIKO_01",6M 0S,16.71,6.67,23.9804375797459,13.9404375797459,10.04,3.32,2610,9377.26418873536,17.8713165916679,2.21865186689648,1.21865186689648,1.15407492755169,3.91,"0252"
"10550","RIKO_01",7M 0S,16.53,6.67,23.8004375797459,13.9404375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.24089906122117,1.24089906122117,1.17400753082632,3.73,"0252"
"10551","RIKO_01",8M 0S,16.36,6.67,23.6304375797459,13.9404375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.26266922018996,1.26266922018996,1.19347546770974,3.55,"0252"
"10552","RIKO_01",9M 0S,16.18,6.67,23.4504375797459,13.9404375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.28656832214939,1.28656832214939,1.21480489346228,3.37,"0252"
"10553","RIKO_01",10M 0S,16.01,6.67,23.2804375797459,13.9404375797459,9.34,3.32,2610,9722.31235878138,16.6253084627667,2.30998551859108,1.30998551859108,1.23566139987518,3.19,"0252"
"10554","RIKO_01",11M 0S,15.83,6.67,23.1004375797459,13.9404375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.33318045186921,1.33427096441011,1.25724657071691,3.02,"0252"
"10555","RIKO_01",12M 0S,15.66,6.67,22.9304375797459,13.9404375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.36098606714579,1.36098606714579,1.28093891381518,2.84,"0252"
"10556","RIKO_01",13M 0S,15.49,6.67,22.7604375797459,13.9404375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.38721822490257,1.38721822490257,1.30414978513827,2.67,"0252"
"10557","RIKO_01",14M 0S,15.32,6.67,22.5904375797459,13.9404375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.41448147325326,1.41448147325326,1.32821735127833,2.49,"0252"
"10558","RIKO_01",15M 0S,15.15,6.67,22.4204375797459,13.9404375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.44283782354253,1.44283782354253,1.35318993387954,2.32,"0252"
"10559","RIKO_01",16M 0S,14.98,6.67,22.2504375797459,13.9404375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.47235436144894,1.47235436144894,1.37911955831473,2.15,"0252"
"10560","RIKO_01",17M 0S,14.81,6.67,22.0804375797459,13.9404375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.50310377686004,1.50310377686004,1.40606231546935,1.98,"0252"
"10561","RIKO_01",18M 0S,14.64,6.67,21.9104375797459,13.9404375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.53516496156094,1.53516496156094,1.43407876677768,1.8,"0252"
"10562","RIKO_01",19M 0S,14.47,6.67,21.7404375797459,13.9404375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.56533479432019,1.56661520405131,1.46148658406054,1.63,"0252"
"10563","RIKO_01",20M 0S,14.31,6.67,21.5804375797459,13.9404375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.60147444288491,1.60147444288491,1.49177906844075,1.46,"0252"
"10564","RIKO_02",0S,17.16,6.34,24.4304375797459,13.6104375797459,10.81,3.32,2610,9037.12233061506,19.2419255334591,2.10224465713605,1.10131958775585,1.04691174073875,5,"0252"
"10565","RIKO_02",1M 0S,16.98,6.34,24.2504375797459,13.6104375797459,10.64,3.32,2610,9109.03129469976,18.9393235592974,2.11891585936473,1.11891585936473,1.06279982032071,4.82,"0252"
"10566","RIKO_02",2M 0S,16.8,6.34,24.0704375797459,13.6104375797459,10.46,3.32,2610,9187.07296974581,18.6189214690086,2.13817062558706,1.13817062558706,1.08015670125463,4.63,"0252"
"10567","RIKO_02",3M 0S,16.63,6.34,23.9004375797459,13.6104375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.15697422192815,1.15697422192815,1.09707801746556,4.45,"0252"
"10568","RIKO_02",4M 0S,16.45,6.34,23.7204375797459,13.6104375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.17757316949957,1.17757316949957,1.11558231407413,4.27,"0252"
"10569","RIKO_02",5M 0S,16.28,6.34,23.5504375797459,13.6104375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.19771275086929,1.19771275086928,1.13364103735603,4.09,"0252"
"10570","RIKO_02",6M 0S,16.1,6.34,23.3704375797459,13.6104375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.21980171553696,1.21980171553696,1.15341040932673,3.91,"0252"
"10571","RIKO_02",7M 0S,15.93,6.34,23.2004375797459,13.6104375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.24142489506159,1.24142489506159,1.17272519919464,3.73,"0252"
"10572","RIKO_02",8M 0S,15.76,6.34,23.0304375797459,13.6104375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.26382852904891,1.26382852904891,1.19269788968617,3.55,"0252"
"10573","RIKO_02",9M 0S,15.59,6.34,22.8604375797459,13.6104375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.28705564796116,1.28705564796116,1.21336267733204,3.37,"0252"
"10574","RIKO_02",10M 0S,15.42,6.34,22.6904375797459,13.6104375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.31370063325697,1.31259809742455,1.23603812906325,3.19,"0252"
"10575","RIKO_02",11M 0S,15.25,6.34,22.5204375797459,13.6104375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.3387937914203,1.33767019591468,1.25824601902512,3.02,"0252"
"10576","RIKO_02",12M 0S,15.08,6.34,22.3504375797459,13.6104375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.36486423180306,1.36371875643078,1.28126652735926,2.84,"0252"
"10577","RIKO_02",13M 0S,14.91,6.34,22.1804375797459,13.6104375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.38917908327196,1.38917908327196,1.3037158557617,2.67,"0252"
"10578","RIKO_02",14M 0S,14.74,6.34,22.0104375797459,13.6104375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.41729342186199,1.41729342186199,1.32844658415286,2.49,"0252"
"10579","RIKO_02",15M 0S,14.57,6.34,21.8404375797459,13.6104375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.44656922765986,1.44656922765987,1.35413370979002,2.32,"0252"
"10580","RIKO_02",16M 0S,14.4,6.34,21.6704375797459,13.6104375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.47707999300753,1.47707999300753,1.38083380588645,2.15,"0252"
"10581","RIKO_02",17M 0S,14.24,6.34,21.5104375797459,13.6104375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.50699553716971,1.50699553716971,1.4069433290742,1.98,"0252"
"10582","RIKO_02",18M 0S,14.07,6.34,21.3404375797459,13.6104375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.54013774173877,1.54013774173877,1.4357887590757,1.8,"0252"
"10583","RIKO_02",19M 0S,13.91,6.34,21.1804375797459,13.6104375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.57609322005829,1.57477046873554,1.46584173584515,1.63,"0252"
"10584","RIKO_02",20M 0S,13.74,6.34,21.0104375797459,13.6104375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.60881955995144,1.60881955995144,1.49529925197189,1.46,"0252"
"10585","RIKO_01",0S,17.78,6.65,25.0504375797459,13.9204375797459,11.13,3.32,2610,8906.26116115062,19.8115292495282,2.09750806322019,1.09750806322019,1.04477248333746,5,"0253"
"10586","RIKO_01",1M 0S,17.6,6.65,24.8704375797459,13.9204375797459,10.95,3.32,2610,8979.1649244084,19.4911271592394,2.11554929165668,1.11554929165668,1.06110868997638,4.82,"0253"
"10587","RIKO_01",2M 0S,17.42,6.65,24.6904375797459,13.9204375797459,10.77,3.32,2610,9053.88880575434,19.1707250689505,2.13419356951167,1.13419356951167,1.07796388190081,4.63,"0253"
"10588","RIKO_01",3M 0S,17.24,6.65,24.5104375797459,13.9204375797459,10.59,3.32,2610,9130.50982320966,18.8503229786616,2.15347164718042,1.15347164718042,1.09536318978049,4.45,"0253"
"10589","RIKO_01",4M 0S,17.06,6.65,24.3304375797459,13.9204375797459,10.41,3.32,2610,9209.10963601718,18.5299208883728,2.17341640188671,1.17341640188671,1.11333339343043,4.27,"0253"
"10590","RIKO_01",5M 0S,16.88,6.65,24.1504375797459,13.9204375797459,10.23,3.32,2610,9289.77491054348,18.2095187980839,2.19406302479381,1.19406302479381,1.13190305934413,4.09,"0253"
"10591","RIKO_01",6M 0S,16.71,6.65,23.9804375797459,13.9204375797459,10.05,3.32,2610,9372.59772206732,17.889116707795,2.21644425309858,1.21544922822295,1.15110269222419,3.91,"0253"
"10592","RIKO_01",7M 0S,16.53,6.65,23.8004375797459,13.9204375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.23636282830371,1.23636282830371,1.16984348102305,3.73,"0253"
"10593","RIKO_01",8M 0S,16.36,6.65,23.6304375797459,13.9204375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.26033657150935,1.2593056436743,1.19036346269343,3.55,"0253"
"10594","RIKO_01",9M 0S,16.18,6.65,23.4504375797459,13.9204375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.2817696478112,1.2817696478112,1.21041557502351,3.37,"0253"
"10595","RIKO_01",10M 0S,16.01,6.65,23.2804375797459,13.9204375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.30751494584392,1.30644542712735,1.23239694404482,3.19,"0253"
"10596","RIKO_01",11M 0S,15.83,6.65,23.1004375797459,13.9204375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.33063886096304,1.33063886096304,1.2539029909395,3.02,"0253"
"10597","RIKO_01",12M 0S,15.66,6.65,22.9304375797459,13.9204375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.35574525456611,1.35574525456611,1.27617295480494,2.84,"0253"
"10598","RIKO_01",13M 0S,15.49,6.65,22.7604375797459,13.9204375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.38181727869239,1.38181727869239,1.29924827429119,2.67,"0253"
"10599","RIKO_01",14M 0S,15.32,6.65,22.5904375797459,13.9204375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.40891173513733,1.40891173513733,1.32317344035665,2.49,"0253"
"10600","RIKO_01",15M 0S,15.15,6.65,22.4204375797459,13.9204375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.43708996984008,1.43708996984008,1.3479962825758,2.32,"0253"
"10601","RIKO_01",16M 0S,14.98,6.65,22.2504375797459,13.9204375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.46641833657151,1.46641833657151,1.37376828829013,2.15,"0253"
"10602","RIKO_01",17M 0S,14.81,6.65,22.0804375797459,13.9204375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.49696871858342,1.49696871858342,1.40054495908308,1.98,"0253"
"10603","RIKO_01",18M 0S,14.64,6.65,21.9104375797459,13.9204375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.52881911685115,1.52881911685115,1.42838620977309,1.8,"0253"
"10604","RIKO_01",19M 0S,14.47,6.65,21.7404375797459,13.9204375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.56205431504357,1.56205431504357,1.45735681596095,1.63,"0253"
"10605","RIKO_01",20M 0S,14.31,6.65,21.5804375797459,13.9204375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.59807382269813,1.59676663315565,1.48752691716763,1.46,"0253"
"10606","RIKO_02",0S,17.16,6.33,24.4304375797459,13.6004375797459,10.83,3.32,2610,9028.77394792727,19.2775257657135,2.09836239553469,1.09836239553469,1.04419590558788,5,"0253"
"10607","RIKO_02",1M 0S,16.98,6.33,24.2504375797459,13.6004375797459,10.65,3.32,2610,9104.75374983148,18.9571236754246,2.11692626700852,1.11692626700852,1.06095997220703,4.82,"0253"
"10608","RIKO_02",2M 0S,16.8,6.33,24.0704375797459,13.6004375797459,10.48,3.32,2610,9178.3024923578,18.6545217012629,2.13409014729396,1.13504434576724,1.07729456365505,4.63,"0253"
"10609","RIKO_02",3M 0S,16.63,6.33,23.9004375797459,13.6004375797459,10.3,3.32,2610,9258.1538976317,18.334119610974,2.15488007219813,1.15488007219813,1.09514732535287,4.45,"0253"
"10610","RIKO_02",4M 0S,16.45,6.33,23.7204375797459,13.6004375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.17327391348872,1.17426108031991,1.11256021637785,4.27,"0253"
"10611","RIKO_02",5M 0S,16.28,6.33,23.5504375797459,13.6004375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.19550399433575,1.19550399433575,1.1316112781926,4.09,"0253"
"10612","RIKO_02",6M 0S,16.1,6.33,23.3704375797459,13.6004375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.21526224372604,1.21628473861357,1.15021287823046,3.91,"0253"
"10613","RIKO_02",7M 0S,15.93,6.33,23.2004375797459,13.6004375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.23909007746257,1.23909007746257,1.17058706769891,3.73,"0253"
"10614","RIKO_02",8M 0S,15.76,6.33,23.0304375797459,13.6004375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.26142786252818,1.26142786252818,1.19050339101011,3.55,"0253"
"10615","RIKO_02",9M 0S,15.59,6.33,22.8604375797459,13.6004375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.28458582544716,1.28458582544716,1.21110915556445,3.37,"0253"
"10616","RIKO_02",10M 0S,15.42,6.33,22.6904375797459,13.6004375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.30860998279876,1.30860998279876,1.23244079138013,3.19,"0253"
"10617","RIKO_02",11M 0S,15.25,6.33,22.5204375797459,13.6004375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.33354985915254,1.33354985915254,1.25453734110453,3.02,"0253"
"10618","RIKO_02",12M 0S,15.08,6.33,22.3504375797459,13.6004375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.35945882784465,1.35945882784465,1.27744069850053,2.84,"0253"
"10619","RIKO_02",13M 0S,14.91,6.33,22.1804375797459,13.6004375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.38639449226581,1.38639449226582,1.30119587354195,2.67,"0253"
"10620","RIKO_02",14M 0S,14.74,6.33,22.0104375797459,13.6004375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.41441911339366,1.41441911339366,1.32585128764761,2.49,"0253"
"10621","RIKO_02",15M 0S,14.57,6.33,21.8404375797459,13.6004375797459,8.24,3.32,2610,10350.9307306296,14.6672956887792,2.44360009024766,1.44360009024766,1.35145910312877,2.32,"0253"
"10622","RIKO_02",16M 0S,14.4,6.33,21.6704375797459,13.6004375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.47094860688622,1.4721862306486,1.37648092779932,2.15,"0253"
"10623","RIKO_02",17M 0S,14.24,6.33,21.5104375797459,13.6004375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.50382613699629,1.50382613699629,1.40410220321093,1.98,"0253"
"10624","RIKO_02",18M 0S,14.07,6.33,21.3404375797459,13.6004375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.5368559100311,1.5368559100311,1.43285470803402,1.8,"0253"
"10625","RIKO_02",19M 0S,13.91,6.33,21.1804375797459,13.6004375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.56929614032199,1.56929614032199,1.46101272220349,1.63,"0253"
"10626","RIKO_02",20M 0S,13.74,6.33,21.0104375797459,13.6004375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.60529888578147,1.60529888578147,1.49216909177893,1.46,"0253"
"10627","RIKO_01",0S,17.78,6.7,25.0504375797459,13.9704375797459,11.08,3.32,2610,8926.33389601267,19.7225286688924,2.10697335231414,1.10697335231414,1.05355451670766,5,"0254"
"10628","RIKO_01",1M 0S,17.6,6.7,24.8704375797459,13.9704375797459,10.9,3.32,2610,8999.73577593794,19.4021265786036,2.12525364620557,1.12525364620557,1.07009990319401,4.82,"0254"
"10629","RIKO_01",2M 0S,17.42,6.7,24.6904375797459,13.9704375797459,10.72,3.32,2610,9074.97872206707,19.0817244883147,2.1441478305635,1.1441478305635,1.08717324995767,4.63,"0254"
"10630","RIKO_01",3M 0S,17.24,6.7,24.5104375797459,13.9704375797459,10.54,3.32,2610,9152.14100686215,18.7613223980258,2.16368735708166,1.16368735708166,1.10480023740196,4.45,"0254"
"10631","RIKO_01",4M 0S,17.06,6.7,24.3304375797459,13.9704375797459,10.36,3.32,2610,9231.30564226989,18.440920307737,2.18390586328578,1.18390586328578,1.12300823886547,4.27,"0254"
"10632","RIKO_01",5M 0S,16.88,6.7,24.1504375797459,13.9704375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.20483936578003,1.20483936578003,1.14182646246444,4.09,"0254"
"10633","RIKO_01",6M 0S,16.71,6.7,23.9804375797459,13.9704375797459,10.01,3.32,2610,9391.30552056632,17.8179162432864,2.22530117319088,1.22530117319088,1.16018763153464,3.91,"0254"
"10634","RIKO_01",7M 0S,16.53,6.7,23.8004375797459,13.9704375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.24773802071625,1.24773802071625,1.18028365844919,3.73,"0254"
"10635","RIKO_01",8M 0S,16.36,6.7,23.6304375797459,13.9704375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.26969614323403,1.26969614323403,1.19991311099104,3.55,"0254"
"10636","RIKO_01",9M 0S,16.18,6.7,23.4504375797459,13.9704375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.29380429785239,1.29380429785239,1.22142165399569,3.37,"0254"
"10637","RIKO_01",10M 0S,16.01,6.7,23.2804375797459,13.9704375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.31742908094959,1.31742908094959,1.24245548830537,3.19,"0254"
"10638","RIKO_01",11M 0S,15.83,6.7,23.1004375797459,13.9704375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.34340249108879,1.34340249108879,1.26553088444689,3.02,"0254"
"10639","RIKO_01",12M 0S,15.66,6.7,22.9304375797459,13.9704375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.36889115442418,1.36889115442418,1.28812539220197,2.84,"0254"
"10640","RIKO_01",13M 0S,15.49,6.7,22.7604375797459,13.9704375797459,8.79,3.32,2610,10021.8655147584,15.646302075773,2.39536572737664,1.39536572737664,1.31154136079811,2.67,"0254"
"10641","RIKO_01",14M 0S,15.32,6.7,22.5904375797459,13.9704375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.4228845410256,1.4228845410256,1.33582441803146,2.49,"0254"
"10642","RIKO_01",15M 0S,15.15,6.7,22.4204375797459,13.9704375797459,8.45,3.32,2610,10221.5004861982,15.0410981274496,2.45151062054919,1.45151062054919,1.36102363461989,2.32,"0254"
"10643","RIKO_01",16M 0S,14.98,6.7,22.2504375797459,13.9704375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.48131216710636,1.48131216710636,1.38719185518591,2.15,"0254"
"10644","RIKO_01",17M 0S,14.81,6.7,22.0804375797459,13.9704375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.51236310032561,1.51236310032561,1.41438606817086,1.98,"0254"
"10645","RIKO_01",18M 0S,14.64,6.7,21.9104375797459,13.9704375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.54474367048371,1.54474367048371,1.44266782012929,1.8,"0254"
"10646","RIKO_01",19M 0S,14.47,6.7,21.7404375797459,13.9704375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.57854115104771,1.57854115104771,1.47210368074244,1.63,"0254"
"10647","RIKO_01",20M 0S,14.31,6.7,21.5804375797459,13.9704375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.61516641363693,1.61385062416325,1.50276576594555,1.46,"0254"
"10648","RIKO_02",0S,17.16,6.38,24.4304375797459,13.6504375797459,10.78,3.32,2610,9049.68843957803,19.1885251850777,2.10809505970693,1.10809505970693,1.05320768930476,5,"0254"
"10649","RIKO_02",1M 0S,16.98,6.38,24.2504375797459,13.6504375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.12691176826799,1.12691176826799,1.07019217966409,4.82,"0254"
"10650","RIKO_02",2M 0S,16.8,6.38,24.0704375797459,13.6504375797459,10.43,3.32,2610,9200.27595567624,18.5655211206271,2.14432068491282,1.14527945768367,1.08674386077201,4.63,"0254"
"10651","RIKO_02",3M 0S,16.63,6.38,23.9004375797459,13.6504375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.16539168230641,1.16539168230641,1.10483650047203,4.45,"0254"
"10652","RIKO_02",4M 0S,16.45,6.38,23.7204375797459,13.6504375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.18405404202785,1.18504610551991,1.12248598734736,4.27,"0254"
"10653","RIKO_02",5M 0S,16.28,6.38,23.5504375797459,13.6504375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.20659239834754,1.20659239834754,1.14179887728091,4.09,"0254"
"10654","RIKO_02",6M 0S,16.1,6.38,23.3704375797459,13.6504375797459,9.73,3.32,2610,9525.47382511817,17.3195129917259,2.22664591404324,1.22767366327242,1.16065912725136,3.91,"0254"
"10655","RIKO_02",7M 0S,15.93,6.38,23.2004375797459,13.6504375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.24845865519254,1.24950468029714,1.18015290967015,3.73,"0254"
"10656","RIKO_02",8M 0S,15.76,6.38,23.0304375797459,13.6504375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.27348238205125,1.27348238205125,1.2015200313252,3.55,"0254"
"10657","RIKO_02",9M 0S,15.59,6.38,22.8604375797459,13.6504375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.29698857151365,1.29698857151365,1.22242288739163,3.37,"0254"
"10658","RIKO_02",10M 0S,15.42,6.38,22.6904375797459,13.6504375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.32137884332309,1.32137884332309,1.2440659146175,3.19,"0254"
"10659","RIKO_02",11M 0S,15.25,6.38,22.5204375797459,13.6504375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.34670402972274,1.34670402972274,1.26648913585402,3.02,"0254"
"10660","RIKO_02",12M 0S,15.08,6.38,22.3504375797459,13.6504375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.37301893605065,1.37301893605065,1.28973551242612,2.84,"0254"
"10661","RIKO_02",13M 0S,14.91,6.38,22.1804375797459,13.6504375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.4003827366519,1.4003827366519,1.31385121885308,2.67,"0254"
"10662","RIKO_02",14M 0S,14.74,6.38,22.0104375797459,13.6504375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.42885941909578,1.42885941909578,1.3388859489769,2.49,"0254"
"10663","RIKO_02",15M 0S,14.57,6.38,21.8404375797459,13.6504375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.45552009068789,1.45673960288301,1.3633354794832,2.32,"0254"
"10664","RIKO_02",16M 0S,14.4,6.38,21.6704375797459,13.6504375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.48633433918315,1.4875796691956,1.39031087357986,2.15,"0254"
"10665","RIKO_02",17M 0S,14.24,6.38,21.5104375797459,13.6504375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.5197537841782,1.5197537841782,1.41837530332586,1.98,"0254"
"10666","RIKO_02",18M 0S,14.07,6.38,21.3404375797459,13.6504375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.550034382291,1.5513330835897,1.44584391923714,1.8,"0254"
"10667","RIKO_02",19M 0S,13.91,6.38,21.1804375797459,13.6504375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.58635653966012,1.58635653966012,1.47621956444108,1.63,"0254"
"10668","RIKO_02",20M 0S,13.74,6.38,21.0104375797459,13.6504375797459,7.36,3.32,2610,10952.2689727825,13.1008854695892,2.62299792712509,1.62299792712509,1.50789891929148,1.46,"0254"
"10669","RIKO_01",0S,17.78,6.69,25.0504375797459,13.9604375797459,11.09,3.32,2610,8922.30849157076,19.7403287850196,2.10507346651404,1.10507346651404,1.05179208038133,5,"0255"
"10670","RIKO_01",1M 0S,17.6,6.69,24.8704375797459,13.9604375797459,10.91,3.32,2610,8995.61029519129,19.4199266947307,2.12330565936212,1.12330565936212,1.06829539041478,4.82,"0255"
"10671","RIKO_01",2M 0S,17.42,6.69,24.6904375797459,13.9604375797459,10.73,3.32,2610,9070.74894848747,19.0995246044419,2.14214955672327,1.14214955672327,1.0853248517016,4.63,"0255"
"10672","RIKO_01",3M 0S,17.24,6.69,24.5104375797459,13.9604375797459,10.55,3.32,2610,9147.80247094314,18.779122514153,2.16163646859153,1.16163646859153,1.10290603362101,4.45,"0255"
"10673","RIKO_01",4M 0S,17.06,6.69,24.3304375797459,13.9604375797459,10.37,3.32,2610,9226.85360167226,18.4587204238641,2.18179987884674,1.18179987884674,1.12106618962649,4.27,"0255"
"10674","RIKO_01",5M 0S,16.88,6.69,24.1504375797459,13.9604375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.20051615133732,1.20149654349419,1.1387752491647,4.09,"0255"
"10675","RIKO_01",6M 0S,16.71,6.69,23.9804375797459,13.9604375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.2230803137366,1.2230803137366,1.15814621245803,3.91,"0255"
"10676","RIKO_01",7M 0S,16.53,6.69,23.8004375797459,13.9604375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.24545373410983,1.24545373410983,1.17818759344341,3.73,"0255"
"10677","RIKO_01",8M 0S,16.36,6.69,23.6304375797459,13.9604375797459,9.67,3.32,2610,9554.97975172333,17.212712294963,2.26734899106936,1.26734899106936,1.19776303536193,3.55,"0255"
"10678","RIKO_01",9M 0S,16.18,6.69,23.4504375797459,13.9604375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.29138722272294,1.29138722272294,1.21921167870708,3.37,"0255"
"10679","RIKO_01",10M 0S,16.01,6.69,23.2804375797459,13.9604375797459,9.32,3.32,2610,9732.73843401192,16.5897082305124,2.31494256906016,1.31494256906016,1.24018620858915,3.19,"0255"
"10680","RIKO_01",11M 0S,15.83,6.69,23.1004375797459,13.9604375797459,9.15,3.32,2610,9822.73575461124,16.2871062563507,2.33828029985144,1.33937319602631,1.26189503535761,3.02,"0255"
"10681","RIKO_01",12M 0S,15.66,6.69,22.9304375797459,13.9604375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.36625025012717,1.36625025012717,1.28572487308546,2.84,"0255"
"10682","RIKO_01",13M 0S,15.49,6.69,22.7604375797459,13.9604375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.39264372086826,1.39264372086826,1.30907223859872,2.67,"0255"
"10683","RIKO_01",14M 0S,15.32,6.69,22.5904375797459,13.9604375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.42007702707308,1.42007702707308,1.33328321182541,2.49,"0255"
"10684","RIKO_01",15M 0S,15.15,6.69,22.4204375797459,13.9604375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.44861285385824,1.44861285385824,1.35840661231625,2.32,"0255"
"10685","RIKO_01",16M 0S,14.98,6.69,22.2504375797459,13.9604375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.47831902818344,1.47831902818344,1.38449500996838,2.15,"0255"
"10686","RIKO_01",17M 0S,14.81,6.69,22.0804375797459,13.9604375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.50926905709861,1.50926905709861,1.41160509220691,1.98,"0255"
"10687","RIKO_01",18M 0S,14.64,6.69,21.9104375797459,13.9604375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.54154273504914,1.54154273504914,1.43979807516722,1.8,"0255"
"10688","RIKO_01",19M 0S,14.47,6.69,21.7404375797459,13.9604375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.57192101972281,1.57320471677031,1.46738109381072,1.63,"0255"
"10689","RIKO_01",20M 0S,14.31,6.69,21.5804375797459,13.9604375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.60830245979537,1.60830245979537,1.49787010187851,1.46,"0255"
