"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"10690","RIKO_02",0S,17.16,6.36,24.4304375797459,13.6304375797459,10.79,3.32,2610,9045.49391400411,19.2063253012048,2.10614131081007,1.10521452675076,1.05051806362469,5,"0255"
"10691","RIKO_02",1M 0S,16.98,6.36,24.2504375797459,13.6304375797459,10.62,3.32,2610,9117.60450252186,18.9037233270431,2.12290628471193,1.12290628471193,1.06648938892509,4.82,"0255"
"10692","RIKO_02",2M 0S,16.8,6.36,24.0704375797459,13.6304375797459,10.44,3.32,2610,9195.86863760026,18.5833212367542,2.14226673789662,1.14226673789662,1.08393818759164,4.63,"0255"
"10693","RIKO_02",3M 0S,16.63,6.36,23.9004375797459,13.6304375797459,10.27,3.32,2610,9271.6661703016,18.2807192625925,2.16117475595333,1.16117475595333,1.10095009627447,4.45,"0255"
"10694","RIKO_02",4M 0S,16.45,6.36,23.7204375797459,13.6304375797459,10.09,3.32,2610,9354.00127969497,17.9603171723037,2.18188946914179,1.18188946914179,1.11955456944569,4.27,"0255"
"10695","RIKO_02",5M 0S,16.28,6.36,23.5504375797459,13.6304375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.20214362335088,1.20214362335088,1.13771217445243,4.09,"0255"
"10696","RIKO_02",6M 0S,16.1,6.36,23.3704375797459,13.6304375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.22435982994258,1.22435982994258,1.15759106056282,3.91,"0255"
"10697","RIKO_02",7M 0S,15.93,6.36,23.2004375797459,13.6304375797459,9.57,3.32,2610,9604.77154145982,17.0347111336914,2.24610916861449,1.24610916861449,1.17701412409855,3.73,"0255"
"10698","RIKO_02",8M 0S,15.76,6.36,23.0304375797459,13.6304375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.26864518549369,1.26864518549369,1.19710010452898,3.55,"0255"
"10699","RIKO_02",9M 0S,15.59,6.36,22.8604375797459,13.6304375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.29201134817342,1.29201134817342,1.21788352950176,3.37,"0255"
"10700","RIKO_02",10M 0S,15.42,6.36,22.6904375797459,13.6304375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.31625438671531,1.31625438671531,1.23940136683323,3.19,"0255"
"10701","RIKO_02",11M 0S,15.25,6.36,22.5204375797459,13.6304375797459,8.88,3.32,2610,9970.94969588343,15.8065031209174,2.34406134500458,1.34293521887846,1.26302952944286,3.02,"0255"
"10702","RIKO_02",12M 0S,15.08,6.36,22.3504375797459,13.6304375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.37029445966024,1.36914635403452,1.28618740136874,2.84,"0255"
"10703","RIKO_02",13M 0S,14.91,6.36,22.1804375797459,13.6304375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.39476780627376,1.39476780627377,1.3087724139622,2.67,"0255"
"10704","RIKO_02",14M 0S,14.74,6.36,22.0104375797459,13.6304375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.42306261857287,1.42306261857287,1.33365459176593,2.49,"0255"
"10705","RIKO_02",15M 0S,14.57,6.36,21.8404375797459,13.6304375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.45252920141787,1.45252920141787,1.3595012177052,2.32,"0255"
"10706","RIKO_02",16M 0S,14.4,6.36,21.6704375797459,13.6304375797459,8.04,3.32,2610,10478.8828161511,14.311293366236,2.4832418835374,1.4832418835374,1.38636947386832,2.15,"0255"
"10707","RIKO_02",17M 0S,14.24,6.36,21.5104375797459,13.6304375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.51335847000516,1.51335847000516,1.41264577408548,1.98,"0255"
"10708","RIKO_02",18M 0S,14.07,6.36,21.3404375797459,13.6304375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.54672694470048,1.54672694470048,1.4416781434904,1.8,"0255"
"10709","RIKO_02",19M 0S,13.91,6.36,21.1804375797459,13.6304375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.58292635857304,1.58160009862609,1.4719288857015,1.63,"0255"
"10710","RIKO_02",20M 0S,13.74,6.36,21.0104375797459,13.6304375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.61588953165863,1.61588953165863,1.50158322061784,1.46,"0255"
"10711","RIKO_01",0S,17.78,6.48,25.0504375797459,13.7504375797459,11.3,3.32,2610,8839.01327933228,20.1141312236899,2.06595263218059,1.06595263218059,1.01546736139736,5,"0256"
"10712","RIKO_01",1M 0S,17.6,6.48,24.8704375797459,13.7504375797459,11.12,3.32,2610,8910.26487506881,19.7937291334011,2.08320726111877,1.08320726111877,1.03111428375191,4.82,"0256"
"10713","RIKO_01",2M 0S,17.42,6.48,24.6904375797459,13.7504375797459,10.94,3.32,2610,8983.267810126,19.4733270431122,2.10102968406222,1.10102968406222,1.04725094640304,4.63,"0256"
"10714","RIKO_01",3M 0S,17.24,6.48,24.5104375797459,13.7504375797459,10.76,3.32,2610,9058.09502610006,19.1529249528233,2.11944839624914,1.11944839624913,1.06390070781831,4.45,"0256"
"10715","RIKO_01",4M 0S,17.06,6.48,24.3304375797459,13.7504375797459,10.58,3.32,2610,9134.82378982088,18.8325228625345,2.13849383210214,1.13849383210214,1.0810884359257,4.27,"0256"
"10716","RIKO_01",5M 0S,16.88,6.48,24.1504375797459,13.7504375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.15819853304237,1.15819853304237,1.09884063204528,4.09,"0256"
"10717","RIKO_01",6M 0S,16.71,6.48,23.9804375797459,13.7504375797459,10.23,3.32,2610,9289.77491054348,18.2095187980839,2.17744523398247,1.17744523398247,1.11615034958902,3.91,"0256"
"10718","RIKO_01",7M 0S,16.53,6.48,23.8004375797459,13.7504375797459,10.05,3.32,2610,9372.59772206732,17.889116707795,2.19853380533738,1.19853380533738,1.13508278092591,3.73,"0256"
"10719","RIKO_01",8M 0S,16.36,6.48,23.6304375797459,13.7504375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.21915635057092,1.21915635057092,1.15356275392072,3.55,"0256"
"10720","RIKO_01",9M 0S,16.18,6.48,23.4504375797459,13.7504375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.24177987047842,1.24177987047842,1.17379715873647,3.37,"0256"
"10721","RIKO_01",10M 0S,16.01,6.48,23.2804375797459,13.7504375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.26393124277447,1.26393124277447,1.19357020555568,3.19,"0256"
"10722","RIKO_01",11M 0S,15.83,6.48,23.1004375797459,13.7504375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.2858188828676,1.28688725893597,1.21402083506398,3.02,"0256"
"10723","RIKO_01",12M 0S,15.66,6.48,22.9304375797459,13.7504375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.31212034244452,1.31212034244452,1.23645240653275,2.84,"0256"
"10724","RIKO_01",13M 0S,15.49,6.48,22.7604375797459,13.7504375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.33687733003781,1.33687733003781,1.25841243901834,2.67,"0256"
"10725","RIKO_01",14M 0S,15.32,6.48,22.5904375797459,13.7504375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.36258650946162,1.36258650946162,1.28116661897999,2.49,"0256"
"10726","RIKO_01",15M 0S,15.15,6.48,22.4204375797459,13.7504375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.38930389200008,1.38930389200008,1.30475881819483,2.32,"0256"
"10727","RIKO_01",16M 0S,14.98,6.48,22.2504375797459,13.7504375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.41708996984008,1.41708996984008,1.32923620059255,2.15,"0256"
"10728","RIKO_01",17M 0S,14.81,6.48,22.0804375797459,13.7504375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.44601017330621,1.44601017330621,1.35464953696458,1.98,"0256"
"10729","RIKO_01",18M 0S,14.64,6.48,21.9104375797459,13.7504375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.47613538525008,1.47613538525008,1.38105355647814,1.8,"0256"
"10730","RIKO_01",19M 0S,14.47,6.48,21.7404375797459,13.7504375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.50754252110647,1.50754252110647,1.40850734011635,1.63,"0256"
"10731","RIKO_01",20M 0S,14.31,6.48,21.5804375797459,13.7504375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.53834798769357,1.53834798769357,1.43536228580072,1.46,"0256"
"10732","RIKO_02",0S,17.16,6.15,24.4304375797459,13.4204375797459,11,3.32,2610,8958.73448855158,19.5801277398752,2.06593315851279,1.0650240676037,1.01327394821352,5,"0256"
"10733","RIKO_02",1M 0S,16.98,6.15,24.2504375797459,13.4204375797459,10.82,3.32,2610,9032.94524588504,19.2597256495863,2.08366587279489,1.08274165837714,1.02929860208387,4.82,"0256"
"10734","RIKO_02",2M 0S,16.8,6.15,24.0704375797459,13.4204375797459,10.65,3.32,2610,9104.75374983148,18.9571236754246,2.10002485855781,1.10002485855781,1.04490544974679,4.63,"0256"
"10735","RIKO_02",3M 0S,16.63,6.15,23.9004375797459,13.4204375797459,10.47,3.32,2610,9182.68458976304,18.6367215851357,2.1198915705483,1.11893646071067,1.06195462411134,4.45,"0256"
"10736","RIKO_02",4M 0S,16.45,6.15,23.7204375797459,13.4204375797459,10.3,3.32,2610,9258.1538976317,18.334119610974,2.13740434404279,1.13740434404279,1.0785754774107,4.27,"0256"
"10737","RIKO_02",5M 0S,16.28,6.15,23.5504375797459,13.4204375797459,10.12,3.32,2610,9340.12636286621,18.0137175206852,2.15862299838347,1.15763485609098,1.09675066262215,4.09,"0256"
"10738","RIKO_02",6M 0S,16.1,6.15,23.3704375797459,13.4204375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.17741354207444,1.17741354207444,1.11448765509849,3.91,"0256"
"10739","RIKO_02",7M 0S,15.93,6.15,23.2004375797459,13.4204375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.19787983063811,1.19787983063811,1.13280777438928,3.73,"0256"
"10740","RIKO_02",8M 0S,15.76,6.15,23.0304375797459,13.4204375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.22138174412924,1.22034007746257,1.15287366016013,3.55,"0256"
"10741","RIKO_02",9M 0S,15.59,6.15,22.8604375797459,13.4204375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.24340029094811,1.24233984556105,1.17248860823729,3.37,"0256"
"10742","RIKO_02",10M 0S,15.42,6.15,22.6904375797459,13.4204375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.26622729412966,1.26514738052275,1.19278256488322,3.19,"0256"
"10743","RIKO_02",11M 0S,15.25,6.15,22.5204375797459,13.4204375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.28990811261174,1.28880800260074,1.21379140885445,3.02,"0256"
"10744","RIKO_02",12M 0S,15.08,6.15,22.3504375797459,13.4204375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.31449156318842,1.31337048695523,1.23555359200222,2.84,"0256"
"10745","RIKO_02",13M 0S,14.91,6.15,22.1804375797459,13.4204375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.34003025641608,1.33888739927322,1.25811037414999,2.67,"0256"
"10746","RIKO_02",14M 0S,14.74,6.15,22.0104375797459,13.4204375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.3665809724523,1.36541547128679,1.28150608417742,2.49,"0256"
"10747","RIKO_02",15M 0S,14.57,6.15,21.8404375797459,13.4204375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.3913616085084,1.3913616085084,1.30433459387906,2.32,"0256"
"10748","RIKO_02",16M 0S,14.4,6.15,21.6704375797459,13.4204375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.42003209013827,1.42003209013827,1.32949824145791,2.15,"0256"
"10749","RIKO_02",17M 0S,14.24,6.15,21.5104375797459,13.4204375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.4511466266882,1.44990900292583,1.35565191958945,1.98,"0256"
"10750","RIKO_02",18M 0S,14.07,6.15,21.3404375797459,13.4204375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.47920009389403,1.47920009389403,1.3812248473088,1.8,"0256"
"10751","RIKO_02",19M 0S,13.91,6.15,21.1804375797459,13.4204375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.51293738627622,1.51164706369557,1.40947485224949,1.63,"0256"
"10752","RIKO_02",20M 0S,13.74,6.15,21.0104375797459,13.4204375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.54351314145464,1.54351314145464,1.43713943429544,1.46,"0256"
"10753","RIKO_01",0S,17.78,6.46,25.0504375797459,13.7304375797459,11.32,3.32,2610,8831.20151176173,20.1497314559443,2.06230253919087,1.06230253919087,1.0120748310328,5,"0257"
"10754","RIKO_01",1M 0S,17.6,6.46,24.8704375797459,13.7304375797459,11.13,3.32,2610,8906.26116115062,19.8115292495282,2.08133555648164,1.08043708388506,1.02852176949702,4.82,"0257"
"10755","RIKO_01",2M 0S,17.42,6.46,24.6904375797459,13.7304375797459,10.95,3.32,2610,8979.1649244084,19.4911271592394,2.0991109354923,1.09819769348317,1.04460387773312,4.63,"0257"
"10756","RIKO_01",3M 0S,17.24,6.46,24.5104375797459,13.7304375797459,10.78,3.32,2610,9049.68843957803,19.1885251850777,2.11551620998522,1.11551620998522,1.06026124709126,4.45,"0257"
"10757","RIKO_01",4M 0S,17.06,6.46,24.3304375797459,13.7304375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.13445893807931,1.13445893807931,1.07735948622536,4.27,"0257"
"10758","RIKO_01",5M 0S,16.88,6.46,24.1504375797459,13.7304375797459,10.42,3.32,2610,9204.6896167388,18.5477210044999,2.15405611743193,1.15405611743193,1.09501823177936,4.09,"0257"
"10759","RIKO_01",6M 0S,16.71,6.46,23.9804375797459,13.7304375797459,10.24,3.32,2610,9285.2377796694,18.2273189142111,2.17531882262116,1.17434226012116,1.1132655044195,3.91,"0257"
"10760","RIKO_01",7M 0S,16.53,6.46,23.8004375797459,13.7304375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.19416730324138,1.19416730324138,1.13106636984172,3.73,"0257"
"10761","RIKO_01",8M 0S,16.36,6.46,23.6304375797459,13.7304375797459,9.89,3.32,2610,9448.10828964087,17.6043148497605,2.21691251199602,1.21590138965022,1.15054550852967,3.55,"0257"
"10762","RIKO_01",9M 0S,16.18,6.46,23.4504375797459,13.7304375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.23716715469554,1.23716715469554,1.16956871934117,3.37,"0257"
"10763","RIKO_01",10M 0S,16.01,6.46,23.2804375797459,13.7304375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.26155814922858,1.26050993119923,1.19040881642238,3.19,"0257"
"10764","RIKO_01",11M 0S,15.83,6.46,23.1004375797459,13.7304375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.28337937498833,1.28337937498833,1.21078474216204,3.02,"0257"
"10765","RIKO_01",12M 0S,15.66,6.46,22.9304375797459,13.7304375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.30709399387399,1.30709399387399,1.23187035453196,2.84,"0257"
"10766","RIKO_01",13M 0S,15.49,6.46,22.7604375797459,13.7304375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.33170152199786,1.33170152199786,1.25370338788906,2.67,"0257"
"10767","RIKO_01",14M 0S,15.32,6.46,22.5904375797459,13.7304375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.35991692018539,1.35878697668256,1.27768039033069,2.49,"0257"
"10768","RIKO_01",15M 0S,15.15,6.46,22.4204375797459,13.7304375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.38655123774662,1.3853991640139,1.30118293370006,2.32,"0257"
"10769","RIKO_01",16M 0S,14.98,6.46,22.2504375797459,13.7304375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.41424967610349,1.41307458797188,1.32556632430521,2.15,"0257"
"10770","RIKO_01",17M 0S,14.81,6.46,22.0804375797459,13.7304375797459,8.35,3.32,2610,10282.5249118528,14.863096966178,2.44015146630427,1.44015146630427,1.34936519238974,1.98,"0257"
"10771","RIKO_01",18M 0S,14.64,6.46,21.9104375797459,13.7304375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.47008126450375,1.47008126450375,1.37560603956663,1.8,"0257"
"10772","RIKO_01",19M 0S,14.47,6.46,21.7404375797459,13.7304375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.50128149109122,1.50128149109122,1.4028877292963,1.63,"0257"
"10773","RIKO_01",20M 0S,14.31,6.46,21.5804375797459,13.7304375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.53511029893376,1.53383478872968,1.43127344209667,1.46,"0257"
"10774","RIKO_02",0S,17.16,6.14,24.4304375797459,13.4104375797459,11.02,3.32,2610,8950.60127353994,19.6157279721295,2.06218373354271,1.06218373354271,1.01066075385562,5,"0257"
"10775","RIKO_02",1M 0S,16.98,6.14,24.2504375797459,13.4104375797459,10.84,3.32,2610,9024.60842339278,19.2953258818406,2.07982147081556,1.07982147081556,1.02661604425073,4.82,"0257"
"10776","RIKO_02",2M 0S,16.8,6.14,24.0704375797459,13.4104375797459,10.66,3.32,2610,9100.48222543507,18.9749237915518,2.09805485400007,1.09805485400006,1.04308318725135,4.63,"0257"
"10777","RIKO_02",3M 0S,16.63,6.14,23.9004375797459,13.4104375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.11584983256823,1.11584983256823,1.05912801584897,4.45,"0257"
"10778","RIKO_02",4M 0S,16.45,6.14,23.7204375797459,13.4104375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.13533120694866,1.13533120694866,1.07666358001764,4.27,"0257"
"10779","RIKO_02",5M 0S,16.28,6.14,23.5504375797459,13.4104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.1543653593334,1.1543653593334,1.09376658229031,4.09,"0257"
"10780","RIKO_02",6M 0S,16.1,6.14,23.3704375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17304561119766,1.17404862022474,1.11142172418177,3.91,"0257"
"10781","RIKO_02",7M 0S,15.93,6.14,23.2004375797459,13.4104375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.19563480527484,1.19563480527484,1.13074744769003,3.73,"0257"
"10782","RIKO_02",8M 0S,15.76,6.14,23.0304375797459,13.4104375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.21676348686494,1.21676348686494,1.14962693635895,3.55,"0257"
"10783","RIKO_02",9M 0S,15.59,6.14,22.8604375797459,13.4104375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.23865235382441,1.23865235382441,1.16914757146887,3.37,"0257"
"10784","RIKO_02",10M 0S,15.42,6.14,22.6904375797459,13.4104375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.26134318358197,1.26134318358197,1.1893425771131,3.19,"0257"
"10785","RIKO_02",11M 0S,15.25,6.14,22.5204375797459,13.4104375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.28488087196934,1.28488087196934,1.21024751328901,3.02,"0257"
"10786","RIKO_02",12M 0S,15.08,6.14,22.3504375797459,13.4104375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.30931372971372,1.30931372971372,1.23190048486058,2.84,"0257"
"10787","RIKO_02",13M 0S,14.91,6.14,22.1804375797459,13.4104375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.33469381341399,1.33469381341399,1.25434237336122,2.67,"0257"
"10788","RIKO_02",14M 0S,14.74,6.14,22.0104375797459,13.4104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.36107729577217,1.36107729577217,1.27761709460369,2.49,"0257"
"10789","RIKO_02",15M 0S,14.57,6.14,21.8404375797459,13.4104375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.38852488062167,1.38852488062167,1.3017718855125,2.32,"0257"
"10790","RIKO_02",16M 0S,14.4,6.14,21.6704375797459,13.4104375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.4171022692059,1.41710226920589,1.32685762412054,2.15,"0257"
"10791","RIKO_02",17M 0S,14.24,6.14,21.5104375797459,13.4104375797459,8.1,3.32,2610,10440,14.418094062999,2.44509441279515,1.44509441279515,1.35136723699181,1.98,"0257"
"10792","RIKO_02",18M 0S,14.07,6.14,21.3404375797459,13.4104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.47607373816402,1.47607373816402,1.3784206991833,1.8,"0257"
"10793","RIKO_02",19M 0S,13.91,6.14,21.1804375797459,13.4104375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.50646907897564,1.50646907897564,1.40489126597225,1.63,"0257"
"10794","RIKO_02",20M 0S,13.74,6.14,21.0104375797459,13.4104375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.54016641363693,1.54016641363693,1.43415340033266,1.46,"0257"
"10795","RIKO_01",0S,17.78,6.65,25.0504375797459,13.9204375797459,11.13,3.32,2610,8906.26116115062,19.8115292495282,2.09750806322019,1.09750806322019,1.04477248333746,5,"0258"
"10796","RIKO_01",1M 0S,17.6,6.65,24.8704375797459,13.9204375797459,10.95,3.32,2610,8979.1649244084,19.4911271592394,2.11554929165668,1.11554929165668,1.06110868997638,4.82,"0258"
"10797","RIKO_01",2M 0S,17.42,6.65,24.6904375797459,13.9204375797459,10.77,3.32,2610,9053.88880575434,19.1707250689505,2.13419356951167,1.13419356951167,1.07796388190081,4.63,"0258"
"10798","RIKO_01",3M 0S,17.24,6.65,24.5104375797459,13.9204375797459,10.59,3.32,2610,9130.50982320966,18.8503229786616,2.15347164718042,1.15347164718042,1.09536318978049,4.45,"0258"
"10799","RIKO_01",4M 0S,17.06,6.65,24.3304375797459,13.9204375797459,10.41,3.32,2610,9209.10963601718,18.5299208883728,2.17341640188671,1.17341640188671,1.11333339343043,4.27,"0258"
"10800","RIKO_01",5M 0S,16.88,6.65,24.1504375797459,13.9204375797459,10.23,3.32,2610,9289.77491054348,18.2095187980839,2.19406302479381,1.19406302479381,1.13190305934413,4.09,"0258"
"10801","RIKO_01",6M 0S,16.71,6.65,23.9804375797459,13.9204375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.2142410281949,1.2142410281949,1.15001897446171,3.91,"0258"
"10802","RIKO_01",7M 0S,16.53,6.65,23.8004375797459,13.9204375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.23636282830371,1.23636282830371,1.16984348102305,3.73,"0258"
"10803","RIKO_01",8M 0S,16.36,6.65,23.6304375797459,13.9204375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.25800872746042,1.25800872746042,1.18920459652796,3.55,"0258"
"10804","RIKO_01",9M 0S,16.18,6.65,23.4504375797459,13.9204375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.2817696478112,1.2817696478112,1.21041557502351,3.37,"0258"
"10805","RIKO_01",10M 0S,16.01,6.65,23.2804375797459,13.9204375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.30504965209836,1.30504965209836,1.23115483305849,3.19,"0258"
"10806","RIKO_01",11M 0S,15.83,6.65,23.1004375797459,13.9204375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.32810280126667,1.3291909405485,1.25261717319185,3.02,"0258"
"10807","RIKO_01",12M 0S,15.66,6.65,22.9304375797459,13.9204375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.35574525456611,1.35574525456611,1.27617295480494,2.84,"0258"
"10808","RIKO_01",13M 0S,15.49,6.65,22.7604375797459,13.9204375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.38181727869239,1.38181727869239,1.29924827429119,2.67,"0258"
"10809","RIKO_01",14M 0S,15.32,6.65,22.5904375797459,13.9204375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.40891173513733,1.40891173513733,1.32317344035665,2.49,"0258"
"10810","RIKO_01",15M 0S,15.15,6.65,22.4204375797459,13.9204375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.43708996984008,1.43708996984008,1.3479962825758,2.32,"0258"
"10811","RIKO_01",16M 0S,14.98,6.65,22.2504375797459,13.9204375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.46641833657151,1.46641833657151,1.37376828829013,2.15,"0258"
"10812","RIKO_01",17M 0S,14.81,6.65,22.0804375797459,13.9204375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.49696871858342,1.49696871858342,1.40054495908308,1.98,"0258"
"10813","RIKO_01",18M 0S,14.64,6.65,21.9104375797459,13.9204375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.52881911685115,1.52881911685115,1.42838620977309,1.8,"0258"
"10814","RIKO_01",19M 0S,14.47,6.65,21.7404375797459,13.9204375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.56205431504357,1.56205431504357,1.45735681596095,1.63,"0258"
"10815","RIKO_01",20M 0S,14.31,6.65,21.5804375797459,13.9204375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.59468208141523,1.59468208141523,1.48571766860059,1.46,"0258"
"10816","RIKO_02",0S,17.16,6.32,24.4304375797459,13.5904375797459,10.83,3.32,2610,9028.77394792727,19.2775257657135,2.09836239553469,1.09743903450053,1.04331808073228,5,"0258"
"10817","RIKO_02",1M 0S,16.98,6.32,24.2504375797459,13.5904375797459,10.66,3.32,2610,9100.48222543507,18.9749237915518,2.11494040747098,1.11494040747098,1.05912340315568,4.82,"0258"
"10818","RIKO_02",2M 0S,16.8,6.32,24.0704375797459,13.5904375797459,10.48,3.32,2610,9178.3024923578,18.6545217012629,2.13409014729396,1.13409014729396,1.07638891372891,4.63,"0258"
"10819","RIKO_02",3M 0S,16.63,6.32,23.9004375797459,13.5904375797459,10.3,3.32,2610,9258.1538976317,18.334119610974,2.15488007219813,1.15390919841172,1.09422666713386,4.45,"0258"
"10820","RIKO_02",4M 0S,16.45,6.32,23.7204375797459,13.5904375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.17327391348872,1.17327391348872,1.11162491965234,4.27,"0258"
"10821","RIKO_02",5M 0S,16.28,6.32,23.5504375797459,13.5904375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.19550399433575,1.19449896921012,1.13065996579848,4.09,"0258"
"10822","RIKO_02",6M 0S,16.1,6.32,23.3704375797459,13.5904375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.21526224372604,1.21526224372604,1.14924592801706,3.91,"0258"
"10823","RIKO_02",7M 0S,15.93,6.32,23.2004375797459,13.5904375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.23676011900527,1.23676011900528,1.16845314024325,3.73,"0258"
"10824","RIKO_02",8M 0S,15.76,6.32,23.0304375797459,13.5904375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.25903228216533,1.25903228216533,1.18831328054411,3.55,"0258"
"10825","RIKO_02",9M 0S,15.59,6.32,22.8604375797459,13.5904375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.28458582544716,1.28350591184025,1.21009101163772,3.37,"0258"
"10826","RIKO_02",10M 0S,15.42,6.32,22.6904375797459,13.5904375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.30860998279876,1.30750987278775,1.23140471457315,3.19,"0258"
"10827","RIKO_02",11M 0S,15.25,6.32,22.5204375797459,13.5904375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.33354985915254,1.33242878291936,1.25348268837662,3.02,"0258"
"10828","RIKO_02",12M 0S,15.08,6.32,22.3504375797459,13.5904375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.35945882784465,1.35831597070179,1.27636679159216,2.84,"0258"
"10829","RIKO_02",13M 0S,14.91,6.32,22.1804375797459,13.5904375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.38639449226581,1.38522899110031,1.30010199635503,2.67,"0258"
"10830","RIKO_02",14M 0S,14.74,6.32,22.0104375797459,13.5904375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.41441911339366,1.41323005275157,1.32473668337757,2.49,"0258"
"10831","RIKO_02",15M 0S,14.57,6.32,21.8404375797459,13.5904375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.44063815074433,1.44063815074433,1.34879056698308,2.32,"0258"
"10832","RIKO_02",16M 0S,14.4,6.32,21.6704375797459,13.5904375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.47094860688622,1.47094860688622,1.37532376067655,2.15,"0258"
"10833","RIKO_02",17M 0S,14.24,6.32,21.5104375797459,13.5904375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.50382613699629,1.50256191449313,1.40292181569248,1.98,"0258"
"10834","RIKO_02",18M 0S,14.07,6.32,21.3404375797459,13.5904375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.53358254756654,1.53358254756654,1.42992771696281,1.8,"0258"
"10835","RIKO_02",19M 0S,13.91,6.32,21.1804375797459,13.5904375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.56929614032199,1.56797687910827,1.45978449168178,1.63,"0258"
"10836","RIKO_02",20M 0S,13.74,6.32,21.0104375797459,13.5904375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.60178770129928,1.60178770129928,1.48904677483564,1.46,"0258"
"10837","RIKO_01",0S,17.78,6.64,25.0504375797459,13.9104375797459,11.14,3.32,2610,8902.26283944018,19.8293293656554,2.09562520140401,1.09562520140401,1.04302508249617,5,"0259"
"10838","RIKO_01",1M 0S,17.6,6.64,24.8704375797459,13.9104375797459,10.96,3.32,2610,8975.06765523572,19.5089272753665,2.11361904595262,1.11361904595262,1.05931981172157,4.82,"0259"
"10839","RIKO_01",2M 0S,17.42,6.64,24.6904375797459,13.9104375797459,10.78,3.32,2610,9049.68843957803,19.1885251850777,2.13221379811138,1.13221379811138,1.0761317521109,4.63,"0259"
"10840","RIKO_01",3M 0S,17.24,6.64,24.5104375797459,13.9104375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.15144007015478,1.15144007015478,1.0934859259882,4.45,"0259"
"10841","RIKO_01",4M 0S,17.06,6.64,24.3304375797459,13.9104375797459,10.43,3.32,2610,9200.27595567624,18.5655211206271,2.169248776955,1.17020754972586,1.11039787011082,4.27,"0259"
"10842","RIKO_01",5M 0S,16.88,6.64,24.1504375797459,13.9104375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.18978192620885,1.19075753596495,1.12888431324869,4.09,"0259"
"10843","RIKO_01",6M 0S,16.71,6.64,23.9804375797459,13.9104375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.2120421791103,1.2120421791103,1.14799672030899,3.91,"0259"
"10844","RIKO_01",7M 0S,16.53,6.64,23.8004375797459,13.9104375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.23184492360007,1.23285502461017,1.16665121119432,3.73,"0259"
"10845","RIKO_01",8M 0S,16.36,6.64,23.6304375797459,13.9104375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.25568567321406,1.25568567321406,1.18707539166559,3.55,"0259"
"10846","RIKO_01",9M 0S,16.18,6.64,23.4504375797459,13.9104375797459,9.55,3.32,2610,9614.82363373626,16.9991109014371,2.27699107263253,1.27803819305138,1.20703256393726,3.37,"0259"
"10847","RIKO_01",10M 0S,16.01,6.64,23.2804375797459,13.9104375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.30258962045258,1.30258962045258,1.22890835592317,3.19,"0259"
"10848","RIKO_01",11M 0S,15.83,6.64,23.1004375797459,13.9104375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.32557225474355,1.32665921126529,1.25030958797445,3.02,"0259"
"10849","RIKO_01",12M 0S,15.66,6.64,22.9304375797459,13.9104375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.35052765710307,1.35163507681514,1.27246942877306,2.84,"0259"
"10850","RIKO_01",13M 0S,15.49,6.64,22.7604375797459,13.9104375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.37912595973341,1.37912595973341,1.29680533062617,2.67,"0259"
"10851","RIKO_01",14M 0S,15.32,6.64,22.5904375797459,13.9104375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.40613649120284,1.40613649120284,1.32065967147333,2.49,"0259"
"10852","RIKO_01",15M 0S,15.15,6.64,22.4204375797459,13.9104375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.43422617434086,1.43422617434086,1.34540804450527,2.32,"0259"
"10853","RIKO_01",16M 0S,14.98,6.64,22.2504375797459,13.9104375797459,8.34,3.32,2610,10288.6876483437,14.8452968500508,2.46346100043653,1.46346100043653,1.37110167045454,2.15,"0259"
"10854","RIKO_01",17M 0S,14.81,6.64,22.0804375797459,13.9104375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.49391245332199,1.49391245332199,1.39779575893591,1.98,"0259"
"10855","RIKO_01",18M 0S,14.64,6.64,21.9104375797459,13.9104375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.5225049617529,1.52375340120358,1.4238868338197,1.8,"0259"
"10856","RIKO_01",19M 0S,14.47,6.64,21.7404375797459,13.9104375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.55551846219907,1.55679397240315,1.4526974377483,1.63,"0259"
"10857","RIKO_01",20M 0S,14.31,6.64,21.5804375797459,13.9104375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.59129918430778,1.59129918430778,1.48269801378157,1.46,"0259"
"10858","RIKO_02",0S,17.16,6.31,24.4304375797459,13.5804375797459,10.85,3.32,2610,9020.44865897571,19.3131259979678,2.0944944464185,1.0944944464185,1.04061330343105,5,"0259"
"10859","RIKO_02",1M 0S,16.98,6.31,24.2504375797459,13.5804375797459,10.67,3.32,2610,9096.21670740115,18.9927239076789,2.11295827025686,1.11295827025686,1.05729010440831,4.82,"0259"
"10860","RIKO_02",2M 0S,16.8,6.31,24.0704375797459,13.5804375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.13205574295907,1.13205574295907,1.07451013377946,4.63,"0259"
"10861","RIKO_02",3M 0S,16.63,6.31,23.9004375797459,13.5804375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.1507039480272,1.1507039480272,1.09129658657125,4.45,"0259"
"10862","RIKO_02",4M 0S,16.45,6.31,23.7204375797459,13.5804375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.17113064532946,1.17113064532946,1.10965176926059,4.27,"0259"
"10863","RIKO_02",5M 0S,16.28,6.31,23.5504375797459,13.5804375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.19109977368512,1.19109977368512,1.12756332347482,4.09,"0259"
"10864","RIKO_02",6M 0S,16.1,6.31,23.3704375797459,13.5804375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.21299946308894,1.21299946308894,1.14716972179637,3.91,"0259"
"10865","RIKO_02",7M 0S,15.93,6.31,23.2004375797459,13.5804375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.23443500453645,1.23443500453645,1.16632340444073,3.73,"0259"
"10866","RIKO_02",8M 0S,15.76,6.31,23.0304375797459,13.5804375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.25664177181383,1.25664177181383,1.18612754513907,3.55,"0259"
"10867","RIKO_02",9M 0S,15.59,6.31,22.8604375797459,13.5804375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.27966214909921,1.27966214909921,1.20661585051078,3.37,"0259"
"10868","RIKO_02",10M 0S,15.42,6.31,22.6904375797459,13.5804375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.30354168426352,1.30354168426352,1.2278243970046,3.19,"0259"
"10869","RIKO_02",11M 0S,15.25,6.31,22.5204375797459,13.5804375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.32832938966898,1.32832938966898,1.24979184289587,3.02,"0259"
"10870","RIKO_02",12M 0S,15.08,6.31,22.3504375797459,13.5804375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.35407807795219,1.35407807795219,1.27255966345602,2.84,"0259"
"10871","RIKO_02",13M 0S,14.91,6.31,22.1804375797459,13.5804375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.38084473763264,1.38084473763264,1.29617241230385,2.67,"0259"
"10872","RIKO_02",14M 0S,14.74,6.31,22.0104375797459,13.5804375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.40869095416853,1.40869095416853,1.3206780124036,2.49,"0259"
"10873","RIKO_02",15M 0S,14.57,6.31,21.8404375797459,13.5804375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.43768338300735,1.43768338300735,1.34612808070915,2.32,"0259"
"10874","RIKO_02",16M 0S,14.4,6.31,21.6704375797459,13.5804375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.46789428227944,1.46789428227944,1.37257829108191,2.15,"0259"
"10875","RIKO_02",17M 0S,14.24,6.31,21.5104375797459,13.5804375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.49751131697865,1.49751131697865,1.39844002587033,1.98,"0259"
"10876","RIKO_02",18M 0S,14.07,6.31,21.3404375797459,13.5804375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.53031762160318,1.53031762160318,1.42700776041093,1.8,"0259"
"10877","RIKO_02",19M 0S,13.91,6.31,21.1804375797459,13.5804375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.56253483468956,1.56253483468956,1.45498215417943,1.63,"0259"
"10878","RIKO_02",20M 0S,13.74,6.31,21.0104375797459,13.5804375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.59828596818852,1.59828596818852,1.48593227169963,1.46,"0259"
"10879","RIKO_01",0S,17.78,6.68,25.0504375797459,13.9504375797459,11.1,3.32,2610,8918.28852809048,19.7581289011468,2.10317700393159,1.10317700393159,1.05003266663679,5,"0260"
"10880","RIKO_01",1M 0S,17.6,6.68,24.8704375797459,13.9504375797459,10.92,3.32,2610,8991.49048261194,19.4377268108579,2.12136124026014,1.12136124026014,1.0664940208948,4.82,"0260"
"10881","RIKO_01",2M 0S,17.42,6.68,24.6904375797459,13.9504375797459,10.74,3.32,2610,9066.52508378883,19.117324720569,2.14015500406338,1.14015500406338,1.08347972442753,4.63,"0260"
"10882","RIKO_01",3M 0S,17.24,6.68,24.5104375797459,13.9504375797459,10.56,3.32,2610,9143.47009917709,18.7969226302802,2.15958946435991,1.15958946435991,1.10101523613182,4.45,"0260"
"10883","RIKO_01",4M 0S,17.06,6.68,24.3304375797459,13.9504375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.17969795218118,1.17969795218118,1.1191276901696,4.27,"0260"
"10884","RIKO_01",5M 0S,16.88,6.68,24.1504375797459,13.9504375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.20051615133732,1.20051615133732,1.13784603606896,4.09,"0260"
"10885","RIKO_01",6M 0S,16.71,6.68,23.9804375797459,13.9504375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.2230803137366,1.22208230974458,1.15720119312414,3.91,"0260"
"10886","RIKO_01",7M 0S,16.53,6.68,23.8004375797459,13.9504375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.2431740856488,1.2431740856488,1.17609555476583,3.73,"0260"
"10887","RIKO_01",8M 0S,16.36,6.68,23.6304375797459,13.9504375797459,9.67,3.32,2610,9554.97975172333,17.212712294963,2.26734899106936,1.26631486490597,1.19678568965752,3.55,"0260"
"10888","RIKO_01",9M 0S,16.18,6.68,23.4504375797459,13.9504375797459,9.5,3.32,2610,9640.09259619211,16.9101103208013,2.2889752361727,1.2889752361727,1.2170060962241,3.37,"0260"
"10889","RIKO_01",10M 0S,16.01,6.68,23.2804375797459,13.9504375797459,9.32,3.32,2610,9732.73843401192,16.5897082305124,2.31494256906016,1.31386960768677,1.23917424660013,3.19,"0260"
"10890","RIKO_01",11M 0S,15.83,6.68,23.1004375797459,13.9504375797459,9.15,3.32,2610,9822.73575461124,16.2871062563507,2.33828029985144,1.33828029985144,1.26086535949034,3.02,"0260"
"10891","RIKO_01",12M 0S,15.66,6.68,22.9304375797459,13.9504375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.36361522757691,1.36361522757691,1.28332938555756,2.84,"0260"
"10892","RIKO_01",13M 0S,15.49,6.68,22.7604375797459,13.9504375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.38992789371631,1.38992789371631,1.30660838566191,2.67,"0260"
"10893","RIKO_01",14M 0S,15.32,6.68,22.5904375797459,13.9504375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.41727601199545,1.41727601199545,1.33074752890359,2.49,"0260"
"10894","RIKO_01",15M 0S,15.15,6.68,22.4204375797459,13.9504375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.44572192959158,1.44572192959158,1.35579538514541,2.32,"0260"
"10895","RIKO_01",16M 0S,14.98,6.68,22.2504375797459,13.9504375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.47533310164346,1.47533310164346,1.38180425120511,2.15,"0260"
"10896","RIKO_01",17M 0S,14.81,6.68,22.0804375797459,13.9504375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.50618262529406,1.50618262529406,1.40883051532683,1.98,"0260"
"10897","RIKO_01",18M 0S,14.64,6.68,21.9104375797459,13.9504375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.53834984216592,1.53834984216592,1.43693506527743,1.8,"0260"
"10898","RIKO_01",19M 0S,14.47,6.68,21.7404375797459,13.9504375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.57192101972281,1.57192101972281,1.46618374628334,1.63,"0260"
"10899","RIKO_01",20M 0S,14.31,6.68,21.5804375797459,13.9504375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.60830245979537,1.60699012383736,1.49664787605702,1.46,"0260"
"10900","RIKO_02",0S,17.16,6.36,24.4304375797459,13.6304375797459,10.8,3.32,2610,9041.30521550954,19.224125417332,2.10419117996673,1.10419117996673,1.04959345783134,5,"0260"
"10901","RIKO_02",1M 0S,16.98,6.36,24.2504375797459,13.6304375797459,10.62,3.32,2610,9117.60450252186,18.9037233270431,2.12290628471193,1.12290628471193,1.06648938892509,4.82,"0260"
"10902","RIKO_02",2M 0S,16.8,6.36,24.0704375797459,13.6304375797459,10.45,3.32,2610,9191.46764733259,18.6011213528814,2.14021672187949,1.14117365967854,1.08295384464174,4.63,"0260"
"10903","RIKO_02",3M 0S,16.63,6.36,23.9004375797459,13.6304375797459,10.27,3.32,2610,9271.6661703016,18.2807192625925,2.16117475595333,1.16117475595333,1.10095009627447,4.45,"0260"
"10904","RIKO_02",4M 0S,16.45,6.36,23.7204375797459,13.6304375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.17972918253868,1.18071928154858,1.11850450736398,4.27,"0260"
"10905","RIKO_02",5M 0S,16.28,6.36,23.5504375797459,13.6304375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.20214362335088,1.20214362335088,1.13771217445243,4.09,"0260"
"10906","RIKO_02",6M 0S,16.1,6.36,23.3704375797459,13.6304375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.2220784352452,1.22310407627084,1.15646847117564,3.91,"0260"
"10907","RIKO_02",7M 0S,15.93,6.36,23.2004375797459,13.6304375797459,9.57,3.32,2610,9604.77154145982,17.0347111336914,2.24610916861449,1.24610916861449,1.17701412409855,3.73,"0260"
"10908","RIKO_02",8M 0S,15.76,6.36,23.0304375797459,13.6304375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.26864518549369,1.26864518549369,1.19710010452898,3.55,"0260"
"10909","RIKO_02",9M 0S,15.59,6.36,22.8604375797459,13.6304375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.29201134817342,1.29201134817342,1.21788352950176,3.37,"0260"
"10910","RIKO_02",10M 0S,15.42,6.36,22.6904375797459,13.6304375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.31625438671531,1.31625438671531,1.23940136683323,3.19,"0260"
"10911","RIKO_02",11M 0S,15.25,6.36,22.5204375797459,13.6304375797459,8.89,3.32,2610,9965.34015974556,15.8243032370446,2.34142460558388,1.34142460558388,1.26169324395279,3.02,"0260"
"10912","RIKO_02",12M 0S,15.08,6.36,22.3504375797459,13.6304375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.36757623206889,1.36757623206889,1.28480169146263,2.84,"0260"
"10913","RIKO_02",13M 0S,14.91,6.36,22.1804375797459,13.6304375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.39476780627376,1.39476780627377,1.3087724139622,2.67,"0260"
"10914","RIKO_02",14M 0S,14.74,6.36,22.0104375797459,13.6304375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.42306261857287,1.42306261857287,1.33365459176593,2.49,"0260"
"10915","RIKO_02",15M 0S,14.57,6.36,21.8404375797459,13.6304375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.45252920141787,1.45252920141787,1.3595012177052,2.32,"0260"
"10916","RIKO_02",16M 0S,14.4,6.36,21.6704375797459,13.6304375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.48015711101127,1.48139934703611,1.38475962409747,2.15,"0260"
"10917","RIKO_02",17M 0S,14.24,6.36,21.5104375797459,13.6304375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.51335847000516,1.51335847000516,1.41264577408548,1.98,"0260"
"10918","RIKO_02",18M 0S,14.07,6.36,21.3404375797459,13.6304375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.54672694470048,1.54672694470048,1.4416781434904,1.8,"0260"
"10919","RIKO_02",19M 0S,13.91,6.36,21.1804375797459,13.6304375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.57950526405837,1.57950526405837,1.47011433164626,1.63,"0260"
"10920","RIKO_02",20M 0S,13.74,6.36,21.0104375797459,13.6304375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.61588953165863,1.61588953165863,1.50158322061784,1.46,"0260"
"10921","RIKO_01",0S,17.78,6.67,25.0504375797459,13.9404375797459,11.11,3.32,2610,8914.27399332569,19.7759290172739,2.10128395532319,1.10128395532319,1.04827626770511,5,"0261"
"10922","RIKO_01",1M 0S,17.6,6.67,24.8704375797459,13.9404375797459,10.93,3.32,2610,8987.37632523224,19.4555269269851,2.11942037910711,1.11942037910711,1.06469578642842,4.82,"0261"
"10923","RIKO_01",2M 0S,17.42,6.67,24.6904375797459,13.9404375797459,10.75,3.32,2610,9062.30711422639,19.1351248366962,2.13816416219913,1.13816416219913,1.08163785946051,4.63,"0261"
"10924","RIKO_01",3M 0S,17.24,6.67,24.5104375797459,13.9404375797459,10.57,3.32,2610,9139.14387698119,18.8147227464073,2.15754633336241,1.15754633336241,1.0991278357545,4.45,"0261"
"10925","RIKO_01",4M 0S,17.06,6.67,24.3304375797459,13.9404375797459,10.39,3.32,2610,9217.96881039488,18.4943206561185,2.17760007157273,1.17760007157273,1.11719273077098,4.27,"0261"
"10926","RIKO_01",5M 0S,16.88,6.67,24.1504375797459,13.9404375797459,10.22,3.32,2610,9294.31869898369,18.1917186819567,2.19620985749909,1.1971883310803,1.13480786631214,4.09,"0261"
"10927","RIKO_01",6M 0S,16.71,6.67,23.9804375797459,13.9404375797459,10.04,3.32,2610,9377.26418873536,17.8713165916679,2.21865186689648,1.21865186689648,1.15407492755169,3.91,"0261"
"10928","RIKO_01",7M 0S,16.53,6.67,23.8004375797459,13.9404375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.24089906122117,1.24089906122117,1.17400753082632,3.73,"0261"
"10929","RIKO_01",8M 0S,16.36,6.67,23.6304375797459,13.9404375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.26266922018996,1.26266922018996,1.19347546770974,3.55,"0261"
"10930","RIKO_01",9M 0S,16.18,6.67,23.4504375797459,13.9404375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.28656832214939,1.28656832214939,1.21480489346228,3.37,"0261"
"10931","RIKO_01",10M 0S,16.01,6.67,23.2804375797459,13.9404375797459,9.34,3.32,2610,9722.31235878138,16.6253084627667,2.30998551859108,1.30998551859108,1.23566139987518,3.19,"0261"
"10932","RIKO_01",11M 0S,15.83,6.67,23.1004375797459,13.9404375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.33318045186921,1.33427096441011,1.25724657071691,3.02,"0261"
"10933","RIKO_01",12M 0S,15.66,6.67,22.9304375797459,13.9404375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.36098606714579,1.36098606714579,1.28093891381518,2.84,"0261"
"10934","RIKO_01",13M 0S,15.49,6.67,22.7604375797459,13.9404375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.38721822490257,1.38721822490257,1.30414978513827,2.67,"0261"
"10935","RIKO_01",14M 0S,15.32,6.67,22.5904375797459,13.9404375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.41448147325326,1.41448147325326,1.32821735127833,2.49,"0261"
"10936","RIKO_01",15M 0S,15.15,6.67,22.4204375797459,13.9404375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.44283782354253,1.44283782354253,1.35318993387954,2.32,"0261"
"10937","RIKO_01",16M 0S,14.98,6.67,22.2504375797459,13.9404375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.47235436144894,1.47235436144894,1.37911955831473,2.15,"0261"
"10938","RIKO_01",17M 0S,14.81,6.67,22.0804375797459,13.9404375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.50310377686004,1.50310377686004,1.40606231546935,1.98,"0261"
"10939","RIKO_01",18M 0S,14.64,6.67,21.9104375797459,13.9404375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.53516496156094,1.53516496156094,1.43407876677768,1.8,"0261"
"10940","RIKO_01",19M 0S,14.47,6.67,21.7404375797459,13.9404375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.56862368508214,1.56862368508214,1.46323439866676,1.63,"0261"
"10941","RIKO_01",20M 0S,14.31,6.67,21.5804375797459,13.9404375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.60147444288491,1.60147444288491,1.49177906844075,1.46,"0261"
"10942","RIKO_02",0S,17.16,6.34,24.4304375797459,13.6104375797459,10.81,3.32,2610,9037.12233061506,19.2419255334591,2.10224465713605,1.10131958775585,1.04691174073875,5,"0261"
"10943","RIKO_02",1M 0S,16.98,6.34,24.2504375797459,13.6104375797459,10.64,3.32,2610,9109.03129469976,18.9393235592974,2.11891585936473,1.11891585936473,1.06279982032071,4.82,"0261"
"10944","RIKO_02",2M 0S,16.8,6.34,24.0704375797459,13.6104375797459,10.46,3.32,2610,9187.07296974581,18.6189214690086,2.13817062558706,1.13817062558706,1.08015670125463,4.63,"0261"
"10945","RIKO_02",3M 0S,16.63,6.34,23.9004375797459,13.6104375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.15907244587945,1.15809968323353,1.09808991458203,4.45,"0261"
"10946","RIKO_02",4M 0S,16.45,6.34,23.7204375797459,13.6104375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.17757316949957,1.17757316949957,1.11558231407413,4.27,"0261"
"10947","RIKO_02",5M 0S,16.28,6.34,23.5504375797459,13.6104375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.19992595605646,1.19891890671105,1.1347215399163,4.09,"0261"
"10948","RIKO_02",6M 0S,16.1,6.34,23.3704375797459,13.6104375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.21980171553696,1.21980171553696,1.15341040932673,3.91,"0261"
"10949","RIKO_02",7M 0S,15.93,6.34,23.2004375797459,13.6104375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.24142489506159,1.24142489506159,1.17272519919464,3.73,"0261"
"10950","RIKO_02",8M 0S,15.76,6.34,23.0304375797459,13.6104375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.26382852904891,1.26382852904891,1.19269788968617,3.55,"0261"
"10951","RIKO_02",9M 0S,15.59,6.34,22.8604375797459,13.6104375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.28953081641133,1.28844856532908,1.21460057589069,3.37,"0261"
"10952","RIKO_02",10M 0S,15.42,6.34,22.6904375797459,13.6104375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.31370063325697,1.31259809742455,1.23603812906325,3.19,"0261"
"10953","RIKO_02",11M 0S,15.25,6.34,22.5204375797459,13.6104375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.3387937914203,1.33767019591468,1.25824601902512,3.02,"0261"
"10954","RIKO_02",12M 0S,15.08,6.34,22.3504375797459,13.6104375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.36486423180306,1.36371875643078,1.28126652735926,2.84,"0261"
