"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"10955","RIKO_02",13M 0S,14.91,6.34,22.1804375797459,13.6104375797459,8.56,3.32,2610,10155.6126004156,15.2368994048483,2.39197018033186,1.39080195603279,1.30514508760276,2.67,"0261"
"10956","RIKO_02",14M 0S,14.74,6.34,22.0104375797459,13.6104375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.41729342186199,1.41729342186199,1.32844658415286,2.49,"0261"
"10957","RIKO_02",15M 0S,14.57,6.34,21.8404375797459,13.6104375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.44656922765986,1.44656922765987,1.35413370979002,2.32,"0261"
"10958","RIKO_02",16M 0S,14.4,6.34,21.6704375797459,13.6104375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.47707999300753,1.47707999300753,1.38083380588645,2.15,"0261"
"10959","RIKO_02",17M 0S,14.24,6.34,21.5104375797459,13.6104375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.51017297131061,1.50890554418767,1.40860799732627,1.98,"0261"
"10960","RIKO_02",18M 0S,14.07,6.34,21.3404375797459,13.6104375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.54013774173877,1.54013774173877,1.4357887590757,1.8,"0261"
"10961","RIKO_02",19M 0S,13.91,6.34,21.1804375797459,13.6104375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.57609322005829,1.57477046873554,1.46584173584515,1.63,"0261"
"10962","RIKO_02",20M 0S,13.74,6.34,21.0104375797459,13.6104375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.60881955995144,1.60881955995144,1.49529925197189,1.46,"0261"
"10963","RIKO_01",0S,17.78,7.41,25.0504375797459,14.6804375797459,10.37,3.32,2610,9226.85360167226,18.4587204238641,2.25123092995571,1.25123092995571,1.18692912065374,5,"0262"
"10964","RIKO_01",1M 0S,17.6,7.41,24.8704375797459,14.6804375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.27333314461636,1.27333314461636,1.20679996639126,4.82,"0262"
"10965","RIKO_01",2M 0S,17.42,7.41,24.6904375797459,14.6804375797459,10.01,3.32,2610,9391.30552056632,17.8179162432864,2.29623024411995,1.29623024411995,1.22734747158755,4.63,"0262"
"10966","RIKO_01",3M 0S,17.24,7.41,24.5104375797459,14.6804375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.31996589457179,1.31996589457179,1.2486067982276,4.45,"0262"
"10967","RIKO_01",4M 0S,17.06,7.41,24.3304375797459,14.6804375797459,9.65,3.32,2610,9564.87616012613,17.1771120627087,2.34458702006639,1.34458702006639,1.27061558745225,4.27,"0262"
"10968","RIKO_01",5M 0S,16.88,7.41,24.1504375797459,14.6804375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.37014411231686,1.37014411231686,1.2934141819751,4.09,"0262"
"10969","RIKO_01",6M 0S,16.71,7.41,23.9804375797459,14.6804375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.39776800254475,1.39669157627995,1.31704587288173,3.91,"0262"
"10970","RIKO_01",7M 0S,16.53,7.41,23.8004375797459,14.6804375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.42272639732902,1.42272639732902,1.34017152463208,3.73,"0262"
"10971","RIKO_01",8M 0S,16.36,7.41,23.6304375797459,14.6804375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.45249046349448,1.45137189526182,1.36555945371243,3.55,"0262"
"10972","RIKO_01",9M 0S,16.18,7.41,23.4504375797459,14.6804375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.47950567202288,1.47950567202288,1.39043624642241,3.37,"0262"
"10973","RIKO_01",10M 0S,16.01,7.41,23.2804375797459,14.6804375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.51167226352045,1.51050811916655,1.41778372845256,3.19,"0262"
"10974","RIKO_01",11M 0S,15.83,7.41,23.1004375797459,14.6804375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.54100531397158,1.54100531397158,1.44461837100665,3.02,"0262"
"10975","RIKO_01",12M 0S,15.66,7.41,22.9304375797459,14.6804375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.57275936286554,1.57275936286554,1.47248841887975,2.84,"0262"
"10976","RIKO_01",13M 0S,15.49,7.41,22.7604375797459,14.6804375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.60584959698523,1.60584959698523,1.50145497705854,2.67,"0262"
"10977","RIKO_01",14M 0S,15.32,7.41,22.5904375797459,14.6804375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.64036216733763,1.64036216733763,1.53158405520406,2.49,"0262"
"10978","RIKO_01",15M 0S,15.15,7.41,22.4204375797459,14.6804375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.67639079375203,1.67639079375203,1.56294706982899,2.32,"0262"
"10979","RIKO_01",16M 0S,14.98,7.41,22.2504375797459,14.6804375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.71403761474778,1.71403761474778,1.59562140946506,2.15,"0262"
"10980","RIKO_01",17M 0S,14.81,7.41,22.0804375797459,14.6804375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.75341415454604,1.75341415454604,1.62969107223482,1.98,"0262"
"10981","RIKO_01",18M 0S,14.64,7.41,21.9104375797459,14.6804375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.79464242650632,1.79464242650632,1.66524738688622,1.8,"0262"
"10982","RIKO_01",19M 0S,14.47,7.41,21.7404375797459,14.6804375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.8378561959831,1.8378561959831,1.70238983032073,1.63,"0262"
"10983","RIKO_01",20M 0S,14.31,7.41,21.5804375797459,14.6804375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,2.8846538089464,1.88320243013653,1.7412269570247,1.46,"0262"
"10984","RIKO_02",0S,17.16,7.4,24.4304375797459,14.6704375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.32840827291401,1.32840827291401,1.2561057344802,5,"0262"
"10985","RIKO_02",1M 0S,16.98,7.4,24.2504375797459,14.6704375797459,9.58,3.32,2610,9599.75730382157,17.0525112498186,2.35336792731114,1.35336792731114,1.27839952493306,4.82,"0262"
"10986","RIKO_02",2M 0S,16.8,7.4,24.0704375797459,14.6704375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.37675502057818,1.37781771983429,1.30019378956869,4.63,"0262"
"10987","RIKO_02",3M 0S,16.63,7.4,23.9004375797459,14.6704375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.40468740451145,1.40468740451145,1.32409491330833,4.45,"0262"
"10988","RIKO_02",4M 0S,16.45,7.4,23.7204375797459,14.6704375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.42994092093164,1.43104467369103,1.34748931701429,4.27,"0262"
"10989","RIKO_02",5M 0S,16.28,7.4,23.5504375797459,14.6704375797459,8.88,3.32,2610,9970.94969588343,15.8065031209174,2.46005233599557,1.46005233599557,1.37317808705212,4.09,"0262"
"10990","RIKO_02",6M 0S,16.1,7.4,23.3704375797459,14.6704375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.48740123348343,1.48854933910915,1.39835555244788,3.91,"0262"
"10991","RIKO_02",7M 0S,15.93,7.4,23.2004375797459,14.6704375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.51996069679258,1.51996069679258,1.42604029728632,3.73,"0262"
"10992","RIKO_02",8M 0S,15.76,7.4,23.0304375797459,14.6704375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.55086898847377,1.55086898847377,1.45321273011278,3.55,"0262"
"10993","RIKO_02",9M 0S,15.59,7.4,22.8604375797459,14.6704375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.58306040825894,1.58306040825894,1.48144078959916,3.37,"0262"
"10994","RIKO_02",10M 0S,15.42,7.4,22.6904375797459,14.6704375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.61661655157615,1.61661655157615,1.51078720966695,3.19,"0262"
"10995","RIKO_02",11M 0S,15.25,7.4,22.5204375797459,14.6704375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.65162608199244,1.65162608199245,1.54131979557748,3.02,"0262"
"10996","RIKO_02",12M 0S,15.08,7.4,22.3504375797459,14.6704375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.68818551349488,1.68818551349488,1.57311194695388,2.84,"0262"
"10997","RIKO_02",13M 0S,14.91,7.4,22.1804375797459,14.6704375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.72640009902007,1.72640009902007,1.60624324689509,2.67,"0262"
"10998","RIKO_02",14M 0S,14.74,7.4,22.0104375797459,14.6704375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.76638484245786,1.76638484245786,1.64080012713555,2.49,"0262"
"10999","RIKO_02",15M 0S,14.57,7.4,21.8404375797459,14.6704375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.80826565462213,1.80826565462213,1.67687662095449,2.32,"0262"
"11000","RIKO_02",16M 0S,14.4,7.4,21.6704375797459,14.6704375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.84811194631108,1.84953847983462,1.7123107936547,2.15,"0262"
"11001","RIKO_02",17M 0S,14.24,7.4,21.5104375797459,14.6704375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.89550654146794,1.89550654146794,1.75163812855129,1.98,"0262"
"11002","RIKO_02",18M 0S,14.07,7.4,21.3404375797459,14.6704375797459,6.67,3.32,2610,11504.8269642903,11.8726774568152,2.94381780264478,1.94381780264478,1.7928144228766,1.8,"0262"
"11003","RIKO_02",19M 0S,13.91,7.4,21.1804375797459,14.6704375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,2.99159212651931,1.99159212651931,1.83337701620218,1.63,"0262"
"11004","RIKO_02",20M 0S,13.74,7.4,21.0104375797459,14.6704375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.04499443906005,2.04499443906005,1.87853543281032,1.46,"0262"
"11005","RIKO_01",0S,17.78,6.67,25.0504375797459,13.9404375797459,11.11,3.32,2610,8914.27399332569,19.7759290172739,2.10128395532319,1.10128395532319,1.04827626770511,5,"0263"
"11006","RIKO_01",1M 0S,17.6,6.67,24.8704375797459,13.9404375797459,10.93,3.32,2610,8987.37632523224,19.4555269269851,2.11942037910711,1.11942037910711,1.06469578642842,4.82,"0263"
"11007","RIKO_01",2M 0S,17.42,6.67,24.6904375797459,13.9404375797459,10.75,3.32,2610,9062.30711422639,19.1351248366962,2.13816416219913,1.13816416219913,1.08163785946051,4.63,"0263"
"11008","RIKO_01",3M 0S,17.24,6.67,24.5104375797459,13.9404375797459,10.57,3.32,2610,9139.14387698119,18.8147227464073,2.15754633336241,1.15754633336241,1.0991278357545,4.45,"0263"
"11009","RIKO_01",4M 0S,17.06,6.67,24.3304375797459,13.9404375797459,10.39,3.32,2610,9217.96881039488,18.4943206561185,2.17760007157273,1.17760007157273,1.11719273077098,4.27,"0263"
"11010","RIKO_01",5M 0S,16.88,6.67,24.1504375797459,13.9404375797459,10.22,3.32,2610,9294.31869898369,18.1917186819567,2.19620985749909,1.1971883310803,1.13480786631214,4.09,"0263"
"11011","RIKO_01",6M 0S,16.71,6.67,23.9804375797459,13.9404375797459,10.04,3.32,2610,9377.26418873536,17.8713165916679,2.21865186689648,1.21865186689648,1.15407492755169,3.91,"0263"
"11012","RIKO_01",7M 0S,16.53,6.67,23.8004375797459,13.9404375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.24089906122117,1.24089906122117,1.17400753082632,3.73,"0263"
"11013","RIKO_01",8M 0S,16.36,6.67,23.6304375797459,13.9404375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.26266922018996,1.26266922018996,1.19347546770974,3.55,"0263"
"11014","RIKO_01",9M 0S,16.18,6.67,23.4504375797459,13.9404375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.28656832214939,1.28656832214939,1.21480489346228,3.37,"0263"
"11015","RIKO_01",10M 0S,16.01,6.67,23.2804375797459,13.9404375797459,9.34,3.32,2610,9722.31235878138,16.6253084627667,2.30998551859108,1.30998551859108,1.23566139987518,3.19,"0263"
"11016","RIKO_01",11M 0S,15.83,6.67,23.1004375797459,13.9404375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.33318045186921,1.33427096441011,1.25724657071691,3.02,"0263"
"11017","RIKO_01",12M 0S,15.66,6.67,22.9304375797459,13.9404375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.36098606714579,1.36098606714579,1.28093891381518,2.84,"0263"
"11018","RIKO_01",13M 0S,15.49,6.67,22.7604375797459,13.9404375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.38721822490257,1.38721822490257,1.30414978513827,2.67,"0263"
"11019","RIKO_01",14M 0S,15.32,6.67,22.5904375797459,13.9404375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.41448147325326,1.41448147325326,1.32821735127833,2.49,"0263"
"11020","RIKO_01",15M 0S,15.15,6.67,22.4204375797459,13.9404375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.44283782354253,1.44283782354253,1.35318993387954,2.32,"0263"
"11021","RIKO_01",16M 0S,14.98,6.67,22.2504375797459,13.9404375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.47235436144894,1.47235436144894,1.37911955831473,2.15,"0263"
"11022","RIKO_01",17M 0S,14.81,6.67,22.0804375797459,13.9404375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.50310377686004,1.50310377686004,1.40606231546935,1.98,"0263"
"11023","RIKO_01",18M 0S,14.64,6.67,21.9104375797459,13.9404375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.53516496156094,1.53516496156094,1.43407876677768,1.8,"0263"
"11024","RIKO_01",19M 0S,14.47,6.67,21.7404375797459,13.9404375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.56862368508214,1.56862368508214,1.46323439866676,1.63,"0263"
"11025","RIKO_01",20M 0S,14.31,6.67,21.5804375797459,13.9404375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.60147444288491,1.60147444288491,1.49177906844075,1.46,"0263"
"11026","RIKO_02",0S,17.16,6.65,24.4304375797459,13.9204375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.16431092796578,1.1633585470134,1.10427518780712,5,"0263"
"11027","RIKO_02",1M 0S,16.98,6.65,24.2504375797459,13.9204375797459,10.33,3.32,2610,9244.70053053761,18.3875199593555,2.18250384739987,1.18250384739987,1.12151080394311,4.82,"0263"
"11028","RIKO_02",2M 0S,16.8,6.65,24.0704375797459,13.9204375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.20347435897938,1.20347435897938,1.14035656806606,4.63,"0263"
"11029","RIKO_02",3M 0S,16.63,6.65,23.9004375797459,13.9204375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.22620508963297,1.22520208060589,1.15984652206091,4.45,"0263"
"11030","RIKO_02",4M 0S,16.45,6.65,23.7204375797459,13.9204375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.24645558608578,1.24645558608578,1.17887545730921,4.27,"0263"
"11031","RIKO_02",5M 0S,16.28,6.65,23.5504375797459,13.9204375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.26845947493673,1.26845947493673,1.19853920110336,4.09,"0263"
"11032","RIKO_02",6M 0S,16.1,6.65,23.3704375797459,13.9204375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.29262060779267,1.29262060779267,1.22008749247946,3.91,"0263"
"11033","RIKO_02",7M 0S,15.93,6.65,23.2004375797459,13.9204375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.3163000801337,1.3163000801337,1.24116239730616,3.73,"0263"
"11034","RIKO_02",8M 0S,15.76,6.65,23.0304375797459,13.9204375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.34086330885189,1.34086330885189,1.26297816443577,3.55,"0263"
"11035","RIKO_02",9M 0S,15.59,6.65,22.8604375797459,13.9204375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.36901060959022,1.36789078876156,1.2869289652537,3.37,"0263"
"11036","RIKO_02",10M 0S,15.42,6.65,22.6904375797459,13.9204375797459,8.76,3.32,2610,10039.0115760795,15.5929017273915,2.39557816708227,1.39443661457086,1.31039847359465,3.19,"0263"
"11037","RIKO_02",11M 0S,15.25,6.65,22.5204375797459,13.9204375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.42319729262406,1.42203314827016,1.33473990199406,3.02,"0263"
"11038","RIKO_02",12M 0S,15.08,6.65,22.3504375797459,13.9204375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.4519316797673,1.45074403131125,1.36000275940588,2.84,"0263"
"11039","RIKO_02",13M 0S,14.91,6.65,22.1804375797459,13.9204375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.48185027195645,1.48063815074433,1.38624037535546,2.67,"0263"
"11040","RIKO_02",14M 0S,14.74,6.65,22.0104375797459,13.9204375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.50992147634619,1.50992147634619,1.41187649866232,2.49,"0263"
"11041","RIKO_02",15M 0S,14.57,6.65,21.8404375797459,13.9204375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.54233140702534,1.54233140702534,1.44017463963247,2.32,"0263"
"11042","RIKO_02",16M 0S,14.4,6.65,21.6704375797459,13.9204375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.57616319272783,1.57616319272783,1.46963033670043,2.15,"0263"
"11043","RIKO_02",17M 0S,14.24,6.65,21.5104375797459,13.9204375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.61283176037476,1.61151249916104,1.50031609889841,1.98,"0263"
"11044","RIKO_02",18M 0S,14.07,6.65,21.3404375797459,13.9204375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.64626209483028,1.64626209483028,1.53039086319166,1.8,"0263"
"11045","RIKO_02",19M 0S,13.91,6.65,21.1804375797459,13.9204375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.68624341291596,1.68486410257113,1.56369517764528,1.63,"0263"
"11046","RIKO_02",20M 0S,13.74,6.65,21.0104375797459,13.9204375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.72288642364467,1.72288642364467,1.59639224522928,1.46,"0263"
"11047","RIKO_01",0S,17.78,6.65,25.0504375797459,13.9204375797459,11.12,3.32,2610,8910.26487506881,19.7937291334011,2.09939431147848,1.09849503090294,1.04566684294995,5,"0264"
"11048","RIKO_01",1M 0S,17.6,6.65,24.8704375797459,13.9204375797459,10.94,3.32,2610,8983.267810126,19.4733270431122,2.11748306614632,1.11656898936387,1.06203124925877,4.82,"0264"
"11049","RIKO_01",2M 0S,17.42,6.65,24.6904375797459,13.9204375797459,10.76,3.32,2610,9058.09502610006,19.1529249528233,2.13617702078445,1.13524765275471,1.07891599591521,4.63,"0264"
"11050","RIKO_01",3M 0S,17.24,6.65,24.5104375797459,13.9204375797459,10.59,3.32,2610,9130.50982320966,18.8503229786616,2.15347164718042,1.15347164718042,1.09536318978049,4.45,"0264"
"11051","RIKO_01",4M 0S,17.06,6.65,24.3304375797459,13.9204375797459,10.41,3.32,2610,9209.10963601718,18.5299208883728,2.17341640188671,1.17341640188671,1.11333339343043,4.27,"0264"
"11052","RIKO_01",5M 0S,16.88,6.65,24.1504375797459,13.9204375797459,10.23,3.32,2610,9289.77491054348,18.2095187980839,2.19406302479381,1.19406302479381,1.13190305934413,4.09,"0264"
"11053","RIKO_01",6M 0S,16.71,6.65,23.9804375797459,13.9204375797459,10.05,3.32,2610,9372.59772206732,17.889116707795,2.21644425309858,1.21544922822295,1.15110269222419,3.91,"0264"
"11054","RIKO_01",7M 0S,16.53,6.65,23.8004375797459,13.9204375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.23636282830371,1.23636282830371,1.16984348102305,3.73,"0264"
"11055","RIKO_01",8M 0S,16.36,6.65,23.6304375797459,13.9204375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.26033657150935,1.2593056436743,1.19036346269343,3.55,"0264"
"11056","RIKO_01",9M 0S,16.18,6.65,23.4504375797459,13.9204375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.2817696478112,1.2817696478112,1.21041557502351,3.37,"0264"
"11057","RIKO_01",10M 0S,16.01,6.65,23.2804375797459,13.9204375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.30751494584392,1.30644542712735,1.23239694404482,3.19,"0264"
"11058","RIKO_01",11M 0S,15.83,6.65,23.1004375797459,13.9204375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.33063886096304,1.33063886096304,1.2539029909395,3.02,"0264"
"11059","RIKO_01",12M 0S,15.66,6.65,22.9304375797459,13.9204375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.35574525456611,1.35574525456611,1.27617295480494,2.84,"0264"
"11060","RIKO_01",13M 0S,15.49,6.65,22.7604375797459,13.9204375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.38181727869239,1.38181727869239,1.29924827429119,2.67,"0264"
"11061","RIKO_01",14M 0S,15.32,6.65,22.5904375797459,13.9204375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.41169338841117,1.41053865400008,1.32460827334877,2.49,"0264"
"11062","RIKO_01",15M 0S,15.15,6.65,22.4204375797459,13.9204375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.43996051161846,1.43878265531692,1.34948548600832,2.32,"0264"
"11063","RIKO_01",16M 0S,14.98,6.65,22.2504375797459,13.9204375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.46938278168758,1.46818085861066,1.37531501215552,2.15,"0264"
"11064","RIKO_01",17M 0S,14.81,6.65,22.0804375797459,13.9204375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.50003248388229,1.49880549001726,1.40215260148714,1.98,"0264"
"11065","RIKO_01",18M 0S,14.64,6.65,21.9104375797459,13.9204375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.52881911685115,1.52881911685115,1.42838620977309,1.8,"0264"
"11066","RIKO_01",19M 0S,14.47,6.65,21.7404375797459,13.9204375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.56205431504357,1.56205431504357,1.45735681596095,1.63,"0264"
"11067","RIKO_01",20M 0S,14.31,6.65,21.5804375797459,13.9204375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.59807382269813,1.59676663315565,1.48752691716763,1.46,"0264"
"11068","RIKO_02",0S,17.16,6.64,24.4304375797459,13.9104375797459,10.52,3.32,2610,9160.83662973279,18.7257221657715,2.16019626840691,1.16019626840691,1.1013798530353,5,"0264"
"11069","RIKO_02",1M 0S,16.98,6.64,24.2504375797459,13.9104375797459,10.34,3.32,2610,9240.22909108351,18.4053200754827,2.18039310866931,1.18039310866931,1.11956478406153,4.82,"0264"
"11070","RIKO_02",2M 0S,16.8,6.64,24.0704375797459,13.9104375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.20130558500401,1.20130558500401,1.138360300883,4.63,"0264"
"11071","RIKO_02",3M 0S,16.63,6.64,23.9004375797459,13.9104375797459,9.99,3.32,2610,9400.70152643882,17.7823160110321,2.22174822258666,1.22174822258666,1.15670042859421,4.45,"0264"
"11072","RIKO_02",4M 0S,16.45,6.64,23.7204375797459,13.9104375797459,9.81,3.32,2610,9486.55446388889,17.4619139207432,2.24416562116623,1.24416562116623,1.17677468724099,4.27,"0264"
"11073","RIKO_02",5M 0S,16.28,6.64,23.5504375797459,13.9104375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.26610630120754,1.26610630120754,1.1963841495681,4.09,"0264"
"11074","RIKO_02",6M 0S,16.1,6.64,23.3704375797459,13.9104375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.28777874800852,1.2888347142176,1.21665822055173,3.91,"0264"
"11075","RIKO_02",7M 0S,15.93,6.64,23.2004375797459,13.9104375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.31380675389028,1.31380675389028,1.23888751988042,3.73,"0264"
"11076","RIKO_02",8M 0S,15.76,6.64,23.0304375797459,13.9104375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.33829657276762,1.33829657276762,1.26064081028018,3.55,"0264"
"11077","RIKO_02",9M 0S,15.59,6.64,22.8604375797459,13.9104375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.36371673113304,1.36371673113304,1.28317167415007,3.37,"0264"
"11078","RIKO_02",10M 0S,15.42,6.64,22.6904375797459,13.9104375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.39012126920737,1.39012126920737,1.3065225618445,3.19,"0264"
"11079","RIKO_02",11M 0S,15.25,6.64,22.5204375797459,13.9104375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.41756849519636,1.41756849519636,1.33073907100188,3.02,"0264"
"11080","RIKO_02",12M 0S,15.08,6.64,22.3504375797459,13.9104375797459,8.44,3.32,2610,10227.5540848847,15.0232980113224,2.44612141512331,1.4461214151233,1.35587024372891,2.84,"0264"
"11081","RIKO_02",13M 0S,14.91,6.64,22.1804375797459,13.9104375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.47584821567602,1.47584821567602,1.38196889810717,2.67,"0264"
"11082","RIKO_02",14M 0S,14.74,6.64,22.0104375797459,13.9104375797459,8.1,3.32,2610,10440,14.418094062999,2.50682280785688,1.50682280785688,1.40909199873741,2.49,"0264"
"11083","RIKO_02",15M 0S,14.57,6.64,21.8404375797459,13.9104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.53912544055999,1.53912544055999,1.43730107179222,2.32,"0264"
"11084","RIKO_02",16M 0S,14.4,6.64,21.6704375797459,13.9104375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.57284339479906,1.57284339479906,1.46666267094148,2.15,"0264"
"11085","RIKO_02",17M 0S,14.24,6.64,21.5104375797459,13.9104375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.60595588732114,1.60595588732114,1.49541444105845,1.98,"0264"
"11086","RIKO_02",18M 0S,14.07,6.64,21.3404375797459,13.9104375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.64270050385474,1.64270050385474,1.52722462688047,1.8,"0264"
"11087","RIKO_02",19M 0S,13.91,6.64,21.1804375797459,13.9104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.67885347230271,1.67885347230271,1.55842513312025,1.63,"0264"
"11088","RIKO_02",20M 0S,13.74,6.64,21.0104375797459,13.9104375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.71905137234376,1.71905137234376,1.59300349291419,1.46,"0264"
"11089","RIKO_01",0S,17.78,6.7,25.0504375797459,13.9704375797459,11.08,3.32,2610,8926.33389601267,19.7225286688924,2.10697335231414,1.10697335231414,1.05355451670766,5,"0265"
"11090","RIKO_01",1M 0S,17.6,6.7,24.8704375797459,13.9704375797459,10.9,3.32,2610,8999.73577593794,19.4021265786036,2.12525364620557,1.12525364620557,1.07009990319401,4.82,"0265"
"11091","RIKO_01",2M 0S,17.42,6.7,24.6904375797459,13.9704375797459,10.72,3.32,2610,9074.97872206707,19.0817244883147,2.1441478305635,1.1441478305635,1.08717324995767,4.63,"0265"
"11092","RIKO_01",3M 0S,17.24,6.7,24.5104375797459,13.9704375797459,10.54,3.32,2610,9152.14100686215,18.7613223980258,2.16368735708166,1.16368735708166,1.10480023740196,4.45,"0265"
"11093","RIKO_01",4M 0S,17.06,6.7,24.3304375797459,13.9704375797459,10.36,3.32,2610,9231.30564226989,18.440920307737,2.18390586328578,1.18390586328578,1.12300823886547,4.27,"0265"
"11094","RIKO_01",5M 0S,16.88,6.7,24.1504375797459,13.9704375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.20483936578003,1.20483936578003,1.14182646246444,4.09,"0265"
"11095","RIKO_01",6M 0S,16.71,6.7,23.9804375797459,13.9704375797459,10,3.32,2610,9396,17.8001161271592,2.22752647436407,1.22652647436407,1.1612861074393,3.91,"0265"
"11096","RIKO_01",7M 0S,16.53,6.7,23.8004375797459,13.9704375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.24773802071625,1.24773802071625,1.18028365844919,3.73,"0265"
"11097","RIKO_01",8M 0S,16.36,6.7,23.6304375797459,13.9704375797459,9.65,3.32,2610,9564.87616012613,17.1771120627087,2.27204815996277,1.27101189053271,1.2010881377304,3.55,"0265"
"11098","RIKO_01",9M 0S,16.18,6.7,23.4504375797459,13.9704375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.29380429785239,1.29380429785239,1.22142165399569,3.37,"0265"
"11099","RIKO_01",10M 0S,16.01,6.7,23.2804375797459,13.9704375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.31992094017642,1.31884567135921,1.24371535590883,3.19,"0265"
"11100","RIKO_01",11M 0S,15.83,6.7,23.1004375797459,13.9704375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.34340249108879,1.34340249108879,1.26553088444689,3.02,"0265"
"11101","RIKO_01",12M 0S,15.66,6.7,22.9304375797459,13.9704375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.36889115442418,1.36889115442418,1.28812539220197,2.84,"0265"
"11102","RIKO_01",13M 0S,15.49,6.7,22.7604375797459,13.9704375797459,8.79,3.32,2610,10021.8655147584,15.646302075773,2.39536572737664,1.39536572737664,1.31154136079811,2.67,"0265"
"11103","RIKO_01",14M 0S,15.32,6.7,22.5904375797459,13.9704375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.4228845410256,1.4228845410256,1.33582441803146,2.49,"0265"
"11104","RIKO_01",15M 0S,15.15,6.7,22.4204375797459,13.9704375797459,8.45,3.32,2610,10221.5004861982,15.0410981274496,2.45151062054919,1.45151062054919,1.36102363461989,2.32,"0265"
"11105","RIKO_01",16M 0S,14.98,6.7,22.2504375797459,13.9704375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.48131216710636,1.48131216710636,1.38719185518591,2.15,"0265"
"11106","RIKO_01",17M 0S,14.81,6.7,22.0804375797459,13.9704375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.51236310032561,1.51236310032561,1.41438606817086,1.98,"0265"
"11107","RIKO_01",18M 0S,14.64,6.7,21.9104375797459,13.9704375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.54474367048371,1.54474367048371,1.44266782012929,1.8,"0265"
"11108","RIKO_01",19M 0S,14.47,6.7,21.7404375797459,13.9704375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.57854115104771,1.57854115104771,1.47210368074244,1.63,"0265"
"11109","RIKO_01",20M 0S,14.31,6.7,21.5804375797459,13.9704375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.61516641363693,1.61385062416325,1.50276576594555,1.46,"0265"
"11110","RIKO_02",0S,17.16,6.69,24.4304375797459,13.9604375797459,10.47,3.32,2610,9182.68458976304,18.6367215851357,2.17051239194276,1.17051239194276,1.11090405116816,5,"0265"
"11111","RIKO_02",1M 0S,16.98,6.69,24.2504375797459,13.9604375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.19098782737033,1.19098782737033,1.12933074887315,4.82,"0265"
"11112","RIKO_02",2M 0S,16.8,6.69,24.0704375797459,13.9604375797459,10.12,3.32,2610,9340.12636286621,18.0137175206852,2.21000639759295,1.21099453988544,1.1473039681407,4.63,"0265"
"11113","RIKO_02",3M 0S,16.63,6.69,23.9004375797459,13.9604375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.23292401847492,1.23292401847492,1.16696867614596,4.45,"0265"
"11114","RIKO_02",4M 0S,16.45,6.69,23.7204375797459,13.9604375797459,9.77,3.32,2610,9505.95439102986,17.3907134562346,2.25335360733272,1.25437714878615,1.186170053299,4.27,"0265"
"11115","RIKO_02",5M 0S,16.28,6.69,23.5504375797459,13.9604375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.27792124542656,1.27792124542656,1.20720186380955,4.09,"0265"
"11116","RIKO_02",6M 0S,16.1,6.69,23.3704375797459,13.9604375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.29992194730793,1.30098351843319,1.22776172660026,3.91,"0265"
"11117","RIKO_02",7M 0S,15.93,6.69,23.2004375797459,13.9604375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.32632735320787,1.32632735320787,1.25030832458136,3.73,"0265"
"11118","RIKO_02",8M 0S,15.76,6.69,23.0304375797459,13.9604375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.35118685155906,1.35118685155906,1.27237611519692,3.55,"0265"
"11119","RIKO_02",9M 0S,15.59,6.69,22.8604375797459,13.9604375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.37699603861131,1.37699603861131,1.29523688954684,3.37,"0265"
"11120","RIKO_02",10M 0S,15.42,6.69,22.6904375797459,13.9604375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.40381039446056,1.40381039446056,1.31893417224009,3.19,"0265"
"11121","RIKO_02",11M 0S,15.25,6.69,22.5204375797459,13.9604375797459,8.56,3.32,2610,10155.6126004156,15.2368994048483,2.43168980650008,1.43168980650008,1.34351473250334,3.02,"0265"
"11122","RIKO_02",12M 0S,15.08,6.69,22.3504375797459,13.9604375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.46069901592857,1.46069901592857,1.36902889226717,2.84,"0265"
"11123","RIKO_02",13M 0S,14.91,6.69,22.1804375797459,13.9604375797459,8.22,3.32,2610,10363.5154534909,14.6316954565249,2.49090811966432,1.49090811966432,1.39553087003642,2.67,"0265"
"11124","RIKO_02",14M 0S,14.74,6.69,22.0104375797459,13.9604375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.52239313585599,1.52239313585599,1.42307916548927,2.49,"0265"
"11125","RIKO_02",15M 0S,14.57,6.69,21.8404375797459,13.9604375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.555236642594,1.555236642594,1.45173699054647,2.32,"0265"
"11126","RIKO_02",16M 0S,14.4,6.69,21.6704375797459,13.9604375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.58617418959076,1.58746952637833,1.47978380214655,2.15,"0265"
"11127","RIKO_02",17M 0S,14.24,6.69,21.5104375797459,13.9604375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.62321387332989,1.62321387332989,1.51079583766498,1.98,"0265"
"11128","RIKO_02",18M 0S,14.07,6.69,21.3404375797459,13.9604375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.6606049788131,1.6606049788131,1.54313554448286,1.8,"0265"
"11129","RIKO_02",19M 0S,13.91,6.69,21.1804375797459,13.9604375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.69740508914691,1.69740508914691,1.57486366326059,1.63,"0265"
"11130","RIKO_02",20M 0S,13.74,6.69,21.0104375797459,13.9604375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.73833542462989,1.73833542462989,1.61003629400583,1.46,"0265"
"11131","RIKO_01",0S,17.78,6.69,25.0504375797459,13.9604375797459,11.09,3.32,2610,8922.30849157076,19.7403287850196,2.10507346651404,1.10507346651404,1.05179208038133,5,"0266"
"11132","RIKO_01",1M 0S,17.6,6.69,24.8704375797459,13.9604375797459,10.91,3.32,2610,8995.61029519129,19.4199266947307,2.12330565936212,1.12330565936212,1.06829539041478,4.82,"0266"
"11133","RIKO_01",2M 0S,17.42,6.69,24.6904375797459,13.9604375797459,10.73,3.32,2610,9070.74894848747,19.0995246044419,2.14214955672327,1.14214955672327,1.0853248517016,4.63,"0266"
"11134","RIKO_01",3M 0S,17.24,6.69,24.5104375797459,13.9604375797459,10.55,3.32,2610,9147.80247094314,18.779122514153,2.16163646859153,1.16163646859153,1.10290603362101,4.45,"0266"
"11135","RIKO_01",4M 0S,17.06,6.69,24.3304375797459,13.9604375797459,10.37,3.32,2610,9226.85360167226,18.4587204238641,2.18179987884674,1.18179987884674,1.12106618962649,4.27,"0266"
"11136","RIKO_01",5M 0S,16.88,6.69,24.1504375797459,13.9604375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.20051615133732,1.20149654349419,1.1387752491647,4.09,"0266"
"11137","RIKO_01",6M 0S,16.71,6.69,23.9804375797459,13.9604375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.2230803137366,1.2230803137366,1.15814621245803,3.91,"0266"
"11138","RIKO_01",7M 0S,16.53,6.69,23.8004375797459,13.9604375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.24545373410983,1.24545373410983,1.17818759344341,3.73,"0266"
"11139","RIKO_01",8M 0S,16.36,6.69,23.6304375797459,13.9604375797459,9.67,3.32,2610,9554.97975172333,17.212712294963,2.26734899106936,1.26734899106936,1.19776303536193,3.55,"0266"
"11140","RIKO_01",9M 0S,16.18,6.69,23.4504375797459,13.9604375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.29138722272294,1.29138722272294,1.21921167870708,3.37,"0266"
"11141","RIKO_01",10M 0S,16.01,6.69,23.2804375797459,13.9604375797459,9.32,3.32,2610,9732.73843401192,16.5897082305124,2.31494256906016,1.31494256906016,1.24018620858915,3.19,"0266"
"11142","RIKO_01",11M 0S,15.83,6.69,23.1004375797459,13.9604375797459,9.15,3.32,2610,9822.73575461124,16.2871062563507,2.33828029985144,1.33937319602631,1.26189503535761,3.02,"0266"
"11143","RIKO_01",12M 0S,15.66,6.69,22.9304375797459,13.9604375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.36625025012717,1.36625025012717,1.28572487308546,2.84,"0266"
"11144","RIKO_01",13M 0S,15.49,6.69,22.7604375797459,13.9604375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.39264372086826,1.39264372086826,1.30907223859872,2.67,"0266"
"11145","RIKO_01",14M 0S,15.32,6.69,22.5904375797459,13.9604375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.42007702707308,1.42007702707308,1.33328321182541,2.49,"0266"
"11146","RIKO_01",15M 0S,15.15,6.69,22.4204375797459,13.9604375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.44861285385824,1.44861285385824,1.35840661231625,2.32,"0266"
"11147","RIKO_01",16M 0S,14.98,6.69,22.2504375797459,13.9604375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.47831902818344,1.47831902818344,1.38449500996838,2.15,"0266"
"11148","RIKO_01",17M 0S,14.81,6.69,22.0804375797459,13.9604375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.50926905709861,1.50926905709861,1.41160509220691,1.98,"0266"
"11149","RIKO_01",18M 0S,14.64,6.69,21.9104375797459,13.9604375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.54154273504914,1.54154273504914,1.43979807516722,1.8,"0266"
"11150","RIKO_01",19M 0S,14.47,6.69,21.7404375797459,13.9604375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.57522683080215,1.57522683080215,1.46914016515483,1.63,"0266"
"11151","RIKO_01",20M 0S,14.31,6.69,21.5804375797459,13.9604375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.60830245979537,1.60830245979537,1.49787010187851,1.46,"0266"
"11152","RIKO_02",0S,17.16,6.67,24.4304375797459,13.9404375797459,10.48,3.32,2610,9178.3024923578,18.6545217012629,2.16844129233213,1.16748709385884,1.10808666114397,5,"0266"
"11153","RIKO_02",1M 0S,16.98,6.67,24.2504375797459,13.9404375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.18673760850055,1.18673760850055,1.12541358353374,4.82,"0266"
"11154","RIKO_02",2M 0S,16.8,6.67,24.0704375797459,13.9404375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.20782475258052,1.20782475258052,1.14436030504512,4.63,"0266"
"11155","RIKO_02",3M 0S,16.63,6.67,23.9004375797459,13.9404375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.23067987373273,1.2296748486071,1.16395589959257,4.45,"0266"
"11156","RIKO_02",4M 0S,16.45,6.67,23.7204375797459,13.9404375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.25104956478944,1.25104956478944,1.18308918548604,4.27,"0266"
"11157","RIKO_02",5M 0S,16.28,6.67,23.5504375797459,13.9404375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.27318051442671,1.27318051442671,1.20286201609972,4.09,"0266"
"11158","RIKO_02",6M 0S,16.1,6.67,23.3704375797459,13.9404375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.2974830056883,1.2974830056883,1.22453131402543,3.91,"0266"
"11159","RIKO_02",7M 0S,15.93,6.67,23.2004375797459,13.9404375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.32130288808215,1.32130288808215,1.24572604907345,3.73,"0266"
"11160","RIKO_02",8M 0S,15.76,6.67,23.0304375797459,13.9404375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.34601372317279,1.34601372317279,1.26766740281753,3.55,"0266"
"11161","RIKO_02",9M 0S,15.59,6.67,22.8604375797459,13.9404375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.37432825405619,1.37320591960053,1.29175788983564,3.37,"0266"
"11162","RIKO_02",10M 0S,15.42,6.67,22.6904375797459,13.9404375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.40106003931816,1.39991587455843,1.31536611414188,3.19,"0266"
"11163","RIKO_02",11M 0S,15.25,6.67,22.5204375797459,13.9404375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.42885236215177,1.42768550100825,1.33985333289183,3.02,"0266"
"11164","RIKO_02",12M 0S,15.08,6.67,22.3504375797459,13.9404375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.45776961233818,1.4565791361477,1.36526956811922,2.84,"0266"
"11165","RIKO_02",13M 0S,14.91,6.67,22.1804375797459,13.9404375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.48788149983484,1.48666643300616,1.39166871080455,2.67,"0266"
"11166","RIKO_02",14M 0S,14.74,6.67,22.0104375797459,13.9404375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.51614185175225,1.51614185175225,1.41746485369991,2.49,"0266"
"11167","RIKO_02",15M 0S,14.57,6.67,21.8404375797459,13.9404375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.54876768906844,1.54876768906844,1.44594215090573,2.32,"0266"
"11168","RIKO_02",16M 0S,14.4,6.67,21.6704375797459,13.9404375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.58282855674524,1.58282855674524,1.47558714245462,2.15,"0266"
"11169","RIKO_02",17M 0S,14.24,6.67,21.5104375797459,13.9404375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.61974401370909,1.61842126238634,1.50647315255407,1.98,"0266"
"11170","RIKO_02",18M 0S,14.07,6.67,21.3404375797459,13.9404375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.65341415454604,1.65341415454604,1.53674719653897,1.8,"0266"
"11171","RIKO_02",19M 0S,13.91,6.67,21.1804375797459,13.9404375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.6936742384012,1.69229111253675,1.57027567797371,1.63,"0266"
"11172","RIKO_02",20M 0S,13.74,6.67,21.0104375797459,13.9404375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.73058907265073,1.73058907265073,1.60319639171281,1.46,"0266"
"11173","RIKO_01",0S,17.78,6.65,25.0504375797459,13.9204375797459,11.13,3.32,2610,8906.26116115062,19.8115292495282,2.09750806322019,1.09750806322019,1.04477248333746,5,"0267"
"11174","RIKO_01",1M 0S,17.6,6.65,24.8704375797459,13.9204375797459,10.95,3.32,2610,8979.1649244084,19.4911271592394,2.11554929165668,1.11554929165668,1.06110868997638,4.82,"0267"
"11175","RIKO_01",2M 0S,17.42,6.65,24.6904375797459,13.9204375797459,10.77,3.32,2610,9053.88880575434,19.1707250689505,2.13419356951167,1.13419356951167,1.07796388190081,4.63,"0267"
"11176","RIKO_01",3M 0S,17.24,6.65,24.5104375797459,13.9204375797459,10.59,3.32,2610,9130.50982320966,18.8503229786616,2.15347164718042,1.15347164718042,1.09536318978049,4.45,"0267"
"11177","RIKO_01",4M 0S,17.06,6.65,24.3304375797459,13.9204375797459,10.41,3.32,2610,9209.10963601718,18.5299208883728,2.17341640188671,1.17341640188671,1.11333339343043,4.27,"0267"
"11178","RIKO_01",5M 0S,16.88,6.65,24.1504375797459,13.9204375797459,10.23,3.32,2610,9289.77491054348,18.2095187980839,2.19406302479381,1.19406302479381,1.13190305934413,4.09,"0267"
"11179","RIKO_01",6M 0S,16.71,6.65,23.9804375797459,13.9204375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.2142410281949,1.2142410281949,1.15001897446171,3.91,"0267"
"11180","RIKO_01",7M 0S,16.53,6.65,23.8004375797459,13.9204375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.23636282830371,1.23636282830371,1.16984348102305,3.73,"0267"
"11181","RIKO_01",8M 0S,16.36,6.65,23.6304375797459,13.9204375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.26033657150935,1.2593056436743,1.19036346269343,3.55,"0267"
"11182","RIKO_01",9M 0S,16.18,6.65,23.4504375797459,13.9204375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.2817696478112,1.2817696478112,1.21041557502351,3.37,"0267"
"11183","RIKO_01",10M 0S,16.01,6.65,23.2804375797459,13.9204375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.30504965209836,1.30504965209836,1.23115483305849,3.19,"0267"
"11184","RIKO_01",11M 0S,15.83,6.65,23.1004375797459,13.9204375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.33063886096304,1.33063886096304,1.2539029909395,3.02,"0267"
"11185","RIKO_01",12M 0S,15.66,6.65,22.9304375797459,13.9204375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.35574525456611,1.35574525456611,1.27617295480494,2.84,"0267"
"11186","RIKO_01",13M 0S,15.49,6.65,22.7604375797459,13.9204375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.38181727869239,1.38181727869239,1.29924827429119,2.67,"0267"
"11187","RIKO_01",14M 0S,15.32,6.65,22.5904375797459,13.9204375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.40891173513733,1.40891173513733,1.32317344035665,2.49,"0267"
"11188","RIKO_01",15M 0S,15.15,6.65,22.4204375797459,13.9204375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.43708996984008,1.43708996984008,1.3479962825758,2.32,"0267"
"11189","RIKO_01",16M 0S,14.98,6.65,22.2504375797459,13.9204375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.46641833657151,1.46641833657151,1.37376828829013,2.15,"0267"
"11190","RIKO_01",17M 0S,14.81,6.65,22.0804375797459,13.9204375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.49696871858342,1.49696871858342,1.40054495908308,1.98,"0267"
"11191","RIKO_01",18M 0S,14.64,6.65,21.9104375797459,13.9204375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.52881911685115,1.52881911685115,1.42838620977309,1.8,"0267"
"11192","RIKO_01",19M 0S,14.47,6.65,21.7404375797459,13.9204375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.56205431504357,1.56205431504357,1.45735681596095,1.63,"0267"
"11193","RIKO_01",20M 0S,14.31,6.65,21.5804375797459,13.9204375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.59807382269813,1.59676663315565,1.48752691716763,1.46,"0267"
"11194","RIKO_02",0S,17.16,6.64,24.4304375797459,13.9104375797459,10.52,3.32,2610,9160.83662973279,18.7257221657715,2.16019626840691,1.16019626840691,1.1013798530353,5,"0267"
"11195","RIKO_02",1M 0S,16.98,6.64,24.2504375797459,13.9104375797459,10.34,3.32,2610,9240.22909108351,18.4053200754827,2.18039310866931,1.18039310866931,1.11956478406153,4.82,"0267"
"11196","RIKO_02",2M 0S,16.8,6.64,24.0704375797459,13.9104375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.19914107607086,1.20012436023999,1.1372995646337,4.63,"0267"
"11197","RIKO_02",3M 0S,16.63,6.64,23.9004375797459,13.9104375797459,9.99,3.32,2610,9400.70152643882,17.7823160110321,2.22174822258666,1.22174822258666,1.15670042859421,4.45,"0267"
"11198","RIKO_02",4M 0S,16.45,6.64,23.7204375797459,13.9104375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.24188032012634,1.24289865006524,1.17564118885208,4.27,"0267"
"11199","RIKO_02",5M 0S,16.28,6.64,23.5504375797459,13.9104375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.26610630120754,1.26610630120754,1.1963841495681,4.09,"0267"
"11200","RIKO_02",6M 0S,16.1,6.64,23.3704375797459,13.9104375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.28777874800852,1.2888347142176,1.21665822055173,3.91,"0267"
"11201","RIKO_02",7M 0S,15.93,6.64,23.2004375797459,13.9104375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.31131878963878,1.31239405845599,1.23763127024788,3.73,"0267"
"11202","RIKO_02",8M 0S,15.76,6.64,23.0304375797459,13.9104375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.33829657276762,1.33829657276762,1.26064081028018,3.55,"0267"
"11203","RIKO_02",9M 0S,15.59,6.64,22.8604375797459,13.9104375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.36371673113304,1.36371673113304,1.28317167415007,3.37,"0267"
"11204","RIKO_02",10M 0S,15.42,6.64,22.6904375797459,13.9104375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.39012126920737,1.39012126920737,1.3065225618445,3.19,"0267"
"11205","RIKO_02",11M 0S,15.25,6.64,22.5204375797459,13.9104375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.41756849519636,1.41756849519636,1.33073907100188,3.02,"0267"
"11206","RIKO_02",12M 0S,15.08,6.64,22.3504375797459,13.9104375797459,8.44,3.32,2610,10227.5540848847,15.0232980113224,2.44612141512331,1.4461214151233,1.35587024372891,2.84,"0267"
"11207","RIKO_02",13M 0S,14.91,6.64,22.1804375797459,13.9104375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.47584821567602,1.47584821567602,1.38196889810717,2.67,"0267"
"11208","RIKO_02",14M 0S,14.74,6.64,22.0104375797459,13.9104375797459,8.1,3.32,2610,10440,14.418094062999,2.50682280785688,1.50682280785688,1.40909199873741,2.49,"0267"
"11209","RIKO_02",15M 0S,14.57,6.64,21.8404375797459,13.9104375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.53592754957691,1.53718699542074,1.43561048618526,2.32,"0267"
"11210","RIKO_02",16M 0S,14.4,6.64,21.6704375797459,13.9104375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.5695321420387,1.5708191433257,1.46490235058849,2.15,"0267"
"11211","RIKO_02",17M 0S,14.24,6.64,21.5104375797459,13.9104375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.60595588732114,1.60595588732114,1.49541444105845,1.98,"0267"
"11212","RIKO_02",18M 0S,14.07,6.64,21.3404375797459,13.9104375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.63914848704848,1.64049257306999,1.52531602412195,1.8,"0267"
"11213","RIKO_02",19M 0S,13.91,6.64,21.1804375797459,13.9104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.67885347230271,1.67885347230271,1.55842513312025,1.63,"0267"
"11214","RIKO_02",20M 0S,13.74,6.64,21.0104375797459,13.9104375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.71905137234376,1.71905137234376,1.59300349291419,1.46,"0267"
"11215","RIKO_01",0S,17.78,6.64,25.0504375797459,13.9104375797459,11.14,3.32,2610,8902.26283944018,19.8293293656554,2.09562520140401,1.09562520140401,1.04302508249617,5,"0268"
"11216","RIKO_01",1M 0S,17.6,6.64,24.8704375797459,13.9104375797459,10.96,3.32,2610,8975.06765523572,19.5089272753665,2.11361904595262,1.11361904595262,1.05931981172157,4.82,"0268"
"11217","RIKO_01",2M 0S,17.42,6.64,24.6904375797459,13.9104375797459,10.78,3.32,2610,9049.68843957803,19.1885251850777,2.13221379811138,1.13221379811138,1.0761317521109,4.63,"0268"
"11218","RIKO_01",3M 0S,17.24,6.64,24.5104375797459,13.9104375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.15144007015478,1.15144007015478,1.0934859259882,4.45,"0268"
"11219","RIKO_01",4M 0S,17.06,6.64,24.3304375797459,13.9104375797459,10.42,3.32,2610,9204.6896167388,18.5477210044999,2.17133058960083,1.17133058960083,1.11140899621759,4.27,"0268"
