"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"11220","RIKO_01",5M 0S,16.88,6.64,24.1504375797459,13.9104375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.18978192620885,1.19075753596495,1.12888431324869,4.09,"0268"
"11221","RIKO_01",6M 0S,16.71,6.64,23.9804375797459,13.9104375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.2120421791103,1.2120421791103,1.14799672030899,3.91,"0268"
"11222","RIKO_01",7M 0S,16.53,6.64,23.8004375797459,13.9104375797459,9.89,3.32,2610,9448.10828964087,17.6043148497605,2.23410159187469,1.23410159187469,1.16776743220041,3.73,"0268"
"11223","RIKO_01",8M 0S,16.36,6.64,23.6304375797459,13.9104375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.25568567321406,1.25568567321406,1.18707539166559,3.55,"0268"
"11224","RIKO_01",9M 0S,16.18,6.64,23.4504375797459,13.9104375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.27937785572754,1.27937785572754,1.20822743343615,3.37,"0268"
"11225","RIKO_01",10M 0S,16.01,6.64,23.2804375797459,13.9104375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.30258962045258,1.30258962045258,1.22890835592317,3.19,"0268"
"11226","RIKO_01",11M 0S,15.83,6.64,23.1004375797459,13.9104375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.32557225474355,1.32665921126529,1.25030958797445,3.02,"0268"
"11227","RIKO_01",12M 0S,15.66,6.64,22.9304375797459,13.9104375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.35313356359653,1.35313356359653,1.2737974362601,2.84,"0268"
"11228","RIKO_01",13M 0S,15.49,6.64,22.7604375797459,13.9104375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.37912595973341,1.37912595973341,1.29680533062617,2.67,"0268"
"11229","RIKO_01",14M 0S,15.32,6.64,22.5904375797459,13.9104375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.40613649120284,1.40613649120284,1.32065967147333,2.49,"0268"
"11230","RIKO_01",15M 0S,15.15,6.64,22.4204375797459,13.9104375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.43422617434086,1.43422617434086,1.34540804450527,2.32,"0268"
"11231","RIKO_01",16M 0S,14.98,6.64,22.2504375797459,13.9104375797459,8.34,3.32,2610,10288.6876483437,14.8452968500508,2.46346100043653,1.46346100043653,1.37110167045454,2.15,"0268"
"11232","RIKO_01",17M 0S,14.81,6.64,22.0804375797459,13.9104375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.49391245332199,1.49391245332199,1.39779575893591,1.98,"0268"
"11233","RIKO_01",18M 0S,14.64,6.64,21.9104375797459,13.9104375797459,8,3.32,2610,10505.047358294,14.2400929017274,2.52565809295509,1.52565809295509,1.42554990445565,1.8,"0268"
"11234","RIKO_01",19M 0S,14.47,6.64,21.7404375797459,13.9104375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.55551846219907,1.55679397240315,1.4526974377483,1.63,"0268"
"11235","RIKO_01",20M 0S,14.31,6.64,21.5804375797459,13.9104375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.59129918430778,1.59129918430778,1.48269801378157,1.46,"0268"
"11236","RIKO_02",0S,17.16,6.62,24.4304375797459,13.8904375797459,10.53,3.32,2610,9156.48572156538,18.7435222818987,2.15814479996588,1.15719513234954,1.09858375005275,5,"0268"
"11237","RIKO_02",1M 0S,16.98,6.62,24.2504375797459,13.8904375797459,10.36,3.32,2610,9231.30564226989,18.440920307737,2.17618385556377,1.17618385556377,1.11568343495891,4.82,"0268"
"11238","RIKO_02",2M 0S,16.8,6.62,24.0704375797459,13.8904375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.19698081961107,1.19698081961107,1.13437891698488,4.63,"0268"
"11239","RIKO_02",3M 0S,16.63,6.62,23.9004375797459,13.8904375797459,10.01,3.32,2610,9391.30552056632,17.8179162432864,2.21730916519887,1.21730916519887,1.15262032561318,4.45,"0268"
"11240","RIKO_02",4M 0S,16.45,6.62,23.7204375797459,13.8904375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.23959966873252,1.23959966873252,1.17258527650233,4.27,"0268"
"11241","RIKO_02",5M 0S,16.28,6.62,23.5504375797459,13.8904375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.26141456973506,1.26141456973506,1.19208669624291,4.09,"0268"
"11242","RIKO_02",6M 0S,16.1,6.62,23.3704375797459,13.8904375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.28536547928699,1.28536547928699,1.21345495010776,3.91,"0268"
"11243","RIKO_02",7M 0S,15.93,6.62,23.2004375797459,13.8904375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.30883617010104,1.30883617010104,1.23435159155777,3.73,"0268"
"11244","RIKO_02",8M 0S,15.76,6.62,23.0304375797459,13.8904375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.3331799500701,1.3331799500701,1.25598055715617,3.55,"0268"
"11245","RIKO_02",9M 0S,15.59,6.62,22.8604375797459,13.8904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.35844645971468,1.35844645971468,1.27838103001078,3.37,"0268"
"11246","RIKO_02",10M 0S,15.42,6.62,22.6904375797459,13.8904375797459,8.79,3.32,2610,10021.8655147584,15.646302075773,2.38740213238233,1.38626447595457,1.30298685251338,3.19,"0268"
"11247","RIKO_02",11M 0S,15.25,6.62,22.5204375797459,13.8904375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.41476389137363,1.41360379856621,1.32711152388069,3.02,"0268"
"11248","RIKO_02",12M 0S,15.08,6.62,22.3504375797459,13.8904375797459,8.45,3.32,2610,10221.5004861982,15.0410981274496,2.44322659688056,1.44204316492789,1.35214637896782,2.84,"0268"
"11249","RIKO_02",13M 0S,14.91,6.62,22.1804375797459,13.8904375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.46987511986016,1.46987511986016,1.37658700857265,2.67,"0268"
"11250","RIKO_02",14M 0S,14.74,6.62,22.0104375797459,13.8904375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.50064836744344,1.50064836744344,1.40354224260542,2.49,"0268"
"11251","RIKO_02",15M 0S,14.57,6.62,21.8404375797459,13.8904375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.5327377036026,1.5327377036026,1.43157419201414,2.32,"0268"
"11252","RIKO_02",16M 0S,14.4,6.62,21.6704375797459,13.8904375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.56622940149623,1.56622940149623,1.46074868494513,2.15,"0268"
"11253","RIKO_02",17M 0S,14.24,6.62,21.5104375797459,13.8904375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.59911610808933,1.59911610808933,1.48931452112813,1.98,"0268"
"11254","RIKO_02",18M 0S,14.07,6.62,21.3404375797459,13.8904375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.63560600585781,1.63560600585781,1.52091586607302,1.8,"0268"
"11255","RIKO_02",19M 0S,13.91,6.62,21.1804375797459,13.8904375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.67517372852207,1.67380010214845,1.5538873639652,1.63,"0268"
"11256","RIKO_02",20M 0S,13.74,6.62,21.0104375797459,13.8904375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.71141358758998,1.71141358758998,1.58625245672832,1.46,"0268"
"11257","RIKO_01",0S,17.78,6.68,25.0504375797459,13.9504375797459,11.09,3.32,2610,8922.30849157076,19.7403287850196,2.10507346651404,1.10417175325885,1.05093384345019,5,"0269"
"11258","RIKO_01",1M 0S,17.6,6.68,24.8704375797459,13.9504375797459,10.91,3.32,2610,8995.61029519129,19.4199266947307,2.12330565936212,1.12238906907797,1.0674236871813,4.82,"0269"
"11259","RIKO_01",2M 0S,17.42,6.68,24.6904375797459,13.9504375797459,10.73,3.32,2610,9070.74894848747,19.0995246044419,2.14214955672327,1.14121759027406,1.08443925283906,4.63,"0269"
"11260","RIKO_01",3M 0S,17.24,6.68,24.5104375797459,13.9504375797459,10.56,3.32,2610,9143.47009917709,18.7969226302802,2.15958946435991,1.15958946435991,1.10101523613182,4.45,"0269"
"11261","RIKO_01",4M 0S,17.06,6.68,24.3304375797459,13.9504375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.17969795218118,1.17969795218118,1.1191276901696,4.27,"0269"
"11262","RIKO_01",5M 0S,16.88,6.68,24.1504375797459,13.9504375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.20051615133732,1.20051615133732,1.13784603606896,4.09,"0269"
"11263","RIKO_01",6M 0S,16.71,6.68,23.9804375797459,13.9504375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.2230803137366,1.22208230974458,1.15720119312414,3.91,"0269"
"11264","RIKO_01",7M 0S,16.53,6.68,23.8004375797459,13.9504375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.2431740856488,1.2431740856488,1.17609555476583,3.73,"0269"
"11265","RIKO_01",8M 0S,16.36,6.68,23.6304375797459,13.9504375797459,9.67,3.32,2610,9554.97975172333,17.212712294963,2.26734899106936,1.26631486490597,1.19678568965752,3.55,"0269"
"11266","RIKO_01",9M 0S,16.18,6.68,23.4504375797459,13.9504375797459,9.5,3.32,2610,9640.09259619211,16.9101103208013,2.2889752361727,1.2889752361727,1.2170060962241,3.37,"0269"
"11267","RIKO_01",10M 0S,16.01,6.68,23.2804375797459,13.9504375797459,9.32,3.32,2610,9732.73843401192,16.5897082305124,2.31494256906016,1.31386960768677,1.23917424660013,3.19,"0269"
"11268","RIKO_01",11M 0S,15.83,6.68,23.1004375797459,13.9504375797459,9.15,3.32,2610,9822.73575461124,16.2871062563507,2.33828029985144,1.33828029985144,1.26086535949034,3.02,"0269"
"11269","RIKO_01",12M 0S,15.66,6.68,22.9304375797459,13.9504375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.36361522757691,1.36361522757691,1.28332938555756,2.84,"0269"
"11270","RIKO_01",13M 0S,15.49,6.68,22.7604375797459,13.9504375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.38992789371631,1.38992789371631,1.30660838566191,2.67,"0269"
"11271","RIKO_01",14M 0S,15.32,6.68,22.5904375797459,13.9504375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.42007702707308,1.41891827852152,1.33219528493055,2.49,"0269"
"11272","RIKO_01",15M 0S,15.15,6.68,22.4204375797459,13.9504375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.44861285385824,1.44743082076131,1.35729818533346,2.32,"0269"
"11273","RIKO_01",16M 0S,14.98,6.68,22.2504375797459,13.9504375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.47831902818344,1.47711275556583,1.38336529548327,2.15,"0269"
"11274","RIKO_01",17M 0S,14.81,6.68,22.0804375797459,13.9504375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.50926905709861,1.50803753000501,1.41045325654956,1.98,"0269"
"11275","RIKO_01",18M 0S,14.64,6.68,21.9104375797459,13.9504375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.53834984216592,1.53834984216592,1.43693506527743,1.8,"0269"
"11276","RIKO_01",19M 0S,14.47,6.68,21.7404375797459,13.9504375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.57192101972281,1.57192101972281,1.46618374628334,1.63,"0269"
"11277","RIKO_01",20M 0S,14.31,6.68,21.5804375797459,13.9504375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.60830245979537,1.60699012383736,1.49664787605702,1.46,"0269"
"11278","RIKO_02",0S,17.16,6.67,24.4304375797459,13.9404375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.16637414143381,1.16637414143381,1.10708403057345,5,"0269"
"11279","RIKO_02",1M 0S,16.98,6.67,24.2504375797459,13.9404375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.18673760850055,1.18673760850055,1.12541358353374,4.82,"0269"
"11280","RIKO_02",2M 0S,16.8,6.67,24.0704375797459,13.9404375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.20782475258052,1.20782475258052,1.14436030504512,4.63,"0269"
"11281","RIKO_02",3M 0S,16.63,6.67,23.9004375797459,13.9404375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.22844023530529,1.22844023530529,1.16284966629253,4.45,"0269"
"11282","RIKO_02",4M 0S,16.45,6.67,23.7204375797459,13.9404375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.25104956478944,1.25104956478944,1.18308918548604,4.27,"0269"
"11283","RIKO_02",5M 0S,16.28,6.67,23.5504375797459,13.9404375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.27318051442671,1.27318051442671,1.20286201609972,4.09,"0269"
"11284","RIKO_02",6M 0S,16.1,6.67,23.3704375797459,13.9404375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.29504923131787,1.29610855335177,1.22330700236365,3.91,"0269"
"11285","RIKO_02",7M 0S,15.93,6.67,23.2004375797459,13.9404375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.32130288808215,1.32130288808215,1.24572604907345,3.73,"0269"
"11286","RIKO_02",8M 0S,15.76,6.67,23.0304375797459,13.9404375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.34601372317279,1.34601372317279,1.26766740281753,3.55,"0269"
"11287","RIKO_02",9M 0S,15.59,6.67,22.8604375797459,13.9404375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.3716664510808,1.3716664510808,1.29039553385333,3.37,"0269"
"11288","RIKO_02",10M 0S,15.42,6.67,22.6904375797459,13.9404375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.39831597070179,1.39831597070179,1.31395353338488,3.19,"0269"
"11289","RIKO_02",11M 0S,15.25,6.67,22.5204375797459,13.9404375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.42602153189285,1.42602153189285,1.33838769789716,3.02,"0269"
"11290","RIKO_02",12M 0S,15.08,6.67,22.3504375797459,13.9404375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.45484717522482,1.45484717522481,1.36374783282885,2.84,"0269"
"11291","RIKO_02",13M 0S,14.91,6.67,22.1804375797459,13.9404375797459,8.24,3.32,2610,10350.9307306296,14.6672956887792,2.48486222616999,1.48486222616999,1.39008759143622,2.67,"0269"
"11292","RIKO_02",14M 0S,14.74,6.67,22.0104375797459,13.9404375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.51614185175225,1.51614185175225,1.41746485369991,2.49,"0269"
"11293","RIKO_02",15M 0S,14.57,6.67,21.8404375797459,13.9404375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.54876768906844,1.54876768906844,1.44594215090573,2.32,"0269"
"11294","RIKO_02",16M 0S,14.4,6.67,21.6704375797459,13.9404375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.58282855674524,1.58282855674524,1.47558714245462,2.15,"0269"
"11295","RIKO_02",17M 0S,14.24,6.67,21.5104375797459,13.9404375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.6162833214849,1.6162833214849,1.50462058086286,1.98,"0269"
"11296","RIKO_02",18M 0S,14.07,6.67,21.3404375797459,13.9404375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.65341415454604,1.65341415454604,1.53674719653897,1.8,"0269"
"11297","RIKO_02",19M 0S,13.91,6.67,21.1804375797459,13.9404375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.68995369387302,1.68995369387302,1.56826296697374,1.63,"0269"
"11298","RIKO_02",20M 0S,13.74,6.67,21.0104375797459,13.9404375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.73058907265073,1.73058907265073,1.60319639171281,1.46,"0269"
"11299","RIKO_01",0S,17.78,6.67,25.0504375797459,13.9404375797459,11.11,3.32,2610,8914.27399332569,19.7759290172739,2.10128395532319,1.10128395532319,1.04827626770511,5,"0270"
"11300","RIKO_01",1M 0S,17.6,6.67,24.8704375797459,13.9404375797459,10.93,3.32,2610,8987.37632523224,19.4555269269851,2.11942037910711,1.11942037910711,1.06469578642842,4.82,"0270"
"11301","RIKO_01",2M 0S,17.42,6.67,24.6904375797459,13.9404375797459,10.75,3.32,2610,9062.30711422639,19.1351248366962,2.13816416219913,1.13816416219913,1.08163785946051,4.63,"0270"
"11302","RIKO_01",3M 0S,17.24,6.67,24.5104375797459,13.9404375797459,10.57,3.32,2610,9139.14387698119,18.8147227464073,2.15754633336241,1.15754633336241,1.0991278357545,4.45,"0270"
"11303","RIKO_01",4M 0S,17.06,6.67,24.3304375797459,13.9404375797459,10.39,3.32,2610,9217.96881039488,18.4943206561185,2.17760007157273,1.17760007157273,1.11719273077098,4.27,"0270"
"11304","RIKO_01",5M 0S,16.88,6.67,24.1504375797459,13.9404375797459,10.21,3.32,2610,9298.86916128764,18.1739185658296,2.19836089555736,1.19836089555736,1.13586136571723,4.09,"0270"
"11305","RIKO_01",6M 0S,16.71,6.67,23.9804375797459,13.9404375797459,10.04,3.32,2610,9377.26418873536,17.8713165916679,2.21865186689648,1.21865186689648,1.15407492755169,3.91,"0270"
"11306","RIKO_01",7M 0S,16.53,6.67,23.8004375797459,13.9404375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.24089906122117,1.24089906122117,1.17400753082632,3.73,"0270"
"11307","RIKO_01",8M 0S,16.36,6.67,23.6304375797459,13.9404375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.26266922018996,1.26266922018996,1.19347546770974,3.55,"0270"
"11308","RIKO_01",9M 0S,16.18,6.67,23.4504375797459,13.9404375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.28656832214939,1.28656832214939,1.21480489346228,3.37,"0270"
"11309","RIKO_01",10M 0S,16.01,6.67,23.2804375797459,13.9404375797459,9.34,3.32,2610,9722.31235878138,16.6253084627667,2.30998551859108,1.30998551859108,1.23566139987518,3.19,"0270"
"11310","RIKO_01",11M 0S,15.83,6.67,23.1004375797459,13.9404375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.33572759210051,1.33572759210051,1.25853979556757,3.02,"0270"
"11311","RIKO_01",12M 0S,15.66,6.67,22.9304375797459,13.9404375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.36098606714579,1.36098606714579,1.28093891381518,2.84,"0270"
"11312","RIKO_01",13M 0S,15.49,6.67,22.7604375797459,13.9404375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.38721822490257,1.38721822490257,1.30414978513827,2.67,"0270"
"11313","RIKO_01",14M 0S,15.32,6.67,22.5904375797459,13.9404375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.41448147325326,1.41448147325326,1.32821735127833,2.49,"0270"
"11314","RIKO_01",15M 0S,15.15,6.67,22.4204375797459,13.9404375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.44283782354253,1.44283782354253,1.35318993387954,2.32,"0270"
"11315","RIKO_01",16M 0S,14.98,6.67,22.2504375797459,13.9404375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.47235436144894,1.47235436144894,1.37911955831473,2.15,"0270"
"11316","RIKO_01",17M 0S,14.81,6.67,22.0804375797459,13.9404375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.50310377686004,1.50310377686004,1.40606231546935,1.98,"0270"
"11317","RIKO_01",18M 0S,14.64,6.67,21.9104375797459,13.9404375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.53516496156094,1.53516496156094,1.43407876677768,1.8,"0270"
"11318","RIKO_01",19M 0S,14.47,6.67,21.7404375797459,13.9404375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.56862368508214,1.56862368508214,1.46323439866676,1.63,"0270"
"11319","RIKO_01",20M 0S,14.31,6.67,21.5804375797459,13.9404375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.60488397688607,1.60357336089655,1.4936001335853,1.46,"0270"
"11320","RIKO_02",0S,17.16,6.66,24.4304375797459,13.9304375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.16431092796578,1.16431092796578,1.10517920029558,5,"0270"
"11321","RIKO_02",1M 0S,16.98,6.66,24.2504375797459,13.9304375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.18461867670937,1.18461867670937,1.12346040047733,4.82,"0270"
"11322","RIKO_02",2M 0S,16.8,6.66,24.0704375797459,13.9304375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.20347435897938,1.20445958065426,1.14129011849824,4.63,"0270"
"11323","RIKO_02",3M 0S,16.63,6.66,23.9004375797459,13.9304375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.22620508963297,1.22620508963297,1.16079602790168,4.45,"0270"
"11324","RIKO_02",4M 0S,16.45,6.66,23.7204375797459,13.9304375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.24645558608578,1.24747599424905,1.17984054114656,4.27,"0270"
"11325","RIKO_02",5M 0S,16.28,6.66,23.5504375797459,13.9304375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.27081754091899,1.27081754091899,1.20069848578558,4.09,"0270"
"11326","RIKO_02",6M 0S,16.1,6.66,23.3704375797459,13.9304375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.29262060779267,1.29367880885087,1.22108631446006,3.91,"0270"
"11327","RIKO_02",7M 0S,15.93,6.66,23.2004375797459,13.9304375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.3163000801337,1.31737766634059,1.24217847221191,3.73,"0270"
"11328","RIKO_02",8M 0S,15.76,6.66,23.0304375797459,13.9304375797459,9.1,3.32,2610,9849.68432583914,16.1981056757149,2.34343568611436,1.34343568611436,1.26532035693532,3.55,"0270"
"11329","RIKO_02",9M 0S,15.59,6.66,22.8604375797459,13.9304375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.36901060959022,1.36901060959022,1.28798250686107,3.37,"0270"
"11330","RIKO_02",10M 0S,15.42,6.66,22.6904375797459,13.9304375797459,8.76,3.32,2610,10039.0115760795,15.5929017273915,2.39557816708227,1.39557816708227,1.31147122846415,3.19,"0270"
"11331","RIKO_02",11M 0S,15.25,6.66,22.5204375797459,13.9304375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.42319729262406,1.42319729262406,1.33583258392115,3.02,"0270"
"11332","RIKO_02",12M 0S,15.08,6.66,22.3504375797459,13.9304375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.4519316797673,1.4519316797673,1.36111612271642,2.84,"0270"
"11333","RIKO_02",13M 0S,14.91,6.66,22.1804375797459,13.9304375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.48185027195645,1.48185027195645,1.38737521803342,2.67,"0270"
"11334","RIKO_02",14M 0S,14.74,6.66,22.0104375797459,13.9304375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.51302781480702,1.51302781480702,1.41466744285075,2.49,"0270"
"11335","RIKO_02",15M 0S,14.57,6.66,21.8404375797459,13.9304375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.54233140702534,1.54359403328797,1.44135363547894,2.32,"0270"
"11336","RIKO_02",16M 0S,14.4,6.66,21.6704375797459,13.9304375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.57616319272783,1.57745351530848,1.47083344638945,2.15,"0270"
"11337","RIKO_02",17M 0S,14.24,6.66,21.5104375797459,13.9304375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.61283176037476,1.61283176037476,1.50154432942013,1.98,"0270"
"11338","RIKO_02",18M 0S,14.07,6.66,21.3404375797459,13.9304375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.64626209483028,1.64760980372516,1.53164371435396,1.8,"0270"
"11339","RIKO_02",19M 0S,13.91,6.66,21.1804375797459,13.9304375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.68624341291596,1.68624341291596,1.56497529331241,1.63,"0270"
"11340","RIKO_02",20M 0S,13.74,6.66,21.0104375797459,13.9304375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.72288642364467,1.72429686088021,1.5976991282799,1.46,"0270"
"11341","RIKO_01",0S,17.78,8.85,25.0504375797459,16.1204375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.61425137106839,1.61425137106839,1.51870811887639,5,"0271"
"11342","RIKO_01",1M 0S,17.6,8.85,24.8704375797459,16.1204375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.65048795693829,1.64934379217857,1.54972950462918,4.82,"0271"
"11343","RIKO_01",2M 0S,17.42,8.85,24.6904375797459,16.1204375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.68206123029646,1.68206123029646,1.57857969696354,4.63,"0271"
"11344","RIKO_01",3M 0S,17.24,8.85,24.5104375797459,16.1204375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.71814836038626,1.71814836038626,1.61032130570373,4.45,"0271"
"11345","RIKO_01",4M 0S,17.06,8.85,24.3304375797459,16.1204375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.75581787376866,1.75581787376866,1.64336561022454,4.27,"0271"
"11346","RIKO_01",5M 0S,16.88,8.85,24.1504375797459,16.1204375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.79517618227157,1.79517618227157,1.67779448582633,4.09,"0271"
"11347","RIKO_01",6M 0S,16.71,8.85,23.9804375797459,16.1204375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.83761334313894,1.83633945778862,1.71369681585264,3.91,"0271"
"11348","RIKO_01",7M 0S,16.53,8.85,23.8004375797459,16.1204375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.87698759682822,1.87698759682822,1.74904451510309,3.73,"0271"
"11349","RIKO_01",8M 0S,16.36,8.85,23.6304375797459,16.1204375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.92336863248543,1.92203529915209,1.78809636997498,3.55,"0271"
"11350","RIKO_01",9M 0S,16.18,8.85,23.4504375797459,16.1204375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.96661183405739,1.96661183405739,1.82661440269593,3.37,"0271"
"11351","RIKO_01",10M 0S,16.01,8.85,23.2804375797459,16.1204375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,3.01751954456513,2.01612094316653,1.86924917597277,3.19,"0271"
"11352","RIKO_01",11M 0S,15.83,8.85,23.1004375797459,16.1204375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,3.06522417530669,2.06522417530669,1.91138402561486,3.02,"0271"
"11353","RIKO_01",12M 0S,15.66,8.85,22.9304375797459,16.1204375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,3.11677896382389,2.11677896382389,1.95546220800715,2.84,"0271"
"11354","RIKO_01",13M 0S,15.49,8.85,22.7604375797459,16.1204375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,3.17097360596998,2.17097360596998,2.00162134159451,2.67,"0271"
"11355","RIKO_01",14M 0S,15.32,8.85,22.5904375797459,16.1204375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,3.23301311821063,2.23146513059453,2.05293185241109,2.49,"0271"
"11356","RIKO_01",15M 0S,15.15,8.85,22.4204375797459,16.1204375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.29336482410822,2.29177499898898,2.10386718561647,2.32,"0271"
"11357","RIKO_01",16M 0S,14.98,8.85,22.2504375797459,16.1204375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.35706940255567,2.35543541562756,2.15739433968053,2.15,"0271"
"11358","RIKO_01",17M 0S,14.81,8.85,22.0804375797459,16.1204375797459,5.96,3.32,2610,12170.8210859432,10.6088692117869,3.41866858114777,2.41866858114777,2.21032196813812,1.98,"0271"
"11359","RIKO_01",18M 0S,14.64,8.85,21.9104375797459,16.1204375797459,5.79,3.32,2610,12348.2020255683,10.3062672376252,3.48968302998976,2.48968302998976,2.2694792281811,1.8,"0271"
"11360","RIKO_01",19M 0S,14.47,8.85,21.7404375797459,16.1204375797459,5.62,3.32,2610,12533.5717147518,10.0036652634635,3.56499372662646,2.56499372662646,2.33189015020786,1.63,"0271"
"11361","RIKO_01",20M 0S,14.31,8.85,21.5804375797459,16.1204375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.64683756764049,2.64500270525517,2.39783075292222,1.46,"0271"
"11362","RIKO_02",0S,17.16,8.84,24.4304375797459,16.1104375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.73140201245681,1.73140201245681,1.6218868171742,5,"0271"
"11363","RIKO_02",1M 0S,16.98,8.84,24.2504375797459,16.1104375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.7696885434448,1.7696885434448,1.65543617770264,4.82,"0271"
"11364","RIKO_02",2M 0S,16.8,8.84,24.0704375797459,16.1104375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.80970662608551,1.80970662608551,1.69040281840308,4.63,"0271"
"11365","RIKO_02",3M 0S,16.63,8.84,23.9004375797459,16.1104375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.84919958198212,1.84919958198212,1.72481081219604,4.45,"0271"
"11366","RIKO_02",4M 0S,16.45,8.84,23.7204375797459,16.1104375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.89293886250206,1.89293886250206,1.76280319708297,4.27,"0271"
"11367","RIKO_02",5M 0S,16.28,8.84,23.5504375797459,16.1104375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.93619149780117,1.93619149780117,1.80025436618591,4.09,"0271"
"11368","RIKO_02",6M 0S,16.1,8.84,23.3704375797459,16.1104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.9800914365393,1.98146695235773,1.83933139487511,3.91,"0271"
"11369","RIKO_02",7M 0S,15.93,8.84,23.2004375797459,16.1104375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,3.03177217822859,2.03177217822859,1.88259963331493,3.73,"0271"
"11370","RIKO_02",8M 0S,15.76,8.84,23.0304375797459,16.1104375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,3.08168565659548,2.08168565659548,1.92537572871578,3.55,"0271"
"11371","RIKO_02",9M 0S,15.59,8.84,22.8604375797459,16.1104375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,3.13411329535418,2.13411329535418,1.97014092176653,3.37,"0271"
"11372","RIKO_02",10M 0S,15.42,8.84,22.6904375797459,16.1104375797459,6.58,3.32,2610,11583.2401722289,11.7124764116708,3.18924996103962,2.18924996103962,2.01703725517927,3.19,"0271"
"11373","RIKO_02",11M 0S,15.25,8.84,22.5204375797459,16.1104375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,3.24731119245565,2.24731119245565,2.06622062592557,3.02,"0271"
"11374","RIKO_02",12M 0S,15.08,8.84,22.3504375797459,16.1104375797459,6.24,3.32,2610,11894.6238663977,11.1072724633474,3.30853601660909,2.30853601660908,2.11786251656209,2.84,"0271"
"11375","RIKO_02",13M 0S,14.91,8.84,22.1804375797459,16.1104375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.37319023783207,2.37319023783207,2.17215199284199,2.67,"0271"
"11376","RIKO_02",14M 0S,14.74,8.84,22.0104375797459,16.1104375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.44157029553232,2.44157029553232,2.22929801665108,2.49,"0271"
"11377","RIKO_02",15M 0S,14.57,8.84,21.8404375797459,16.1104375797459,5.73,3.32,2610,12412.6839367273,10.1994665408622,3.5140078086633,2.5140078086633,2.28953213390765,2.32,"0271"
"11378","RIKO_02",16M 0S,14.4,8.84,21.6704375797459,16.1104375797459,5.57,3.32,2610,12589.7008433463,9.9146646828277,3.58442814068953,2.58622347282598,2.34927405220887,2.15,"0271"
"11379","RIKO_02",17M 0S,14.24,8.84,21.5104375797459,16.1104375797459,5.4,3.32,2610,12786.3364573282,9.61206270866599,3.66764161919272,2.66764161919272,2.41626338176351,1.98,"0271"
"11380","RIKO_02",18M 0S,14.07,8.84,21.3404375797459,16.1104375797459,5.23,3.32,2610,12992.4831923258,9.30946073450428,3.75435272344946,2.75435272344946,2.48718523580086,1.8,"0271"
"11381","RIKO_02",19M 0S,13.91,8.84,21.1804375797459,16.1104375797459,5.07,3.32,2610,13195.9003854322,9.02465887646974,3.84127509736503,2.84127509736503,2.55784649072843,1.63,"0271"
"11382","RIKO_02",20M 0S,13.74,8.84,21.0104375797459,16.1104375797459,4.9,3.32,2610,13422.8571428571,8.72205690230803,3.93984994768177,2.93984994768177,2.6374602396989,1.46,"0271"
"11383","RIKO_01",0S,17.78,7.98,25.0504375797459,15.2504375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.38216987180007,1.38216987180007,1.30723160767734,5,"0272"
"11384","RIKO_01",1M 0S,17.6,7.98,24.8704375797459,15.2504375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.40803167813313,1.40803167813313,1.33034164971472,4.82,"0272"
"11385","RIKO_01",2M 0S,17.42,7.98,24.6904375797459,15.2504375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.43487973979245,1.43487973979245,1.35428350403103,4.63,"0272"
"11386","RIKO_01",3M 0S,17.24,7.98,24.5104375797459,15.2504375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.46277157058755,1.46277157058755,1.37910290347575,4.45,"0272"
"11387","RIKO_01",4M 0S,17.06,7.98,24.3304375797459,15.2504375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.48902802460294,1.49012813461394,1.40339346453222,4.27,"0272"
"11388","RIKO_01",5M 0S,16.88,7.98,24.1504375797459,15.2504375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.51910939883734,1.52023173329301,1.43006326132866,4.09,"0272"
"11389","RIKO_01",6M 0S,16.71,7.98,23.9804375797459,15.2504375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.55157671748462,1.55157671748462,1.45776634908659,3.91,"0272"
"11390","RIKO_01",7M 0S,16.53,7.98,23.8004375797459,15.2504375797459,8.56,3.32,2610,10155.6126004156,15.2368994048483,2.58122251678045,1.58239074107952,1.48493428085122,3.73,"0272"
"11391","RIKO_01",8M 0S,16.36,7.98,23.6304375797459,15.2504375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.61638004100724,1.61638004100724,1.51482628774969,3.55,"0272"
"11392","RIKO_01",9M 0S,16.18,7.98,23.4504375797459,15.2504375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.64863151566878,1.64984954246537,1.54418407548887,3.37,"0272"
"11393","RIKO_01",10M 0S,16.01,7.98,23.2804375797459,15.2504375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.68683247118813,1.68683247118813,1.57653507584478,3.19,"0272"
"11394","RIKO_01",11M 0S,15.83,7.98,23.1004375797459,15.2504375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.72204386051408,1.72331612514513,1.60835857569574,3.02,"0272"
"11395","RIKO_01",12M 0S,15.66,7.98,22.9304375797459,15.2504375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.76011245040841,1.76141284052545,1.64149330433335,2.84,"0272"
"11396","RIKO_01",13M 0S,15.49,7.98,22.7604375797459,15.2504375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.8036304585407,1.8036304585407,1.67809839999994,2.67,"0272"
"11397","RIKO_01",14M 0S,15.32,7.98,22.5904375797459,15.2504375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.84540391602734,1.84540391602734,1.71420117929728,2.49,"0272"
"11398","RIKO_01",15M 0S,15.15,7.98,22.4204375797459,15.2504375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.88915826271139,1.88915826271139,1.75189155195547,2.32,"0272"
"11399","RIKO_01",16M 0S,14.98,7.98,22.2504375797459,15.2504375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.9350378205201,1.9350378205201,1.79127659211654,2.15,"0272"
"11400","RIKO_01",17M 0S,14.81,7.98,22.0804375797459,15.2504375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.98320128018165,1.98320128018165,1.8324732240909,1.98,"0272"
"11401","RIKO_01",18M 0S,14.64,7.98,21.9104375797459,15.2504375797459,6.66,3.32,2610,11513.460981989,11.8548773406881,3.03382353508118,2.03382353508119,1.87560938171515,1.8,"0272"
"11402","RIKO_01",19M 0S,14.47,7.98,21.7404375797459,15.2504375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.08234842209857,2.08388688363703,1.91810531084435,1.63,"0272"
"11403","RIKO_01",20M 0S,14.31,7.98,21.5804375797459,15.2504375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.1398522501802,2.1398522501802,1.9654192466201,1.46,"0272"
"11404","RIKO_02",0S,17.16,7.96,24.4304375797459,15.2304375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.47013747213486,1.47013747213486,1.38553063321939,5,"0272"
"11405","RIKO_02",1M 0S,16.98,7.96,24.2504375797459,15.2304375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.49947502701116,1.49947502701116,1.41155869348636,4.82,"0272"
"11406","RIKO_02",2M 0S,16.8,7.96,24.0704375797459,15.2304375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.53000732394126,1.53000732394125,1.43858338286569,4.63,"0272"
"11407","RIKO_02",3M 0S,16.63,7.96,23.9004375797459,15.2304375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.56000746754795,1.56000746754795,1.46507435230942,4.45,"0272"
"11408","RIKO_02",4M 0S,16.45,7.96,23.7204375797459,15.2304375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.59308183081751,1.59308183081751,1.49420817714698,4.27,"0272"
"11409","RIKO_02",5M 0S,16.28,7.96,23.5504375797459,15.2304375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.62563278168758,1.62563278168758,1.52280773570551,4.09,"0272"
"11410","RIKO_02",6M 0S,16.1,7.96,23.3704375797459,15.2304375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.66158043533669,1.66158043533669,1.55430760684306,3.91,"0272"
"11411","RIKO_02",7M 0S,15.93,7.96,23.2004375797459,15.2304375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.69702192517449,1.69702192517449,1.58527791513324,3.73,"0272"
"11412","RIKO_02",8M 0S,15.76,7.96,23.0304375797459,15.2304375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.73400830046676,1.73400830046676,1.61750751116816,3.55,"0272"
"11413","RIKO_02",9M 0S,15.59,7.96,22.8604375797459,15.2304375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.772642823544,1.772642823544,1.65107479495922,3.37,"0272"
"11414","RIKO_02",10M 0S,15.42,7.96,22.6904375797459,15.2304375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.81303816938883,1.81303816938883,1.68606481241362,3.19,"0272"
"11415","RIKO_02",11M 0S,15.25,7.96,22.5204375797459,15.2304375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.85531752313315,1.85531752313315,1.72256997478926,3.02,"0272"
"11416","RIKO_02",12M 0S,15.08,7.96,22.3504375797459,15.2304375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.899615834781,1.899615834781,1.76069087367984,2.84,"0272"
"11417","RIKO_02",13M 0S,14.91,7.96,22.1804375797459,15.2304375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.9460812580778,1.9460812580778,1.800537206664,2.67,"0272"
"11418","RIKO_02",14M 0S,14.74,7.96,22.0104375797459,15.2304375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.99487680584671,1.99487680584671,1.84222883155541,2.49,"0272"
"11419","RIKO_02",15M 0S,14.57,7.96,21.8404375797459,15.2304375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,3.04618226076259,2.04618226076259,1.88589697059234,2.32,"0272"
"11420","RIKO_02",16M 0S,14.4,7.96,21.6704375797459,15.2304375797459,6.44,3.32,2610,11708.468029699,11.4632747858906,3.10019638876408,2.10019638876408,1.93168559004995,2.15,"0272"
"11421","RIKO_02",17M 0S,14.24,7.96,21.5104375797459,15.2304375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.15370457701285,2.15370457701285,1.97685936909793,1.98,"0272"
"11422","RIKO_02",18M 0S,14.07,7.96,21.3404375797459,15.2304375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.21362761761713,2.21362761761713,2.02723054187857,1.8,"0272"
"11423","RIKO_02",19M 0S,13.91,7.96,21.1804375797459,15.2304375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.27866409825601,2.27698059657251,2.08023578742659,1.63,"0272"
"11424","RIKO_02",20M 0S,13.74,7.96,21.0104375797459,15.2304375797459,5.78,3.32,2610,12358.8792450518,10.288467121498,3.34001120132192,2.34001120132192,2.13271899980897,1.46,"0272"
"11425","RIKO_01",0S,17.78,7.96,25.0504375797459,15.2304375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.37731820200007,1.37731820200007,1.30278684295133,5,"0273"
"11426","RIKO_01",1M 0S,17.6,7.96,24.8704375797459,15.2304375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.40303576178845,1.40303576178845,1.32577315591904,4.82,"0273"
"11427","RIKO_01",2M 0S,17.42,7.96,24.6904375797459,15.2304375797459,9.46,3.32,2610,9660.45184293805,16.8389098562926,2.42973200249902,1.42973200249902,1.34958517659896,4.63,"0273"
"11428","RIKO_01",3M 0S,17.24,7.96,24.5104375797459,15.2304375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.45746387323714,1.45746387323714,1.37426820995893,4.45,"0273"
"11429","RIKO_01",4M 0S,17.06,7.96,24.3304375797459,15.2304375797459,9.1,3.32,2610,9849.68432583914,16.1981056757149,2.4862928289715,1.4862928289715,1.39987093710755,4.27,"0273"
"11430","RIKO_01",5M 0S,16.88,7.96,24.1504375797459,15.2304375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.51628528516151,1.51628528516151,1.42644573575321,4.09,"0273"
"11431","RIKO_01",6M 0S,16.71,7.96,23.9804375797459,15.2304375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.54574454213036,1.54574454213036,1.45248752456373,3.91,"0273"
"11432","RIKO_01",7M 0S,16.53,7.96,23.8004375797459,15.2304375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.57821058852283,1.57821058852283,1.48111801621867,3.73,"0273"
"11433","RIKO_01",8M 0S,16.36,7.96,23.6304375797459,15.2304375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.61015056471913,1.61015056471913,1.50921395998775,3.55,"0273"
"11434","RIKO_01",9M 0S,16.18,7.96,23.4504375797459,15.2304375797459,8.22,3.32,2610,10363.5154534909,14.6316954565249,2.64540933620933,1.64540933620933,1.54014824404018,3.37,"0273"
"11435","RIKO_01",10M 0S,16.01,7.96,23.2804375797459,15.2304375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.68015711101127,1.68015711101127,1.57055133993652,3.19,"0273"
"11436","RIKO_01",11M 0S,15.83,7.96,23.1004375797459,15.2304375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.7185851008438,1.7185851008438,1.60407910855247,3.02,"0273"
"11437","RIKO_01",12M 0S,15.66,7.96,22.9304375797459,15.2304375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.75652788878451,1.75652788878451,1.63708567414347,2.84,"0273"
"11438","RIKO_01",13M 0S,15.49,7.96,22.7604375797459,15.2304375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.79618389689783,1.79618389689783,1.67147910551225,2.67,"0273"
"11439","RIKO_01",14M 0S,15.32,7.96,22.5904375797459,15.2304375797459,7.36,3.32,2610,10952.2689727825,13.1008854695892,2.83767184016857,1.83767184016857,1.70734868818412,2.49,"0273"
"11440","RIKO_01",15M 0S,15.15,7.96,22.4204375797459,15.2304375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.88112166114613,1.88112166114613,1.74479153995609,2.32,"0273"
"11441","RIKO_01",16M 0S,14.98,7.96,22.2504375797459,15.2304375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,2.92667588940751,1.92667588940751,1.78391348897804,2.15,"0273"
"11442","RIKO_01",17M 0S,14.81,7.96,22.0804375797459,15.2304375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.9744912034512,1.9744912034512,1.82483007267414,1.98,"0273"
"11443","RIKO_01",18M 0S,14.64,7.96,21.9104375797459,15.2304375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,3.02474023108394,2.02474023108394,1.86766767736149,1.8,"0273"
"11444","RIKO_01",19M 0S,14.47,7.96,21.7404375797459,15.2304375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.07761363189565,2.07761363189565,1.91256484224151,1.63,"0273"
"11445","RIKO_01",20M 0S,14.31,7.96,21.5804375797459,15.2304375797459,6.35,3.32,2610,11791.1494901563,11.3030737407461,3.12996295175444,2.12996295175444,1.95683849548947,1.46,"0273"
"11446","RIKO_02",0S,17.16,7.95,24.4304375797459,15.2204375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.46745545533558,1.46745545533558,1.38308939201863,5,"0273"
"11447","RIKO_02",1M 0S,16.98,7.95,24.2504375797459,15.2204375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.49670705909642,1.49670705909642,1.40904450409547,4.82,"0273"
"11448","RIKO_02",2M 0S,16.8,7.95,24.0704375797459,15.2204375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.52429624646058,1.52542491463213,1.43446827832227,4.63,"0273"
"11449","RIKO_02",3M 0S,16.63,7.95,23.9004375797459,15.2204375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.55705815018902,1.55705815018902,1.46240704082322,4.45,"0273"
"11450","RIKO_02",4M 0S,16.45,7.95,23.7204375797459,15.2204375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.58698763145014,1.58816271958175,1.48981167485013,4.27,"0273"
"11451","RIKO_02",5M 0S,16.28,7.95,23.5504375797459,15.2204375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.6224807615415,1.6224807615415,1.51997050430897,4.09,"0273"
"11452","RIKO_02",6M 0S,16.1,7.95,23.3704375797459,15.2204375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.65505695387754,1.65628244407361,1.54959686135608,3.91,"0273"
"11453","RIKO_02",7M 0S,15.93,7.95,23.2004375797459,15.2204375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.69027093161961,1.69152249607518,1.58040109538347,3.73,"0273"
"11454","RIKO_02",8M 0S,15.76,7.95,23.0304375797459,15.2204375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.73050764963389,1.73050764963389,1.61438093222491,3.55,"0273"
"11455","RIKO_02",9M 0S,15.59,7.95,22.8604375797459,15.2204375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.76901370990061,1.76901370990061,1.64784248411768,3.37,"0273"
"11456","RIKO_02",10M 0S,15.42,7.95,22.6904375797459,15.2204375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.80927238870692,1.80927238870692,1.68272052247903,3.19,"0273"
"11457","RIKO_02",11M 0S,15.25,7.95,22.5204375797459,15.2204375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.85140612926585,1.85140612926585,1.71910693576225,3.02,"0273"
"11458","RIKO_02",12M 0S,15.08,7.95,22.3504375797459,15.2204375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.89554905240402,1.89554905240402,1.75710173590234,2.84,"0273"
"11459","RIKO_02",13M 0S,14.91,7.95,22.1804375797459,15.2204375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.941848382707,1.941848382707,1.79681397630962,2.67,"0273"
"11460","RIKO_02",14M 0S,14.74,7.95,22.0104375797459,15.2204375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,2.99046608890143,1.99046608890143,1.83836279722737,2.49,"0273"
"11461","RIKO_02",15M 0S,14.57,7.95,21.8404375797459,15.2204375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,3.03699317400312,2.03850146962906,1.87926191697009,2.32,"0273"
"11462","RIKO_02",16M 0S,14.4,7.95,21.6704375797459,15.2204375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,3.09059825752952,2.09214624514562,1.92475948096817,2.15,"0273"
"11463","RIKO_02",17M 0S,14.24,7.95,21.5104375797459,15.2204375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.14869073825766,2.14869073825766,1.97251472690494,1.98,"0273"
"11464","RIKO_02",18M 0S,14.07,7.95,21.3404375797459,15.2204375797459,6.13,3.32,2610,12000.8710939949,10.9114711859486,3.20314269879946,2.20477402016977,2.01967731920384,1.8,"0273"
"11465","RIKO_02",19M 0S,13.91,7.95,21.1804375797459,15.2204375797459,5.96,3.32,2610,12170.8210859432,10.6088692117869,3.26766186973837,2.26766186973837,2.07232313102333,1.63,"0273"
"11466","RIKO_02",20M 0S,13.74,7.95,21.0104375797459,15.2204375797459,5.8,3.32,2610,12337.5524314995,10.3240673537524,3.32849392131736,2.3302180592484,2.12444234399921,1.46,"0273"
"11467","RIKO_01",0S,17.78,7.96,25.0504375797459,15.2304375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.37731820200007,1.37731820200007,1.30278684295133,5,"0274"
"11468","RIKO_01",1M 0S,17.6,7.96,24.8704375797459,15.2304375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.40303576178845,1.40303576178845,1.32577315591904,4.82,"0274"
"11469","RIKO_01",2M 0S,17.42,7.96,24.6904375797459,15.2304375797459,9.46,3.32,2610,9660.45184293805,16.8389098562926,2.42973200249902,1.42973200249902,1.34958517659896,4.63,"0274"
"11470","RIKO_01",3M 0S,17.24,7.96,24.5104375797459,15.2304375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.45746387323714,1.45746387323714,1.37426820995893,4.45,"0274"
"11471","RIKO_01",4M 0S,17.06,7.96,24.3304375797459,15.2304375797459,9.1,3.32,2610,9849.68432583914,16.1981056757149,2.4862928289715,1.4862928289715,1.39987093710755,4.27,"0274"
"11472","RIKO_01",5M 0S,16.88,7.96,24.1504375797459,15.2304375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.51628528516151,1.51628528516151,1.42644573575321,4.09,"0274"
"11473","RIKO_01",6M 0S,16.71,7.96,23.9804375797459,15.2304375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.54574454213036,1.54574454213036,1.45248752456373,3.91,"0274"
"11474","RIKO_01",7M 0S,16.53,7.96,23.8004375797459,15.2304375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.57821058852283,1.57821058852283,1.48111801621867,3.73,"0274"
"11475","RIKO_01",8M 0S,16.36,7.96,23.6304375797459,15.2304375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.61015056471913,1.61015056471913,1.50921395998775,3.55,"0274"
"11476","RIKO_01",9M 0S,16.18,7.96,23.4504375797459,15.2304375797459,8.22,3.32,2610,10363.5154534909,14.6316954565249,2.64540933620933,1.64540933620933,1.54014824404018,3.37,"0274"
"11477","RIKO_01",10M 0S,16.01,7.96,23.2804375797459,15.2304375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.68015711101127,1.68015711101127,1.57055133993652,3.19,"0274"
"11478","RIKO_01",11M 0S,15.83,7.96,23.1004375797459,15.2304375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.7185851008438,1.7185851008438,1.60407910855247,3.02,"0274"
"11479","RIKO_01",12M 0S,15.66,7.96,22.9304375797459,15.2304375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.75652788878451,1.75652788878451,1.63708567414347,2.84,"0274"
"11480","RIKO_01",13M 0S,15.49,7.96,22.7604375797459,15.2304375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.79618389689783,1.79618389689783,1.67147910551225,2.67,"0274"
"11481","RIKO_01",14M 0S,15.32,7.96,22.5904375797459,15.2304375797459,7.36,3.32,2610,10952.2689727825,13.1008854695892,2.83767184016857,1.83767184016857,1.70734868818412,2.49,"0274"
"11482","RIKO_01",15M 0S,15.15,7.96,22.4204375797459,15.2304375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.88112166114613,1.88112166114613,1.74479153995609,2.32,"0274"
"11483","RIKO_01",16M 0S,14.98,7.96,22.2504375797459,15.2304375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,2.92667588940751,1.92667588940751,1.78391348897804,2.15,"0274"
"11484","RIKO_01",17M 0S,14.81,7.96,22.0804375797459,15.2304375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.9744912034512,1.9744912034512,1.82483007267414,1.98,"0274"
