"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"11485","RIKO_01",18M 0S,14.64,7.96,21.9104375797459,15.2304375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,3.02474023108394,2.02474023108394,1.86766767736149,1.8,"0274"
"11486","RIKO_01",19M 0S,14.47,7.96,21.7404375797459,15.2304375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.07761363189565,2.07761363189565,1.91256484224151,1.63,"0274"
"11487","RIKO_01",20M 0S,14.31,7.96,21.5804375797459,15.2304375797459,6.35,3.32,2610,11791.1494901563,11.3030737407461,3.12996295175444,2.12996295175444,1.95683849548947,1.46,"0274"
"11488","RIKO_02",0S,17.16,7.94,24.4304375797459,15.2104375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.46745545533558,1.4663696790055,1.38206603848597,5,"0274"
"11489","RIKO_02",1M 0S,16.98,7.94,24.2504375797459,15.2104375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.4939452150045,1.4939452150045,1.40653555162044,4.82,"0274"
"11490","RIKO_02",2M 0S,16.8,7.94,24.0704375797459,15.2104375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.52429624646058,1.52429624646057,1.43340690934021,4.63,"0274"
"11491","RIKO_02",3M 0S,16.63,7.94,23.9004375797459,15.2104375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.55705815018902,1.5559060764563,1.46132499983582,4.45,"0274"
"11492","RIKO_02",4M 0S,16.45,7.94,23.7204375797459,15.2104375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.58698763145014,1.58698763145014,1.48870935706124,4.27,"0274"
"11493","RIKO_02",5M 0S,16.28,7.94,23.5504375797459,15.2104375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.6224807615415,1.62128028134942,1.51884587187806,4.09,"0274"
"11494","RIKO_02",6M 0S,16.1,7.94,23.3704375797459,15.2104375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.65505695387754,1.65505695387754,1.54845030826167,3.91,"0274"
"11495","RIKO_02",7M 0S,15.93,7.94,23.2004375797459,15.2104375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.69027093161961,1.69027093161961,1.57923175010955,3.73,"0274"
"11496","RIKO_02",8M 0S,15.76,7.94,23.0304375797459,15.2104375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.72701595187221,1.72701595187221,1.61126181368671,3.55,"0274"
"11497","RIKO_02",9M 0S,15.59,7.94,22.8604375797459,15.2104375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.76901370990061,1.76770480937705,1.64662323868271,3.37,"0274"
"11498","RIKO_02",10M 0S,15.42,7.94,22.6904375797459,15.2104375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.80927238870692,1.80793370062124,1.68147547063994,3.19,"0274"
"11499","RIKO_02",11M 0S,15.25,7.94,22.5204375797459,15.2104375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.85140612926585,1.85003626625215,1.71783496146625,3.02,"0274"
"11500","RIKO_02",12M 0S,15.08,7.94,22.3504375797459,15.2104375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.89554905240402,1.89414652785984,1.75580164909736,2.84,"0274"
"11501","RIKO_02",13M 0S,14.91,7.94,22.1804375797459,15.2104375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.941848382707,1.9404116010978,1.79548450625454,2.67,"0274"
"11502","RIKO_02",14M 0S,14.74,7.94,22.0104375797459,15.2104375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,2.99046608890143,1.98899333485135,1.83700258502873,2.49,"0274"
"11503","RIKO_02",15M 0S,14.57,7.94,21.8404375797459,15.2104375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,3.03699317400312,2.03699317400312,1.87787144334444,2.32,"0274"
"11504","RIKO_02",16M 0S,14.4,7.94,21.6704375797459,15.2104375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,3.09059825752952,2.09059825752952,1.92333534350769,2.15,"0274"
"11505","RIKO_02",17M 0S,14.24,7.94,21.5104375797459,15.2104375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.14869073825766,2.14710091313842,1.97105525514148,1.98,"0274"
"11506","RIKO_02",18M 0S,14.07,7.94,21.3404375797459,15.2104375797459,6.13,3.32,2610,12000.8710939949,10.9114711859486,3.20314269879946,2.20314269879946,2.01818295164426,1.8,"0274"
"11507","RIKO_02",19M 0S,13.91,7.94,21.1804375797459,15.2104375797459,5.96,3.32,2610,12170.8210859432,10.6088692117869,3.26766186973837,2.26598401738938,2.07078981061094,1.63,"0274"
"11508","RIKO_02",20M 0S,13.74,7.94,21.0104375797459,15.2104375797459,5.8,3.32,2610,12337.5524314995,10.3240673537524,3.32849392131736,2.32849392131736,2.12287046036666,1.46,"0274"
"11509","RIKO_01",0S,17.78,7.94,25.0504375797459,15.2104375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.37489977046192,1.37388247646396,1.29960857862556,5,"0275"
"11510","RIKO_01",1M 0S,17.6,7.94,24.8704375797459,15.2104375797459,9.65,3.32,2610,9564.87616012613,17.1771120627087,2.40054556928919,1.39950929985914,1.32251635977982,4.82,"0275"
"11511","RIKO_01",2M 0S,17.42,7.94,24.6904375797459,15.2104375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.42716628760725,1.42611032139817,1.3462462073704,4.63,"0275"
"11512","RIKO_01",3M 0S,17.24,7.94,24.5104375797459,15.2104375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.45217900469255,1.45217900469255,1.36945312623511,4.45,"0275"
"11513","RIKO_01",4M 0S,17.06,7.94,24.3304375797459,15.2104375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.48084043241674,1.48084043241674,1.39491344490026,4.27,"0275"
"11514","RIKO_01",5M 0S,16.88,7.94,24.1504375797459,15.2104375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.51065601159292,1.51065601159292,1.4213383934695,4.09,"0275"
"11515","RIKO_01",6M 0S,16.71,7.94,23.9804375797459,15.2104375797459,8.76,3.32,2610,10039.0115760795,15.5929017273915,2.54283844105487,1.54169688854346,1.44878385175988,3.91,"0275"
"11516","RIKO_01",7M 0S,16.53,7.94,23.8004375797459,15.2104375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.57220776992325,1.57220776992325,1.47569587058809,3.73,"0275"
"11517","RIKO_01",8M 0S,16.36,7.94,23.6304375797459,15.2104375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.60704693741269,1.60585787677059,1.50530257512348,3.55,"0275"
"11518","RIKO_01",9M 0S,16.18,7.94,23.4504375797459,15.2104375797459,8.24,3.32,2610,10350.9307306296,14.6672956887792,2.63898843976222,1.63898843976222,1.53437635658465,3.37,"0275"
"11519","RIKO_01",10M 0S,16.01,7.94,23.2804375797459,15.2104375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.67683185404971,1.67559115926063,1.56641003094256,3.19,"0275"
"11520","RIKO_01",11M 0S,15.83,7.94,23.1004375797459,15.2104375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.71169388385814,1.71169388385814,1.59791691604863,3.02,"0275"
"11521","RIKO_01",12M 0S,15.66,7.94,22.9304375797459,15.2104375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.74938662482392,1.74938662482392,1.63071728186946,2.84,"0275"
"11522","RIKO_01",13M 0S,15.49,7.94,22.7604375797459,15.2104375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.78877678723718,1.78877678723718,1.66489245137226,2.67,"0275"
"11523","RIKO_01",14M 0S,15.32,7.94,22.5904375797459,15.2104375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.83382153916427,1.83246468706115,1.70267465271723,2.49,"0275"
"11524","RIKO_01",15M 0S,15.15,7.94,22.4204375797459,15.2104375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.87712010328343,1.87573121439454,1.73996689310556,2.32,"0275"
"11525","RIKO_01",16M 0S,14.98,7.94,22.2504375797459,15.2104375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.92251276580949,1.9210902907028,1.77892927385671,2.15,"0275"
"11526","RIKO_01",17M 0S,14.81,7.94,22.0804375797459,15.2104375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.97015521044325,1.96869748449573,1.81967656123541,1.98,"0275"
"11527","RIKO_01",18M 0S,14.64,7.94,21.9104375797459,15.2104375797459,6.7,3.32,2610,11479.0409917184,11.9260778051967,3.01571115576727,2.01571115576727,1.85976971814441,1.8,"0275"
"11528","RIKO_01",19M 0S,14.47,7.94,21.7404375797459,15.2104375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,3.0681875564534,2.0681875564534,1.9043509409177,1.63,"0275"
"11529","RIKO_01",20M 0S,14.31,7.94,21.5804375797459,15.2104375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.1250416263586,2.12346929931457,1.95112200284989,1.46,"0275"
"11530","RIKO_02",0S,17.16,7.93,24.4304375797459,15.2004375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.4621088562991,1.4621088562991,1.37822186851745,5,"0275"
"11531","RIKO_02",1M 0S,16.98,7.93,24.2504375797459,15.2004375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.49118947443544,1.49118947443544,1.404031819716,4.82,"0275"
"11532","RIKO_02",2M 0S,16.8,7.93,24.0704375797459,15.2004375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.52145036568666,1.52145036568666,1.43082690506242,4.63,"0275"
"11533","RIKO_02",3M 0S,16.63,7.93,23.9004375797459,15.2004375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.55117985559088,1.55117985559088,1.45708969729881,4.45,"0275"
"11534","RIKO_02",4M 0S,16.45,7.93,23.7204375797459,15.2004375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.58395126099069,1.58395126099069,1.48596902917774,4.27,"0275"
"11535","RIKO_02",5M 0S,16.28,7.93,23.5504375797459,15.2004375797459,8.35,3.32,2610,10282.5249118528,14.863096966178,2.61619937049589,1.61619937049589,1.5143151436049,4.09,"0275"
"11536","RIKO_02",6M 0S,16.1,7.93,23.3704375797459,15.2004375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.64856537208321,1.64978786597074,1.54376374097876,3.91,"0275"
"11537","RIKO_02",7M 0S,15.93,7.93,23.2004375797459,15.2004375797459,8,3.32,2610,10505.047358294,14.2400929017274,2.68690809295509,1.68690809295509,1.57621926029293,3.73,"0275"
"11538","RIKO_02",8M 0S,15.76,7.93,23.0304375797459,15.2004375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.72353317287876,1.72353317287876,1.60815012888319,3.55,"0275"
"11539","RIKO_02",9M 0S,15.59,7.93,22.8604375797459,15.2004375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.76178390909147,1.76178390909147,1.64140145079604,3.37,"0275"
"11540","RIKO_02",10M 0S,15.42,7.93,22.6904375797459,15.2004375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.80177099381051,1.80177099381051,1.67605686344038,3.19,"0275"
"11541","RIKO_02",11M 0S,15.25,7.93,22.5204375797459,15.2004375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.84361540213671,1.84361540213671,1.71220722002363,3.02,"0275"
"11542","RIKO_02",12M 0S,15.08,7.93,22.3504375797459,15.2004375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.8874496144952,1.8874496144952,1.7499513848827,2.84,"0275"
"11543","RIKO_02",13M 0S,14.91,7.93,22.1804375797459,15.2004375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.93341901771357,1.93341901771357,1.78939713638055,2.67,"0275"
"11544","RIKO_02",14M 0S,14.74,7.93,22.0104375797459,15.2004375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.98168351595311,1.98168351595311,1.83066219473231,2.49,"0275"
"11545","RIKO_02",15M 0S,14.57,7.93,21.8404375797459,15.2004375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,3.03241938910251,2.03241938910251,1.87387539540373,2.32,"0275"
"11546","RIKO_02",16M 0S,14.4,7.93,21.6704375797459,15.2004375797459,6.47,3.32,2610,11681.2916649384,11.516675134272,3.08582144414848,2.08582144414848,1.9191780327175,2.15,"0275"
"11547","RIKO_02",17M 0S,14.24,7.93,21.5104375797459,15.2004375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.1387107359177,2.1387107359177,1.96386337708571,1.98,"0275"
"11548","RIKO_02",18M 0S,14.07,7.93,21.3404375797459,15.2004375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.19792585401314,2.19792585401314,2.01367940690361,1.8,"0275"
"11549","RIKO_02",19M 0S,13.91,7.93,21.1804375797459,15.2004375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.25673323472252,2.25673323472252,2.0629302241545,1.63,"0275"
"11550","RIKO_02",20M 0S,13.74,7.93,21.0104375797459,15.2004375797459,5.81,3.32,2610,12326.9303439242,10.3418674698795,3.32276501611716,2.32276501611716,2.1179693753388,1.46,"0275"
"11551","RIKO_01",0S,17.78,9.16,25.0504375797459,16.4304375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.70826737165205,1.70826737165205,1.60374591316765,5,"0276"
"11552","RIKO_01",1M 0S,17.6,9.16,24.8704375797459,16.4304375797459,8.44,3.32,2610,10227.5540848847,15.0232980113224,2.74469961417544,1.74469961417544,1.63581443879253,4.82,"0276"
"11553","RIKO_01",2M 0S,17.42,9.16,24.6904375797459,16.4304375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.78271970261994,1.78271970261994,1.66919161763582,4.63,"0276"
"11554","RIKO_01",3M 0S,17.24,9.16,24.5104375797459,16.4304375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.82243375540108,1.82243375540108,1.7039592235434,4.45,"0276"
"11555","RIKO_01",4M 0S,17.06,9.16,24.3304375797459,16.4304375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.86395756248616,1.86395756248616,1.74020598836185,4.27,"0276"
"11556","RIKO_01",5M 0S,16.88,9.16,24.1504375797459,16.4304375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.90741771290683,1.90741771290683,1.77802835807902,4.09,"0276"
"11557","RIKO_01",6M 0S,16.71,9.16,23.9804375797459,16.4304375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.95036619121069,1.95036619121069,1.81529074635057,3.91,"0276"
"11558","RIKO_01",7M 0S,16.53,9.16,23.8004375797459,16.4304375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.99800064364188,1.99800064364188,1.85648600819571,3.73,"0276"
"11559","RIKO_01",8M 0S,16.36,9.16,23.6304375797459,16.4304375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,3.04517565883898,2.04517565883898,1.89714704839191,3.55,"0276"
"11560","RIKO_01",9M 0S,16.18,9.16,23.4504375797459,16.4304375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,3.09761606034768,2.09761606034768,1.94218737324934,3.37,"0276"
"11561","RIKO_01",10M 0S,16.01,9.16,23.2804375797459,16.4304375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,3.14967368520302,2.14967368520302,1.98673419275716,3.19,"0276"
"11562","RIKO_01",11M 0S,15.83,9.16,23.1004375797459,16.4304375797459,6.67,3.32,2610,11504.8269642903,11.8726774568152,3.2076858686118,2.2076858686118,2.03618418405409,3.02,"0276"
"11563","RIKO_01",12M 0S,15.66,9.16,22.9304375797459,16.4304375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.26542534517549,2.26542534517549,2.08520165850776,2.84,"0276"
"11564","RIKO_01",13M 0S,15.49,9.16,22.7604375797459,16.4304375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.32626615223392,2.32626615223392,2.13663736268539,2.67,"0276"
"11565","RIKO_01",14M 0S,15.32,9.16,22.5904375797459,16.4304375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.39046505578583,2.39046505578583,2.19067477396567,2.49,"0276"
"11566","RIKO_01",15M 0S,15.15,9.16,22.4204375797459,16.4304375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.45830797055771,2.45830797055771,2.24751641254452,2.32,"0276"
"11567","RIKO_01",16M 0S,14.98,9.16,22.2504375797459,16.4304375797459,5.82,3.32,2610,12316.3356446364,10.3596675860067,3.53011421712039,2.53011421712039,2.30738637777436,2.15,"0276"
"11568","RIKO_01",17M 0S,14.81,9.16,22.0804375797459,16.4304375797459,5.65,3.32,2610,12500.2524576276,10.057065611845,3.60624154754702,2.60624154754702,2.37053330097977,1.98,"0276"
"11569","RIKO_01",18M 0S,14.64,9.16,21.9104375797459,16.4304375797459,5.48,3.32,2610,12692.6624012504,9.75446363768327,3.68709210650378,2.68709210650378,2.4372337967794,1.8,"0276"
"11570","RIKO_01",19M 0S,14.47,9.16,21.7404375797459,16.4304375797459,5.31,3.32,2610,12894.2399438204,9.45186166352156,3.77311953740879,2.77311953740879,2.50779651394328,1.63,"0276"
"11571","RIKO_01",20M 0S,14.31,9.16,21.5804375797459,16.4304375797459,5.15,3.32,2610,13093.0068045681,9.16705980548701,3.85927470750305,2.85927470750305,2.57804544730336,1.46,"0276"
"11572","RIKO_02",0S,17.16,9.14,24.4304375797459,16.4104375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.83711170332593,1.83586326387524,1.71554106331145,5,"0276"
"11573","RIKO_02",1M 0S,16.98,9.14,24.2504375797459,16.4104375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.87567152342356,1.87567152342356,1.75025293290976,4.82,"0276"
"11574","RIKO_02",2M 0S,16.8,9.14,24.0704375797459,16.4104375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.91974735556667,1.91974735556667,1.78857127615268,4.63,"0276"
"11575","RIKO_02",3M 0S,16.63,9.14,23.9004375797459,16.4104375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.96728138283966,1.96594448444394,1.82860498333268,4.45,"0276"
"11576","RIKO_02",4M 0S,16.45,9.14,23.7204375797459,16.4104375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,3.01166412361706,2.01166412361706,1.86809570726481,4.27,"0276"
"11577","RIKO_02",5M 0S,16.28,9.14,23.5504375797459,16.4104375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,3.06385199770557,2.06244947316139,1.91181206569501,4.09,"0276"
"11578","RIKO_02",6M 0S,16.1,9.14,23.3704375797459,16.4104375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,3.11282539420125,2.11282539420125,1.95502091286368,3.91,"0276"
"11579","RIKO_02",7M 0S,15.93,9.14,23.2004375797459,16.4104375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,3.16572382086019,2.16572382086019,2.00022804886663,3.73,"0276"
"11580","RIKO_02",8M 0S,15.76,9.14,23.0304375797459,16.4104375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,3.2213390851421,2.2213390851421,2.04757537798197,3.55,"0276"
"11581","RIKO_02",9M 0S,15.59,9.14,22.8604375797459,16.4104375797459,6.44,3.32,2610,11708.468029699,11.4632747858906,3.28497899745973,2.28342620242868,2.10021382513169,3.37,"0276"
"11582","RIKO_02",10M 0S,15.42,9.14,22.6904375797459,16.4104375797459,6.27,3.32,2610,11866.1337084411,11.1606728117288,3.34693217601925,2.34533727968751,2.15247481919721,3.19,"0276"
"11583","RIKO_02",11M 0S,15.25,9.14,22.5204375797459,16.4104375797459,6.1,3.32,2610,12030.3452384949,10.8580708375671,3.41233848256405,2.41069913830175,2.20740307342546,3.02,"0276"
"11584","RIKO_02",12M 0S,15.08,9.14,22.3504375797459,16.4104375797459,5.93,3.32,2610,12201.5684724212,10.5554688634054,3.48149489774717,2.47980855710636,2.265208129688,2.84,"0276"
"11585","RIKO_02",13M 0S,14.91,9.14,22.1804375797459,16.4104375797459,5.76,3.32,2610,12380.3170395592,10.2528668892437,3.55473346243762,2.55299735132651,2.32612206910249,2.67,"0276"
"11586","RIKO_02",14M 0S,14.74,9.14,22.0104375797459,16.4104375797459,5.6,3.32,2610,12555.9331450457,9.96806503120917,3.62594013279298,2.62594013279298,2.38652323242624,2.49,"0276"
"11587","RIKO_02",15M 0S,14.57,9.14,21.8404375797459,16.4104375797459,5.43,3.32,2610,12750.9661642382,9.66546305704747,3.70815188649,2.70815188649,2.45423399544255,2.32,"0276"
"11588","RIKO_02",16M 0S,14.4,9.14,21.6704375797459,16.4104375797459,5.26,3.32,2610,12955.3794044523,9.36286108288576,3.79567770791648,2.79567770791648,2.52589915105311,2.15,"0276"
"11589","RIKO_02",17M 0S,14.24,9.14,21.5104375797459,16.4104375797459,5.09,3.32,2610,13169.9497204244,9.06025910872405,3.89101468440878,2.88905004786654,2.60187553112261,1.98,"0276"
"11590","RIKO_02",18M 0S,14.07,9.14,21.3404375797459,16.4104375797459,4.93,3.32,2610,13381.9544866343,8.77545725068951,3.98281232122529,2.98281232122529,2.67767955405832,1.8,"0276"
"11591","RIKO_02",19M 0S,13.91,9.14,21.1804375797459,16.4104375797459,4.76,3.32,2610,13618.821627476,8.4728552765278,4.09144217303376,3.08934133269762,2.76321565648757,1.63,"0276"
"11592","RIKO_02",20M 0S,13.74,9.14,21.0104375797459,16.4104375797459,4.6,3.32,2610,13853.6462003141,8.18805341849325,4.19679668340015,3.19679668340015,2.84886698188516,1.46,"0276"
"11593","RIKO_01",0S,17.6,6.78,24.8704375797459,14.0504375797459,10.82,3.32,2610,9032.94524588504,19.2597256495863,2.14096716669507,1.14096716669507,1.08465015695717,5,"0277"
"11594","RIKO_01",1M 0S,17.38,6.78,24.6504375797459,14.0504375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.16464761732459,1.16464761732459,1.10602871247041,4.78,"0277"
"11595","RIKO_01",2M 0S,17.16,6.78,24.4304375797459,14.0504375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.1893318635492,1.1893318635492,1.12826695921441,4.56,"0277"
"11596","RIKO_01",3M 0S,16.93,6.78,24.2004375797459,14.0504375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.21410086059456,1.21508511256306,1.15141781708368,4.34,"0277"
"11597","RIKO_01",4M 0S,16.71,6.78,23.9804375797459,14.0504375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.24097230821335,1.24197834443065,1.17553864040623,4.11,"0277"
"11598","RIKO_01",5M 0S,16.49,6.78,23.7604375797459,14.0504375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.26906015881077,1.27008896539513,1.20069169236237,3.89,"0277"
"11599","RIKO_01",6M 0S,16.27,6.78,23.5404375797459,14.0504375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.30087088974085,1.30087088974085,1.2281653042206,3.67,"0277"
"11600","RIKO_01",7M 0S,16.05,6.78,23.3204375797459,14.0504375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.33174376954053,1.33174376954053,1.25564720269399,3.45,"0277"
"11601","RIKO_01",8M 0S,15.83,6.78,23.1004375797459,14.0504375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.36411765123102,1.36411765123102,1.28438714261293,3.23,"0277"
"11602","RIKO_01",9M 0S,15.6,6.78,22.8704375797459,14.0504375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.39697222464787,1.39810472747913,1.31447353172424,3.01,"0277"
"11603","RIKO_01",10M 0S,15.38,6.78,22.6504375797459,14.0504375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.43266721761216,1.43382865779799,1.34600326017379,2.78,"0277"
"11604","RIKO_01",11M 0S,15.16,6.78,22.4304375797459,14.0504375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.47023417683441,1.47142607194764,1.37908274282703,2.56,"0277"
"11605","RIKO_01",12M 0S,14.94,6.78,22.2104375797459,14.0504375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.51290009113244,1.51290009113244,1.41545014931038,2.34,"0277"
"11606","RIKO_01",13M 0S,14.72,6.78,21.9904375797459,14.0504375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.55481923723434,1.55481923723434,1.45207759872133,2.12,"0277"
"11607","RIKO_01",14M 0S,14.5,6.78,21.7704375797459,14.0504375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.59912755746641,1.59912755746641,1.4906510126866,1.9,"0277"
"11608","RIKO_01",15M 0S,14.28,6.78,21.5504375797459,14.0504375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.64603529915209,1.64603529915209,1.53132970271824,1.68,"0277"
"11609","RIKO_01",16M 0S,14.05,6.78,21.3204375797459,14.0504375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.69440449775284,1.69577812412647,1.57429085814158,1.46,"0277"
"11610","RIKO_01",17M 0S,13.83,6.78,21.1004375797459,14.0504375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.74720463790945,1.74862106850435,1.61973212627445,1.23,"0277"
"11611","RIKO_01",18M 0S,13.61,6.78,20.8804375797459,14.0504375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.80340127831004,1.80486326661414,1.66787465274302,1.01,"0277"
"11612","RIKO_01",19M 0S,13.39,6.78,20.6604375797459,14.0504375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.86766486288059,1.86766486288059,1.72136352392947,0.79,"0277"
"11613","RIKO_01",20M 0S,13.17,6.78,20.4404375797459,14.0504375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.93196631355879,1.93196631355879,1.7758386666752,0.57,"0277"
"11614","RIKO_02",0S,16.77,6.17,24.0404375797459,13.4404375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.10710044751327,1.10710044751327,1.05137799994078,5,"0277"
"11615","RIKO_02",1M 0S,16.55,6.17,23.8204375797459,13.4404375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.13056500420431,1.13056500420431,1.07251741804111,4.78,"0277"
"11616","RIKO_02",2M 0S,16.33,6.17,23.6004375797459,13.4404375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.15504574248432,1.15504574248432,1.09452435363788,4.56,"0277"
"11617","RIKO_02",3M 0S,16.11,6.17,23.3804375797459,13.4404375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.18061013517512,1.18061013517512,1.11745332708663,4.34,"0277"
"11618","RIKO_02",4M 0S,15.89,6.17,23.1604375797459,13.4404375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.20733176374904,1.20733176374904,1.1413635250407,4.11,"0277"
"11619","RIKO_02",5M 0S,15.66,6.17,22.9304375797459,13.4404375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.23659270217499,1.23659270217499,1.1674796201845,3.89,"0277"
"11620","RIKO_02",6M 0S,15.44,6.17,22.7104375797459,13.4404375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.26594010179511,1.26594010179511,1.19360359248807,3.67,"0277"
"11621","RIKO_02",7M 0S,15.22,6.17,22.4904375797459,13.4404375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.29671433631389,1.29671433631389,1.22092344432347,3.45,"0277"
"11622","RIKO_02",8M 0S,15,6.17,22.2704375797459,13.4404375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.32902205477244,1.32902205477245,1.24952321506418,3.23,"0277"
"11623","RIKO_02",9M 0S,14.78,6.17,22.0504375797459,13.4404375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.36298080646233,1.36298080646233,1.2794950073533,3.01,"0277"
"11624","RIKO_02",10M 0S,14.56,6.17,21.8304375797459,13.4404375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.39872047004061,1.39872047004061,1.31093997792133,2.78,"0277"
"11625","RIKO_02",11M 0S,14.34,6.17,21.6104375797459,13.4404375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.43937067936773,1.43814518917165,1.3455104105515,2.56,"0277"
"11626","RIKO_02",12M 0S,14.11,6.17,21.3804375797459,13.4404375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.47799304076079,1.47799304076079,1.38032803695706,2.34,"0277"
"11627","RIKO_02",13M 0S,13.89,6.17,21.1604375797459,13.4404375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.52011201342496,1.52011201342496,1.41699547458182,2.12,"0277"
"11628","RIKO_02",14M 0S,13.67,6.17,20.9404375797459,13.4404375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.56470196581876,1.56470196581876,1.45566416309186,1.9,"0277"
"11629","RIKO_02",15M 0S,13.45,6.17,20.7204375797459,13.4404375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.61198691533526,1.61198691533526,1.49650253659416,1.68,"0277"
"11630","RIKO_02",16M 0S,13.23,6.17,20.5004375797459,13.4404375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.6622188022154,1.6622188022154,1.53969847632487,1.46,"0277"
"11631","RIKO_02",17M 0S,13.01,6.17,20.2804375797459,13.4404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.71568198006443,1.71568198006443,1.58546220073811,1.23,"0277"
"11632","RIKO_02",18M 0S,12.78,6.17,20.0504375797459,13.4404375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.77538044533142,1.77538044533142,1.63630809811223,1.01,"0277"
"11633","RIKO_02",19M 0S,12.56,6.17,19.8304375797459,13.4404375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.83650465471685,1.83650465471685,1.6880915337326,0.79,"0277"
"11634","RIKO_02",20M 0S,12.34,6.17,19.6104375797459,13.4404375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,2.90198780285911,1.90198780285911,1.74325961115517,0.57,"0277"
"11635","RIKO_01",0S,17.6,6.78,24.8704375797459,14.0504375797459,10.82,3.32,2610,9032.94524588504,19.2597256495863,2.14096716669507,1.14096716669507,1.08465015695717,5,"0278"
"11636","RIKO_01",1M 0S,17.38,6.78,24.6504375797459,14.0504375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.16464761732459,1.16464761732459,1.10602871247041,4.78,"0278"
"11637","RIKO_01",2M 0S,17.16,6.78,24.4304375797459,14.0504375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.1893318635492,1.1893318635492,1.12826695921441,4.56,"0278"
"11638","RIKO_01",3M 0S,16.93,6.78,24.2004375797459,14.0504375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.21410086059456,1.21508511256306,1.15141781708368,4.34,"0278"
"11639","RIKO_01",4M 0S,16.71,6.78,23.9804375797459,14.0504375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.24097230821335,1.24197834443065,1.17553864040623,4.11,"0278"
"11640","RIKO_01",5M 0S,16.49,6.78,23.7604375797459,14.0504375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.26906015881077,1.27008896539513,1.20069169236237,3.89,"0278"
"11641","RIKO_01",6M 0S,16.27,6.78,23.5404375797459,14.0504375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.30087088974085,1.30087088974085,1.2281653042206,3.67,"0278"
"11642","RIKO_01",7M 0S,16.05,6.78,23.3204375797459,14.0504375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.33174376954053,1.33174376954053,1.25564720269399,3.45,"0278"
"11643","RIKO_01",8M 0S,15.83,6.78,23.1004375797459,14.0504375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.36411765123102,1.36411765123102,1.28438714261293,3.23,"0278"
"11644","RIKO_01",9M 0S,15.6,6.78,22.8704375797459,14.0504375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.39697222464787,1.39810472747913,1.31447353172424,3.01,"0278"
"11645","RIKO_01",10M 0S,15.38,6.78,22.6504375797459,14.0504375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.43266721761216,1.43382865779799,1.34600326017379,2.78,"0278"
"11646","RIKO_01",11M 0S,15.16,6.78,22.4304375797459,14.0504375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.47023417683441,1.47142607194764,1.37908274282703,2.56,"0278"
"11647","RIKO_01",12M 0S,14.94,6.78,22.2104375797459,14.0504375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.51290009113244,1.51290009113244,1.41545014931038,2.34,"0278"
"11648","RIKO_01",13M 0S,14.72,6.78,21.9904375797459,14.0504375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.55481923723434,1.55481923723434,1.45207759872133,2.12,"0278"
"11649","RIKO_01",14M 0S,14.5,6.78,21.7704375797459,14.0504375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.59912755746641,1.59912755746641,1.4906510126866,1.9,"0278"
"11650","RIKO_01",15M 0S,14.28,6.78,21.5504375797459,14.0504375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.64603529915209,1.64603529915209,1.53132970271824,1.68,"0278"
"11651","RIKO_01",16M 0S,14.05,6.78,21.3204375797459,14.0504375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.69440449775284,1.69577812412647,1.57429085814158,1.46,"0278"
"11652","RIKO_01",17M 0S,13.83,6.78,21.1004375797459,14.0504375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.74720463790945,1.74862106850435,1.61973212627445,1.23,"0278"
"11653","RIKO_01",18M 0S,13.61,6.78,20.8804375797459,14.0504375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.80340127831004,1.80486326661414,1.66787465274302,1.01,"0278"
"11654","RIKO_01",19M 0S,13.39,6.78,20.6604375797459,14.0504375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.86766486288059,1.86766486288059,1.72136352392947,0.79,"0278"
"11655","RIKO_01",20M 0S,13.17,6.78,20.4404375797459,14.0504375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.93196631355879,1.93196631355879,1.7758386666752,0.57,"0278"
"11656","RIKO_02",0S,16.77,6.14,24.0404375797459,13.4104375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10115378585519,1.10115378585519,1.04587920863742,5,"0278"
"11657","RIKO_02",1M 0S,16.55,6.14,23.8204375797459,13.4104375797459,10.41,3.32,2610,9209.10963601718,18.5299208883728,2.12442504741986,1.12442504741986,1.0668505670189,4.78,"0278"
"11658","RIKO_02",2M 0S,16.33,6.14,23.6004375797459,13.4104375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.14870115246719,1.14870115246719,1.08868014474616,4.56,"0278"
"11659","RIKO_02",3M 0S,16.11,6.14,23.3804375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17404862022474,1.17404862022474,1.11142172418177,4.34,"0278"
"11660","RIKO_02",4M 0S,15.89,6.14,23.1604375797459,13.4104375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.20053997370674,1.20053997370674,1.13513367743076,4.11,"0278"
"11661","RIKO_02",5M 0S,15.66,6.14,22.9304375797459,13.4104375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.22720511475768,1.22825443270102,1.15987946662002,3.89,"0278"
"11662","RIKO_02",6M 0S,15.44,6.14,22.7104375797459,13.4104375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.25863061759577,1.25863061759577,1.18693055640664,3.67,"0278"
"11663","RIKO_02",7M 0S,15.22,6.14,22.4904375797459,13.4104375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.28912607308818,1.28912607308818,1.2140131429082,3.45,"0278"
"11664","RIKO_02",8M 0S,15,6.14,22.2704375797459,13.4104375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.32113597558021,1.32113597558021,1.2423604925695,3.23,"0278"
"11665","RIKO_02",9M 0S,14.78,6.14,22.0504375797459,13.4104375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.35477601199545,1.35477601199545,1.27206332070947,3.01,"0278"
"11666","RIKO_02",10M 0S,14.56,6.14,21.8304375797459,13.4104375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.39017396005234,1.39017396005234,1.30322123056852,2.78,"0278"
"11667","RIKO_02",11M 0S,14.34,6.14,21.6104375797459,13.4104375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.42747131020008,1.42747131020008,1.33594382914325,2.56,"0278"
"11668","RIKO_02",12M 0S,14.11,6.14,21.3804375797459,13.4104375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.46866558891351,1.46866558891351,1.37195818644556,2.34,"0278"
"11669","RIKO_02",13M 0S,13.89,6.14,21.1604375797459,13.4104375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.51035674111493,1.51035674111493,1.40827174256047,2.12,"0278"
"11670","RIKO_02",14M 0S,13.67,6.14,20.9404375797459,13.4104375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.55448402969996,1.55448402969996,1.44655988731635,1.9,"0278"
"11671","RIKO_02",15M 0S,13.45,6.14,20.7204375797459,13.4104375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.60126740679079,1.60126740679079,1.48698817744505,1.68,"0278"
"11672","RIKO_02",16M 0S,13.23,6.14,20.5004375797459,13.4104375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.65095412463197,1.65095412463197,1.52974120964769,1.46,"0278"
"11673","RIKO_02",17M 0S,13.01,6.14,20.2804375797459,13.4104375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.70382310678904,1.70382310678904,1.57502543875208,1.23,"0278"
"11674","RIKO_02",18M 0S,12.78,6.14,20.0504375797459,13.4104375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.75868642761514,1.76019018701364,1.62307251168752,1.01,"0278"
"11675","RIKO_02",19M 0S,12.56,6.14,19.8304375797459,13.4104375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.82324996006864,1.82324996006864,1.67654110056321,0.79,"0278"
"11676","RIKO_02",20M 0S,12.34,6.14,19.6104375797459,13.4104375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,2.88794592639366,1.88794592639366,1.73108861226528,0.57,"0278"
"11677","RIKO_01",0S,17.6,6.78,24.8704375797459,14.0504375797459,10.82,3.32,2610,9032.94524588504,19.2597256495863,2.14096716669507,1.14096716669507,1.08465015695717,5,"0279"
"11678","RIKO_01",1M 0S,17.38,6.78,24.6504375797459,14.0504375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.16464761732459,1.16464761732459,1.10602871247041,4.78,"0279"
"11679","RIKO_01",2M 0S,17.16,6.78,24.4304375797459,14.0504375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.1893318635492,1.1893318635492,1.12826695921441,4.56,"0279"
"11680","RIKO_01",3M 0S,16.93,6.78,24.2004375797459,14.0504375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.21410086059456,1.21508511256306,1.15141781708368,4.34,"0279"
"11681","RIKO_01",4M 0S,16.71,6.78,23.9804375797459,14.0504375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.24097230821335,1.24197834443065,1.17553864040623,4.11,"0279"
"11682","RIKO_01",5M 0S,16.49,6.78,23.7604375797459,14.0504375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.26906015881077,1.27008896539513,1.20069169236237,3.89,"0279"
"11683","RIKO_01",6M 0S,16.27,6.78,23.5404375797459,14.0504375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.30087088974085,1.30087088974085,1.2281653042206,3.67,"0279"
"11684","RIKO_01",7M 0S,16.05,6.78,23.3204375797459,14.0504375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.33174376954053,1.33174376954053,1.25564720269399,3.45,"0279"
"11685","RIKO_01",8M 0S,15.83,6.78,23.1004375797459,14.0504375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.36411765123102,1.36411765123102,1.28438714261293,3.23,"0279"
"11686","RIKO_01",9M 0S,15.6,6.78,22.8704375797459,14.0504375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.39697222464787,1.39810472747913,1.31447353172424,3.01,"0279"
"11687","RIKO_01",10M 0S,15.38,6.78,22.6504375797459,14.0504375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.43266721761216,1.43382865779799,1.34600326017379,2.78,"0279"
"11688","RIKO_01",11M 0S,15.16,6.78,22.4304375797459,14.0504375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.47023417683441,1.47142607194764,1.37908274282703,2.56,"0279"
"11689","RIKO_01",12M 0S,14.94,6.78,22.2104375797459,14.0504375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.51290009113244,1.51290009113244,1.41545014931038,2.34,"0279"
"11690","RIKO_01",13M 0S,14.72,6.78,21.9904375797459,14.0504375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.55481923723434,1.55481923723434,1.45207759872133,2.12,"0279"
"11691","RIKO_01",14M 0S,14.5,6.78,21.7704375797459,14.0504375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.59912755746641,1.59912755746641,1.4906510126866,1.9,"0279"
"11692","RIKO_01",15M 0S,14.28,6.78,21.5504375797459,14.0504375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.64603529915209,1.64603529915209,1.53132970271824,1.68,"0279"
"11693","RIKO_01",16M 0S,14.05,6.78,21.3204375797459,14.0504375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.69440449775284,1.69577812412647,1.57429085814158,1.46,"0279"
"11694","RIKO_01",17M 0S,13.83,6.78,21.1004375797459,14.0504375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.74720463790945,1.74862106850435,1.61973212627445,1.23,"0279"
"11695","RIKO_01",18M 0S,13.61,6.78,20.8804375797459,14.0504375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.80340127831004,1.80486326661414,1.66787465274302,1.01,"0279"
"11696","RIKO_01",19M 0S,13.39,6.78,20.6604375797459,14.0504375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.86766486288059,1.86766486288059,1.72136352392947,0.79,"0279"
"11697","RIKO_01",20M 0S,13.17,6.78,20.4404375797459,14.0504375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.93196631355879,1.93196631355879,1.7758386666752,0.57,"0279"
"11698","RIKO_02",0S,16.77,6.48,24.0404375797459,13.7504375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.17057966410502,1.17057966410502,1.1099791100286,5,"0279"
"11699","RIKO_02",1M 0S,16.55,6.48,23.8204375797459,13.7504375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.19615340056015,1.19615340056015,1.13294751989364,4.78,"0279"
"11700","RIKO_02",2M 0S,16.33,6.48,23.6004375797459,13.7504375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.22286951712088,1.22286951712088,1.15688656942516,4.56,"0279"
"11701","RIKO_02",3M 0S,16.11,6.48,23.3804375797459,13.7504375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.25080630775085,1.25080630775085,1.18185911528748,4.34,"0279"
"11702","RIKO_02",4M 0S,15.89,6.48,23.1604375797459,13.7504375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.28004938827212,1.28004938827212,1.2079335611773,4.11,"0279"
"11703","RIKO_02",5M 0S,15.66,6.48,22.9304375797459,13.7504375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.31212034244452,1.31212034244452,1.23645240653275,3.89,"0279"
"11704","RIKO_02",6M 0S,15.44,6.48,22.7104375797459,13.7504375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.34433758299561,1.34433758299561,1.26502050272689,3.67,"0279"
"11705","RIKO_02",7M 0S,15.22,6.48,22.4904375797459,13.7504375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.37817674412365,1.37817674412365,1.29493994708106,3.45,"0279"
"11706","RIKO_02",8M 0S,15,6.48,22.2704375797459,13.7504375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.41376346756346,1.41376346756346,1.32630894593832,3.23,"0279"
"11707","RIKO_02",9M 0S,14.78,6.48,22.0504375797459,13.7504375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.45123671610129,1.45123671610129,1.35923545779584,3.01,"0279"
"11708","RIKO_02",10M 0S,14.56,6.48,21.8304375797459,13.7504375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.49075058708424,1.49075058708424,1.39383843464088,2.78,"0279"
"11709","RIKO_02",11M 0S,14.34,6.48,21.6104375797459,13.7504375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.53570251511346,1.53442862976315,1.43194954823049,2.56,"0279"
"11710","RIKO_02",12M 0S,14.11,6.48,21.3804375797459,13.7504375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.57867165709577,1.57867165709577,1.4704061912124,2.34,"0279"
"11711","RIKO_02",13M 0S,13.89,6.48,21.1604375797459,13.7504375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.62554180076123,1.62554180076123,1.51098543328882,2.12,"0279"
"11712","RIKO_02",14M 0S,13.67,6.48,20.9404375797459,13.7504375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.67528021469272,1.67528021469272,1.55386799590132,1.9,"0279"
"11713","RIKO_02",15M 0S,13.45,6.48,20.7204375797459,13.7504375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.72815849980498,1.72815849980498,1.59925571562909,1.68,"0279"
"11714","RIKO_02",16M 0S,13.23,6.48,20.5004375797459,13.7504375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.78448366572455,1.78448366572455,1.6473747207898,1.46,"0279"
"11715","RIKO_02",17M 0S,13.01,6.48,20.2804375797459,13.7504375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.84460409550393,1.84460409550393,1.69847919930308,1.23,"0279"
"11716","RIKO_02",18M 0S,12.78,6.48,20.0504375797459,13.7504375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,2.91194678470487,1.91194678470487,1.75541040575562,1.01,"0279"
"11717","RIKO_02",19M 0S,12.56,6.48,19.8304375797459,13.7504375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,2.98112906967775,1.98112906967775,1.81355588334329,0.79,"0279"
"11718","RIKO_02",20M 0S,12.34,6.48,19.6104375797459,13.7504375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.05550592894892,2.05550592894892,1.87568529591692,0.57,"0279"
"11719","RIKO_01",0S,17.6,6.78,24.8704375797459,14.0504375797459,10.82,3.32,2610,9032.94524588504,19.2597256495863,2.14096716669507,1.14096716669507,1.08465015695717,5,"0280"
"11720","RIKO_01",1M 0S,17.38,6.78,24.6504375797459,14.0504375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.16464761732459,1.16464761732459,1.10602871247041,4.78,"0280"
"11721","RIKO_01",2M 0S,17.16,6.78,24.4304375797459,14.0504375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.1893318635492,1.1893318635492,1.12826695921441,4.56,"0280"
"11722","RIKO_01",3M 0S,16.93,6.78,24.2004375797459,14.0504375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.21410086059456,1.21508511256306,1.15141781708368,4.34,"0280"
"11723","RIKO_01",4M 0S,16.71,6.78,23.9804375797459,14.0504375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.24097230821335,1.24197834443065,1.17553864040623,4.11,"0280"
"11724","RIKO_01",5M 0S,16.49,6.78,23.7604375797459,14.0504375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.26906015881077,1.27008896539513,1.20069169236237,3.89,"0280"
"11725","RIKO_01",6M 0S,16.27,6.78,23.5404375797459,14.0504375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.30087088974085,1.30087088974085,1.2281653042206,3.67,"0280"
"11726","RIKO_01",7M 0S,16.05,6.78,23.3204375797459,14.0504375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.33174376954053,1.33174376954053,1.25564720269399,3.45,"0280"
"11727","RIKO_01",8M 0S,15.83,6.78,23.1004375797459,14.0504375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.36411765123102,1.36411765123102,1.28438714261293,3.23,"0280"
"11728","RIKO_01",9M 0S,15.6,6.78,22.8704375797459,14.0504375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.39697222464787,1.39810472747913,1.31447353172424,3.01,"0280"
"11729","RIKO_01",10M 0S,15.38,6.78,22.6504375797459,14.0504375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.43266721761216,1.43382865779799,1.34600326017379,2.78,"0280"
"11730","RIKO_01",11M 0S,15.16,6.78,22.4304375797459,14.0504375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.47023417683441,1.47142607194764,1.37908274282703,2.56,"0280"
"11731","RIKO_01",12M 0S,14.94,6.78,22.2104375797459,14.0504375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.51290009113244,1.51290009113244,1.41545014931038,2.34,"0280"
"11732","RIKO_01",13M 0S,14.72,6.78,21.9904375797459,14.0504375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.55481923723434,1.55481923723434,1.45207759872133,2.12,"0280"
"11733","RIKO_01",14M 0S,14.5,6.78,21.7704375797459,14.0504375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.59912755746641,1.59912755746641,1.4906510126866,1.9,"0280"
"11734","RIKO_01",15M 0S,14.28,6.78,21.5504375797459,14.0504375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.64603529915209,1.64603529915209,1.53132970271824,1.68,"0280"
"11735","RIKO_01",16M 0S,14.05,6.78,21.3204375797459,14.0504375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.69440449775284,1.69577812412647,1.57429085814158,1.46,"0280"
"11736","RIKO_01",17M 0S,13.83,6.78,21.1004375797459,14.0504375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.74720463790945,1.74862106850435,1.61973212627445,1.23,"0280"
"11737","RIKO_01",18M 0S,13.61,6.78,20.8804375797459,14.0504375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.80340127831004,1.80486326661414,1.66787465274302,1.01,"0280"
"11738","RIKO_01",19M 0S,13.39,6.78,20.6604375797459,14.0504375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.86766486288059,1.86766486288059,1.72136352392947,0.79,"0280"
"11739","RIKO_01",20M 0S,13.17,6.78,20.4404375797459,14.0504375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.93196631355879,1.93196631355879,1.7758386666752,0.57,"0280"
"11740","RIKO_02",0S,16.77,6.45,24.0404375797459,13.7204375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16426983950007,1.16426983950007,1.10416211213368,5,"0280"
"11741","RIKO_02",1M 0S,16.55,6.45,23.8204375797459,13.7204375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.18963017263769,1.18963017263769,1.12694586341157,4.78,"0280"
"11742","RIKO_02",2M 0S,16.33,6.45,23.6004375797459,13.7204375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.21611991332396,1.21611991332396,1.15068968443208,4.56,"0280"
"11743","RIKO_02",3M 0S,16.11,6.45,23.3804375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24381622604976,1.24381622604976,1.17545556490315,4.34,"0280"
"11744","RIKO_02",4M 0S,15.89,6.45,23.1604375797459,13.7204375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.27280346860601,1.27280346860601,1.20131094864851,4.11,"0280"
"11745","RIKO_02",5M 0S,15.66,6.45,22.9304375797459,13.7204375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.30208945158793,1.30317405028641,1.22832934694376,3.89,"0280"
"11746","RIKO_02",6M 0S,15.44,6.45,22.7104375797459,13.7204375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.33651443199563,1.33651443199563,1.25790659151208,3.67,"0280"
"11747","RIKO_02",7M 0S,15.22,6.45,22.4904375797459,13.7204375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37004158992482,1.37004158992482,1.28756213765174,3.45,"0280"
"11748","RIKO_02",8M 0S,15,6.45,22.2704375797459,13.7204375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.40529412206324,1.40529412206324,1.31864972233134,3.23,"0280"
"11749","RIKO_02",9M 0S,14.78,6.45,22.0504375797459,13.7204375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.44240873272997,1.44240873272998,1.35127563967184,3.01,"0280"
