"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"11750","RIKO_02",10M 0S,14.56,6.45,21.8304375797459,13.7204375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.48153695975841,1.48153695975841,1.38555697035411,2.78,"0280"
"11751","RIKO_02",11M 0S,14.34,6.45,21.6104375797459,13.7204375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.52284724254001,1.52284724254001,1.42162298548843,2.56,"0280"
"11752","RIKO_02",12M 0S,14.11,6.45,21.3804375797459,13.7204375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.56857242084082,1.56857242084082,1.46139207763255,2.34,"0280"
"11753","RIKO_02",13M 0S,13.89,6.45,21.1604375797459,13.7204375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.61495493866138,1.61495493866138,1.50157134912552,2.12,"0280"
"11754","RIKO_02",14M 0S,13.67,6.45,20.9404375797459,13.7204375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.66416409191699,1.66416409191699,1.54402244627434,1.9,"0280"
"11755","RIKO_02",15M 0S,13.45,6.45,20.7204375797459,13.7204375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.71646639194867,1.71646639194867,1.58894365600874,1.68,"0280"
"11756","RIKO_02",16M 0S,13.23,6.45,20.5004375797459,13.7204375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.77216294153993,1.77216294153993,1.63655703226907,1.46,"0280"
"11757","RIKO_02",17M 0S,13.01,6.45,20.2804375797459,13.7204375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.83159523531108,1.83159523531108,1.68711206695096,1.23,"0280"
"11758","RIKO_02",18M 0S,12.78,6.45,20.0504375797459,13.7204375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.89357488070042,1.89515216776667,1.740890062935,1.01,"0280"
"11759","RIKO_02",19M 0S,12.56,6.45,19.8304375797459,13.7204375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,2.96649177473661,1.96649177473661,1.8009046121273,0.79,"0280"
"11760","RIKO_02",20M 0S,12.34,6.45,19.6104375797459,13.7204375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.03994308041438,2.03994308041438,1.86231373481233,0.57,"0280"
"11761","RIKO_01",0S,17.6,6.78,24.8704375797459,14.0504375797459,10.82,3.32,2610,9032.94524588504,19.2597256495863,2.14096716669507,1.14096716669507,1.08465015695717,5,"0281"
"11762","RIKO_01",1M 0S,17.38,6.78,24.6504375797459,14.0504375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.16464761732459,1.16464761732459,1.10602871247041,4.78,"0281"
"11763","RIKO_01",2M 0S,17.16,6.78,24.4304375797459,14.0504375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.1893318635492,1.1893318635492,1.12826695921441,4.56,"0281"
"11764","RIKO_01",3M 0S,16.93,6.78,24.2004375797459,14.0504375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.21410086059456,1.21508511256306,1.15141781708368,4.34,"0281"
"11765","RIKO_01",4M 0S,16.71,6.78,23.9804375797459,14.0504375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.24097230821335,1.24197834443065,1.17553864040623,4.11,"0281"
"11766","RIKO_01",5M 0S,16.49,6.78,23.7604375797459,14.0504375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.26906015881077,1.27008896539513,1.20069169236237,3.89,"0281"
"11767","RIKO_01",6M 0S,16.27,6.78,23.5404375797459,14.0504375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.30087088974085,1.30087088974085,1.2281653042206,3.67,"0281"
"11768","RIKO_01",7M 0S,16.05,6.78,23.3204375797459,14.0504375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.33174376954053,1.33174376954053,1.25564720269399,3.45,"0281"
"11769","RIKO_01",8M 0S,15.83,6.78,23.1004375797459,14.0504375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.36411765123102,1.36411765123102,1.28438714261293,3.23,"0281"
"11770","RIKO_01",9M 0S,15.6,6.78,22.8704375797459,14.0504375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.39697222464787,1.39810472747913,1.31447353172424,3.01,"0281"
"11771","RIKO_01",10M 0S,15.38,6.78,22.6504375797459,14.0504375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.43266721761216,1.43382865779799,1.34600326017379,2.78,"0281"
"11772","RIKO_01",11M 0S,15.16,6.78,22.4304375797459,14.0504375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.47023417683441,1.47142607194764,1.37908274282703,2.56,"0281"
"11773","RIKO_01",12M 0S,14.94,6.78,22.2104375797459,14.0504375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.51290009113244,1.51290009113244,1.41545014931038,2.34,"0281"
"11774","RIKO_01",13M 0S,14.72,6.78,21.9904375797459,14.0504375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.55481923723434,1.55481923723434,1.45207759872133,2.12,"0281"
"11775","RIKO_01",14M 0S,14.5,6.78,21.7704375797459,14.0504375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.59912755746641,1.59912755746641,1.4906510126866,1.9,"0281"
"11776","RIKO_01",15M 0S,14.28,6.78,21.5504375797459,14.0504375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.64603529915209,1.64603529915209,1.53132970271824,1.68,"0281"
"11777","RIKO_01",16M 0S,14.05,6.78,21.3204375797459,14.0504375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.69440449775284,1.69577812412647,1.57429085814158,1.46,"0281"
"11778","RIKO_01",17M 0S,13.83,6.78,21.1004375797459,14.0504375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.74720463790945,1.74862106850435,1.61973212627445,1.23,"0281"
"11779","RIKO_01",18M 0S,13.61,6.78,20.8804375797459,14.0504375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.80340127831004,1.80486326661414,1.66787465274302,1.01,"0281"
"11780","RIKO_01",19M 0S,13.39,6.78,20.6604375797459,14.0504375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.86766486288059,1.86766486288059,1.72136352392947,0.79,"0281"
"11781","RIKO_01",20M 0S,13.17,6.78,20.4404375797459,14.0504375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.93196631355879,1.93196631355879,1.7758386666752,0.57,"0281"
"11782","RIKO_02",0S,16.77,6.84,24.0404375797459,14.1104375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.24927137398194,1.24927137398194,1.18237783166413,5,"0281"
"11783","RIKO_02",1M 0S,16.55,6.84,23.8204375797459,14.1104375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.27757618369111,1.27757618369111,1.20770185205882,4.78,"0281"
"11784","RIKO_02",2M 0S,16.33,6.84,23.6004375797459,14.1104375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.30719333441946,1.30719333441946,1.23413438789628,4.56,"0281"
"11785","RIKO_02",3M 0S,16.11,6.84,23.3804375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.34074133300655,1.33966141939964,1.26303449582795,4.34,"0281"
"11786","RIKO_02",4M 0S,15.89,6.84,23.1604375797459,14.1104375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37336999376556,1.3722637990753,1.29197362809273,4.11,"0281"
"11787","RIKO_02",5M 0S,15.66,6.84,22.9304375797459,14.1104375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.40649260131981,1.40649260131981,1.32226998671289,3.89,"0281"
"11788","RIKO_02",6M 0S,15.44,6.84,22.7104375797459,14.1104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44247264460938,1.44247264460938,1.35402134395726,3.67,"0281"
"11789","RIKO_02",7M 0S,15.22,6.84,22.4904375797459,14.1104375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.48034185484972,1.48034185484972,1.38733509427963,3.45,"0281"
"11790","RIKO_02",8M 0S,15,6.84,22.2704375797459,14.1104375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.52025303230891,1.52025303230891,1.42232946787682,3.23,"0281"
"11791","RIKO_02",9M 0S,14.78,6.84,22.0504375797459,14.1104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56560715556629,1.56434612151837,1.46085322083579,3.01,"0281"
"11792","RIKO_02",10M 0S,14.56,6.84,21.8304375797459,14.1104375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.61028077090022,1.608983754039,1.49970666728015,2.78,"0281"
"11793","RIKO_02",11M 0S,14.34,6.84,21.6104375797459,14.1104375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.65757873746872,1.65624362398407,1.54068330717051,2.56,"0281"
"11794","RIKO_02",12M 0S,14.11,6.84,21.3804375797459,14.1104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.70636378867135,1.70636378867135,1.58396206600705,2.34,"0281"
"11795","RIKO_02",13M 0S,13.89,6.84,21.1604375797459,14.1104375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.75961202037457,1.75961202037457,1.62974255487842,2.12,"0281"
"11796","RIKO_02",14M 0S,13.67,6.84,20.9404375797459,14.1104375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.8162905920411,1.8162905920411,1.6782481487601,1.9,"0281"
"11797","RIKO_02",15M 0S,13.45,6.84,20.7204375797459,14.1104375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.88110071873344,1.87958556721829,1.73214484971099,1.68,"0281"
"11798","RIKO_02",16M 0S,13.23,6.84,20.5004375797459,14.1104375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,2.94596626075873,1.94439886263961,1.78704014941651,1.46,"0281"
"11799","RIKO_02",17M 0S,13.01,6.84,20.2804375797459,14.1104375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.01546505578583,2.01384167916245,1.84552882487193,1.23,"0281"
"11800","RIKO_02",18M 0S,12.78,6.84,20.0504375797459,14.1104375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.08842840802032,2.08842840802032,1.90797564124252,1.01,"0281"
"11801","RIKO_02",19M 0S,12.56,6.84,19.8304375797459,14.1104375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.16875257755956,2.16875257755956,1.97479646268548,0.79,"0281"
"11802","RIKO_02",20M 0S,12.34,6.84,19.6104375797459,14.1104375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.25550268066194,2.25550268066194,2.04646752499933,0.57,"0281"
"11803","RIKO_01",0S,17.6,6.78,24.8704375797459,14.0504375797459,10.82,3.32,2610,9032.94524588504,19.2597256495863,2.14096716669507,1.14096716669507,1.08465015695717,5,"0282"
"11804","RIKO_01",1M 0S,17.38,6.78,24.6504375797459,14.0504375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.16464761732459,1.16464761732459,1.10602871247041,4.78,"0282"
"11805","RIKO_01",2M 0S,17.16,6.78,24.4304375797459,14.0504375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.1893318635492,1.1893318635492,1.12826695921441,4.56,"0282"
"11806","RIKO_01",3M 0S,16.93,6.78,24.2004375797459,14.0504375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.21410086059456,1.21508511256306,1.15141781708368,4.34,"0282"
"11807","RIKO_01",4M 0S,16.71,6.78,23.9804375797459,14.0504375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.24097230821335,1.24197834443065,1.17553864040623,4.11,"0282"
"11808","RIKO_01",5M 0S,16.49,6.78,23.7604375797459,14.0504375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.26906015881077,1.27008896539513,1.20069169236237,3.89,"0282"
"11809","RIKO_01",6M 0S,16.27,6.78,23.5404375797459,14.0504375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.30087088974085,1.30087088974085,1.2281653042206,3.67,"0282"
"11810","RIKO_01",7M 0S,16.05,6.78,23.3204375797459,14.0504375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.33174376954053,1.33174376954053,1.25564720269399,3.45,"0282"
"11811","RIKO_01",8M 0S,15.83,6.78,23.1004375797459,14.0504375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.36411765123102,1.36411765123102,1.28438714261293,3.23,"0282"
"11812","RIKO_01",9M 0S,15.6,6.78,22.8704375797459,14.0504375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.39697222464787,1.39810472747913,1.31447353172424,3.01,"0282"
"11813","RIKO_01",10M 0S,15.38,6.78,22.6504375797459,14.0504375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.43266721761216,1.43382865779799,1.34600326017379,2.78,"0282"
"11814","RIKO_01",11M 0S,15.16,6.78,22.4304375797459,14.0504375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.47023417683441,1.47142607194764,1.37908274282703,2.56,"0282"
"11815","RIKO_01",12M 0S,14.94,6.78,22.2104375797459,14.0504375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.51290009113244,1.51290009113244,1.41545014931038,2.34,"0282"
"11816","RIKO_01",13M 0S,14.72,6.78,21.9904375797459,14.0504375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.55481923723434,1.55481923723434,1.45207759872133,2.12,"0282"
"11817","RIKO_01",14M 0S,14.5,6.78,21.7704375797459,14.0504375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.59912755746641,1.59912755746641,1.4906510126866,1.9,"0282"
"11818","RIKO_01",15M 0S,14.28,6.78,21.5504375797459,14.0504375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.64603529915209,1.64603529915209,1.53132970271824,1.68,"0282"
"11819","RIKO_01",16M 0S,14.05,6.78,21.3204375797459,14.0504375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.69440449775284,1.69577812412647,1.57429085814158,1.46,"0282"
"11820","RIKO_01",17M 0S,13.83,6.78,21.1004375797459,14.0504375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.74720463790945,1.74862106850435,1.61973212627445,1.23,"0282"
"11821","RIKO_01",18M 0S,13.61,6.78,20.8804375797459,14.0504375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.80340127831004,1.80486326661414,1.66787465274302,1.01,"0282"
"11822","RIKO_01",19M 0S,13.39,6.78,20.6604375797459,14.0504375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.86766486288059,1.86766486288059,1.72136352392947,0.79,"0282"
"11823","RIKO_01",20M 0S,13.17,6.78,20.4404375797459,14.0504375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.93196631355879,1.93196631355879,1.7758386666752,0.57,"0282"
"11824","RIKO_02",0S,16.77,6.81,24.0404375797459,14.0804375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24249646020489,1.24249646020489,1.17615538191798,5,"0282"
"11825","RIKO_02",1M 0S,16.55,6.81,23.8204375797459,14.0804375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27056106197543,1.27056106197543,1.20127277232784,4.78,"0282"
"11826","RIKO_02",2M 0S,16.33,6.81,23.6004375797459,14.0804375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.29992276718915,1.29992276718915,1.2274863616567,4.56,"0282"
"11827","RIKO_02",3M 0S,16.11,6.81,23.3804375797459,14.0804375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.33067362834846,1.33067362834846,1.2548695129539,4.34,"0282"
"11828","RIKO_02",4M 0S,15.89,6.81,23.1604375797459,14.0804375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.36551981738045,1.36441728154804,1.2848348532999,4.11,"0282"
"11829","RIKO_02",5M 0S,15.66,6.81,22.9304375797459,14.0804375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.39833499928143,1.39833499928143,1.31486777423857,3.89,"0282"
"11830","RIKO_02",6M 0S,15.44,6.81,22.7104375797459,14.0804375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.43398200969185,1.43398200969185,1.34633833456375,3.67,"0282"
"11831","RIKO_02",7M 0S,15.22,6.81,22.4904375797459,14.0804375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.47149402421411,1.47149402421411,1.37935229260936,3.45,"0282"
"11832","RIKO_02",8M 0S,15,6.81,22.2704375797459,14.0804375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.51102133621986,1.51102133621986,1.41402604079566,3.23,"0282"
"11833","RIKO_02",9M 0S,14.78,6.81,22.0504375797459,14.0804375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.55273083358102,1.55273083358102,1.45048797667674,3.01,"0282"
"11834","RIKO_02",10M 0S,14.56,6.81,21.8304375797459,14.0804375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.60016340357115,1.59887141390707,1.49067353549845,2.78,"0282"
"11835","RIKO_02",11M 0S,14.34,6.81,21.6104375797459,14.0804375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.64697669463307,1.64564690739903,1.53125217116428,2.56,"0282"
"11836","RIKO_02",12M 0S,14.11,6.81,21.3804375797459,14.0804375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.6952417457042,1.6952417457042,1.57410186601761,2.34,"0282"
"11837","RIKO_02",13M 0S,13.89,6.81,21.1604375797459,14.0804375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.74791874910179,1.74791874910179,1.61941876497499,2.12,"0282"
"11838","RIKO_02",14M 0S,13.67,6.81,20.9404375797459,14.0804375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.80397445242576,1.80397445242576,1.6674222697996,1.9,"0282"
"11839","RIKO_02",15M 0S,13.45,6.81,20.7204375797459,14.0804375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.86374469030733,1.86374469030733,1.71835859134539,1.68,"0282"
"11840","RIKO_02",16M 0S,13.23,6.81,20.5004375797459,14.0804375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.92761133078515,1.92761133078515,1.7725049733998,1.46,"0282"
"11841","RIKO_02",17M 0S,13.01,6.81,20.2804375797459,14.0804375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.00085052401304,1.99923501512774,1.83288539060279,1.23,"0282"
"11842","RIKO_02",18M 0S,12.78,6.81,20.0504375797459,14.0804375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.0729086672765,2.0729086672765,1.89461954518891,1.01,"0282"
"11843","RIKO_02",19M 0S,12.56,6.81,19.8304375797459,14.0804375797459,5.75,3.32,2610,12391.0778560536,10.2350667731166,3.15221995541577,2.15221995541577,1.96065723497288,0.79,"0282"
"11844","RIKO_02",20M 0S,12.34,6.81,19.6104375797459,14.0804375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.23784172579398,2.23784172579398,2.03146471557492,0.57,"0282"
"11845","RIKO_01",0S,17.6,6.78,24.8704375797459,14.0504375797459,10.82,3.32,2610,9032.94524588504,19.2597256495863,2.14096716669507,1.14096716669507,1.08465015695717,5,"0283"
"11846","RIKO_01",1M 0S,17.38,6.78,24.6504375797459,14.0504375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.16464761732459,1.16464761732459,1.10602871247041,4.78,"0283"
"11847","RIKO_01",2M 0S,17.16,6.78,24.4304375797459,14.0504375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.1893318635492,1.1893318635492,1.12826695921441,4.56,"0283"
"11848","RIKO_01",3M 0S,16.93,6.78,24.2004375797459,14.0504375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.21410086059456,1.21508511256306,1.15141781708368,4.34,"0283"
"11849","RIKO_01",4M 0S,16.71,6.78,23.9804375797459,14.0504375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.24097230821335,1.24197834443065,1.17553864040623,4.11,"0283"
"11850","RIKO_01",5M 0S,16.49,6.78,23.7604375797459,14.0504375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.26906015881077,1.27008896539513,1.20069169236237,3.89,"0283"
"11851","RIKO_01",6M 0S,16.27,6.78,23.5404375797459,14.0504375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.30087088974085,1.30087088974085,1.2281653042206,3.67,"0283"
"11852","RIKO_01",7M 0S,16.05,6.78,23.3204375797459,14.0504375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.33174376954053,1.33174376954053,1.25564720269399,3.45,"0283"
"11853","RIKO_01",8M 0S,15.83,6.78,23.1004375797459,14.0504375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.36411765123102,1.36411765123102,1.28438714261293,3.23,"0283"
"11854","RIKO_01",9M 0S,15.6,6.78,22.8704375797459,14.0504375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.39697222464787,1.39810472747913,1.31447353172424,3.01,"0283"
"11855","RIKO_01",10M 0S,15.38,6.78,22.6504375797459,14.0504375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.43266721761216,1.43382865779799,1.34600326017379,2.78,"0283"
"11856","RIKO_01",11M 0S,15.16,6.78,22.4304375797459,14.0504375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.47023417683441,1.47142607194764,1.37908274282703,2.56,"0283"
"11857","RIKO_01",12M 0S,14.94,6.78,22.2104375797459,14.0504375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.51290009113244,1.51290009113244,1.41545014931038,2.34,"0283"
"11858","RIKO_01",13M 0S,14.72,6.78,21.9904375797459,14.0504375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.55481923723434,1.55481923723434,1.45207759872133,2.12,"0283"
"11859","RIKO_01",14M 0S,14.5,6.78,21.7704375797459,14.0504375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.59912755746641,1.59912755746641,1.4906510126866,1.9,"0283"
"11860","RIKO_01",15M 0S,14.28,6.78,21.5504375797459,14.0504375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.64603529915209,1.64603529915209,1.53132970271824,1.68,"0283"
"11861","RIKO_01",16M 0S,14.05,6.78,21.3204375797459,14.0504375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.69440449775284,1.69577812412647,1.57429085814158,1.46,"0283"
"11862","RIKO_01",17M 0S,13.83,6.78,21.1004375797459,14.0504375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.74720463790945,1.74862106850435,1.61973212627445,1.23,"0283"
"11863","RIKO_01",18M 0S,13.61,6.78,20.8804375797459,14.0504375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.80340127831004,1.80486326661414,1.66787465274302,1.01,"0283"
"11864","RIKO_01",19M 0S,13.39,6.78,20.6604375797459,14.0504375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.86766486288059,1.86766486288059,1.72136352392947,0.79,"0283"
"11865","RIKO_01",20M 0S,13.17,6.78,20.4404375797459,14.0504375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.93196631355879,1.93196631355879,1.7758386666752,0.57,"0283"
"11866","RIKO_02",0S,16.77,6.92,24.0404375797459,14.1904375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.2675395678823,1.2675395678823,1.19914633717463,5,"0283"
"11867","RIKO_02",1M 0S,16.55,6.92,23.8204375797459,14.1904375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.2964968581143,1.2964968581143,1.22503110210504,4.78,"0283"
"11868","RIKO_02",2M 0S,16.33,6.92,23.6004375797459,14.1904375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.32680815554099,1.32680815554099,1.25205801823405,4.56,"0283"
"11869","RIKO_02",3M 0S,16.11,6.92,23.3804375797459,14.1904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.35857070115786,1.35857070115786,1.28030438618802,4.34,"0283"
"11870","RIKO_02",4M 0S,15.89,6.92,23.1604375797459,14.1904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.39189127576819,1.39189127576819,1.30985464318799,4.11,"0283"
"11871","RIKO_02",5M 0S,15.66,6.92,22.9304375797459,14.1904375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42851999355157,1.42851999355157,1.34224264974822,3.89,"0283"
"11872","RIKO_02",6M 0S,15.44,6.92,22.7104375797459,14.1904375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.46540666005172,1.46540666005172,1.37475752292132,3.67,"0283"
"11873","RIKO_02",7M 0S,15.22,6.92,22.4904375797459,14.1904375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.50424876429406,1.50424876429406,1.40888680329623,3.45,"0283"
"11874","RIKO_02",8M 0S,15,6.92,22.2704375797459,14.1904375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.5452060326288,1.5452060326288,1.44475378804279,3.23,"0283"
"11875","RIKO_02",9M 0S,14.78,6.92,22.0504375797459,14.1904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.58845607425454,1.58845607425454,1.48249465775069,3.01,"0283"
"11876","RIKO_02",10M 0S,14.56,6.92,21.8304375797459,14.1904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.63419695597391,1.63419695597391,1.52226020431515,2.78,"0283"
"11877","RIKO_02",11M 0S,14.34,6.92,21.6104375797459,14.1904375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.6862705457005,1.68492101803518,1.56618003505114,2.56,"0283"
"11878","RIKO_02",12M 0S,14.11,6.92,21.3804375797459,14.1904375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.73647632039509,1.73647632039509,1.61062904953922,2.34,"0283"
"11879","RIKO_02",13M 0S,13.89,6.92,21.1604375797459,14.1904375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.79128618990541,1.79128618990541,1.6576747317199,2.12,"0283"
"11880","RIKO_02",14M 0S,13.67,6.92,20.9404375797459,14.1904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.84966885090973,1.84966885090973,1.70755147012444,1.9,"0283"
"11881","RIKO_02",15M 0S,13.45,6.92,20.7204375797459,14.1904375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.9119854125024,1.9119854125024,1.76052273787187,1.68,"0283"
"11882","RIKO_02",16M 0S,13.23,6.92,20.5004375797459,14.1904375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,2.97864734447555,1.97864734447555,1.81688574837404,1.46,"0283"
"11883","RIKO_02",17M 0S,13.01,6.92,20.2804375797459,14.1904375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.05012557366842,2.05012557366842,1.87697703493137,1.23,"0283"
"11884","RIKO_02",18M 0S,12.78,6.92,20.0504375797459,14.1904375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.130591253181,2.13059125318101,1.94420197427712,1.01,"0283"
"11885","RIKO_02",19M 0S,12.56,6.92,19.8304375797459,14.1904375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.21369942263133,2.21369942263133,2.01316982910991,0.79,"0283"
"11886","RIKO_02",20M 0S,12.34,6.92,19.6104375797459,14.1904375797459,5.42,3.32,2610,12762.7236274685,9.64766294092031,3.30355438074552,2.30355438074552,2.08721071983823,0.57,"0283"
"11887","RIKO_01",0S,17.6,6.78,24.8704375797459,14.0504375797459,10.82,3.32,2610,9032.94524588504,19.2597256495863,2.14096716669507,1.14096716669507,1.08465015695717,5,"0284"
"11888","RIKO_01",1M 0S,17.38,6.78,24.6504375797459,14.0504375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.16464761732459,1.16464761732459,1.10602871247041,4.78,"0284"
"11889","RIKO_01",2M 0S,17.16,6.78,24.4304375797459,14.0504375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.1893318635492,1.1893318635492,1.12826695921441,4.56,"0284"
"11890","RIKO_01",3M 0S,16.93,6.78,24.2004375797459,14.0504375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.21410086059456,1.21508511256306,1.15141781708368,4.34,"0284"
"11891","RIKO_01",4M 0S,16.71,6.78,23.9804375797459,14.0504375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.24097230821335,1.24197834443065,1.17553864040623,4.11,"0284"
"11892","RIKO_01",5M 0S,16.49,6.78,23.7604375797459,14.0504375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.26906015881077,1.27008896539513,1.20069169236237,3.89,"0284"
"11893","RIKO_01",6M 0S,16.27,6.78,23.5404375797459,14.0504375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.30087088974085,1.30087088974085,1.2281653042206,3.67,"0284"
"11894","RIKO_01",7M 0S,16.05,6.78,23.3204375797459,14.0504375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.33174376954053,1.33174376954053,1.25564720269399,3.45,"0284"
"11895","RIKO_01",8M 0S,15.83,6.78,23.1004375797459,14.0504375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.36411765123102,1.36411765123102,1.28438714261293,3.23,"0284"
"11896","RIKO_01",9M 0S,15.6,6.78,22.8704375797459,14.0504375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.39697222464787,1.39810472747913,1.31447353172424,3.01,"0284"
"11897","RIKO_01",10M 0S,15.38,6.78,22.6504375797459,14.0504375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.43266721761216,1.43382865779799,1.34600326017379,2.78,"0284"
"11898","RIKO_01",11M 0S,15.16,6.78,22.4304375797459,14.0504375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.47023417683441,1.47142607194764,1.37908274282703,2.56,"0284"
"11899","RIKO_01",12M 0S,14.94,6.78,22.2104375797459,14.0504375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.51290009113244,1.51290009113244,1.41545014931038,2.34,"0284"
"11900","RIKO_01",13M 0S,14.72,6.78,21.9904375797459,14.0504375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.55481923723434,1.55481923723434,1.45207759872133,2.12,"0284"
"11901","RIKO_01",14M 0S,14.5,6.78,21.7704375797459,14.0504375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.59912755746641,1.59912755746641,1.4906510126866,1.9,"0284"
"11902","RIKO_01",15M 0S,14.28,6.78,21.5504375797459,14.0504375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.64603529915209,1.64603529915209,1.53132970271824,1.68,"0284"
"11903","RIKO_01",16M 0S,14.05,6.78,21.3204375797459,14.0504375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.69440449775284,1.69577812412647,1.57429085814158,1.46,"0284"
"11904","RIKO_01",17M 0S,13.83,6.78,21.1004375797459,14.0504375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.74720463790945,1.74862106850435,1.61973212627445,1.23,"0284"
"11905","RIKO_01",18M 0S,13.61,6.78,20.8804375797459,14.0504375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.80340127831004,1.80486326661414,1.66787465274302,1.01,"0284"
"11906","RIKO_01",19M 0S,13.39,6.78,20.6604375797459,14.0504375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.86766486288059,1.86766486288059,1.72136352392947,0.79,"0284"
"11907","RIKO_01",20M 0S,13.17,6.78,20.4404375797459,14.0504375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.93196631355879,1.93196631355879,1.7758386666752,0.57,"0284"
"11908","RIKO_02",0S,16.77,6.89,24.0404375797459,14.1604375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26065432627942,1.26065432627942,1.19282803693222,5,"0284"
"11909","RIKO_02",1M 0S,16.55,6.89,23.8204375797459,14.1604375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.28936488029407,1.28936488029407,1.21850084601783,4.78,"0284"
"11910","RIKO_02",2M 0S,16.33,6.89,23.6004375797459,14.1604375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.31941363809753,1.31941363809753,1.24530305607878,4.56,"0284"
"11911","RIKO_02",3M 0S,16.11,6.89,23.3804375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.3508963930196,1.3508963930196,1.27331087037971,4.34,"0284"
"11912","RIKO_02",4M 0S,15.89,6.89,23.1604375797459,14.1604375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.38391830484897,1.38391830484897,1.30260750539562,4.11,"0284"
"11913","RIKO_02",5M 0S,15.66,6.89,22.9304375797459,14.1604375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.41745612114359,1.4185950733076,1.33328401662009,3.89,"0284"
"11914","RIKO_02",6M 0S,15.44,6.89,22.7104375797459,14.1604375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.45675611036733,1.45675611036733,1.36693878546937,3.67,"0284"
"11915","RIKO_02",7M 0S,15.22,6.89,22.4904375797459,14.1604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49522986118136,1.49522986118136,1.40075946663207,3.45,"0284"
"11916","RIKO_02",8M 0S,15,6.89,22.2704375797459,14.1604375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.53579096715668,1.53579096715668,1.43629618251158,3.23,"0284"
"11917","RIKO_02",9M 0S,14.78,6.89,22.0504375797459,14.1604375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.57861403594939,1.57861403594939,1.47368293813708,3.01,"0284"
"11918","RIKO_02",10M 0S,14.56,6.89,21.8304375797459,14.1604375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.62389370842773,1.62389370842773,1.51306806402063,2.78,"0284"
"11919","RIKO_02",11M 0S,14.34,6.89,21.6104375797459,14.1604375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.67184761659607,1.67184761659607,1.55461618301148,2.56,"0284"
"11920","RIKO_02",12M 0S,14.11,6.89,21.3804375797459,14.1604375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.72510592017184,1.72510592017184,1.60056467741579,2.34,"0284"
"11921","RIKO_02",13M 0S,13.89,6.89,21.1604375797459,14.1604375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.77932353480581,1.77932353480581,1.64713090560836,2.12,"0284"
"11922","RIKO_02",14M 0S,13.67,6.89,20.9404375797459,14.1604375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.83705969670217,1.83705969670217,1.69648788769025,1.9,"0284"
"11923","RIKO_02",15M 0S,13.45,6.89,20.7204375797459,14.1604375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.89866840604279,1.89866840604279,1.74889425197117,1.68,"0284"
"11924","RIKO_02",16M 0S,13.23,6.89,20.5004375797459,14.1604375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.9645527986815,1.9645527986815,1.80464160266673,1.46,"0284"
"11925","RIKO_02",17M 0S,13.01,6.89,20.2804375797459,14.1604375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.03517397771907,2.03517397771907,1.86405994860462,1.23,"0284"
"11926","RIKO_02",18M 0S,12.78,6.89,20.0504375797459,14.1604375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.10936690570181,2.11106182095605,1.92752424089394,1.01,"0284"
"11927","RIKO_02",19M 0S,12.56,6.89,19.8304375797459,14.1604375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.19669572198249,2.19669572198249,1.99866436028317,0.79,"0284"
"11928","RIKO_02",20M 0S,12.34,6.89,19.6104375797459,14.1604375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.28536967773224,2.28536967773224,2.0718049490742,0.57,"0284"
"11929","RIKO_01",0S,17.6,6.99,24.8704375797459,14.2604375797459,10.61,3.32,2610,9121.90019392745,18.885923210916,2.18334257715746,1.18334257715746,1.12383603252252,5,"0285"
"11930","RIKO_01",1M 0S,17.38,6.99,24.6504375797459,14.2604375797459,10.39,3.32,2610,9217.96881039488,18.4943206561185,2.20839891661604,1.20839891661604,1.14641168772347,4.78,"0285"
"11931","RIKO_01",2M 0S,17.16,6.99,24.4304375797459,14.2604375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.23453930615936,1.23453930615936,1.16991293730382,4.56,"0285"
"11932","RIKO_01",3M 0S,16.93,6.99,24.2004375797459,14.2604375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.26083062750158,1.26183565262721,1.1943978962043,4.34,"0285"
"11933","RIKO_01",4M 0S,16.71,6.99,23.9804375797459,14.2604375797459,9.73,3.32,2610,9525.47382511817,17.3195129917259,2.28933861702371,1.2903663662529,1.21992964848449,4.11,"0285"
"11934","RIKO_01",5M 0S,16.49,6.99,23.7604375797459,14.2604375797459,9.5,3.32,2610,9640.09259619211,16.9101103208013,2.32160681512007,1.32160681512007,1.24781571102033,3.89,"0285"
"11935","RIKO_01",6M 0S,16.27,6.99,23.5404375797459,14.2604375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.35293801116818,1.35293801116818,1.27570894410154,3.67,"0285"
"11936","RIKO_01",7M 0S,16.05,6.99,23.3204375797459,14.2604375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.38579081055637,1.38579081055637,1.30487772126983,3.45,"0285"
"11937","RIKO_01",8M 0S,15.83,6.99,23.1004375797459,14.2604375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.42027881715392,1.42027881715392,1.33541158491358,3.23,"0285"
"11938","RIKO_01",9M 0S,15.6,6.99,22.8704375797459,14.2604375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.45536713963349,1.45652723244092,1.36740865932801,3.01,"0285"
"11939","RIKO_01",10M 0S,15.38,6.99,22.6504375797459,14.2604375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.49348389805246,1.49467437424294,1.40097670408661,2.78,"0285"
"11940","RIKO_01",11M 0S,15.16,6.99,22.4304375797459,14.2604375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.53675211060474,1.53675211060474,1.43787915949324,2.56,"0285"
"11941","RIKO_01",12M 0S,14.94,6.99,22.2104375797459,14.2604375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.57927858410575,1.57927858410575,1.4750432886804,2.34,"0285"
"11942","RIKO_01",13M 0S,14.72,6.99,21.9904375797459,14.2604375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.6242257106909,1.6242257106909,1.514179514216,2.12,"0285"
"11943","RIKO_01",14M 0S,14.5,6.99,21.7704375797459,14.2604375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.67180622418651,1.67180622418651,1.55544908694167,1.9,"0285"
"11944","RIKO_01",15M 0S,14.28,6.99,21.5504375797459,14.2604375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.72225853822232,1.72225853822232,1.5990313300961,1.68,"0285"
"11945","RIKO_01",16M 0S,14.05,6.99,21.3204375797459,14.2604375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.77443631451778,1.77585074167478,1.64512624415958,1.46,"0285"
"11946","RIKO_01",17M 0S,13.83,6.99,21.1004375797459,14.2604375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.83142551002054,1.83288536403514,1.69395757560704,1.23,"0285"
"11947","RIKO_01",18M 0S,13.61,6.99,20.8804375797459,14.2604375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,2.89656567124482,1.89656567124482,1.74820728502975,1.01,"0285"
"11948","RIKO_01",19M 0S,13.39,6.99,20.6604375797459,14.2604375797459,6.4,3.32,2610,11745,11.3920743213819,2.96176011619386,1.96176011619386,1.80345247008743,0.79,"0285"
"11949","RIKO_01",20M 0S,13.17,6.99,20.4404375797459,14.2604375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.03159623683506,2.03159623683506,1.86230320599839,0.57,"0285"
"11950","RIKO_02",0S,16.77,6.17,24.0404375797459,13.4404375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.10710044751327,1.10710044751327,1.05137799994078,5,"0285"
"11951","RIKO_02",1M 0S,16.55,6.17,23.8204375797459,13.4404375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.13056500420431,1.13056500420431,1.07251741804111,4.78,"0285"
"11952","RIKO_02",2M 0S,16.33,6.17,23.6004375797459,13.4404375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.15504574248432,1.15504574248432,1.09452435363788,4.56,"0285"
"11953","RIKO_02",3M 0S,16.11,6.17,23.3804375797459,13.4404375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.18061013517512,1.18061013517512,1.11745332708663,4.34,"0285"
"11954","RIKO_02",4M 0S,15.89,6.17,23.1604375797459,13.4404375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.20733176374904,1.20733176374904,1.1413635250407,4.11,"0285"
"11955","RIKO_02",5M 0S,15.66,6.17,22.9304375797459,13.4404375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.23659270217499,1.23659270217499,1.1674796201845,3.89,"0285"
"11956","RIKO_02",6M 0S,15.44,6.17,22.7104375797459,13.4404375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.26594010179511,1.26594010179511,1.19360359248807,3.67,"0285"
"11957","RIKO_02",7M 0S,15.22,6.17,22.4904375797459,13.4404375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.29671433631389,1.29671433631389,1.22092344432347,3.45,"0285"
"11958","RIKO_02",8M 0S,15,6.17,22.2704375797459,13.4404375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.32902205477244,1.32902205477245,1.24952321506418,3.23,"0285"
"11959","RIKO_02",9M 0S,14.78,6.17,22.0504375797459,13.4404375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.36298080646233,1.36298080646233,1.2794950073533,3.01,"0285"
"11960","RIKO_02",10M 0S,14.56,6.17,21.8304375797459,13.4404375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.39872047004061,1.39872047004061,1.31093997792133,2.78,"0285"
"11961","RIKO_02",11M 0S,14.34,6.17,21.6104375797459,13.4404375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.43937067936773,1.43814518917165,1.3455104105515,2.56,"0285"
"11962","RIKO_02",12M 0S,14.11,6.17,21.3804375797459,13.4404375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.47799304076079,1.47799304076079,1.38032803695706,2.34,"0285"
"11963","RIKO_02",13M 0S,13.89,6.17,21.1604375797459,13.4404375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.52011201342496,1.52011201342496,1.41699547458182,2.12,"0285"
"11964","RIKO_02",14M 0S,13.67,6.17,20.9404375797459,13.4404375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.56470196581876,1.56470196581876,1.45566416309186,1.9,"0285"
"11965","RIKO_02",15M 0S,13.45,6.17,20.7204375797459,13.4404375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.61198691533526,1.61198691533526,1.49650253659416,1.68,"0285"
"11966","RIKO_02",16M 0S,13.23,6.17,20.5004375797459,13.4404375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.6622188022154,1.6622188022154,1.53969847632487,1.46,"0285"
"11967","RIKO_02",17M 0S,13.01,6.17,20.2804375797459,13.4404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.71568198006443,1.71568198006443,1.58546220073811,1.23,"0285"
"11968","RIKO_02",18M 0S,12.78,6.17,20.0504375797459,13.4404375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.77538044533142,1.77538044533142,1.63630809811223,1.01,"0285"
"11969","RIKO_02",19M 0S,12.56,6.17,19.8304375797459,13.4404375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.83650465471685,1.83650465471685,1.6880915337326,0.79,"0285"
"11970","RIKO_02",20M 0S,12.34,6.17,19.6104375797459,13.4404375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,2.90198780285911,1.90198780285911,1.74325961115517,0.57,"0285"
"11971","RIKO_01",0S,17.6,6.99,24.8704375797459,14.2604375797459,10.61,3.32,2610,9121.90019392745,18.885923210916,2.18334257715746,1.18334257715746,1.12383603252252,5,"0286"
"11972","RIKO_01",1M 0S,17.38,6.99,24.6504375797459,14.2604375797459,10.39,3.32,2610,9217.96881039488,18.4943206561185,2.20839891661604,1.20839891661604,1.14641168772347,4.78,"0286"
"11973","RIKO_01",2M 0S,17.16,6.99,24.4304375797459,14.2604375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.23453930615936,1.23453930615936,1.16991293730382,4.56,"0286"
"11974","RIKO_01",3M 0S,16.93,6.99,24.2004375797459,14.2604375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.26083062750158,1.26183565262721,1.1943978962043,4.34,"0286"
"11975","RIKO_01",4M 0S,16.71,6.99,23.9804375797459,14.2604375797459,9.73,3.32,2610,9525.47382511817,17.3195129917259,2.28933861702371,1.2903663662529,1.21992964848449,4.11,"0286"
"11976","RIKO_01",5M 0S,16.49,6.99,23.7604375797459,14.2604375797459,9.5,3.32,2610,9640.09259619211,16.9101103208013,2.32160681512007,1.32160681512007,1.24781571102033,3.89,"0286"
"11977","RIKO_01",6M 0S,16.27,6.99,23.5404375797459,14.2604375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.35293801116818,1.35293801116818,1.27570894410154,3.67,"0286"
"11978","RIKO_01",7M 0S,16.05,6.99,23.3204375797459,14.2604375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.38579081055637,1.38579081055637,1.30487772126983,3.45,"0286"
"11979","RIKO_01",8M 0S,15.83,6.99,23.1004375797459,14.2604375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.42027881715392,1.42027881715392,1.33541158491358,3.23,"0286"
"11980","RIKO_01",9M 0S,15.6,6.99,22.8704375797459,14.2604375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.45536713963349,1.45652723244092,1.36740865932801,3.01,"0286"
"11981","RIKO_01",10M 0S,15.38,6.99,22.6504375797459,14.2604375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.49348389805246,1.49467437424294,1.40097670408661,2.78,"0286"
"11982","RIKO_01",11M 0S,15.16,6.99,22.4304375797459,14.2604375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.53675211060474,1.53675211060474,1.43787915949324,2.56,"0286"
"11983","RIKO_01",12M 0S,14.94,6.99,22.2104375797459,14.2604375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.57927858410575,1.57927858410575,1.4750432886804,2.34,"0286"
"11984","RIKO_01",13M 0S,14.72,6.99,21.9904375797459,14.2604375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.6242257106909,1.6242257106909,1.514179514216,2.12,"0286"
"11985","RIKO_01",14M 0S,14.5,6.99,21.7704375797459,14.2604375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.67180622418651,1.67180622418651,1.55544908694167,1.9,"0286"
"11986","RIKO_01",15M 0S,14.28,6.99,21.5504375797459,14.2604375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.72225853822232,1.72225853822232,1.5990313300961,1.68,"0286"
"11987","RIKO_01",16M 0S,14.05,6.99,21.3204375797459,14.2604375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.77443631451778,1.77585074167478,1.64512624415958,1.46,"0286"
"11988","RIKO_01",17M 0S,13.83,6.99,21.1004375797459,14.2604375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.83142551002054,1.83288536403514,1.69395757560704,1.23,"0286"
"11989","RIKO_01",18M 0S,13.61,6.99,20.8804375797459,14.2604375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,2.89656567124482,1.89656567124482,1.74820728502975,1.01,"0286"
"11990","RIKO_01",19M 0S,13.39,6.99,20.6604375797459,14.2604375797459,6.4,3.32,2610,11745,11.3920743213819,2.96176011619386,1.96176011619386,1.80345247008743,0.79,"0286"
"11991","RIKO_01",20M 0S,13.17,6.99,20.4404375797459,14.2604375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.03159623683506,2.03159623683506,1.86230320599839,0.57,"0286"
"11992","RIKO_02",0S,16.77,6.14,24.0404375797459,13.4104375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10115378585519,1.10115378585519,1.04587920863742,5,"0286"
"11993","RIKO_02",1M 0S,16.55,6.14,23.8204375797459,13.4104375797459,10.41,3.32,2610,9209.10963601718,18.5299208883728,2.12442504741986,1.12442504741986,1.0668505670189,4.78,"0286"
"11994","RIKO_02",2M 0S,16.33,6.14,23.6004375797459,13.4104375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.14870115246719,1.14870115246719,1.08868014474616,4.56,"0286"
"11995","RIKO_02",3M 0S,16.11,6.14,23.3804375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17404862022474,1.17404862022474,1.11142172418177,4.34,"0286"
"11996","RIKO_02",4M 0S,15.89,6.14,23.1604375797459,13.4104375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.20053997370674,1.20053997370674,1.13513367743076,4.11,"0286"
"11997","RIKO_02",5M 0S,15.66,6.14,22.9304375797459,13.4104375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.22720511475768,1.22825443270102,1.15987946662002,3.89,"0286"
"11998","RIKO_02",6M 0S,15.44,6.14,22.7104375797459,13.4104375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.25863061759577,1.25863061759577,1.18693055640664,3.67,"0286"
"11999","RIKO_02",7M 0S,15.22,6.14,22.4904375797459,13.4104375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.28912607308818,1.28912607308818,1.2140131429082,3.45,"0286"
"12000","RIKO_02",8M 0S,15,6.14,22.2704375797459,13.4104375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.32113597558021,1.32113597558021,1.2423604925695,3.23,"0286"
"12001","RIKO_02",9M 0S,14.78,6.14,22.0504375797459,13.4104375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.35477601199545,1.35477601199545,1.27206332070947,3.01,"0286"
"12002","RIKO_02",10M 0S,14.56,6.14,21.8304375797459,13.4104375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.39017396005234,1.39017396005234,1.30322123056852,2.78,"0286"
"12003","RIKO_02",11M 0S,14.34,6.14,21.6104375797459,13.4104375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.42747131020008,1.42747131020008,1.33594382914325,2.56,"0286"
"12004","RIKO_02",12M 0S,14.11,6.14,21.3804375797459,13.4104375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.46866558891351,1.46866558891351,1.37195818644556,2.34,"0286"
"12005","RIKO_02",13M 0S,13.89,6.14,21.1604375797459,13.4104375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.51035674111493,1.51035674111493,1.40827174256047,2.12,"0286"
"12006","RIKO_02",14M 0S,13.67,6.14,20.9404375797459,13.4104375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.55448402969996,1.55448402969996,1.44655988731635,1.9,"0286"
"12007","RIKO_02",15M 0S,13.45,6.14,20.7204375797459,13.4104375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.60126740679079,1.60126740679079,1.48698817744505,1.68,"0286"
"12008","RIKO_02",16M 0S,13.23,6.14,20.5004375797459,13.4104375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.65095412463197,1.65095412463197,1.52974120964769,1.46,"0286"
"12009","RIKO_02",17M 0S,13.01,6.14,20.2804375797459,13.4104375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.70382310678904,1.70382310678904,1.57502543875208,1.23,"0286"
"12010","RIKO_02",18M 0S,12.78,6.14,20.0504375797459,13.4104375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.75868642761514,1.76019018701364,1.62307251168752,1.01,"0286"
"12011","RIKO_02",19M 0S,12.56,6.14,19.8304375797459,13.4104375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.82324996006864,1.82324996006864,1.67654110056321,0.79,"0286"
"12012","RIKO_02",20M 0S,12.34,6.14,19.6104375797459,13.4104375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,2.88794592639366,1.88794592639366,1.73108861226528,0.57,"0286"
"12013","RIKO_01",0S,17.6,6.99,24.8704375797459,14.2604375797459,10.61,3.32,2610,9121.90019392745,18.885923210916,2.18334257715746,1.18334257715746,1.12383603252252,5,"0287"
"12014","RIKO_01",1M 0S,17.38,6.99,24.6504375797459,14.2604375797459,10.39,3.32,2610,9217.96881039488,18.4943206561185,2.20839891661604,1.20839891661604,1.14641168772347,4.78,"0287"
"12015","RIKO_01",2M 0S,17.16,6.99,24.4304375797459,14.2604375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.23453930615936,1.23453930615936,1.16991293730382,4.56,"0287"
