"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"12016","RIKO_01",3M 0S,16.93,6.99,24.2004375797459,14.2604375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.26083062750158,1.26183565262721,1.1943978962043,4.34,"0287"
"12017","RIKO_01",4M 0S,16.71,6.99,23.9804375797459,14.2604375797459,9.73,3.32,2610,9525.47382511817,17.3195129917259,2.28933861702371,1.2903663662529,1.21992964848449,4.11,"0287"
"12018","RIKO_01",5M 0S,16.49,6.99,23.7604375797459,14.2604375797459,9.5,3.32,2610,9640.09259619211,16.9101103208013,2.32160681512007,1.32160681512007,1.24781571102033,3.89,"0287"
"12019","RIKO_01",6M 0S,16.27,6.99,23.5404375797459,14.2604375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.35293801116818,1.35293801116818,1.27570894410154,3.67,"0287"
"12020","RIKO_01",7M 0S,16.05,6.99,23.3204375797459,14.2604375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.38579081055637,1.38579081055637,1.30487772126983,3.45,"0287"
"12021","RIKO_01",8M 0S,15.83,6.99,23.1004375797459,14.2604375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.42027881715392,1.42027881715392,1.33541158491358,3.23,"0287"
"12022","RIKO_01",9M 0S,15.6,6.99,22.8704375797459,14.2604375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.45536713963349,1.45652723244092,1.36740865932801,3.01,"0287"
"12023","RIKO_01",10M 0S,15.38,6.99,22.6504375797459,14.2604375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.49348389805246,1.49467437424294,1.40097670408661,2.78,"0287"
"12024","RIKO_01",11M 0S,15.16,6.99,22.4304375797459,14.2604375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.53675211060474,1.53675211060474,1.43787915949324,2.56,"0287"
"12025","RIKO_01",12M 0S,14.94,6.99,22.2104375797459,14.2604375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.57927858410575,1.57927858410575,1.4750432886804,2.34,"0287"
"12026","RIKO_01",13M 0S,14.72,6.99,21.9904375797459,14.2604375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.6242257106909,1.6242257106909,1.514179514216,2.12,"0287"
"12027","RIKO_01",14M 0S,14.5,6.99,21.7704375797459,14.2604375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.67180622418651,1.67180622418651,1.55544908694167,1.9,"0287"
"12028","RIKO_01",15M 0S,14.28,6.99,21.5504375797459,14.2604375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.72225853822232,1.72225853822232,1.5990313300961,1.68,"0287"
"12029","RIKO_01",16M 0S,14.05,6.99,21.3204375797459,14.2604375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.77443631451778,1.77585074167478,1.64512624415958,1.46,"0287"
"12030","RIKO_01",17M 0S,13.83,6.99,21.1004375797459,14.2604375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.83142551002054,1.83288536403514,1.69395757560704,1.23,"0287"
"12031","RIKO_01",18M 0S,13.61,6.99,20.8804375797459,14.2604375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,2.89656567124482,1.89656567124482,1.74820728502975,1.01,"0287"
"12032","RIKO_01",19M 0S,13.39,6.99,20.6604375797459,14.2604375797459,6.4,3.32,2610,11745,11.3920743213819,2.96176011619386,1.96176011619386,1.80345247008743,0.79,"0287"
"12033","RIKO_01",20M 0S,13.17,6.99,20.4404375797459,14.2604375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.03159623683506,2.03159623683506,1.86230320599839,0.57,"0287"
"12034","RIKO_02",0S,16.77,6.48,24.0404375797459,13.7504375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.17057966410502,1.17057966410502,1.1099791100286,5,"0287"
"12035","RIKO_02",1M 0S,16.55,6.48,23.8204375797459,13.7504375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.19615340056015,1.19615340056015,1.13294751989364,4.78,"0287"
"12036","RIKO_02",2M 0S,16.33,6.48,23.6004375797459,13.7504375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.22286951712088,1.22286951712088,1.15688656942516,4.56,"0287"
"12037","RIKO_02",3M 0S,16.11,6.48,23.3804375797459,13.7504375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.25080630775085,1.25080630775085,1.18185911528748,4.34,"0287"
"12038","RIKO_02",4M 0S,15.89,6.48,23.1604375797459,13.7504375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.28004938827212,1.28004938827212,1.2079335611773,4.11,"0287"
"12039","RIKO_02",5M 0S,15.66,6.48,22.9304375797459,13.7504375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.31212034244452,1.31212034244452,1.23645240653275,3.89,"0287"
"12040","RIKO_02",6M 0S,15.44,6.48,22.7104375797459,13.7504375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.34433758299561,1.34433758299561,1.26502050272689,3.67,"0287"
"12041","RIKO_02",7M 0S,15.22,6.48,22.4904375797459,13.7504375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.37817674412365,1.37817674412365,1.29493994708106,3.45,"0287"
"12042","RIKO_02",8M 0S,15,6.48,22.2704375797459,13.7504375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.41376346756346,1.41376346756346,1.32630894593832,3.23,"0287"
"12043","RIKO_02",9M 0S,14.78,6.48,22.0504375797459,13.7504375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.45123671610129,1.45123671610129,1.35923545779584,3.01,"0287"
"12044","RIKO_02",10M 0S,14.56,6.48,21.8304375797459,13.7504375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.49075058708424,1.49075058708424,1.39383843464088,2.78,"0287"
"12045","RIKO_02",11M 0S,14.34,6.48,21.6104375797459,13.7504375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.53570251511346,1.53442862976315,1.43194954823049,2.56,"0287"
"12046","RIKO_02",12M 0S,14.11,6.48,21.3804375797459,13.7504375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.57867165709577,1.57867165709577,1.4704061912124,2.34,"0287"
"12047","RIKO_02",13M 0S,13.89,6.48,21.1604375797459,13.7504375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.62554180076123,1.62554180076123,1.51098543328882,2.12,"0287"
"12048","RIKO_02",14M 0S,13.67,6.48,20.9404375797459,13.7504375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.67528021469272,1.67528021469272,1.55386799590132,1.9,"0287"
"12049","RIKO_02",15M 0S,13.45,6.48,20.7204375797459,13.7504375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.72815849980498,1.72815849980498,1.59925571562909,1.68,"0287"
"12050","RIKO_02",16M 0S,13.23,6.48,20.5004375797459,13.7504375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.78448366572455,1.78448366572455,1.6473747207898,1.46,"0287"
"12051","RIKO_02",17M 0S,13.01,6.48,20.2804375797459,13.7504375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.84460409550393,1.84460409550393,1.69847919930308,1.23,"0287"
"12052","RIKO_02",18M 0S,12.78,6.48,20.0504375797459,13.7504375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,2.91194678470487,1.91194678470487,1.75541040575562,1.01,"0287"
"12053","RIKO_02",19M 0S,12.56,6.48,19.8304375797459,13.7504375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,2.98112906967775,1.98112906967775,1.81355588334329,0.79,"0287"
"12054","RIKO_02",20M 0S,12.34,6.48,19.6104375797459,13.7504375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.05550592894892,2.05550592894892,1.87568529591692,0.57,"0287"
"12055","RIKO_01",0S,17.6,6.99,24.8704375797459,14.2604375797459,10.61,3.32,2610,9121.90019392745,18.885923210916,2.18334257715746,1.18334257715746,1.12383603252252,5,"0288"
"12056","RIKO_01",1M 0S,17.38,6.99,24.6504375797459,14.2604375797459,10.39,3.32,2610,9217.96881039488,18.4943206561185,2.20839891661604,1.20839891661604,1.14641168772347,4.78,"0288"
"12057","RIKO_01",2M 0S,17.16,6.99,24.4304375797459,14.2604375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.23453930615936,1.23453930615936,1.16991293730382,4.56,"0288"
"12058","RIKO_01",3M 0S,16.93,6.99,24.2004375797459,14.2604375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.26083062750158,1.26183565262721,1.1943978962043,4.34,"0288"
"12059","RIKO_01",4M 0S,16.71,6.99,23.9804375797459,14.2604375797459,9.73,3.32,2610,9525.47382511817,17.3195129917259,2.28933861702371,1.2903663662529,1.21992964848449,4.11,"0288"
"12060","RIKO_01",5M 0S,16.49,6.99,23.7604375797459,14.2604375797459,9.5,3.32,2610,9640.09259619211,16.9101103208013,2.32160681512007,1.32160681512007,1.24781571102033,3.89,"0288"
"12061","RIKO_01",6M 0S,16.27,6.99,23.5404375797459,14.2604375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.35293801116818,1.35293801116818,1.27570894410154,3.67,"0288"
"12062","RIKO_01",7M 0S,16.05,6.99,23.3204375797459,14.2604375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.38579081055637,1.38579081055637,1.30487772126983,3.45,"0288"
"12063","RIKO_01",8M 0S,15.83,6.99,23.1004375797459,14.2604375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.42027881715392,1.42027881715392,1.33541158491358,3.23,"0288"
"12064","RIKO_01",9M 0S,15.6,6.99,22.8704375797459,14.2604375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.45536713963349,1.45652723244092,1.36740865932801,3.01,"0288"
"12065","RIKO_01",10M 0S,15.38,6.99,22.6504375797459,14.2604375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.49348389805246,1.49467437424294,1.40097670408661,2.78,"0288"
"12066","RIKO_01",11M 0S,15.16,6.99,22.4304375797459,14.2604375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.53675211060474,1.53675211060474,1.43787915949324,2.56,"0288"
"12067","RIKO_01",12M 0S,14.94,6.99,22.2104375797459,14.2604375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.57927858410575,1.57927858410575,1.4750432886804,2.34,"0288"
"12068","RIKO_01",13M 0S,14.72,6.99,21.9904375797459,14.2604375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.6242257106909,1.6242257106909,1.514179514216,2.12,"0288"
"12069","RIKO_01",14M 0S,14.5,6.99,21.7704375797459,14.2604375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.67180622418651,1.67180622418651,1.55544908694167,1.9,"0288"
"12070","RIKO_01",15M 0S,14.28,6.99,21.5504375797459,14.2604375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.72225853822232,1.72225853822232,1.5990313300961,1.68,"0288"
"12071","RIKO_01",16M 0S,14.05,6.99,21.3204375797459,14.2604375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.77443631451778,1.77585074167478,1.64512624415958,1.46,"0288"
"12072","RIKO_01",17M 0S,13.83,6.99,21.1004375797459,14.2604375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.83142551002054,1.83288536403514,1.69395757560704,1.23,"0288"
"12073","RIKO_01",18M 0S,13.61,6.99,20.8804375797459,14.2604375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,2.89656567124482,1.89656567124482,1.74820728502975,1.01,"0288"
"12074","RIKO_01",19M 0S,13.39,6.99,20.6604375797459,14.2604375797459,6.4,3.32,2610,11745,11.3920743213819,2.96176011619386,1.96176011619386,1.80345247008743,0.79,"0288"
"12075","RIKO_01",20M 0S,13.17,6.99,20.4404375797459,14.2604375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.03159623683506,2.03159623683506,1.86230320599839,0.57,"0288"
"12076","RIKO_02",0S,16.77,6.45,24.0404375797459,13.7204375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16426983950007,1.16426983950007,1.10416211213368,5,"0288"
"12077","RIKO_02",1M 0S,16.55,6.45,23.8204375797459,13.7204375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.18963017263769,1.18963017263769,1.12694586341157,4.78,"0288"
"12078","RIKO_02",2M 0S,16.33,6.45,23.6004375797459,13.7204375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.21611991332396,1.21611991332396,1.15068968443208,4.56,"0288"
"12079","RIKO_02",3M 0S,16.11,6.45,23.3804375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24381622604976,1.24381622604976,1.17545556490315,4.34,"0288"
"12080","RIKO_02",4M 0S,15.89,6.45,23.1604375797459,13.7204375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.27280346860601,1.27280346860601,1.20131094864851,4.11,"0288"
"12081","RIKO_02",5M 0S,15.66,6.45,22.9304375797459,13.7204375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.30208945158793,1.30317405028641,1.22832934694376,3.89,"0288"
"12082","RIKO_02",6M 0S,15.44,6.45,22.7104375797459,13.7204375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.33651443199563,1.33651443199563,1.25790659151208,3.67,"0288"
"12083","RIKO_02",7M 0S,15.22,6.45,22.4904375797459,13.7204375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37004158992482,1.37004158992482,1.28756213765174,3.45,"0288"
"12084","RIKO_02",8M 0S,15,6.45,22.2704375797459,13.7204375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.40529412206324,1.40529412206324,1.31864972233134,3.23,"0288"
"12085","RIKO_02",9M 0S,14.78,6.45,22.0504375797459,13.7204375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.44240873272997,1.44240873272998,1.35127563967184,3.01,"0288"
"12086","RIKO_02",10M 0S,14.56,6.45,21.8304375797459,13.7204375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.48153695975841,1.48153695975841,1.38555697035411,2.78,"0288"
"12087","RIKO_02",11M 0S,14.34,6.45,21.6104375797459,13.7204375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.52284724254001,1.52284724254001,1.42162298548843,2.56,"0288"
"12088","RIKO_02",12M 0S,14.11,6.45,21.3804375797459,13.7204375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.56857242084082,1.56857242084082,1.46139207763255,2.34,"0288"
"12089","RIKO_02",13M 0S,13.89,6.45,21.1604375797459,13.7204375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.61495493866138,1.61495493866138,1.50157134912552,2.12,"0288"
"12090","RIKO_02",14M 0S,13.67,6.45,20.9404375797459,13.7204375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.66416409191699,1.66416409191699,1.54402244627434,1.9,"0288"
"12091","RIKO_02",15M 0S,13.45,6.45,20.7204375797459,13.7204375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.71646639194867,1.71646639194867,1.58894365600874,1.68,"0288"
"12092","RIKO_02",16M 0S,13.23,6.45,20.5004375797459,13.7204375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.77216294153993,1.77216294153993,1.63655703226907,1.46,"0288"
"12093","RIKO_02",17M 0S,13.01,6.45,20.2804375797459,13.7204375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.83159523531108,1.83159523531108,1.68711206695096,1.23,"0288"
"12094","RIKO_02",18M 0S,12.78,6.45,20.0504375797459,13.7204375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.89357488070042,1.89515216776667,1.740890062935,1.01,"0288"
"12095","RIKO_02",19M 0S,12.56,6.45,19.8304375797459,13.7204375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,2.96649177473661,1.96649177473661,1.8009046121273,0.79,"0288"
"12096","RIKO_02",20M 0S,12.34,6.45,19.6104375797459,13.7204375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.03994308041438,2.03994308041438,1.86231373481233,0.57,"0288"
"12097","RIKO_01",0S,17.6,6.99,24.8704375797459,14.2604375797459,10.61,3.32,2610,9121.90019392745,18.885923210916,2.18334257715746,1.18334257715746,1.12383603252252,5,"0289"
"12098","RIKO_01",1M 0S,17.38,6.99,24.6504375797459,14.2604375797459,10.39,3.32,2610,9217.96881039488,18.4943206561185,2.20839891661604,1.20839891661604,1.14641168772347,4.78,"0289"
"12099","RIKO_01",2M 0S,17.16,6.99,24.4304375797459,14.2604375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.23453930615936,1.23453930615936,1.16991293730382,4.56,"0289"
"12100","RIKO_01",3M 0S,16.93,6.99,24.2004375797459,14.2604375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.26083062750158,1.26183565262721,1.1943978962043,4.34,"0289"
"12101","RIKO_01",4M 0S,16.71,6.99,23.9804375797459,14.2604375797459,9.73,3.32,2610,9525.47382511817,17.3195129917259,2.28933861702371,1.2903663662529,1.21992964848449,4.11,"0289"
"12102","RIKO_01",5M 0S,16.49,6.99,23.7604375797459,14.2604375797459,9.5,3.32,2610,9640.09259619211,16.9101103208013,2.32160681512007,1.32160681512007,1.24781571102033,3.89,"0289"
"12103","RIKO_01",6M 0S,16.27,6.99,23.5404375797459,14.2604375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.35293801116818,1.35293801116818,1.27570894410154,3.67,"0289"
"12104","RIKO_01",7M 0S,16.05,6.99,23.3204375797459,14.2604375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.38579081055637,1.38579081055637,1.30487772126983,3.45,"0289"
"12105","RIKO_01",8M 0S,15.83,6.99,23.1004375797459,14.2604375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.42027881715392,1.42027881715392,1.33541158491358,3.23,"0289"
"12106","RIKO_01",9M 0S,15.6,6.99,22.8704375797459,14.2604375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.45536713963349,1.45652723244092,1.36740865932801,3.01,"0289"
"12107","RIKO_01",10M 0S,15.38,6.99,22.6504375797459,14.2604375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.49348389805246,1.49467437424294,1.40097670408661,2.78,"0289"
"12108","RIKO_01",11M 0S,15.16,6.99,22.4304375797459,14.2604375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.53675211060474,1.53675211060474,1.43787915949324,2.56,"0289"
"12109","RIKO_01",12M 0S,14.94,6.99,22.2104375797459,14.2604375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.57927858410575,1.57927858410575,1.4750432886804,2.34,"0289"
"12110","RIKO_01",13M 0S,14.72,6.99,21.9904375797459,14.2604375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.6242257106909,1.6242257106909,1.514179514216,2.12,"0289"
"12111","RIKO_01",14M 0S,14.5,6.99,21.7704375797459,14.2604375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.67180622418651,1.67180622418651,1.55544908694167,1.9,"0289"
"12112","RIKO_01",15M 0S,14.28,6.99,21.5504375797459,14.2604375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.72225853822232,1.72225853822232,1.5990313300961,1.68,"0289"
"12113","RIKO_01",16M 0S,14.05,6.99,21.3204375797459,14.2604375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.77443631451778,1.77585074167478,1.64512624415958,1.46,"0289"
"12114","RIKO_01",17M 0S,13.83,6.99,21.1004375797459,14.2604375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.83142551002054,1.83288536403514,1.69395757560704,1.23,"0289"
"12115","RIKO_01",18M 0S,13.61,6.99,20.8804375797459,14.2604375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,2.89656567124482,1.89656567124482,1.74820728502975,1.01,"0289"
"12116","RIKO_01",19M 0S,13.39,6.99,20.6604375797459,14.2604375797459,6.4,3.32,2610,11745,11.3920743213819,2.96176011619386,1.96176011619386,1.80345247008743,0.79,"0289"
"12117","RIKO_01",20M 0S,13.17,6.99,20.4404375797459,14.2604375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.03159623683506,2.03159623683506,1.86230320599839,0.57,"0289"
"12118","RIKO_02",0S,16.77,6.84,24.0404375797459,14.1104375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.24927137398194,1.24927137398194,1.18237783166413,5,"0289"
"12119","RIKO_02",1M 0S,16.55,6.84,23.8204375797459,14.1104375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.27757618369111,1.27757618369111,1.20770185205882,4.78,"0289"
"12120","RIKO_02",2M 0S,16.33,6.84,23.6004375797459,14.1104375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.30719333441946,1.30719333441946,1.23413438789628,4.56,"0289"
"12121","RIKO_02",3M 0S,16.11,6.84,23.3804375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.34074133300655,1.33966141939964,1.26303449582795,4.34,"0289"
"12122","RIKO_02",4M 0S,15.89,6.84,23.1604375797459,14.1104375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37336999376556,1.3722637990753,1.29197362809273,4.11,"0289"
"12123","RIKO_02",5M 0S,15.66,6.84,22.9304375797459,14.1104375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.40649260131981,1.40649260131981,1.32226998671289,3.89,"0289"
"12124","RIKO_02",6M 0S,15.44,6.84,22.7104375797459,14.1104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44247264460938,1.44247264460938,1.35402134395726,3.67,"0289"
"12125","RIKO_02",7M 0S,15.22,6.84,22.4904375797459,14.1104375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.48034185484972,1.48034185484972,1.38733509427963,3.45,"0289"
"12126","RIKO_02",8M 0S,15,6.84,22.2704375797459,14.1104375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.52025303230891,1.52025303230891,1.42232946787682,3.23,"0289"
"12127","RIKO_02",9M 0S,14.78,6.84,22.0504375797459,14.1104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56560715556629,1.56434612151837,1.46085322083579,3.01,"0289"
"12128","RIKO_02",10M 0S,14.56,6.84,21.8304375797459,14.1104375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.61028077090022,1.608983754039,1.49970666728015,2.78,"0289"
"12129","RIKO_02",11M 0S,14.34,6.84,21.6104375797459,14.1104375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.65757873746872,1.65624362398407,1.54068330717051,2.56,"0289"
"12130","RIKO_02",12M 0S,14.11,6.84,21.3804375797459,14.1104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.70636378867135,1.70636378867135,1.58396206600705,2.34,"0289"
"12131","RIKO_02",13M 0S,13.89,6.84,21.1604375797459,14.1104375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.75961202037457,1.75961202037457,1.62974255487842,2.12,"0289"
"12132","RIKO_02",14M 0S,13.67,6.84,20.9404375797459,14.1104375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.8162905920411,1.8162905920411,1.6782481487601,1.9,"0289"
"12133","RIKO_02",15M 0S,13.45,6.84,20.7204375797459,14.1104375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.88110071873344,1.87958556721829,1.73214484971099,1.68,"0289"
"12134","RIKO_02",16M 0S,13.23,6.84,20.5004375797459,14.1104375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,2.94596626075873,1.94439886263961,1.78704014941651,1.46,"0289"
"12135","RIKO_02",17M 0S,13.01,6.84,20.2804375797459,14.1104375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.01546505578583,2.01384167916245,1.84552882487193,1.23,"0289"
"12136","RIKO_02",18M 0S,12.78,6.84,20.0504375797459,14.1104375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.08842840802032,2.08842840802032,1.90797564124252,1.01,"0289"
"12137","RIKO_02",19M 0S,12.56,6.84,19.8304375797459,14.1104375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.16875257755956,2.16875257755956,1.97479646268548,0.79,"0289"
"12138","RIKO_02",20M 0S,12.34,6.84,19.6104375797459,14.1104375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.25550268066194,2.25550268066194,2.04646752499933,0.57,"0289"
"12139","RIKO_01",0S,17.6,6.99,24.8704375797459,14.2604375797459,10.61,3.32,2610,9121.90019392745,18.885923210916,2.18334257715746,1.18334257715746,1.12383603252252,5,"0290"
"12140","RIKO_01",1M 0S,17.38,6.99,24.6504375797459,14.2604375797459,10.39,3.32,2610,9217.96881039488,18.4943206561185,2.20839891661604,1.20839891661604,1.14641168772347,4.78,"0290"
"12141","RIKO_01",2M 0S,17.16,6.99,24.4304375797459,14.2604375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.23453930615936,1.23453930615936,1.16991293730382,4.56,"0290"
"12142","RIKO_01",3M 0S,16.93,6.99,24.2004375797459,14.2604375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.26083062750158,1.26183565262721,1.1943978962043,4.34,"0290"
"12143","RIKO_01",4M 0S,16.71,6.99,23.9804375797459,14.2604375797459,9.73,3.32,2610,9525.47382511817,17.3195129917259,2.28933861702371,1.2903663662529,1.21992964848449,4.11,"0290"
"12144","RIKO_01",5M 0S,16.49,6.99,23.7604375797459,14.2604375797459,9.5,3.32,2610,9640.09259619211,16.9101103208013,2.32160681512007,1.32160681512007,1.24781571102033,3.89,"0290"
"12145","RIKO_01",6M 0S,16.27,6.99,23.5404375797459,14.2604375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.35293801116818,1.35293801116818,1.27570894410154,3.67,"0290"
"12146","RIKO_01",7M 0S,16.05,6.99,23.3204375797459,14.2604375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.38579081055637,1.38579081055637,1.30487772126983,3.45,"0290"
"12147","RIKO_01",8M 0S,15.83,6.99,23.1004375797459,14.2604375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.42027881715392,1.42027881715392,1.33541158491358,3.23,"0290"
"12148","RIKO_01",9M 0S,15.6,6.99,22.8704375797459,14.2604375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.45536713963349,1.45652723244092,1.36740865932801,3.01,"0290"
"12149","RIKO_01",10M 0S,15.38,6.99,22.6504375797459,14.2604375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.49348389805246,1.49467437424294,1.40097670408661,2.78,"0290"
"12150","RIKO_01",11M 0S,15.16,6.99,22.4304375797459,14.2604375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.53675211060474,1.53675211060474,1.43787915949324,2.56,"0290"
"12151","RIKO_01",12M 0S,14.94,6.99,22.2104375797459,14.2604375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.57927858410575,1.57927858410575,1.4750432886804,2.34,"0290"
"12152","RIKO_01",13M 0S,14.72,6.99,21.9904375797459,14.2604375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.6242257106909,1.6242257106909,1.514179514216,2.12,"0290"
"12153","RIKO_01",14M 0S,14.5,6.99,21.7704375797459,14.2604375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.67180622418651,1.67180622418651,1.55544908694167,1.9,"0290"
"12154","RIKO_01",15M 0S,14.28,6.99,21.5504375797459,14.2604375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.72225853822232,1.72225853822232,1.5990313300961,1.68,"0290"
"12155","RIKO_01",16M 0S,14.05,6.99,21.3204375797459,14.2604375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.77443631451778,1.77585074167478,1.64512624415958,1.46,"0290"
"12156","RIKO_01",17M 0S,13.83,6.99,21.1004375797459,14.2604375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.83142551002054,1.83288536403514,1.69395757560704,1.23,"0290"
"12157","RIKO_01",18M 0S,13.61,6.99,20.8804375797459,14.2604375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,2.89656567124482,1.89656567124482,1.74820728502975,1.01,"0290"
"12158","RIKO_01",19M 0S,13.39,6.99,20.6604375797459,14.2604375797459,6.4,3.32,2610,11745,11.3920743213819,2.96176011619386,1.96176011619386,1.80345247008743,0.79,"0290"
"12159","RIKO_01",20M 0S,13.17,6.99,20.4404375797459,14.2604375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.03159623683506,2.03159623683506,1.86230320599839,0.57,"0290"
"12160","RIKO_02",0S,16.77,6.81,24.0404375797459,14.0804375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24249646020489,1.24249646020489,1.17615538191798,5,"0290"
"12161","RIKO_02",1M 0S,16.55,6.81,23.8204375797459,14.0804375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27056106197543,1.27056106197543,1.20127277232784,4.78,"0290"
"12162","RIKO_02",2M 0S,16.33,6.81,23.6004375797459,14.0804375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.29992276718915,1.29992276718915,1.2274863616567,4.56,"0290"
"12163","RIKO_02",3M 0S,16.11,6.81,23.3804375797459,14.0804375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.33067362834846,1.33067362834846,1.2548695129539,4.34,"0290"
"12164","RIKO_02",4M 0S,15.89,6.81,23.1604375797459,14.0804375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.36551981738045,1.36441728154804,1.2848348532999,4.11,"0290"
"12165","RIKO_02",5M 0S,15.66,6.81,22.9304375797459,14.0804375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.39833499928143,1.39833499928143,1.31486777423857,3.89,"0290"
"12166","RIKO_02",6M 0S,15.44,6.81,22.7104375797459,14.0804375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.43398200969185,1.43398200969185,1.34633833456375,3.67,"0290"
"12167","RIKO_02",7M 0S,15.22,6.81,22.4904375797459,14.0804375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.47149402421411,1.47149402421411,1.37935229260936,3.45,"0290"
"12168","RIKO_02",8M 0S,15,6.81,22.2704375797459,14.0804375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.51102133621986,1.51102133621986,1.41402604079566,3.23,"0290"
"12169","RIKO_02",9M 0S,14.78,6.81,22.0504375797459,14.0804375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.55273083358102,1.55273083358102,1.45048797667674,3.01,"0290"
"12170","RIKO_02",10M 0S,14.56,6.81,21.8304375797459,14.0804375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.60016340357115,1.59887141390707,1.49067353549845,2.78,"0290"
"12171","RIKO_02",11M 0S,14.34,6.81,21.6104375797459,14.0804375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.64697669463307,1.64564690739903,1.53125217116428,2.56,"0290"
"12172","RIKO_02",12M 0S,14.11,6.81,21.3804375797459,14.0804375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.6952417457042,1.6952417457042,1.57410186601761,2.34,"0290"
"12173","RIKO_02",13M 0S,13.89,6.81,21.1604375797459,14.0804375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.74791874910179,1.74791874910179,1.61941876497499,2.12,"0290"
"12174","RIKO_02",14M 0S,13.67,6.81,20.9404375797459,14.0804375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.80397445242576,1.80397445242576,1.6674222697996,1.9,"0290"
"12175","RIKO_02",15M 0S,13.45,6.81,20.7204375797459,14.0804375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.86374469030733,1.86374469030733,1.71835859134539,1.68,"0290"
"12176","RIKO_02",16M 0S,13.23,6.81,20.5004375797459,14.0804375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.92761133078515,1.92761133078515,1.7725049733998,1.46,"0290"
"12177","RIKO_02",17M 0S,13.01,6.81,20.2804375797459,14.0804375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.00085052401304,1.99923501512774,1.83288539060279,1.23,"0290"
"12178","RIKO_02",18M 0S,12.78,6.81,20.0504375797459,14.0804375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.0729086672765,2.0729086672765,1.89461954518891,1.01,"0290"
"12179","RIKO_02",19M 0S,12.56,6.81,19.8304375797459,14.0804375797459,5.75,3.32,2610,12391.0778560536,10.2350667731166,3.15221995541577,2.15221995541577,1.96065723497288,0.79,"0290"
"12180","RIKO_02",20M 0S,12.34,6.81,19.6104375797459,14.0804375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.23784172579398,2.23784172579398,2.03146471557492,0.57,"0290"
"12181","RIKO_01",0S,17.6,6.99,24.8704375797459,14.2604375797459,10.61,3.32,2610,9121.90019392745,18.885923210916,2.18334257715746,1.18334257715746,1.12383603252252,5,"0291"
"12182","RIKO_01",1M 0S,17.38,6.99,24.6504375797459,14.2604375797459,10.39,3.32,2610,9217.96881039488,18.4943206561185,2.20839891661604,1.20839891661604,1.14641168772347,4.78,"0291"
"12183","RIKO_01",2M 0S,17.16,6.99,24.4304375797459,14.2604375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.23453930615936,1.23453930615936,1.16991293730382,4.56,"0291"
"12184","RIKO_01",3M 0S,16.93,6.99,24.2004375797459,14.2604375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.26083062750158,1.26183565262721,1.1943978962043,4.34,"0291"
"12185","RIKO_01",4M 0S,16.71,6.99,23.9804375797459,14.2604375797459,9.73,3.32,2610,9525.47382511817,17.3195129917259,2.28933861702371,1.2903663662529,1.21992964848449,4.11,"0291"
"12186","RIKO_01",5M 0S,16.49,6.99,23.7604375797459,14.2604375797459,9.5,3.32,2610,9640.09259619211,16.9101103208013,2.32160681512007,1.32160681512007,1.24781571102033,3.89,"0291"
"12187","RIKO_01",6M 0S,16.27,6.99,23.5404375797459,14.2604375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.35293801116818,1.35293801116818,1.27570894410154,3.67,"0291"
"12188","RIKO_01",7M 0S,16.05,6.99,23.3204375797459,14.2604375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.38579081055637,1.38579081055637,1.30487772126983,3.45,"0291"
"12189","RIKO_01",8M 0S,15.83,6.99,23.1004375797459,14.2604375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.42027881715392,1.42027881715392,1.33541158491358,3.23,"0291"
"12190","RIKO_01",9M 0S,15.6,6.99,22.8704375797459,14.2604375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.45536713963349,1.45652723244092,1.36740865932801,3.01,"0291"
"12191","RIKO_01",10M 0S,15.38,6.99,22.6504375797459,14.2604375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.49348389805246,1.49467437424294,1.40097670408661,2.78,"0291"
"12192","RIKO_01",11M 0S,15.16,6.99,22.4304375797459,14.2604375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.53675211060474,1.53675211060474,1.43787915949324,2.56,"0291"
"12193","RIKO_01",12M 0S,14.94,6.99,22.2104375797459,14.2604375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.57927858410575,1.57927858410575,1.4750432886804,2.34,"0291"
"12194","RIKO_01",13M 0S,14.72,6.99,21.9904375797459,14.2604375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.6242257106909,1.6242257106909,1.514179514216,2.12,"0291"
"12195","RIKO_01",14M 0S,14.5,6.99,21.7704375797459,14.2604375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.67180622418651,1.67180622418651,1.55544908694167,1.9,"0291"
"12196","RIKO_01",15M 0S,14.28,6.99,21.5504375797459,14.2604375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.72225853822232,1.72225853822232,1.5990313300961,1.68,"0291"
"12197","RIKO_01",16M 0S,14.05,6.99,21.3204375797459,14.2604375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.77443631451778,1.77585074167478,1.64512624415958,1.46,"0291"
"12198","RIKO_01",17M 0S,13.83,6.99,21.1004375797459,14.2604375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.83142551002054,1.83288536403514,1.69395757560704,1.23,"0291"
"12199","RIKO_01",18M 0S,13.61,6.99,20.8804375797459,14.2604375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,2.89656567124482,1.89656567124482,1.74820728502975,1.01,"0291"
"12200","RIKO_01",19M 0S,13.39,6.99,20.6604375797459,14.2604375797459,6.4,3.32,2610,11745,11.3920743213819,2.96176011619386,1.96176011619386,1.80345247008743,0.79,"0291"
"12201","RIKO_01",20M 0S,13.17,6.99,20.4404375797459,14.2604375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.03159623683506,2.03159623683506,1.86230320599839,0.57,"0291"
"12202","RIKO_02",0S,16.77,6.92,24.0404375797459,14.1904375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.2675395678823,1.2675395678823,1.19914633717463,5,"0291"
"12203","RIKO_02",1M 0S,16.55,6.92,23.8204375797459,14.1904375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.2964968581143,1.2964968581143,1.22503110210504,4.78,"0291"
"12204","RIKO_02",2M 0S,16.33,6.92,23.6004375797459,14.1904375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.32680815554099,1.32680815554099,1.25205801823405,4.56,"0291"
"12205","RIKO_02",3M 0S,16.11,6.92,23.3804375797459,14.1904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.35857070115786,1.35857070115786,1.28030438618802,4.34,"0291"
"12206","RIKO_02",4M 0S,15.89,6.92,23.1604375797459,14.1904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.39189127576819,1.39189127576819,1.30985464318799,4.11,"0291"
"12207","RIKO_02",5M 0S,15.66,6.92,22.9304375797459,14.1904375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42851999355157,1.42851999355157,1.34224264974822,3.89,"0291"
"12208","RIKO_02",6M 0S,15.44,6.92,22.7104375797459,14.1904375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.46540666005172,1.46540666005172,1.37475752292132,3.67,"0291"
"12209","RIKO_02",7M 0S,15.22,6.92,22.4904375797459,14.1904375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.50424876429406,1.50424876429406,1.40888680329623,3.45,"0291"
"12210","RIKO_02",8M 0S,15,6.92,22.2704375797459,14.1904375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.5452060326288,1.5452060326288,1.44475378804279,3.23,"0291"
"12211","RIKO_02",9M 0S,14.78,6.92,22.0504375797459,14.1904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.58845607425454,1.58845607425454,1.48249465775069,3.01,"0291"
"12212","RIKO_02",10M 0S,14.56,6.92,21.8304375797459,14.1904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.63419695597391,1.63419695597391,1.52226020431515,2.78,"0291"
"12213","RIKO_02",11M 0S,14.34,6.92,21.6104375797459,14.1904375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.6862705457005,1.68492101803518,1.56618003505114,2.56,"0291"
"12214","RIKO_02",12M 0S,14.11,6.92,21.3804375797459,14.1904375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.73647632039509,1.73647632039509,1.61062904953922,2.34,"0291"
"12215","RIKO_02",13M 0S,13.89,6.92,21.1604375797459,14.1904375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.79128618990541,1.79128618990541,1.6576747317199,2.12,"0291"
"12216","RIKO_02",14M 0S,13.67,6.92,20.9404375797459,14.1904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.84966885090973,1.84966885090973,1.70755147012444,1.9,"0291"
"12217","RIKO_02",15M 0S,13.45,6.92,20.7204375797459,14.1904375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.9119854125024,1.9119854125024,1.76052273787187,1.68,"0291"
"12218","RIKO_02",16M 0S,13.23,6.92,20.5004375797459,14.1904375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,2.97864734447555,1.97864734447555,1.81688574837404,1.46,"0291"
"12219","RIKO_02",17M 0S,13.01,6.92,20.2804375797459,14.1904375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.05012557366842,2.05012557366842,1.87697703493137,1.23,"0291"
"12220","RIKO_02",18M 0S,12.78,6.92,20.0504375797459,14.1904375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.130591253181,2.13059125318101,1.94420197427712,1.01,"0291"
"12221","RIKO_02",19M 0S,12.56,6.92,19.8304375797459,14.1904375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.21369942263133,2.21369942263133,2.01316982910991,0.79,"0291"
"12222","RIKO_02",20M 0S,12.34,6.92,19.6104375797459,14.1904375797459,5.42,3.32,2610,12762.7236274685,9.64766294092031,3.30355438074552,2.30355438074552,2.08721071983823,0.57,"0291"
"12223","RIKO_01",0S,17.6,6.99,24.8704375797459,14.2604375797459,10.61,3.32,2610,9121.90019392745,18.885923210916,2.18334257715746,1.18334257715746,1.12383603252252,5,"0292"
"12224","RIKO_01",1M 0S,17.38,6.99,24.6504375797459,14.2604375797459,10.39,3.32,2610,9217.96881039488,18.4943206561185,2.20839891661604,1.20839891661604,1.14641168772347,4.78,"0292"
"12225","RIKO_01",2M 0S,17.16,6.99,24.4304375797459,14.2604375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.23453930615936,1.23453930615936,1.16991293730382,4.56,"0292"
"12226","RIKO_01",3M 0S,16.93,6.99,24.2004375797459,14.2604375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.26083062750158,1.26183565262721,1.1943978962043,4.34,"0292"
"12227","RIKO_01",4M 0S,16.71,6.99,23.9804375797459,14.2604375797459,9.73,3.32,2610,9525.47382511817,17.3195129917259,2.28933861702371,1.2903663662529,1.21992964848449,4.11,"0292"
"12228","RIKO_01",5M 0S,16.49,6.99,23.7604375797459,14.2604375797459,9.5,3.32,2610,9640.09259619211,16.9101103208013,2.32160681512007,1.32160681512007,1.24781571102033,3.89,"0292"
"12229","RIKO_01",6M 0S,16.27,6.99,23.5404375797459,14.2604375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.35293801116818,1.35293801116818,1.27570894410154,3.67,"0292"
"12230","RIKO_01",7M 0S,16.05,6.99,23.3204375797459,14.2604375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.38579081055637,1.38579081055637,1.30487772126983,3.45,"0292"
"12231","RIKO_01",8M 0S,15.83,6.99,23.1004375797459,14.2604375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.42027881715392,1.42027881715392,1.33541158491358,3.23,"0292"
"12232","RIKO_01",9M 0S,15.6,6.99,22.8704375797459,14.2604375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.45536713963349,1.45652723244092,1.36740865932801,3.01,"0292"
"12233","RIKO_01",10M 0S,15.38,6.99,22.6504375797459,14.2604375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.49348389805246,1.49467437424294,1.40097670408661,2.78,"0292"
"12234","RIKO_01",11M 0S,15.16,6.99,22.4304375797459,14.2604375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.53675211060474,1.53675211060474,1.43787915949324,2.56,"0292"
"12235","RIKO_01",12M 0S,14.94,6.99,22.2104375797459,14.2604375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.57927858410575,1.57927858410575,1.4750432886804,2.34,"0292"
"12236","RIKO_01",13M 0S,14.72,6.99,21.9904375797459,14.2604375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.6242257106909,1.6242257106909,1.514179514216,2.12,"0292"
"12237","RIKO_01",14M 0S,14.5,6.99,21.7704375797459,14.2604375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.67180622418651,1.67180622418651,1.55544908694167,1.9,"0292"
"12238","RIKO_01",15M 0S,14.28,6.99,21.5504375797459,14.2604375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.72225853822232,1.72225853822232,1.5990313300961,1.68,"0292"
"12239","RIKO_01",16M 0S,14.05,6.99,21.3204375797459,14.2604375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.77443631451778,1.77585074167478,1.64512624415958,1.46,"0292"
"12240","RIKO_01",17M 0S,13.83,6.99,21.1004375797459,14.2604375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.83142551002054,1.83288536403514,1.69395757560704,1.23,"0292"
"12241","RIKO_01",18M 0S,13.61,6.99,20.8804375797459,14.2604375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,2.89656567124482,1.89656567124482,1.74820728502975,1.01,"0292"
"12242","RIKO_01",19M 0S,13.39,6.99,20.6604375797459,14.2604375797459,6.4,3.32,2610,11745,11.3920743213819,2.96176011619386,1.96176011619386,1.80345247008743,0.79,"0292"
"12243","RIKO_01",20M 0S,13.17,6.99,20.4404375797459,14.2604375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.03159623683506,2.03159623683506,1.86230320599839,0.57,"0292"
"12244","RIKO_02",0S,16.77,6.89,24.0404375797459,14.1604375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26065432627942,1.26065432627942,1.19282803693222,5,"0292"
"12245","RIKO_02",1M 0S,16.55,6.89,23.8204375797459,14.1604375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.28936488029407,1.28936488029407,1.21850084601783,4.78,"0292"
"12246","RIKO_02",2M 0S,16.33,6.89,23.6004375797459,14.1604375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.31941363809753,1.31941363809753,1.24530305607878,4.56,"0292"
"12247","RIKO_02",3M 0S,16.11,6.89,23.3804375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.3508963930196,1.3508963930196,1.27331087037971,4.34,"0292"
"12248","RIKO_02",4M 0S,15.89,6.89,23.1604375797459,14.1604375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.38391830484897,1.38391830484897,1.30260750539562,4.11,"0292"
"12249","RIKO_02",5M 0S,15.66,6.89,22.9304375797459,14.1604375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.41745612114359,1.4185950733076,1.33328401662009,3.89,"0292"
"12250","RIKO_02",6M 0S,15.44,6.89,22.7104375797459,14.1604375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.45675611036733,1.45675611036733,1.36693878546937,3.67,"0292"
"12251","RIKO_02",7M 0S,15.22,6.89,22.4904375797459,14.1604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49522986118136,1.49522986118136,1.40075946663207,3.45,"0292"
"12252","RIKO_02",8M 0S,15,6.89,22.2704375797459,14.1604375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.53579096715668,1.53579096715668,1.43629618251158,3.23,"0292"
"12253","RIKO_02",9M 0S,14.78,6.89,22.0504375797459,14.1604375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.57861403594939,1.57861403594939,1.47368293813708,3.01,"0292"
"12254","RIKO_02",10M 0S,14.56,6.89,21.8304375797459,14.1604375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.62389370842773,1.62389370842773,1.51306806402063,2.78,"0292"
"12255","RIKO_02",11M 0S,14.34,6.89,21.6104375797459,14.1604375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.67184761659607,1.67184761659607,1.55461618301148,2.56,"0292"
"12256","RIKO_02",12M 0S,14.11,6.89,21.3804375797459,14.1604375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.72510592017184,1.72510592017184,1.60056467741579,2.34,"0292"
"12257","RIKO_02",13M 0S,13.89,6.89,21.1604375797459,14.1604375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.77932353480581,1.77932353480581,1.64713090560836,2.12,"0292"
"12258","RIKO_02",14M 0S,13.67,6.89,20.9404375797459,14.1604375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.83705969670217,1.83705969670217,1.69648788769025,1.9,"0292"
"12259","RIKO_02",15M 0S,13.45,6.89,20.7204375797459,14.1604375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.89866840604279,1.89866840604279,1.74889425197117,1.68,"0292"
"12260","RIKO_02",16M 0S,13.23,6.89,20.5004375797459,14.1604375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.9645527986815,1.9645527986815,1.80464160266673,1.46,"0292"
"12261","RIKO_02",17M 0S,13.01,6.89,20.2804375797459,14.1604375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.03517397771907,2.03517397771907,1.86405994860462,1.23,"0292"
"12262","RIKO_02",18M 0S,12.78,6.89,20.0504375797459,14.1604375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.10936690570181,2.11106182095605,1.92752424089394,1.01,"0292"
"12263","RIKO_02",19M 0S,12.56,6.89,19.8304375797459,14.1604375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.19669572198249,2.19669572198249,1.99866436028317,0.79,"0292"
"12264","RIKO_02",20M 0S,12.34,6.89,19.6104375797459,14.1604375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.28536967773224,2.28536967773224,2.0718049490742,0.57,"0292"
"12265","RIKO_01",0S,17.6,7.2,24.8704375797459,14.4704375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.22742930227314,1.22742930227314,1.16452331083325,5,"0293"
"12266","RIKO_01",1M 0S,17.38,7.2,24.6504375797459,14.4704375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.25395527933602,1.25395527933602,1.18837362171171,4.78,"0293"
"12267","RIKO_01",2M 0S,17.16,7.2,24.4304375797459,14.4704375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.28165308671091,1.28165308671091,1.21322130401744,4.56,"0293"
"12268","RIKO_01",3M 0S,16.93,7.2,24.2004375797459,14.4704375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.30957543569206,1.31060212973724,1.23913025585753,4.34,"0293"
"12269","RIKO_01",4M 0S,16.71,7.2,23.9804375797459,14.4704375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.34229913182342,1.34229913182342,1.2674270971518,4.11,"0293"
"12270","RIKO_01",5M 0S,16.49,7.2,23.7604375797459,14.4704375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.37408662471913,1.37408662471913,1.29572995842683,3.89,"0293"
"12271","RIKO_01",6M 0S,16.27,7.2,23.5404375797459,14.4704375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.4074161790122,1.4074161790122,1.32532575213456,3.67,"0293"
"12272","RIKO_01",7M 0S,16.05,7.2,23.3204375797459,14.4704375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.4424027958916,1.4424027958916,1.35630514487879,3.45,"0293"
"12273","RIKO_01",8M 0S,15.83,7.2,23.1004375797459,14.4704375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.47917320320286,1.47917320320286,1.38876748346335,3.23,"0293"
"12274","RIKO_01",9M 0S,15.6,7.2,22.8704375797459,14.4704375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.51667832861364,1.51786738925573,1.42282185914078,3.01,"0293"
"12275","RIKO_01",10M 0S,15.38,7.2,22.6504375797459,14.4704375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.55741938261791,1.55864038383891,1.45858833237764,2.78,"0293"
"12276","RIKO_01",11M 0S,15.16,7.2,22.4304375797459,14.4704375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.60367647533175,1.60367647533175,1.49795507991879,2.56,"0293"
"12277","RIKO_01",12M 0S,14.94,7.2,22.2104375797459,14.4704375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.64925901080629,1.64925901080629,1.5376513328133,2.34,"0293"
"12278","RIKO_01",13M 0S,14.72,7.2,21.9904375797459,14.4704375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.69750860952669,1.69750860952669,1.5795087829722,2.12,"0293"
"12279","RIKO_01",14M 0S,14.5,7.2,21.7704375797459,14.4704375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.74866640323845,1.74866640323845,1.62370886356183,1.9,"0293"
"12280","RIKO_01",15M 0S,14.28,7.2,21.5504375797459,14.4704375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.8030034948645,1.8030034948645,1.67045390090328,1.68,"0293"
"12281","RIKO_01",16M 0S,14.05,7.2,21.3204375797459,14.4704375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.85936803843159,1.86082576437911,1.7199702110916,1.46,"0293"
