"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"12282","RIKO_01",17M 0S,13.83,7.2,21.1004375797459,14.4704375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,2.92537929768336,1.92537929768336,1.77497639504639,1.23,"0293"
"12283","RIKO_01",18M 0S,13.61,7.2,20.8804375797459,14.4704375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,2.99146095844629,1.99146095844629,1.83098705772517,1.01,"0293"
"12284","RIKO_01",19M 0S,13.39,7.2,20.6604375797459,14.4704375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.06223986165439,2.06223986165439,1.89064781566141,0.79,"0293"
"12285","RIKO_01",20M 0S,13.17,7.2,20.4404375797459,14.4704375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.13823530044233,2.13823530044233,1.95432748986164,0.57,"0293"
"12286","RIKO_02",0S,16.77,6.17,24.0404375797459,13.4404375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.10710044751327,1.10710044751327,1.05137799994078,5,"0293"
"12287","RIKO_02",1M 0S,16.55,6.17,23.8204375797459,13.4404375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.13056500420431,1.13056500420431,1.07251741804111,4.78,"0293"
"12288","RIKO_02",2M 0S,16.33,6.17,23.6004375797459,13.4404375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.15504574248432,1.15504574248432,1.09452435363788,4.56,"0293"
"12289","RIKO_02",3M 0S,16.11,6.17,23.3804375797459,13.4404375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.18061013517512,1.18061013517512,1.11745332708663,4.34,"0293"
"12290","RIKO_02",4M 0S,15.89,6.17,23.1604375797459,13.4404375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.20733176374904,1.20733176374904,1.1413635250407,4.11,"0293"
"12291","RIKO_02",5M 0S,15.66,6.17,22.9304375797459,13.4404375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.23659270217499,1.23659270217499,1.1674796201845,3.89,"0293"
"12292","RIKO_02",6M 0S,15.44,6.17,22.7104375797459,13.4404375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.26594010179511,1.26594010179511,1.19360359248807,3.67,"0293"
"12293","RIKO_02",7M 0S,15.22,6.17,22.4904375797459,13.4404375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.29671433631389,1.29671433631389,1.22092344432347,3.45,"0293"
"12294","RIKO_02",8M 0S,15,6.17,22.2704375797459,13.4404375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.32902205477244,1.32902205477245,1.24952321506418,3.23,"0293"
"12295","RIKO_02",9M 0S,14.78,6.17,22.0504375797459,13.4404375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.36298080646233,1.36298080646233,1.2794950073533,3.01,"0293"
"12296","RIKO_02",10M 0S,14.56,6.17,21.8304375797459,13.4404375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.39872047004061,1.39872047004061,1.31093997792133,2.78,"0293"
"12297","RIKO_02",11M 0S,14.34,6.17,21.6104375797459,13.4404375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.43937067936773,1.43814518917165,1.3455104105515,2.56,"0293"
"12298","RIKO_02",12M 0S,14.11,6.17,21.3804375797459,13.4404375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.47799304076079,1.47799304076079,1.38032803695706,2.34,"0293"
"12299","RIKO_02",13M 0S,13.89,6.17,21.1604375797459,13.4404375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.52011201342496,1.52011201342496,1.41699547458182,2.12,"0293"
"12300","RIKO_02",14M 0S,13.67,6.17,20.9404375797459,13.4404375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.56470196581876,1.56470196581876,1.45566416309186,1.9,"0293"
"12301","RIKO_02",15M 0S,13.45,6.17,20.7204375797459,13.4404375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.61198691533526,1.61198691533526,1.49650253659416,1.68,"0293"
"12302","RIKO_02",16M 0S,13.23,6.17,20.5004375797459,13.4404375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.6622188022154,1.6622188022154,1.53969847632487,1.46,"0293"
"12303","RIKO_02",17M 0S,13.01,6.17,20.2804375797459,13.4404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.71568198006443,1.71568198006443,1.58546220073811,1.23,"0293"
"12304","RIKO_02",18M 0S,12.78,6.17,20.0504375797459,13.4404375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.77538044533142,1.77538044533142,1.63630809811223,1.01,"0293"
"12305","RIKO_02",19M 0S,12.56,6.17,19.8304375797459,13.4404375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.83650465471685,1.83650465471685,1.6880915337326,0.79,"0293"
"12306","RIKO_02",20M 0S,12.34,6.17,19.6104375797459,13.4404375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,2.90198780285911,1.90198780285911,1.74325961115517,0.57,"0293"
"12307","RIKO_01",0S,17.6,7.2,24.8704375797459,14.4704375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.22742930227314,1.22742930227314,1.16452331083325,5,"0294"
"12308","RIKO_01",1M 0S,17.38,7.2,24.6504375797459,14.4704375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.25395527933602,1.25395527933602,1.18837362171171,4.78,"0294"
"12309","RIKO_01",2M 0S,17.16,7.2,24.4304375797459,14.4704375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.28165308671091,1.28165308671091,1.21322130401744,4.56,"0294"
"12310","RIKO_01",3M 0S,16.93,7.2,24.2004375797459,14.4704375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.30957543569206,1.31060212973724,1.23913025585753,4.34,"0294"
"12311","RIKO_01",4M 0S,16.71,7.2,23.9804375797459,14.4704375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.34229913182342,1.34229913182342,1.2674270971518,4.11,"0294"
"12312","RIKO_01",5M 0S,16.49,7.2,23.7604375797459,14.4704375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.37408662471913,1.37408662471913,1.29572995842683,3.89,"0294"
"12313","RIKO_01",6M 0S,16.27,7.2,23.5404375797459,14.4704375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.4074161790122,1.4074161790122,1.32532575213456,3.67,"0294"
"12314","RIKO_01",7M 0S,16.05,7.2,23.3204375797459,14.4704375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.4424027958916,1.4424027958916,1.35630514487879,3.45,"0294"
"12315","RIKO_01",8M 0S,15.83,7.2,23.1004375797459,14.4704375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.47917320320286,1.47917320320286,1.38876748346335,3.23,"0294"
"12316","RIKO_01",9M 0S,15.6,7.2,22.8704375797459,14.4704375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.51667832861364,1.51786738925573,1.42282185914078,3.01,"0294"
"12317","RIKO_01",10M 0S,15.38,7.2,22.6504375797459,14.4704375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.55741938261791,1.55864038383891,1.45858833237764,2.78,"0294"
"12318","RIKO_01",11M 0S,15.16,7.2,22.4304375797459,14.4704375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.60367647533175,1.60367647533175,1.49795507991879,2.56,"0294"
"12319","RIKO_01",12M 0S,14.94,7.2,22.2104375797459,14.4704375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.64925901080629,1.64925901080629,1.5376513328133,2.34,"0294"
"12320","RIKO_01",13M 0S,14.72,7.2,21.9904375797459,14.4704375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.69750860952669,1.69750860952669,1.5795087829722,2.12,"0294"
"12321","RIKO_01",14M 0S,14.5,7.2,21.7704375797459,14.4704375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.74866640323845,1.74866640323845,1.62370886356183,1.9,"0294"
"12322","RIKO_01",15M 0S,14.28,7.2,21.5504375797459,14.4704375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.8030034948645,1.8030034948645,1.67045390090328,1.68,"0294"
"12323","RIKO_01",16M 0S,14.05,7.2,21.3204375797459,14.4704375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.85936803843159,1.86082576437911,1.7199702110916,1.46,"0294"
"12324","RIKO_01",17M 0S,13.83,7.2,21.1004375797459,14.4704375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,2.92537929768336,1.92537929768336,1.77497639504639,1.23,"0294"
"12325","RIKO_01",18M 0S,13.61,7.2,20.8804375797459,14.4704375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,2.99146095844629,1.99146095844629,1.83098705772517,1.01,"0294"
"12326","RIKO_01",19M 0S,13.39,7.2,20.6604375797459,14.4704375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.06223986165439,2.06223986165439,1.89064781566141,0.79,"0294"
"12327","RIKO_01",20M 0S,13.17,7.2,20.4404375797459,14.4704375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.13823530044233,2.13823530044233,1.95432748986164,0.57,"0294"
"12328","RIKO_02",0S,16.77,6.14,24.0404375797459,13.4104375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10115378585519,1.10115378585519,1.04587920863742,5,"0294"
"12329","RIKO_02",1M 0S,16.55,6.14,23.8204375797459,13.4104375797459,10.41,3.32,2610,9209.10963601718,18.5299208883728,2.12442504741986,1.12442504741986,1.0668505670189,4.78,"0294"
"12330","RIKO_02",2M 0S,16.33,6.14,23.6004375797459,13.4104375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.14870115246719,1.14870115246719,1.08868014474616,4.56,"0294"
"12331","RIKO_02",3M 0S,16.11,6.14,23.3804375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17404862022474,1.17404862022474,1.11142172418177,4.34,"0294"
"12332","RIKO_02",4M 0S,15.89,6.14,23.1604375797459,13.4104375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.20053997370674,1.20053997370674,1.13513367743076,4.11,"0294"
"12333","RIKO_02",5M 0S,15.66,6.14,22.9304375797459,13.4104375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.22720511475768,1.22825443270102,1.15987946662002,3.89,"0294"
"12334","RIKO_02",6M 0S,15.44,6.14,22.7104375797459,13.4104375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.25863061759577,1.25863061759577,1.18693055640664,3.67,"0294"
"12335","RIKO_02",7M 0S,15.22,6.14,22.4904375797459,13.4104375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.28912607308818,1.28912607308818,1.2140131429082,3.45,"0294"
"12336","RIKO_02",8M 0S,15,6.14,22.2704375797459,13.4104375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.32113597558021,1.32113597558021,1.2423604925695,3.23,"0294"
"12337","RIKO_02",9M 0S,14.78,6.14,22.0504375797459,13.4104375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.35477601199545,1.35477601199545,1.27206332070947,3.01,"0294"
"12338","RIKO_02",10M 0S,14.56,6.14,21.8304375797459,13.4104375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.39017396005234,1.39017396005234,1.30322123056852,2.78,"0294"
"12339","RIKO_02",11M 0S,14.34,6.14,21.6104375797459,13.4104375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.42747131020008,1.42747131020008,1.33594382914325,2.56,"0294"
"12340","RIKO_02",12M 0S,14.11,6.14,21.3804375797459,13.4104375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.46866558891351,1.46866558891351,1.37195818644556,2.34,"0294"
"12341","RIKO_02",13M 0S,13.89,6.14,21.1604375797459,13.4104375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.51035674111493,1.51035674111493,1.40827174256047,2.12,"0294"
"12342","RIKO_02",14M 0S,13.67,6.14,20.9404375797459,13.4104375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.55448402969996,1.55448402969996,1.44655988731635,1.9,"0294"
"12343","RIKO_02",15M 0S,13.45,6.14,20.7204375797459,13.4104375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.60126740679079,1.60126740679079,1.48698817744505,1.68,"0294"
"12344","RIKO_02",16M 0S,13.23,6.14,20.5004375797459,13.4104375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.65095412463197,1.65095412463197,1.52974120964769,1.46,"0294"
"12345","RIKO_02",17M 0S,13.01,6.14,20.2804375797459,13.4104375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.70382310678904,1.70382310678904,1.57502543875208,1.23,"0294"
"12346","RIKO_02",18M 0S,12.78,6.14,20.0504375797459,13.4104375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.75868642761514,1.76019018701364,1.62307251168752,1.01,"0294"
"12347","RIKO_02",19M 0S,12.56,6.14,19.8304375797459,13.4104375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.82324996006864,1.82324996006864,1.67654110056321,0.79,"0294"
"12348","RIKO_02",20M 0S,12.34,6.14,19.6104375797459,13.4104375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,2.88794592639366,1.88794592639366,1.73108861226528,0.57,"0294"
"12349","RIKO_01",0S,17.6,7.2,24.8704375797459,14.4704375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.22742930227314,1.22742930227314,1.16452331083325,5,"0295"
"12350","RIKO_01",1M 0S,17.38,7.2,24.6504375797459,14.4704375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.25395527933602,1.25395527933602,1.18837362171171,4.78,"0295"
"12351","RIKO_01",2M 0S,17.16,7.2,24.4304375797459,14.4704375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.28165308671091,1.28165308671091,1.21322130401744,4.56,"0295"
"12352","RIKO_01",3M 0S,16.93,7.2,24.2004375797459,14.4704375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.30957543569206,1.31060212973724,1.23913025585753,4.34,"0295"
"12353","RIKO_01",4M 0S,16.71,7.2,23.9804375797459,14.4704375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.34229913182342,1.34229913182342,1.2674270971518,4.11,"0295"
"12354","RIKO_01",5M 0S,16.49,7.2,23.7604375797459,14.4704375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.37408662471913,1.37408662471913,1.29572995842683,3.89,"0295"
"12355","RIKO_01",6M 0S,16.27,7.2,23.5404375797459,14.4704375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.4074161790122,1.4074161790122,1.32532575213456,3.67,"0295"
"12356","RIKO_01",7M 0S,16.05,7.2,23.3204375797459,14.4704375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.4424027958916,1.4424027958916,1.35630514487879,3.45,"0295"
"12357","RIKO_01",8M 0S,15.83,7.2,23.1004375797459,14.4704375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.47917320320286,1.47917320320286,1.38876748346335,3.23,"0295"
"12358","RIKO_01",9M 0S,15.6,7.2,22.8704375797459,14.4704375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.51667832861364,1.51786738925573,1.42282185914078,3.01,"0295"
"12359","RIKO_01",10M 0S,15.38,7.2,22.6504375797459,14.4704375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.55741938261791,1.55864038383891,1.45858833237764,2.78,"0295"
"12360","RIKO_01",11M 0S,15.16,7.2,22.4304375797459,14.4704375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.60367647533175,1.60367647533175,1.49795507991879,2.56,"0295"
"12361","RIKO_01",12M 0S,14.94,7.2,22.2104375797459,14.4704375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.64925901080629,1.64925901080629,1.5376513328133,2.34,"0295"
"12362","RIKO_01",13M 0S,14.72,7.2,21.9904375797459,14.4704375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.69750860952669,1.69750860952669,1.5795087829722,2.12,"0295"
"12363","RIKO_01",14M 0S,14.5,7.2,21.7704375797459,14.4704375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.74866640323845,1.74866640323845,1.62370886356183,1.9,"0295"
"12364","RIKO_01",15M 0S,14.28,7.2,21.5504375797459,14.4704375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.8030034948645,1.8030034948645,1.67045390090328,1.68,"0295"
"12365","RIKO_01",16M 0S,14.05,7.2,21.3204375797459,14.4704375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.85936803843159,1.86082576437911,1.7199702110916,1.46,"0295"
"12366","RIKO_01",17M 0S,13.83,7.2,21.1004375797459,14.4704375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,2.92537929768336,1.92537929768336,1.77497639504639,1.23,"0295"
"12367","RIKO_01",18M 0S,13.61,7.2,20.8804375797459,14.4704375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,2.99146095844629,1.99146095844629,1.83098705772517,1.01,"0295"
"12368","RIKO_01",19M 0S,13.39,7.2,20.6604375797459,14.4704375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.06223986165439,2.06223986165439,1.89064781566141,0.79,"0295"
"12369","RIKO_01",20M 0S,13.17,7.2,20.4404375797459,14.4704375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.13823530044233,2.13823530044233,1.95432748986164,0.57,"0295"
"12370","RIKO_02",0S,16.77,6.48,24.0404375797459,13.7504375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.17057966410502,1.17057966410502,1.1099791100286,5,"0295"
"12371","RIKO_02",1M 0S,16.55,6.48,23.8204375797459,13.7504375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.19615340056015,1.19615340056015,1.13294751989364,4.78,"0295"
"12372","RIKO_02",2M 0S,16.33,6.48,23.6004375797459,13.7504375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.22286951712088,1.22286951712088,1.15688656942516,4.56,"0295"
"12373","RIKO_02",3M 0S,16.11,6.48,23.3804375797459,13.7504375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.25080630775085,1.25080630775085,1.18185911528748,4.34,"0295"
"12374","RIKO_02",4M 0S,15.89,6.48,23.1604375797459,13.7504375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.28004938827212,1.28004938827212,1.2079335611773,4.11,"0295"
"12375","RIKO_02",5M 0S,15.66,6.48,22.9304375797459,13.7504375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.31212034244452,1.31212034244452,1.23645240653275,3.89,"0295"
"12376","RIKO_02",6M 0S,15.44,6.48,22.7104375797459,13.7504375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.34433758299561,1.34433758299561,1.26502050272689,3.67,"0295"
"12377","RIKO_02",7M 0S,15.22,6.48,22.4904375797459,13.7504375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.37817674412365,1.37817674412365,1.29493994708106,3.45,"0295"
"12378","RIKO_02",8M 0S,15,6.48,22.2704375797459,13.7504375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.41376346756346,1.41376346756346,1.32630894593832,3.23,"0295"
"12379","RIKO_02",9M 0S,14.78,6.48,22.0504375797459,13.7504375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.45123671610129,1.45123671610129,1.35923545779584,3.01,"0295"
"12380","RIKO_02",10M 0S,14.56,6.48,21.8304375797459,13.7504375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.49075058708424,1.49075058708424,1.39383843464088,2.78,"0295"
"12381","RIKO_02",11M 0S,14.34,6.48,21.6104375797459,13.7504375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.53570251511346,1.53442862976315,1.43194954823049,2.56,"0295"
"12382","RIKO_02",12M 0S,14.11,6.48,21.3804375797459,13.7504375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.57867165709577,1.57867165709577,1.4704061912124,2.34,"0295"
"12383","RIKO_02",13M 0S,13.89,6.48,21.1604375797459,13.7504375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.62554180076123,1.62554180076123,1.51098543328882,2.12,"0295"
"12384","RIKO_02",14M 0S,13.67,6.48,20.9404375797459,13.7504375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.67528021469272,1.67528021469272,1.55386799590132,1.9,"0295"
"12385","RIKO_02",15M 0S,13.45,6.48,20.7204375797459,13.7504375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.72815849980498,1.72815849980498,1.59925571562909,1.68,"0295"
"12386","RIKO_02",16M 0S,13.23,6.48,20.5004375797459,13.7504375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.78448366572455,1.78448366572455,1.6473747207898,1.46,"0295"
"12387","RIKO_02",17M 0S,13.01,6.48,20.2804375797459,13.7504375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.84460409550393,1.84460409550393,1.69847919930308,1.23,"0295"
"12388","RIKO_02",18M 0S,12.78,6.48,20.0504375797459,13.7504375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,2.91194678470487,1.91194678470487,1.75541040575562,1.01,"0295"
"12389","RIKO_02",19M 0S,12.56,6.48,19.8304375797459,13.7504375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,2.98112906967775,1.98112906967775,1.81355588334329,0.79,"0295"
"12390","RIKO_02",20M 0S,12.34,6.48,19.6104375797459,13.7504375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.05550592894892,2.05550592894892,1.87568529591692,0.57,"0295"
"12391","RIKO_01",0S,17.6,7.2,24.8704375797459,14.4704375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.22742930227314,1.22742930227314,1.16452331083325,5,"0296"
"12392","RIKO_01",1M 0S,17.38,7.2,24.6504375797459,14.4704375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.25395527933602,1.25395527933602,1.18837362171171,4.78,"0296"
"12393","RIKO_01",2M 0S,17.16,7.2,24.4304375797459,14.4704375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.28165308671091,1.28165308671091,1.21322130401744,4.56,"0296"
"12394","RIKO_01",3M 0S,16.93,7.2,24.2004375797459,14.4704375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.30957543569206,1.31060212973724,1.23913025585753,4.34,"0296"
"12395","RIKO_01",4M 0S,16.71,7.2,23.9804375797459,14.4704375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.34229913182342,1.34229913182342,1.2674270971518,4.11,"0296"
"12396","RIKO_01",5M 0S,16.49,7.2,23.7604375797459,14.4704375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.37408662471913,1.37408662471913,1.29572995842683,3.89,"0296"
"12397","RIKO_01",6M 0S,16.27,7.2,23.5404375797459,14.4704375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.4074161790122,1.4074161790122,1.32532575213456,3.67,"0296"
"12398","RIKO_01",7M 0S,16.05,7.2,23.3204375797459,14.4704375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.4424027958916,1.4424027958916,1.35630514487879,3.45,"0296"
"12399","RIKO_01",8M 0S,15.83,7.2,23.1004375797459,14.4704375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.47917320320286,1.47917320320286,1.38876748346335,3.23,"0296"
"12400","RIKO_01",9M 0S,15.6,7.2,22.8704375797459,14.4704375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.51667832861364,1.51786738925573,1.42282185914078,3.01,"0296"
"12401","RIKO_01",10M 0S,15.38,7.2,22.6504375797459,14.4704375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.55741938261791,1.55864038383891,1.45858833237764,2.78,"0296"
"12402","RIKO_01",11M 0S,15.16,7.2,22.4304375797459,14.4704375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.60367647533175,1.60367647533175,1.49795507991879,2.56,"0296"
"12403","RIKO_01",12M 0S,14.94,7.2,22.2104375797459,14.4704375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.64925901080629,1.64925901080629,1.5376513328133,2.34,"0296"
"12404","RIKO_01",13M 0S,14.72,7.2,21.9904375797459,14.4704375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.69750860952669,1.69750860952669,1.5795087829722,2.12,"0296"
"12405","RIKO_01",14M 0S,14.5,7.2,21.7704375797459,14.4704375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.74866640323845,1.74866640323845,1.62370886356183,1.9,"0296"
"12406","RIKO_01",15M 0S,14.28,7.2,21.5504375797459,14.4704375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.8030034948645,1.8030034948645,1.67045390090328,1.68,"0296"
"12407","RIKO_01",16M 0S,14.05,7.2,21.3204375797459,14.4704375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.85936803843159,1.86082576437911,1.7199702110916,1.46,"0296"
"12408","RIKO_01",17M 0S,13.83,7.2,21.1004375797459,14.4704375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,2.92537929768336,1.92537929768336,1.77497639504639,1.23,"0296"
"12409","RIKO_01",18M 0S,13.61,7.2,20.8804375797459,14.4704375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,2.99146095844629,1.99146095844629,1.83098705772517,1.01,"0296"
"12410","RIKO_01",19M 0S,13.39,7.2,20.6604375797459,14.4704375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.06223986165439,2.06223986165439,1.89064781566141,0.79,"0296"
"12411","RIKO_01",20M 0S,13.17,7.2,20.4404375797459,14.4704375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.13823530044233,2.13823530044233,1.95432748986164,0.57,"0296"
"12412","RIKO_02",0S,16.77,6.45,24.0404375797459,13.7204375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16426983950007,1.16426983950007,1.10416211213368,5,"0296"
"12413","RIKO_02",1M 0S,16.55,6.45,23.8204375797459,13.7204375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.18963017263769,1.18963017263769,1.12694586341157,4.78,"0296"
"12414","RIKO_02",2M 0S,16.33,6.45,23.6004375797459,13.7204375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.21611991332396,1.21611991332396,1.15068968443208,4.56,"0296"
"12415","RIKO_02",3M 0S,16.11,6.45,23.3804375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24381622604976,1.24381622604976,1.17545556490315,4.34,"0296"
"12416","RIKO_02",4M 0S,15.89,6.45,23.1604375797459,13.7204375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.27280346860601,1.27280346860601,1.20131094864851,4.11,"0296"
"12417","RIKO_02",5M 0S,15.66,6.45,22.9304375797459,13.7204375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.30208945158793,1.30317405028641,1.22832934694376,3.89,"0296"
"12418","RIKO_02",6M 0S,15.44,6.45,22.7104375797459,13.7204375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.33651443199563,1.33651443199563,1.25790659151208,3.67,"0296"
"12419","RIKO_02",7M 0S,15.22,6.45,22.4904375797459,13.7204375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37004158992482,1.37004158992482,1.28756213765174,3.45,"0296"
"12420","RIKO_02",8M 0S,15,6.45,22.2704375797459,13.7204375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.40529412206324,1.40529412206324,1.31864972233134,3.23,"0296"
"12421","RIKO_02",9M 0S,14.78,6.45,22.0504375797459,13.7204375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.44240873272997,1.44240873272998,1.35127563967184,3.01,"0296"
"12422","RIKO_02",10M 0S,14.56,6.45,21.8304375797459,13.7204375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.48153695975841,1.48153695975841,1.38555697035411,2.78,"0296"
"12423","RIKO_02",11M 0S,14.34,6.45,21.6104375797459,13.7204375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.52284724254001,1.52284724254001,1.42162298548843,2.56,"0296"
"12424","RIKO_02",12M 0S,14.11,6.45,21.3804375797459,13.7204375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.56857242084082,1.56857242084082,1.46139207763255,2.34,"0296"
"12425","RIKO_02",13M 0S,13.89,6.45,21.1604375797459,13.7204375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.61495493866138,1.61495493866138,1.50157134912552,2.12,"0296"
"12426","RIKO_02",14M 0S,13.67,6.45,20.9404375797459,13.7204375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.66416409191699,1.66416409191699,1.54402244627434,1.9,"0296"
"12427","RIKO_02",15M 0S,13.45,6.45,20.7204375797459,13.7204375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.71646639194867,1.71646639194867,1.58894365600874,1.68,"0296"
"12428","RIKO_02",16M 0S,13.23,6.45,20.5004375797459,13.7204375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.77216294153993,1.77216294153993,1.63655703226907,1.46,"0296"
"12429","RIKO_02",17M 0S,13.01,6.45,20.2804375797459,13.7204375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.83159523531108,1.83159523531108,1.68711206695096,1.23,"0296"
"12430","RIKO_02",18M 0S,12.78,6.45,20.0504375797459,13.7204375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.89357488070042,1.89515216776667,1.740890062935,1.01,"0296"
"12431","RIKO_02",19M 0S,12.56,6.45,19.8304375797459,13.7204375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,2.96649177473661,1.96649177473661,1.8009046121273,0.79,"0296"
"12432","RIKO_02",20M 0S,12.34,6.45,19.6104375797459,13.7204375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.03994308041438,2.03994308041438,1.86231373481233,0.57,"0296"
"12433","RIKO_01",0S,17.6,7.2,24.8704375797459,14.4704375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.22742930227314,1.22742930227314,1.16452331083325,5,"0297"
"12434","RIKO_01",1M 0S,17.38,7.2,24.6504375797459,14.4704375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.25395527933602,1.25395527933602,1.18837362171171,4.78,"0297"
"12435","RIKO_01",2M 0S,17.16,7.2,24.4304375797459,14.4704375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.28165308671091,1.28165308671091,1.21322130401744,4.56,"0297"
"12436","RIKO_01",3M 0S,16.93,7.2,24.2004375797459,14.4704375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.30957543569206,1.31060212973724,1.23913025585753,4.34,"0297"
"12437","RIKO_01",4M 0S,16.71,7.2,23.9804375797459,14.4704375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.34229913182342,1.34229913182342,1.2674270971518,4.11,"0297"
"12438","RIKO_01",5M 0S,16.49,7.2,23.7604375797459,14.4704375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.37408662471913,1.37408662471913,1.29572995842683,3.89,"0297"
"12439","RIKO_01",6M 0S,16.27,7.2,23.5404375797459,14.4704375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.4074161790122,1.4074161790122,1.32532575213456,3.67,"0297"
"12440","RIKO_01",7M 0S,16.05,7.2,23.3204375797459,14.4704375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.4424027958916,1.4424027958916,1.35630514487879,3.45,"0297"
"12441","RIKO_01",8M 0S,15.83,7.2,23.1004375797459,14.4704375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.47917320320286,1.47917320320286,1.38876748346335,3.23,"0297"
"12442","RIKO_01",9M 0S,15.6,7.2,22.8704375797459,14.4704375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.51667832861364,1.51786738925573,1.42282185914078,3.01,"0297"
"12443","RIKO_01",10M 0S,15.38,7.2,22.6504375797459,14.4704375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.55741938261791,1.55864038383891,1.45858833237764,2.78,"0297"
"12444","RIKO_01",11M 0S,15.16,7.2,22.4304375797459,14.4704375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.60367647533175,1.60367647533175,1.49795507991879,2.56,"0297"
"12445","RIKO_01",12M 0S,14.94,7.2,22.2104375797459,14.4704375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.64925901080629,1.64925901080629,1.5376513328133,2.34,"0297"
"12446","RIKO_01",13M 0S,14.72,7.2,21.9904375797459,14.4704375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.69750860952669,1.69750860952669,1.5795087829722,2.12,"0297"
"12447","RIKO_01",14M 0S,14.5,7.2,21.7704375797459,14.4704375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.74866640323845,1.74866640323845,1.62370886356183,1.9,"0297"
"12448","RIKO_01",15M 0S,14.28,7.2,21.5504375797459,14.4704375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.8030034948645,1.8030034948645,1.67045390090328,1.68,"0297"
"12449","RIKO_01",16M 0S,14.05,7.2,21.3204375797459,14.4704375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.85936803843159,1.86082576437911,1.7199702110916,1.46,"0297"
"12450","RIKO_01",17M 0S,13.83,7.2,21.1004375797459,14.4704375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,2.92537929768336,1.92537929768336,1.77497639504639,1.23,"0297"
"12451","RIKO_01",18M 0S,13.61,7.2,20.8804375797459,14.4704375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,2.99146095844629,1.99146095844629,1.83098705772517,1.01,"0297"
"12452","RIKO_01",19M 0S,13.39,7.2,20.6604375797459,14.4704375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.06223986165439,2.06223986165439,1.89064781566141,0.79,"0297"
"12453","RIKO_01",20M 0S,13.17,7.2,20.4404375797459,14.4704375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.13823530044233,2.13823530044233,1.95432748986164,0.57,"0297"
"12454","RIKO_02",0S,16.77,6.84,24.0404375797459,14.1104375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.24927137398194,1.24927137398194,1.18237783166413,5,"0297"
"12455","RIKO_02",1M 0S,16.55,6.84,23.8204375797459,14.1104375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.27757618369111,1.27757618369111,1.20770185205882,4.78,"0297"
"12456","RIKO_02",2M 0S,16.33,6.84,23.6004375797459,14.1104375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.30719333441946,1.30719333441946,1.23413438789628,4.56,"0297"
"12457","RIKO_02",3M 0S,16.11,6.84,23.3804375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.34074133300655,1.33966141939964,1.26303449582795,4.34,"0297"
"12458","RIKO_02",4M 0S,15.89,6.84,23.1604375797459,14.1104375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37336999376556,1.3722637990753,1.29197362809273,4.11,"0297"
"12459","RIKO_02",5M 0S,15.66,6.84,22.9304375797459,14.1104375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.40649260131981,1.40649260131981,1.32226998671289,3.89,"0297"
"12460","RIKO_02",6M 0S,15.44,6.84,22.7104375797459,14.1104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44247264460938,1.44247264460938,1.35402134395726,3.67,"0297"
"12461","RIKO_02",7M 0S,15.22,6.84,22.4904375797459,14.1104375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.48034185484972,1.48034185484972,1.38733509427963,3.45,"0297"
"12462","RIKO_02",8M 0S,15,6.84,22.2704375797459,14.1104375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.52025303230891,1.52025303230891,1.42232946787682,3.23,"0297"
"12463","RIKO_02",9M 0S,14.78,6.84,22.0504375797459,14.1104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56560715556629,1.56434612151837,1.46085322083579,3.01,"0297"
"12464","RIKO_02",10M 0S,14.56,6.84,21.8304375797459,14.1104375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.61028077090022,1.608983754039,1.49970666728015,2.78,"0297"
"12465","RIKO_02",11M 0S,14.34,6.84,21.6104375797459,14.1104375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.65757873746872,1.65624362398407,1.54068330717051,2.56,"0297"
"12466","RIKO_02",12M 0S,14.11,6.84,21.3804375797459,14.1104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.70636378867135,1.70636378867135,1.58396206600705,2.34,"0297"
"12467","RIKO_02",13M 0S,13.89,6.84,21.1604375797459,14.1104375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.75961202037457,1.75961202037457,1.62974255487842,2.12,"0297"
"12468","RIKO_02",14M 0S,13.67,6.84,20.9404375797459,14.1104375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.8162905920411,1.8162905920411,1.6782481487601,1.9,"0297"
"12469","RIKO_02",15M 0S,13.45,6.84,20.7204375797459,14.1104375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.88110071873344,1.87958556721829,1.73214484971099,1.68,"0297"
"12470","RIKO_02",16M 0S,13.23,6.84,20.5004375797459,14.1104375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,2.94596626075873,1.94439886263961,1.78704014941651,1.46,"0297"
"12471","RIKO_02",17M 0S,13.01,6.84,20.2804375797459,14.1104375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.01546505578583,2.01384167916245,1.84552882487193,1.23,"0297"
"12472","RIKO_02",18M 0S,12.78,6.84,20.0504375797459,14.1104375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.08842840802032,2.08842840802032,1.90797564124252,1.01,"0297"
"12473","RIKO_02",19M 0S,12.56,6.84,19.8304375797459,14.1104375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.16875257755956,2.16875257755956,1.97479646268548,0.79,"0297"
"12474","RIKO_02",20M 0S,12.34,6.84,19.6104375797459,14.1104375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.25550268066194,2.25550268066194,2.04646752499933,0.57,"0297"
"12475","RIKO_01",0S,17.6,7.2,24.8704375797459,14.4704375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.22742930227314,1.22742930227314,1.16452331083325,5,"0298"
"12476","RIKO_01",1M 0S,17.38,7.2,24.6504375797459,14.4704375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.25395527933602,1.25395527933602,1.18837362171171,4.78,"0298"
"12477","RIKO_01",2M 0S,17.16,7.2,24.4304375797459,14.4704375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.28165308671091,1.28165308671091,1.21322130401744,4.56,"0298"
"12478","RIKO_01",3M 0S,16.93,7.2,24.2004375797459,14.4704375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.30957543569206,1.31060212973724,1.23913025585753,4.34,"0298"
"12479","RIKO_01",4M 0S,16.71,7.2,23.9804375797459,14.4704375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.34229913182342,1.34229913182342,1.2674270971518,4.11,"0298"
"12480","RIKO_01",5M 0S,16.49,7.2,23.7604375797459,14.4704375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.37408662471913,1.37408662471913,1.29572995842683,3.89,"0298"
"12481","RIKO_01",6M 0S,16.27,7.2,23.5404375797459,14.4704375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.4074161790122,1.4074161790122,1.32532575213456,3.67,"0298"
"12482","RIKO_01",7M 0S,16.05,7.2,23.3204375797459,14.4704375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.4424027958916,1.4424027958916,1.35630514487879,3.45,"0298"
"12483","RIKO_01",8M 0S,15.83,7.2,23.1004375797459,14.4704375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.47917320320286,1.47917320320286,1.38876748346335,3.23,"0298"
"12484","RIKO_01",9M 0S,15.6,7.2,22.8704375797459,14.4704375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.51667832861364,1.51786738925573,1.42282185914078,3.01,"0298"
"12485","RIKO_01",10M 0S,15.38,7.2,22.6504375797459,14.4704375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.55741938261791,1.55864038383891,1.45858833237764,2.78,"0298"
"12486","RIKO_01",11M 0S,15.16,7.2,22.4304375797459,14.4704375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.60367647533175,1.60367647533175,1.49795507991879,2.56,"0298"
"12487","RIKO_01",12M 0S,14.94,7.2,22.2104375797459,14.4704375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.64925901080629,1.64925901080629,1.5376513328133,2.34,"0298"
"12488","RIKO_01",13M 0S,14.72,7.2,21.9904375797459,14.4704375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.69750860952669,1.69750860952669,1.5795087829722,2.12,"0298"
"12489","RIKO_01",14M 0S,14.5,7.2,21.7704375797459,14.4704375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.74866640323845,1.74866640323845,1.62370886356183,1.9,"0298"
"12490","RIKO_01",15M 0S,14.28,7.2,21.5504375797459,14.4704375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.8030034948645,1.8030034948645,1.67045390090328,1.68,"0298"
"12491","RIKO_01",16M 0S,14.05,7.2,21.3204375797459,14.4704375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.85936803843159,1.86082576437911,1.7199702110916,1.46,"0298"
"12492","RIKO_01",17M 0S,13.83,7.2,21.1004375797459,14.4704375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,2.92537929768336,1.92537929768336,1.77497639504639,1.23,"0298"
"12493","RIKO_01",18M 0S,13.61,7.2,20.8804375797459,14.4704375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,2.99146095844629,1.99146095844629,1.83098705772517,1.01,"0298"
"12494","RIKO_01",19M 0S,13.39,7.2,20.6604375797459,14.4704375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.06223986165439,2.06223986165439,1.89064781566141,0.79,"0298"
"12495","RIKO_01",20M 0S,13.17,7.2,20.4404375797459,14.4704375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.13823530044233,2.13823530044233,1.95432748986164,0.57,"0298"
"12496","RIKO_02",0S,16.77,6.81,24.0404375797459,14.0804375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24249646020489,1.24249646020489,1.17615538191798,5,"0298"
"12497","RIKO_02",1M 0S,16.55,6.81,23.8204375797459,14.0804375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27056106197543,1.27056106197543,1.20127277232784,4.78,"0298"
"12498","RIKO_02",2M 0S,16.33,6.81,23.6004375797459,14.0804375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.29992276718915,1.29992276718915,1.2274863616567,4.56,"0298"
"12499","RIKO_02",3M 0S,16.11,6.81,23.3804375797459,14.0804375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.33067362834846,1.33067362834846,1.2548695129539,4.34,"0298"
"12500","RIKO_02",4M 0S,15.89,6.81,23.1604375797459,14.0804375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.36551981738045,1.36441728154804,1.2848348532999,4.11,"0298"
"12501","RIKO_02",5M 0S,15.66,6.81,22.9304375797459,14.0804375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.39833499928143,1.39833499928143,1.31486777423857,3.89,"0298"
"12502","RIKO_02",6M 0S,15.44,6.81,22.7104375797459,14.0804375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.43398200969185,1.43398200969185,1.34633833456375,3.67,"0298"
"12503","RIKO_02",7M 0S,15.22,6.81,22.4904375797459,14.0804375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.47149402421411,1.47149402421411,1.37935229260936,3.45,"0298"
"12504","RIKO_02",8M 0S,15,6.81,22.2704375797459,14.0804375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.51102133621986,1.51102133621986,1.41402604079566,3.23,"0298"
"12505","RIKO_02",9M 0S,14.78,6.81,22.0504375797459,14.0804375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.55273083358102,1.55273083358102,1.45048797667674,3.01,"0298"
"12506","RIKO_02",10M 0S,14.56,6.81,21.8304375797459,14.0804375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.60016340357115,1.59887141390707,1.49067353549845,2.78,"0298"
"12507","RIKO_02",11M 0S,14.34,6.81,21.6104375797459,14.0804375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.64697669463307,1.64564690739903,1.53125217116428,2.56,"0298"
"12508","RIKO_02",12M 0S,14.11,6.81,21.3804375797459,14.0804375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.6952417457042,1.6952417457042,1.57410186601761,2.34,"0298"
"12509","RIKO_02",13M 0S,13.89,6.81,21.1604375797459,14.0804375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.74791874910179,1.74791874910179,1.61941876497499,2.12,"0298"
"12510","RIKO_02",14M 0S,13.67,6.81,20.9404375797459,14.0804375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.80397445242576,1.80397445242576,1.6674222697996,1.9,"0298"
"12511","RIKO_02",15M 0S,13.45,6.81,20.7204375797459,14.0804375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.86374469030733,1.86374469030733,1.71835859134539,1.68,"0298"
"12512","RIKO_02",16M 0S,13.23,6.81,20.5004375797459,14.0804375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.92761133078515,1.92761133078515,1.7725049733998,1.46,"0298"
"12513","RIKO_02",17M 0S,13.01,6.81,20.2804375797459,14.0804375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.00085052401304,1.99923501512774,1.83288539060279,1.23,"0298"
"12514","RIKO_02",18M 0S,12.78,6.81,20.0504375797459,14.0804375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.0729086672765,2.0729086672765,1.89461954518891,1.01,"0298"
"12515","RIKO_02",19M 0S,12.56,6.81,19.8304375797459,14.0804375797459,5.75,3.32,2610,12391.0778560536,10.2350667731166,3.15221995541577,2.15221995541577,1.96065723497288,0.79,"0298"
"12516","RIKO_02",20M 0S,12.34,6.81,19.6104375797459,14.0804375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.23784172579398,2.23784172579398,2.03146471557492,0.57,"0298"
"12517","RIKO_01",0S,17.6,7.2,24.8704375797459,14.4704375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.22742930227314,1.22742930227314,1.16452331083325,5,"0299"
"12518","RIKO_01",1M 0S,17.38,7.2,24.6504375797459,14.4704375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.25395527933602,1.25395527933602,1.18837362171171,4.78,"0299"
"12519","RIKO_01",2M 0S,17.16,7.2,24.4304375797459,14.4704375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.28165308671091,1.28165308671091,1.21322130401744,4.56,"0299"
"12520","RIKO_01",3M 0S,16.93,7.2,24.2004375797459,14.4704375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.30957543569206,1.31060212973724,1.23913025585753,4.34,"0299"
"12521","RIKO_01",4M 0S,16.71,7.2,23.9804375797459,14.4704375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.34229913182342,1.34229913182342,1.2674270971518,4.11,"0299"
"12522","RIKO_01",5M 0S,16.49,7.2,23.7604375797459,14.4704375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.37408662471913,1.37408662471913,1.29572995842683,3.89,"0299"
"12523","RIKO_01",6M 0S,16.27,7.2,23.5404375797459,14.4704375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.4074161790122,1.4074161790122,1.32532575213456,3.67,"0299"
"12524","RIKO_01",7M 0S,16.05,7.2,23.3204375797459,14.4704375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.4424027958916,1.4424027958916,1.35630514487879,3.45,"0299"
"12525","RIKO_01",8M 0S,15.83,7.2,23.1004375797459,14.4704375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.47917320320286,1.47917320320286,1.38876748346335,3.23,"0299"
"12526","RIKO_01",9M 0S,15.6,7.2,22.8704375797459,14.4704375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.51667832861364,1.51786738925573,1.42282185914078,3.01,"0299"
"12527","RIKO_01",10M 0S,15.38,7.2,22.6504375797459,14.4704375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.55741938261791,1.55864038383891,1.45858833237764,2.78,"0299"
"12528","RIKO_01",11M 0S,15.16,7.2,22.4304375797459,14.4704375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.60367647533175,1.60367647533175,1.49795507991879,2.56,"0299"
"12529","RIKO_01",12M 0S,14.94,7.2,22.2104375797459,14.4704375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.64925901080629,1.64925901080629,1.5376513328133,2.34,"0299"
"12530","RIKO_01",13M 0S,14.72,7.2,21.9904375797459,14.4704375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.69750860952669,1.69750860952669,1.5795087829722,2.12,"0299"
"12531","RIKO_01",14M 0S,14.5,7.2,21.7704375797459,14.4704375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.74866640323845,1.74866640323845,1.62370886356183,1.9,"0299"
"12532","RIKO_01",15M 0S,14.28,7.2,21.5504375797459,14.4704375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.8030034948645,1.8030034948645,1.67045390090328,1.68,"0299"
"12533","RIKO_01",16M 0S,14.05,7.2,21.3204375797459,14.4704375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.85936803843159,1.86082576437911,1.7199702110916,1.46,"0299"
"12534","RIKO_01",17M 0S,13.83,7.2,21.1004375797459,14.4704375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,2.92537929768336,1.92537929768336,1.77497639504639,1.23,"0299"
"12535","RIKO_01",18M 0S,13.61,7.2,20.8804375797459,14.4704375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,2.99146095844629,1.99146095844629,1.83098705772517,1.01,"0299"
"12536","RIKO_01",19M 0S,13.39,7.2,20.6604375797459,14.4704375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.06223986165439,2.06223986165439,1.89064781566141,0.79,"0299"
"12537","RIKO_01",20M 0S,13.17,7.2,20.4404375797459,14.4704375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.13823530044233,2.13823530044233,1.95432748986164,0.57,"0299"
"12538","RIKO_02",0S,16.77,6.92,24.0404375797459,14.1904375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.2675395678823,1.2675395678823,1.19914633717463,5,"0299"
"12539","RIKO_02",1M 0S,16.55,6.92,23.8204375797459,14.1904375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.2964968581143,1.2964968581143,1.22503110210504,4.78,"0299"
"12540","RIKO_02",2M 0S,16.33,6.92,23.6004375797459,14.1904375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.32680815554099,1.32680815554099,1.25205801823405,4.56,"0299"
"12541","RIKO_02",3M 0S,16.11,6.92,23.3804375797459,14.1904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.35857070115786,1.35857070115786,1.28030438618802,4.34,"0299"
"12542","RIKO_02",4M 0S,15.89,6.92,23.1604375797459,14.1904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.39189127576819,1.39189127576819,1.30985464318799,4.11,"0299"
"12543","RIKO_02",5M 0S,15.66,6.92,22.9304375797459,14.1904375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42851999355157,1.42851999355157,1.34224264974822,3.89,"0299"
"12544","RIKO_02",6M 0S,15.44,6.92,22.7104375797459,14.1904375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.46540666005172,1.46540666005172,1.37475752292132,3.67,"0299"
"12545","RIKO_02",7M 0S,15.22,6.92,22.4904375797459,14.1904375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.50424876429406,1.50424876429406,1.40888680329623,3.45,"0299"
"12546","RIKO_02",8M 0S,15,6.92,22.2704375797459,14.1904375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.5452060326288,1.5452060326288,1.44475378804279,3.23,"0299"
"12547","RIKO_02",9M 0S,14.78,6.92,22.0504375797459,14.1904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.58845607425454,1.58845607425454,1.48249465775069,3.01,"0299"
