"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"12548","RIKO_02",10M 0S,14.56,6.92,21.8304375797459,14.1904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.63419695597391,1.63419695597391,1.52226020431515,2.78,"0299"
"12549","RIKO_02",11M 0S,14.34,6.92,21.6104375797459,14.1904375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.6862705457005,1.68492101803518,1.56618003505114,2.56,"0299"
"12550","RIKO_02",12M 0S,14.11,6.92,21.3804375797459,14.1904375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.73647632039509,1.73647632039509,1.61062904953922,2.34,"0299"
"12551","RIKO_02",13M 0S,13.89,6.92,21.1604375797459,14.1904375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.79128618990541,1.79128618990541,1.6576747317199,2.12,"0299"
"12552","RIKO_02",14M 0S,13.67,6.92,20.9404375797459,14.1904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.84966885090973,1.84966885090973,1.70755147012444,1.9,"0299"
"12553","RIKO_02",15M 0S,13.45,6.92,20.7204375797459,14.1904375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.9119854125024,1.9119854125024,1.76052273787187,1.68,"0299"
"12554","RIKO_02",16M 0S,13.23,6.92,20.5004375797459,14.1904375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,2.97864734447555,1.97864734447555,1.81688574837404,1.46,"0299"
"12555","RIKO_02",17M 0S,13.01,6.92,20.2804375797459,14.1904375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.05012557366842,2.05012557366842,1.87697703493137,1.23,"0299"
"12556","RIKO_02",18M 0S,12.78,6.92,20.0504375797459,14.1904375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.130591253181,2.13059125318101,1.94420197427712,1.01,"0299"
"12557","RIKO_02",19M 0S,12.56,6.92,19.8304375797459,14.1904375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.21369942263133,2.21369942263133,2.01316982910991,0.79,"0299"
"12558","RIKO_02",20M 0S,12.34,6.92,19.6104375797459,14.1904375797459,5.42,3.32,2610,12762.7236274685,9.64766294092031,3.30355438074552,2.30355438074552,2.08721071983823,0.57,"0299"
"12559","RIKO_01",0S,17.6,7.2,24.8704375797459,14.4704375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.22742930227314,1.22742930227314,1.16452331083325,5,"0300"
"12560","RIKO_01",1M 0S,17.38,7.2,24.6504375797459,14.4704375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.25395527933602,1.25395527933602,1.18837362171171,4.78,"0300"
"12561","RIKO_01",2M 0S,17.16,7.2,24.4304375797459,14.4704375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.28165308671091,1.28165308671091,1.21322130401744,4.56,"0300"
"12562","RIKO_01",3M 0S,16.93,7.2,24.2004375797459,14.4704375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.30957543569206,1.31060212973724,1.23913025585753,4.34,"0300"
"12563","RIKO_01",4M 0S,16.71,7.2,23.9804375797459,14.4704375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.34229913182342,1.34229913182342,1.2674270971518,4.11,"0300"
"12564","RIKO_01",5M 0S,16.49,7.2,23.7604375797459,14.4704375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.37408662471913,1.37408662471913,1.29572995842683,3.89,"0300"
"12565","RIKO_01",6M 0S,16.27,7.2,23.5404375797459,14.4704375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.4074161790122,1.4074161790122,1.32532575213456,3.67,"0300"
"12566","RIKO_01",7M 0S,16.05,7.2,23.3204375797459,14.4704375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.4424027958916,1.4424027958916,1.35630514487879,3.45,"0300"
"12567","RIKO_01",8M 0S,15.83,7.2,23.1004375797459,14.4704375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.47917320320286,1.47917320320286,1.38876748346335,3.23,"0300"
"12568","RIKO_01",9M 0S,15.6,7.2,22.8704375797459,14.4704375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.51667832861364,1.51786738925573,1.42282185914078,3.01,"0300"
"12569","RIKO_01",10M 0S,15.38,7.2,22.6504375797459,14.4704375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.55741938261791,1.55864038383891,1.45858833237764,2.78,"0300"
"12570","RIKO_01",11M 0S,15.16,7.2,22.4304375797459,14.4704375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.60367647533175,1.60367647533175,1.49795507991879,2.56,"0300"
"12571","RIKO_01",12M 0S,14.94,7.2,22.2104375797459,14.4704375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.64925901080629,1.64925901080629,1.5376513328133,2.34,"0300"
"12572","RIKO_01",13M 0S,14.72,7.2,21.9904375797459,14.4704375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.69750860952669,1.69750860952669,1.5795087829722,2.12,"0300"
"12573","RIKO_01",14M 0S,14.5,7.2,21.7704375797459,14.4704375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.74866640323845,1.74866640323845,1.62370886356183,1.9,"0300"
"12574","RIKO_01",15M 0S,14.28,7.2,21.5504375797459,14.4704375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.8030034948645,1.8030034948645,1.67045390090328,1.68,"0300"
"12575","RIKO_01",16M 0S,14.05,7.2,21.3204375797459,14.4704375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.85936803843159,1.86082576437911,1.7199702110916,1.46,"0300"
"12576","RIKO_01",17M 0S,13.83,7.2,21.1004375797459,14.4704375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,2.92537929768336,1.92537929768336,1.77497639504639,1.23,"0300"
"12577","RIKO_01",18M 0S,13.61,7.2,20.8804375797459,14.4704375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,2.99146095844629,1.99146095844629,1.83098705772517,1.01,"0300"
"12578","RIKO_01",19M 0S,13.39,7.2,20.6604375797459,14.4704375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.06223986165439,2.06223986165439,1.89064781566141,0.79,"0300"
"12579","RIKO_01",20M 0S,13.17,7.2,20.4404375797459,14.4704375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.13823530044233,2.13823530044233,1.95432748986164,0.57,"0300"
"12580","RIKO_02",0S,16.77,6.89,24.0404375797459,14.1604375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26065432627942,1.26065432627942,1.19282803693222,5,"0300"
"12581","RIKO_02",1M 0S,16.55,6.89,23.8204375797459,14.1604375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.28936488029407,1.28936488029407,1.21850084601783,4.78,"0300"
"12582","RIKO_02",2M 0S,16.33,6.89,23.6004375797459,14.1604375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.31941363809753,1.31941363809753,1.24530305607878,4.56,"0300"
"12583","RIKO_02",3M 0S,16.11,6.89,23.3804375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.3508963930196,1.3508963930196,1.27331087037971,4.34,"0300"
"12584","RIKO_02",4M 0S,15.89,6.89,23.1604375797459,14.1604375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.38391830484897,1.38391830484897,1.30260750539562,4.11,"0300"
"12585","RIKO_02",5M 0S,15.66,6.89,22.9304375797459,14.1604375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.41745612114359,1.4185950733076,1.33328401662009,3.89,"0300"
"12586","RIKO_02",6M 0S,15.44,6.89,22.7104375797459,14.1604375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.45675611036733,1.45675611036733,1.36693878546937,3.67,"0300"
"12587","RIKO_02",7M 0S,15.22,6.89,22.4904375797459,14.1604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49522986118136,1.49522986118136,1.40075946663207,3.45,"0300"
"12588","RIKO_02",8M 0S,15,6.89,22.2704375797459,14.1604375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.53579096715668,1.53579096715668,1.43629618251158,3.23,"0300"
"12589","RIKO_02",9M 0S,14.78,6.89,22.0504375797459,14.1604375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.57861403594939,1.57861403594939,1.47368293813708,3.01,"0300"
"12590","RIKO_02",10M 0S,14.56,6.89,21.8304375797459,14.1604375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.62389370842773,1.62389370842773,1.51306806402063,2.78,"0300"
"12591","RIKO_02",11M 0S,14.34,6.89,21.6104375797459,14.1604375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.67184761659607,1.67184761659607,1.55461618301148,2.56,"0300"
"12592","RIKO_02",12M 0S,14.11,6.89,21.3804375797459,14.1604375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.72510592017184,1.72510592017184,1.60056467741579,2.34,"0300"
"12593","RIKO_02",13M 0S,13.89,6.89,21.1604375797459,14.1604375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.77932353480581,1.77932353480581,1.64713090560836,2.12,"0300"
"12594","RIKO_02",14M 0S,13.67,6.89,20.9404375797459,14.1604375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.83705969670217,1.83705969670217,1.69648788769025,1.9,"0300"
"12595","RIKO_02",15M 0S,13.45,6.89,20.7204375797459,14.1604375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.89866840604279,1.89866840604279,1.74889425197117,1.68,"0300"
"12596","RIKO_02",16M 0S,13.23,6.89,20.5004375797459,14.1604375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.9645527986815,1.9645527986815,1.80464160266673,1.46,"0300"
"12597","RIKO_02",17M 0S,13.01,6.89,20.2804375797459,14.1604375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.03517397771907,2.03517397771907,1.86405994860462,1.23,"0300"
"12598","RIKO_02",18M 0S,12.78,6.89,20.0504375797459,14.1604375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.10936690570181,2.11106182095605,1.92752424089394,1.01,"0300"
"12599","RIKO_02",19M 0S,12.56,6.89,19.8304375797459,14.1604375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.19669572198249,2.19669572198249,1.99866436028317,0.79,"0300"
"12600","RIKO_02",20M 0S,12.34,6.89,19.6104375797459,14.1604375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.28536967773224,2.28536967773224,2.0718049490742,0.57,"0300"
"12601","RIKO_01",0S,17.6,7.23,24.8704375797459,14.5004375797459,10.37,3.32,2610,9226.85360167226,18.4587204238641,2.23387316717847,1.23387316717847,1.17046338789692,5,"0301"
"12602","RIKO_01",1M 0S,17.38,7.23,24.6504375797459,14.5004375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.26061721612224,1.26061721612224,1.1945024931327,4.78,"0301"
"12603","RIKO_01",2M 0S,17.16,7.23,24.4304375797459,14.5004375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.28854629845324,1.28854629845324,1.21954973922745,4.56,"0301"
"12604","RIKO_01",3M 0S,16.93,7.23,24.2004375797459,14.5004375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.31909945810729,1.31909945810729,1.24688379384071,4.34,"0301"
"12605","RIKO_01",4M 0S,16.71,7.23,23.9804375797459,14.5004375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.34971147084817,1.34971147084817,1.27420106725322,4.11,"0301"
"12606","RIKO_01",5M 0S,16.49,7.23,23.7604375797459,14.5004375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.38177805006919,1.38177805006919,1.30274210897062,3.89,"0301"
"12607","RIKO_01",6M 0S,16.27,7.23,23.5404375797459,14.5004375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.41540539199565,1.41540539199565,1.33259103734346,3.67,"0301"
"12608","RIKO_01",7M 0S,16.05,7.23,23.3204375797459,14.5004375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.45071028839464,1.45071028839464,1.36383986091347,3.45,"0301"
"12609","RIKO_01",8M 0S,15.83,7.23,23.1004375797459,14.5004375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.48782148181869,1.48782148181869,1.39658942573996,3.23,"0301"
"12610","RIKO_01",9M 0S,15.6,7.23,22.8704375797459,14.5004375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.52568791690223,1.52688123432466,1.43095050257202,3.01,"0301"
"12611","RIKO_01",10M 0S,15.38,7.23,22.6504375797459,14.5004375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.56997113418904,1.56997113418904,1.46872901435498,2.78,"0301"
"12612","RIKO_01",11M 0S,15.16,7.23,22.4304375797459,14.5004375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.61352644938723,1.61352644938722,1.50677991147075,2.56,"0301"
"12613","RIKO_01",12M 0S,14.94,7.23,22.2104375797459,14.5004375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.65956741162655,1.65956741162655,1.54685484285932,2.34,"0301"
"12614","RIKO_01",13M 0S,14.72,7.23,21.9904375797459,14.5004375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.70831304988527,1.70831304988527,1.58911971721203,2.12,"0301"
"12615","RIKO_01",14M 0S,14.5,7.23,21.7704375797459,14.5004375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.76000890559019,1.76000890559019,1.63375908513632,1.9,"0301"
"12616","RIKO_01",15M 0S,14.28,7.23,21.5504375797459,14.5004375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.81493116931074,1.81493116931074,1.68097883314717,1.68,"0301"
"12617","RIKO_01",16M 0S,14.05,7.23,21.3204375797459,14.5004375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.87613852546051,1.87613852546051,1.73335432981265,1.46,"0301"
"12618","RIKO_01",17M 0S,13.83,7.23,21.1004375797459,14.5004375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.9386764763092,1.9386764763092,1.78660047845794,1.23,"0301"
"12619","RIKO_01",18M 0S,13.61,7.23,20.8804375797459,14.5004375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.00552738928537,2.00552738928537,1.84322159114106,1.01,"0301"
"12620","RIKO_01",19M 0S,13.39,7.23,20.6604375797459,14.5004375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.07715336747414,2.07715336747414,1.90354904907303,0.79,"0301"
"12621","RIKO_01",20M 0S,13.17,7.23,20.4404375797459,14.5004375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.15408497367688,2.15408497367688,1.96795908500304,0.57,"0301"
"12622","RIKO_02",0S,16.77,6.17,24.0404375797459,13.4404375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.10710044751327,1.10710044751327,1.05137799994078,5,"0301"
"12623","RIKO_02",1M 0S,16.55,6.17,23.8204375797459,13.4404375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.13056500420431,1.13056500420431,1.07251741804111,4.78,"0301"
"12624","RIKO_02",2M 0S,16.33,6.17,23.6004375797459,13.4404375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.15504574248432,1.15504574248432,1.09452435363788,4.56,"0301"
"12625","RIKO_02",3M 0S,16.11,6.17,23.3804375797459,13.4404375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.18061013517512,1.18061013517512,1.11745332708663,4.34,"0301"
"12626","RIKO_02",4M 0S,15.89,6.17,23.1604375797459,13.4404375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.20733176374904,1.20733176374904,1.1413635250407,4.11,"0301"
"12627","RIKO_02",5M 0S,15.66,6.17,22.9304375797459,13.4404375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.23659270217499,1.23659270217499,1.1674796201845,3.89,"0301"
"12628","RIKO_02",6M 0S,15.44,6.17,22.7104375797459,13.4404375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.26594010179511,1.26594010179511,1.19360359248807,3.67,"0301"
"12629","RIKO_02",7M 0S,15.22,6.17,22.4904375797459,13.4404375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.29671433631389,1.29671433631389,1.22092344432347,3.45,"0301"
"12630","RIKO_02",8M 0S,15,6.17,22.2704375797459,13.4404375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.32902205477244,1.32902205477245,1.24952321506418,3.23,"0301"
"12631","RIKO_02",9M 0S,14.78,6.17,22.0504375797459,13.4404375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.36298080646233,1.36298080646233,1.2794950073533,3.01,"0301"
"12632","RIKO_02",10M 0S,14.56,6.17,21.8304375797459,13.4404375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.39872047004061,1.39872047004061,1.31093997792133,2.78,"0301"
"12633","RIKO_02",11M 0S,14.34,6.17,21.6104375797459,13.4404375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.43937067936773,1.43814518917165,1.3455104105515,2.56,"0301"
"12634","RIKO_02",12M 0S,14.11,6.17,21.3804375797459,13.4404375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.47799304076079,1.47799304076079,1.38032803695706,2.34,"0301"
"12635","RIKO_02",13M 0S,13.89,6.17,21.1604375797459,13.4404375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.52011201342496,1.52011201342496,1.41699547458182,2.12,"0301"
"12636","RIKO_02",14M 0S,13.67,6.17,20.9404375797459,13.4404375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.56470196581876,1.56470196581876,1.45566416309186,1.9,"0301"
"12637","RIKO_02",15M 0S,13.45,6.17,20.7204375797459,13.4404375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.61198691533526,1.61198691533526,1.49650253659416,1.68,"0301"
"12638","RIKO_02",16M 0S,13.23,6.17,20.5004375797459,13.4404375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.6622188022154,1.6622188022154,1.53969847632487,1.46,"0301"
"12639","RIKO_02",17M 0S,13.01,6.17,20.2804375797459,13.4404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.71568198006443,1.71568198006443,1.58546220073811,1.23,"0301"
"12640","RIKO_02",18M 0S,12.78,6.17,20.0504375797459,13.4404375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.77538044533142,1.77538044533142,1.63630809811223,1.01,"0301"
"12641","RIKO_02",19M 0S,12.56,6.17,19.8304375797459,13.4404375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.83650465471685,1.83650465471685,1.6880915337326,0.79,"0301"
"12642","RIKO_02",20M 0S,12.34,6.17,19.6104375797459,13.4404375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,2.90198780285911,1.90198780285911,1.74325961115517,0.57,"0301"
"12643","RIKO_01",0S,17.6,7.23,24.8704375797459,14.5004375797459,10.37,3.32,2610,9226.85360167226,18.4587204238641,2.23387316717847,1.23387316717847,1.17046338789692,5,"0302"
"12644","RIKO_01",1M 0S,17.38,7.23,24.6504375797459,14.5004375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.26061721612224,1.26061721612224,1.1945024931327,4.78,"0302"
"12645","RIKO_01",2M 0S,17.16,7.23,24.4304375797459,14.5004375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.28854629845324,1.28854629845324,1.21954973922745,4.56,"0302"
"12646","RIKO_01",3M 0S,16.93,7.23,24.2004375797459,14.5004375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.31909945810729,1.31909945810729,1.24688379384071,4.34,"0302"
"12647","RIKO_01",4M 0S,16.71,7.23,23.9804375797459,14.5004375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.34971147084817,1.34971147084817,1.27420106725322,4.11,"0302"
"12648","RIKO_01",5M 0S,16.49,7.23,23.7604375797459,14.5004375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.38177805006919,1.38177805006919,1.30274210897062,3.89,"0302"
"12649","RIKO_01",6M 0S,16.27,7.23,23.5404375797459,14.5004375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.41540539199565,1.41540539199565,1.33259103734346,3.67,"0302"
"12650","RIKO_01",7M 0S,16.05,7.23,23.3204375797459,14.5004375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.45071028839464,1.45071028839464,1.36383986091347,3.45,"0302"
"12651","RIKO_01",8M 0S,15.83,7.23,23.1004375797459,14.5004375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.48782148181869,1.48782148181869,1.39658942573996,3.23,"0302"
"12652","RIKO_01",9M 0S,15.6,7.23,22.8704375797459,14.5004375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.52568791690223,1.52688123432466,1.43095050257202,3.01,"0302"
"12653","RIKO_01",10M 0S,15.38,7.23,22.6504375797459,14.5004375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.56997113418904,1.56997113418904,1.46872901435498,2.78,"0302"
"12654","RIKO_01",11M 0S,15.16,7.23,22.4304375797459,14.5004375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.61352644938723,1.61352644938722,1.50677991147075,2.56,"0302"
"12655","RIKO_01",12M 0S,14.94,7.23,22.2104375797459,14.5004375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.65956741162655,1.65956741162655,1.54685484285932,2.34,"0302"
"12656","RIKO_01",13M 0S,14.72,7.23,21.9904375797459,14.5004375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.70831304988527,1.70831304988527,1.58911971721203,2.12,"0302"
"12657","RIKO_01",14M 0S,14.5,7.23,21.7704375797459,14.5004375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.76000890559019,1.76000890559019,1.63375908513632,1.9,"0302"
"12658","RIKO_01",15M 0S,14.28,7.23,21.5504375797459,14.5004375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.81493116931074,1.81493116931074,1.68097883314717,1.68,"0302"
"12659","RIKO_01",16M 0S,14.05,7.23,21.3204375797459,14.5004375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.87613852546051,1.87613852546051,1.73335432981265,1.46,"0302"
"12660","RIKO_01",17M 0S,13.83,7.23,21.1004375797459,14.5004375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.9386764763092,1.9386764763092,1.78660047845794,1.23,"0302"
"12661","RIKO_01",18M 0S,13.61,7.23,20.8804375797459,14.5004375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.00552738928537,2.00552738928537,1.84322159114106,1.01,"0302"
"12662","RIKO_01",19M 0S,13.39,7.23,20.6604375797459,14.5004375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.07715336747414,2.07715336747414,1.90354904907303,0.79,"0302"
"12663","RIKO_01",20M 0S,13.17,7.23,20.4404375797459,14.5004375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.15408497367688,2.15408497367688,1.96795908500304,0.57,"0302"
"12664","RIKO_02",0S,16.77,6.14,24.0404375797459,13.4104375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10115378585519,1.10115378585519,1.04587920863742,5,"0302"
"12665","RIKO_02",1M 0S,16.55,6.14,23.8204375797459,13.4104375797459,10.41,3.32,2610,9209.10963601718,18.5299208883728,2.12442504741986,1.12442504741986,1.0668505670189,4.78,"0302"
"12666","RIKO_02",2M 0S,16.33,6.14,23.6004375797459,13.4104375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.14870115246719,1.14870115246719,1.08868014474616,4.56,"0302"
"12667","RIKO_02",3M 0S,16.11,6.14,23.3804375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17404862022474,1.17404862022474,1.11142172418177,4.34,"0302"
"12668","RIKO_02",4M 0S,15.89,6.14,23.1604375797459,13.4104375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.20053997370674,1.20053997370674,1.13513367743076,4.11,"0302"
"12669","RIKO_02",5M 0S,15.66,6.14,22.9304375797459,13.4104375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.22720511475768,1.22825443270102,1.15987946662002,3.89,"0302"
"12670","RIKO_02",6M 0S,15.44,6.14,22.7104375797459,13.4104375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.25863061759577,1.25863061759577,1.18693055640664,3.67,"0302"
"12671","RIKO_02",7M 0S,15.22,6.14,22.4904375797459,13.4104375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.28912607308818,1.28912607308818,1.2140131429082,3.45,"0302"
"12672","RIKO_02",8M 0S,15,6.14,22.2704375797459,13.4104375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.32113597558021,1.32113597558021,1.2423604925695,3.23,"0302"
"12673","RIKO_02",9M 0S,14.78,6.14,22.0504375797459,13.4104375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.35477601199545,1.35477601199545,1.27206332070947,3.01,"0302"
"12674","RIKO_02",10M 0S,14.56,6.14,21.8304375797459,13.4104375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.39017396005234,1.39017396005234,1.30322123056852,2.78,"0302"
"12675","RIKO_02",11M 0S,14.34,6.14,21.6104375797459,13.4104375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.42747131020008,1.42747131020008,1.33594382914325,2.56,"0302"
"12676","RIKO_02",12M 0S,14.11,6.14,21.3804375797459,13.4104375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.46866558891351,1.46866558891351,1.37195818644556,2.34,"0302"
"12677","RIKO_02",13M 0S,13.89,6.14,21.1604375797459,13.4104375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.51035674111493,1.51035674111493,1.40827174256047,2.12,"0302"
"12678","RIKO_02",14M 0S,13.67,6.14,20.9404375797459,13.4104375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.55448402969996,1.55448402969996,1.44655988731635,1.9,"0302"
"12679","RIKO_02",15M 0S,13.45,6.14,20.7204375797459,13.4104375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.60126740679079,1.60126740679079,1.48698817744505,1.68,"0302"
"12680","RIKO_02",16M 0S,13.23,6.14,20.5004375797459,13.4104375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.65095412463197,1.65095412463197,1.52974120964769,1.46,"0302"
"12681","RIKO_02",17M 0S,13.01,6.14,20.2804375797459,13.4104375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.70382310678904,1.70382310678904,1.57502543875208,1.23,"0302"
"12682","RIKO_02",18M 0S,12.78,6.14,20.0504375797459,13.4104375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.75868642761514,1.76019018701364,1.62307251168752,1.01,"0302"
"12683","RIKO_02",19M 0S,12.56,6.14,19.8304375797459,13.4104375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.82324996006864,1.82324996006864,1.67654110056321,0.79,"0302"
"12684","RIKO_02",20M 0S,12.34,6.14,19.6104375797459,13.4104375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,2.88794592639366,1.88794592639366,1.73108861226528,0.57,"0302"
"12685","RIKO_01",0S,17.6,7.23,24.8704375797459,14.5004375797459,10.37,3.32,2610,9226.85360167226,18.4587204238641,2.23387316717847,1.23387316717847,1.17046338789692,5,"0303"
"12686","RIKO_01",1M 0S,17.38,7.23,24.6504375797459,14.5004375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.26061721612224,1.26061721612224,1.1945024931327,4.78,"0303"
"12687","RIKO_01",2M 0S,17.16,7.23,24.4304375797459,14.5004375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.28854629845324,1.28854629845324,1.21954973922745,4.56,"0303"
"12688","RIKO_01",3M 0S,16.93,7.23,24.2004375797459,14.5004375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.31909945810729,1.31909945810729,1.24688379384071,4.34,"0303"
"12689","RIKO_01",4M 0S,16.71,7.23,23.9804375797459,14.5004375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.34971147084817,1.34971147084817,1.27420106725322,4.11,"0303"
"12690","RIKO_01",5M 0S,16.49,7.23,23.7604375797459,14.5004375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.38177805006919,1.38177805006919,1.30274210897062,3.89,"0303"
"12691","RIKO_01",6M 0S,16.27,7.23,23.5404375797459,14.5004375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.41540539199565,1.41540539199565,1.33259103734346,3.67,"0303"
"12692","RIKO_01",7M 0S,16.05,7.23,23.3204375797459,14.5004375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.45071028839464,1.45071028839464,1.36383986091347,3.45,"0303"
"12693","RIKO_01",8M 0S,15.83,7.23,23.1004375797459,14.5004375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.48782148181869,1.48782148181869,1.39658942573996,3.23,"0303"
"12694","RIKO_01",9M 0S,15.6,7.23,22.8704375797459,14.5004375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.52568791690223,1.52688123432466,1.43095050257202,3.01,"0303"
"12695","RIKO_01",10M 0S,15.38,7.23,22.6504375797459,14.5004375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.56997113418904,1.56997113418904,1.46872901435498,2.78,"0303"
"12696","RIKO_01",11M 0S,15.16,7.23,22.4304375797459,14.5004375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.61352644938723,1.61352644938722,1.50677991147075,2.56,"0303"
"12697","RIKO_01",12M 0S,14.94,7.23,22.2104375797459,14.5004375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.65956741162655,1.65956741162655,1.54685484285932,2.34,"0303"
"12698","RIKO_01",13M 0S,14.72,7.23,21.9904375797459,14.5004375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.70831304988527,1.70831304988527,1.58911971721203,2.12,"0303"
"12699","RIKO_01",14M 0S,14.5,7.23,21.7704375797459,14.5004375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.76000890559019,1.76000890559019,1.63375908513632,1.9,"0303"
"12700","RIKO_01",15M 0S,14.28,7.23,21.5504375797459,14.5004375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.81493116931074,1.81493116931074,1.68097883314717,1.68,"0303"
"12701","RIKO_01",16M 0S,14.05,7.23,21.3204375797459,14.5004375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.87613852546051,1.87613852546051,1.73335432981265,1.46,"0303"
"12702","RIKO_01",17M 0S,13.83,7.23,21.1004375797459,14.5004375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.9386764763092,1.9386764763092,1.78660047845794,1.23,"0303"
"12703","RIKO_01",18M 0S,13.61,7.23,20.8804375797459,14.5004375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.00552738928537,2.00552738928537,1.84322159114106,1.01,"0303"
"12704","RIKO_01",19M 0S,13.39,7.23,20.6604375797459,14.5004375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.07715336747414,2.07715336747414,1.90354904907303,0.79,"0303"
"12705","RIKO_01",20M 0S,13.17,7.23,20.4404375797459,14.5004375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.15408497367688,2.15408497367688,1.96795908500304,0.57,"0303"
"12706","RIKO_02",0S,16.77,6.48,24.0404375797459,13.7504375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.17057966410502,1.17057966410502,1.1099791100286,5,"0303"
"12707","RIKO_02",1M 0S,16.55,6.48,23.8204375797459,13.7504375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.19615340056015,1.19615340056015,1.13294751989364,4.78,"0303"
"12708","RIKO_02",2M 0S,16.33,6.48,23.6004375797459,13.7504375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.22286951712088,1.22286951712088,1.15688656942516,4.56,"0303"
"12709","RIKO_02",3M 0S,16.11,6.48,23.3804375797459,13.7504375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.25080630775085,1.25080630775085,1.18185911528748,4.34,"0303"
"12710","RIKO_02",4M 0S,15.89,6.48,23.1604375797459,13.7504375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.28004938827212,1.28004938827212,1.2079335611773,4.11,"0303"
"12711","RIKO_02",5M 0S,15.66,6.48,22.9304375797459,13.7504375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.31212034244452,1.31212034244452,1.23645240653275,3.89,"0303"
"12712","RIKO_02",6M 0S,15.44,6.48,22.7104375797459,13.7504375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.34433758299561,1.34433758299561,1.26502050272689,3.67,"0303"
"12713","RIKO_02",7M 0S,15.22,6.48,22.4904375797459,13.7504375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.37817674412365,1.37817674412365,1.29493994708106,3.45,"0303"
"12714","RIKO_02",8M 0S,15,6.48,22.2704375797459,13.7504375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.41376346756346,1.41376346756346,1.32630894593832,3.23,"0303"
"12715","RIKO_02",9M 0S,14.78,6.48,22.0504375797459,13.7504375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.45123671610129,1.45123671610129,1.35923545779584,3.01,"0303"
"12716","RIKO_02",10M 0S,14.56,6.48,21.8304375797459,13.7504375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.49075058708424,1.49075058708424,1.39383843464088,2.78,"0303"
"12717","RIKO_02",11M 0S,14.34,6.48,21.6104375797459,13.7504375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.53570251511346,1.53442862976315,1.43194954823049,2.56,"0303"
"12718","RIKO_02",12M 0S,14.11,6.48,21.3804375797459,13.7504375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.57867165709577,1.57867165709577,1.4704061912124,2.34,"0303"
"12719","RIKO_02",13M 0S,13.89,6.48,21.1604375797459,13.7504375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.62554180076123,1.62554180076123,1.51098543328882,2.12,"0303"
"12720","RIKO_02",14M 0S,13.67,6.48,20.9404375797459,13.7504375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.67528021469272,1.67528021469272,1.55386799590132,1.9,"0303"
"12721","RIKO_02",15M 0S,13.45,6.48,20.7204375797459,13.7504375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.72815849980498,1.72815849980498,1.59925571562909,1.68,"0303"
"12722","RIKO_02",16M 0S,13.23,6.48,20.5004375797459,13.7504375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.78448366572455,1.78448366572455,1.6473747207898,1.46,"0303"
"12723","RIKO_02",17M 0S,13.01,6.48,20.2804375797459,13.7504375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.84460409550393,1.84460409550393,1.69847919930308,1.23,"0303"
"12724","RIKO_02",18M 0S,12.78,6.48,20.0504375797459,13.7504375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,2.91194678470487,1.91194678470487,1.75541040575562,1.01,"0303"
"12725","RIKO_02",19M 0S,12.56,6.48,19.8304375797459,13.7504375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,2.98112906967775,1.98112906967775,1.81355588334329,0.79,"0303"
"12726","RIKO_02",20M 0S,12.34,6.48,19.6104375797459,13.7504375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.05550592894892,2.05550592894892,1.87568529591692,0.57,"0303"
"12727","RIKO_01",0S,17.6,7.23,24.8704375797459,14.5004375797459,10.37,3.32,2610,9226.85360167226,18.4587204238641,2.23387316717847,1.23387316717847,1.17046338789692,5,"0304"
"12728","RIKO_01",1M 0S,17.38,7.23,24.6504375797459,14.5004375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.26061721612224,1.26061721612224,1.1945024931327,4.78,"0304"
"12729","RIKO_01",2M 0S,17.16,7.23,24.4304375797459,14.5004375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.28854629845324,1.28854629845324,1.21954973922745,4.56,"0304"
"12730","RIKO_01",3M 0S,16.93,7.23,24.2004375797459,14.5004375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.31909945810729,1.31909945810729,1.24688379384071,4.34,"0304"
"12731","RIKO_01",4M 0S,16.71,7.23,23.9804375797459,14.5004375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.34971147084817,1.34971147084817,1.27420106725322,4.11,"0304"
"12732","RIKO_01",5M 0S,16.49,7.23,23.7604375797459,14.5004375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.38177805006919,1.38177805006919,1.30274210897062,3.89,"0304"
"12733","RIKO_01",6M 0S,16.27,7.23,23.5404375797459,14.5004375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.41540539199565,1.41540539199565,1.33259103734346,3.67,"0304"
"12734","RIKO_01",7M 0S,16.05,7.23,23.3204375797459,14.5004375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.45071028839464,1.45071028839464,1.36383986091347,3.45,"0304"
"12735","RIKO_01",8M 0S,15.83,7.23,23.1004375797459,14.5004375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.48782148181869,1.48782148181869,1.39658942573996,3.23,"0304"
"12736","RIKO_01",9M 0S,15.6,7.23,22.8704375797459,14.5004375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.52568791690223,1.52688123432466,1.43095050257202,3.01,"0304"
"12737","RIKO_01",10M 0S,15.38,7.23,22.6504375797459,14.5004375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.56997113418904,1.56997113418904,1.46872901435498,2.78,"0304"
"12738","RIKO_01",11M 0S,15.16,7.23,22.4304375797459,14.5004375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.61352644938723,1.61352644938722,1.50677991147075,2.56,"0304"
"12739","RIKO_01",12M 0S,14.94,7.23,22.2104375797459,14.5004375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.65956741162655,1.65956741162655,1.54685484285932,2.34,"0304"
"12740","RIKO_01",13M 0S,14.72,7.23,21.9904375797459,14.5004375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.70831304988527,1.70831304988527,1.58911971721203,2.12,"0304"
"12741","RIKO_01",14M 0S,14.5,7.23,21.7704375797459,14.5004375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.76000890559019,1.76000890559019,1.63375908513632,1.9,"0304"
"12742","RIKO_01",15M 0S,14.28,7.23,21.5504375797459,14.5004375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.81493116931074,1.81493116931074,1.68097883314717,1.68,"0304"
"12743","RIKO_01",16M 0S,14.05,7.23,21.3204375797459,14.5004375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.87613852546051,1.87613852546051,1.73335432981265,1.46,"0304"
"12744","RIKO_01",17M 0S,13.83,7.23,21.1004375797459,14.5004375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.9386764763092,1.9386764763092,1.78660047845794,1.23,"0304"
"12745","RIKO_01",18M 0S,13.61,7.23,20.8804375797459,14.5004375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.00552738928537,2.00552738928537,1.84322159114106,1.01,"0304"
"12746","RIKO_01",19M 0S,13.39,7.23,20.6604375797459,14.5004375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.07715336747414,2.07715336747414,1.90354904907303,0.79,"0304"
"12747","RIKO_01",20M 0S,13.17,7.23,20.4404375797459,14.5004375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.15408497367688,2.15408497367688,1.96795908500304,0.57,"0304"
"12748","RIKO_02",0S,16.77,6.45,24.0404375797459,13.7204375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16426983950007,1.16426983950007,1.10416211213368,5,"0304"
"12749","RIKO_02",1M 0S,16.55,6.45,23.8204375797459,13.7204375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.18963017263769,1.18963017263769,1.12694586341157,4.78,"0304"
"12750","RIKO_02",2M 0S,16.33,6.45,23.6004375797459,13.7204375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.21611991332396,1.21611991332396,1.15068968443208,4.56,"0304"
"12751","RIKO_02",3M 0S,16.11,6.45,23.3804375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24381622604976,1.24381622604976,1.17545556490315,4.34,"0304"
"12752","RIKO_02",4M 0S,15.89,6.45,23.1604375797459,13.7204375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.27280346860601,1.27280346860601,1.20131094864851,4.11,"0304"
"12753","RIKO_02",5M 0S,15.66,6.45,22.9304375797459,13.7204375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.30208945158793,1.30317405028641,1.22832934694376,3.89,"0304"
"12754","RIKO_02",6M 0S,15.44,6.45,22.7104375797459,13.7204375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.33651443199563,1.33651443199563,1.25790659151208,3.67,"0304"
"12755","RIKO_02",7M 0S,15.22,6.45,22.4904375797459,13.7204375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37004158992482,1.37004158992482,1.28756213765174,3.45,"0304"
"12756","RIKO_02",8M 0S,15,6.45,22.2704375797459,13.7204375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.40529412206324,1.40529412206324,1.31864972233134,3.23,"0304"
"12757","RIKO_02",9M 0S,14.78,6.45,22.0504375797459,13.7204375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.44240873272997,1.44240873272998,1.35127563967184,3.01,"0304"
"12758","RIKO_02",10M 0S,14.56,6.45,21.8304375797459,13.7204375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.48153695975841,1.48153695975841,1.38555697035411,2.78,"0304"
"12759","RIKO_02",11M 0S,14.34,6.45,21.6104375797459,13.7204375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.52284724254001,1.52284724254001,1.42162298548843,2.56,"0304"
"12760","RIKO_02",12M 0S,14.11,6.45,21.3804375797459,13.7204375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.56857242084082,1.56857242084082,1.46139207763255,2.34,"0304"
"12761","RIKO_02",13M 0S,13.89,6.45,21.1604375797459,13.7204375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.61495493866138,1.61495493866138,1.50157134912552,2.12,"0304"
"12762","RIKO_02",14M 0S,13.67,6.45,20.9404375797459,13.7204375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.66416409191699,1.66416409191699,1.54402244627434,1.9,"0304"
"12763","RIKO_02",15M 0S,13.45,6.45,20.7204375797459,13.7204375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.71646639194867,1.71646639194867,1.58894365600874,1.68,"0304"
"12764","RIKO_02",16M 0S,13.23,6.45,20.5004375797459,13.7204375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.77216294153993,1.77216294153993,1.63655703226907,1.46,"0304"
"12765","RIKO_02",17M 0S,13.01,6.45,20.2804375797459,13.7204375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.83159523531108,1.83159523531108,1.68711206695096,1.23,"0304"
"12766","RIKO_02",18M 0S,12.78,6.45,20.0504375797459,13.7204375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.89357488070042,1.89515216776667,1.740890062935,1.01,"0304"
"12767","RIKO_02",19M 0S,12.56,6.45,19.8304375797459,13.7204375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,2.96649177473661,1.96649177473661,1.8009046121273,0.79,"0304"
"12768","RIKO_02",20M 0S,12.34,6.45,19.6104375797459,13.7204375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.03994308041438,2.03994308041438,1.86231373481233,0.57,"0304"
"12769","RIKO_01",0S,17.6,7.23,24.8704375797459,14.5004375797459,10.37,3.32,2610,9226.85360167226,18.4587204238641,2.23387316717847,1.23387316717847,1.17046338789692,5,"0305"
"12770","RIKO_01",1M 0S,17.38,7.23,24.6504375797459,14.5004375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.26061721612224,1.26061721612224,1.1945024931327,4.78,"0305"
"12771","RIKO_01",2M 0S,17.16,7.23,24.4304375797459,14.5004375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.28854629845324,1.28854629845324,1.21954973922745,4.56,"0305"
"12772","RIKO_01",3M 0S,16.93,7.23,24.2004375797459,14.5004375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.31909945810729,1.31909945810729,1.24688379384071,4.34,"0305"
"12773","RIKO_01",4M 0S,16.71,7.23,23.9804375797459,14.5004375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.34971147084817,1.34971147084817,1.27420106725322,4.11,"0305"
"12774","RIKO_01",5M 0S,16.49,7.23,23.7604375797459,14.5004375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.38177805006919,1.38177805006919,1.30274210897062,3.89,"0305"
"12775","RIKO_01",6M 0S,16.27,7.23,23.5404375797459,14.5004375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.41540539199565,1.41540539199565,1.33259103734346,3.67,"0305"
"12776","RIKO_01",7M 0S,16.05,7.23,23.3204375797459,14.5004375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.45071028839464,1.45071028839464,1.36383986091347,3.45,"0305"
"12777","RIKO_01",8M 0S,15.83,7.23,23.1004375797459,14.5004375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.48782148181869,1.48782148181869,1.39658942573996,3.23,"0305"
"12778","RIKO_01",9M 0S,15.6,7.23,22.8704375797459,14.5004375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.52568791690223,1.52688123432466,1.43095050257202,3.01,"0305"
"12779","RIKO_01",10M 0S,15.38,7.23,22.6504375797459,14.5004375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.56997113418904,1.56997113418904,1.46872901435498,2.78,"0305"
"12780","RIKO_01",11M 0S,15.16,7.23,22.4304375797459,14.5004375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.61352644938723,1.61352644938722,1.50677991147075,2.56,"0305"
"12781","RIKO_01",12M 0S,14.94,7.23,22.2104375797459,14.5004375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.65956741162655,1.65956741162655,1.54685484285932,2.34,"0305"
"12782","RIKO_01",13M 0S,14.72,7.23,21.9904375797459,14.5004375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.70831304988527,1.70831304988527,1.58911971721203,2.12,"0305"
"12783","RIKO_01",14M 0S,14.5,7.23,21.7704375797459,14.5004375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.76000890559019,1.76000890559019,1.63375908513632,1.9,"0305"
"12784","RIKO_01",15M 0S,14.28,7.23,21.5504375797459,14.5004375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.81493116931074,1.81493116931074,1.68097883314717,1.68,"0305"
"12785","RIKO_01",16M 0S,14.05,7.23,21.3204375797459,14.5004375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.87613852546051,1.87613852546051,1.73335432981265,1.46,"0305"
"12786","RIKO_01",17M 0S,13.83,7.23,21.1004375797459,14.5004375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.9386764763092,1.9386764763092,1.78660047845794,1.23,"0305"
"12787","RIKO_01",18M 0S,13.61,7.23,20.8804375797459,14.5004375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.00552738928537,2.00552738928537,1.84322159114106,1.01,"0305"
"12788","RIKO_01",19M 0S,13.39,7.23,20.6604375797459,14.5004375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.07715336747414,2.07715336747414,1.90354904907303,0.79,"0305"
"12789","RIKO_01",20M 0S,13.17,7.23,20.4404375797459,14.5004375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.15408497367688,2.15408497367688,1.96795908500304,0.57,"0305"
"12790","RIKO_02",0S,16.77,6.84,24.0404375797459,14.1104375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.24927137398194,1.24927137398194,1.18237783166413,5,"0305"
"12791","RIKO_02",1M 0S,16.55,6.84,23.8204375797459,14.1104375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.27757618369111,1.27757618369111,1.20770185205882,4.78,"0305"
"12792","RIKO_02",2M 0S,16.33,6.84,23.6004375797459,14.1104375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.30719333441946,1.30719333441946,1.23413438789628,4.56,"0305"
"12793","RIKO_02",3M 0S,16.11,6.84,23.3804375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.34074133300655,1.33966141939964,1.26303449582795,4.34,"0305"
"12794","RIKO_02",4M 0S,15.89,6.84,23.1604375797459,14.1104375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37336999376556,1.3722637990753,1.29197362809273,4.11,"0305"
"12795","RIKO_02",5M 0S,15.66,6.84,22.9304375797459,14.1104375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.40649260131981,1.40649260131981,1.32226998671289,3.89,"0305"
"12796","RIKO_02",6M 0S,15.44,6.84,22.7104375797459,14.1104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44247264460938,1.44247264460938,1.35402134395726,3.67,"0305"
"12797","RIKO_02",7M 0S,15.22,6.84,22.4904375797459,14.1104375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.48034185484972,1.48034185484972,1.38733509427963,3.45,"0305"
"12798","RIKO_02",8M 0S,15,6.84,22.2704375797459,14.1104375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.52025303230891,1.52025303230891,1.42232946787682,3.23,"0305"
"12799","RIKO_02",9M 0S,14.78,6.84,22.0504375797459,14.1104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56560715556629,1.56434612151837,1.46085322083579,3.01,"0305"
"12800","RIKO_02",10M 0S,14.56,6.84,21.8304375797459,14.1104375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.61028077090022,1.608983754039,1.49970666728015,2.78,"0305"
"12801","RIKO_02",11M 0S,14.34,6.84,21.6104375797459,14.1104375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.65757873746872,1.65624362398407,1.54068330717051,2.56,"0305"
"12802","RIKO_02",12M 0S,14.11,6.84,21.3804375797459,14.1104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.70636378867135,1.70636378867135,1.58396206600705,2.34,"0305"
"12803","RIKO_02",13M 0S,13.89,6.84,21.1604375797459,14.1104375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.75961202037457,1.75961202037457,1.62974255487842,2.12,"0305"
"12804","RIKO_02",14M 0S,13.67,6.84,20.9404375797459,14.1104375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.8162905920411,1.8162905920411,1.6782481487601,1.9,"0305"
"12805","RIKO_02",15M 0S,13.45,6.84,20.7204375797459,14.1104375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.88110071873344,1.87958556721829,1.73214484971099,1.68,"0305"
"12806","RIKO_02",16M 0S,13.23,6.84,20.5004375797459,14.1104375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,2.94596626075873,1.94439886263961,1.78704014941651,1.46,"0305"
"12807","RIKO_02",17M 0S,13.01,6.84,20.2804375797459,14.1104375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.01546505578583,2.01384167916245,1.84552882487193,1.23,"0305"
"12808","RIKO_02",18M 0S,12.78,6.84,20.0504375797459,14.1104375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.08842840802032,2.08842840802032,1.90797564124252,1.01,"0305"
"12809","RIKO_02",19M 0S,12.56,6.84,19.8304375797459,14.1104375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.16875257755956,2.16875257755956,1.97479646268548,0.79,"0305"
"12810","RIKO_02",20M 0S,12.34,6.84,19.6104375797459,14.1104375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.25550268066194,2.25550268066194,2.04646752499933,0.57,"0305"
"12811","RIKO_01",0S,17.6,7.23,24.8704375797459,14.5004375797459,10.37,3.32,2610,9226.85360167226,18.4587204238641,2.23387316717847,1.23387316717847,1.17046338789692,5,"0306"
"12812","RIKO_01",1M 0S,17.38,7.23,24.6504375797459,14.5004375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.26061721612224,1.26061721612224,1.1945024931327,4.78,"0306"
