"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"12813","RIKO_01",2M 0S,17.16,7.23,24.4304375797459,14.5004375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.28854629845324,1.28854629845324,1.21954973922745,4.56,"0306"
"12814","RIKO_01",3M 0S,16.93,7.23,24.2004375797459,14.5004375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.31909945810729,1.31909945810729,1.24688379384071,4.34,"0306"
"12815","RIKO_01",4M 0S,16.71,7.23,23.9804375797459,14.5004375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.34971147084817,1.34971147084817,1.27420106725322,4.11,"0306"
"12816","RIKO_01",5M 0S,16.49,7.23,23.7604375797459,14.5004375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.38177805006919,1.38177805006919,1.30274210897062,3.89,"0306"
"12817","RIKO_01",6M 0S,16.27,7.23,23.5404375797459,14.5004375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.41540539199565,1.41540539199565,1.33259103734346,3.67,"0306"
"12818","RIKO_01",7M 0S,16.05,7.23,23.3204375797459,14.5004375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.45071028839464,1.45071028839464,1.36383986091347,3.45,"0306"
"12819","RIKO_01",8M 0S,15.83,7.23,23.1004375797459,14.5004375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.48782148181869,1.48782148181869,1.39658942573996,3.23,"0306"
"12820","RIKO_01",9M 0S,15.6,7.23,22.8704375797459,14.5004375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.52568791690223,1.52688123432466,1.43095050257202,3.01,"0306"
"12821","RIKO_01",10M 0S,15.38,7.23,22.6504375797459,14.5004375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.56997113418904,1.56997113418904,1.46872901435498,2.78,"0306"
"12822","RIKO_01",11M 0S,15.16,7.23,22.4304375797459,14.5004375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.61352644938723,1.61352644938722,1.50677991147075,2.56,"0306"
"12823","RIKO_01",12M 0S,14.94,7.23,22.2104375797459,14.5004375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.65956741162655,1.65956741162655,1.54685484285932,2.34,"0306"
"12824","RIKO_01",13M 0S,14.72,7.23,21.9904375797459,14.5004375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.70831304988527,1.70831304988527,1.58911971721203,2.12,"0306"
"12825","RIKO_01",14M 0S,14.5,7.23,21.7704375797459,14.5004375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.76000890559019,1.76000890559019,1.63375908513632,1.9,"0306"
"12826","RIKO_01",15M 0S,14.28,7.23,21.5504375797459,14.5004375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.81493116931074,1.81493116931074,1.68097883314717,1.68,"0306"
"12827","RIKO_01",16M 0S,14.05,7.23,21.3204375797459,14.5004375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.87613852546051,1.87613852546051,1.73335432981265,1.46,"0306"
"12828","RIKO_01",17M 0S,13.83,7.23,21.1004375797459,14.5004375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.9386764763092,1.9386764763092,1.78660047845794,1.23,"0306"
"12829","RIKO_01",18M 0S,13.61,7.23,20.8804375797459,14.5004375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.00552738928537,2.00552738928537,1.84322159114106,1.01,"0306"
"12830","RIKO_01",19M 0S,13.39,7.23,20.6604375797459,14.5004375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.07715336747414,2.07715336747414,1.90354904907303,0.79,"0306"
"12831","RIKO_01",20M 0S,13.17,7.23,20.4404375797459,14.5004375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.15408497367688,2.15408497367688,1.96795908500304,0.57,"0306"
"12832","RIKO_02",0S,16.77,6.81,24.0404375797459,14.0804375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24249646020489,1.24249646020489,1.17615538191798,5,"0306"
"12833","RIKO_02",1M 0S,16.55,6.81,23.8204375797459,14.0804375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27056106197543,1.27056106197543,1.20127277232784,4.78,"0306"
"12834","RIKO_02",2M 0S,16.33,6.81,23.6004375797459,14.0804375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.29992276718915,1.29992276718915,1.2274863616567,4.56,"0306"
"12835","RIKO_02",3M 0S,16.11,6.81,23.3804375797459,14.0804375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.33067362834846,1.33067362834846,1.2548695129539,4.34,"0306"
"12836","RIKO_02",4M 0S,15.89,6.81,23.1604375797459,14.0804375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.36551981738045,1.36441728154804,1.2848348532999,4.11,"0306"
"12837","RIKO_02",5M 0S,15.66,6.81,22.9304375797459,14.0804375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.39833499928143,1.39833499928143,1.31486777423857,3.89,"0306"
"12838","RIKO_02",6M 0S,15.44,6.81,22.7104375797459,14.0804375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.43398200969185,1.43398200969185,1.34633833456375,3.67,"0306"
"12839","RIKO_02",7M 0S,15.22,6.81,22.4904375797459,14.0804375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.47149402421411,1.47149402421411,1.37935229260936,3.45,"0306"
"12840","RIKO_02",8M 0S,15,6.81,22.2704375797459,14.0804375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.51102133621986,1.51102133621986,1.41402604079566,3.23,"0306"
"12841","RIKO_02",9M 0S,14.78,6.81,22.0504375797459,14.0804375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.55273083358102,1.55273083358102,1.45048797667674,3.01,"0306"
"12842","RIKO_02",10M 0S,14.56,6.81,21.8304375797459,14.0804375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.60016340357115,1.59887141390707,1.49067353549845,2.78,"0306"
"12843","RIKO_02",11M 0S,14.34,6.81,21.6104375797459,14.0804375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.64697669463307,1.64564690739903,1.53125217116428,2.56,"0306"
"12844","RIKO_02",12M 0S,14.11,6.81,21.3804375797459,14.0804375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.6952417457042,1.6952417457042,1.57410186601761,2.34,"0306"
"12845","RIKO_02",13M 0S,13.89,6.81,21.1604375797459,14.0804375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.74791874910179,1.74791874910179,1.61941876497499,2.12,"0306"
"12846","RIKO_02",14M 0S,13.67,6.81,20.9404375797459,14.0804375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.80397445242576,1.80397445242576,1.6674222697996,1.9,"0306"
"12847","RIKO_02",15M 0S,13.45,6.81,20.7204375797459,14.0804375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.86374469030733,1.86374469030733,1.71835859134539,1.68,"0306"
"12848","RIKO_02",16M 0S,13.23,6.81,20.5004375797459,14.0804375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.92761133078515,1.92761133078515,1.7725049733998,1.46,"0306"
"12849","RIKO_02",17M 0S,13.01,6.81,20.2804375797459,14.0804375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.00085052401304,1.99923501512774,1.83288539060279,1.23,"0306"
"12850","RIKO_02",18M 0S,12.78,6.81,20.0504375797459,14.0804375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.0729086672765,2.0729086672765,1.89461954518891,1.01,"0306"
"12851","RIKO_02",19M 0S,12.56,6.81,19.8304375797459,14.0804375797459,5.75,3.32,2610,12391.0778560536,10.2350667731166,3.15221995541577,2.15221995541577,1.96065723497288,0.79,"0306"
"12852","RIKO_02",20M 0S,12.34,6.81,19.6104375797459,14.0804375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.23784172579398,2.23784172579398,2.03146471557492,0.57,"0306"
"12853","RIKO_01",0S,17.6,7.23,24.8704375797459,14.5004375797459,10.37,3.32,2610,9226.85360167226,18.4587204238641,2.23387316717847,1.23387316717847,1.17046338789692,5,"0307"
"12854","RIKO_01",1M 0S,17.38,7.23,24.6504375797459,14.5004375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.26061721612224,1.26061721612224,1.1945024931327,4.78,"0307"
"12855","RIKO_01",2M 0S,17.16,7.23,24.4304375797459,14.5004375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.28854629845324,1.28854629845324,1.21954973922745,4.56,"0307"
"12856","RIKO_01",3M 0S,16.93,7.23,24.2004375797459,14.5004375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.31909945810729,1.31909945810729,1.24688379384071,4.34,"0307"
"12857","RIKO_01",4M 0S,16.71,7.23,23.9804375797459,14.5004375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.34971147084817,1.34971147084817,1.27420106725322,4.11,"0307"
"12858","RIKO_01",5M 0S,16.49,7.23,23.7604375797459,14.5004375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.38177805006919,1.38177805006919,1.30274210897062,3.89,"0307"
"12859","RIKO_01",6M 0S,16.27,7.23,23.5404375797459,14.5004375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.41540539199565,1.41540539199565,1.33259103734346,3.67,"0307"
"12860","RIKO_01",7M 0S,16.05,7.23,23.3204375797459,14.5004375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.45071028839464,1.45071028839464,1.36383986091347,3.45,"0307"
"12861","RIKO_01",8M 0S,15.83,7.23,23.1004375797459,14.5004375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.48782148181869,1.48782148181869,1.39658942573996,3.23,"0307"
"12862","RIKO_01",9M 0S,15.6,7.23,22.8704375797459,14.5004375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.52568791690223,1.52688123432466,1.43095050257202,3.01,"0307"
"12863","RIKO_01",10M 0S,15.38,7.23,22.6504375797459,14.5004375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.56997113418904,1.56997113418904,1.46872901435498,2.78,"0307"
"12864","RIKO_01",11M 0S,15.16,7.23,22.4304375797459,14.5004375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.61352644938723,1.61352644938722,1.50677991147075,2.56,"0307"
"12865","RIKO_01",12M 0S,14.94,7.23,22.2104375797459,14.5004375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.65956741162655,1.65956741162655,1.54685484285932,2.34,"0307"
"12866","RIKO_01",13M 0S,14.72,7.23,21.9904375797459,14.5004375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.70831304988527,1.70831304988527,1.58911971721203,2.12,"0307"
"12867","RIKO_01",14M 0S,14.5,7.23,21.7704375797459,14.5004375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.76000890559019,1.76000890559019,1.63375908513632,1.9,"0307"
"12868","RIKO_01",15M 0S,14.28,7.23,21.5504375797459,14.5004375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.81493116931074,1.81493116931074,1.68097883314717,1.68,"0307"
"12869","RIKO_01",16M 0S,14.05,7.23,21.3204375797459,14.5004375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.87613852546051,1.87613852546051,1.73335432981265,1.46,"0307"
"12870","RIKO_01",17M 0S,13.83,7.23,21.1004375797459,14.5004375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.9386764763092,1.9386764763092,1.78660047845794,1.23,"0307"
"12871","RIKO_01",18M 0S,13.61,7.23,20.8804375797459,14.5004375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.00552738928537,2.00552738928537,1.84322159114106,1.01,"0307"
"12872","RIKO_01",19M 0S,13.39,7.23,20.6604375797459,14.5004375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.07715336747414,2.07715336747414,1.90354904907303,0.79,"0307"
"12873","RIKO_01",20M 0S,13.17,7.23,20.4404375797459,14.5004375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.15408497367688,2.15408497367688,1.96795908500304,0.57,"0307"
"12874","RIKO_02",0S,16.77,6.92,24.0404375797459,14.1904375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.2675395678823,1.2675395678823,1.19914633717463,5,"0307"
"12875","RIKO_02",1M 0S,16.55,6.92,23.8204375797459,14.1904375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.2964968581143,1.2964968581143,1.22503110210504,4.78,"0307"
"12876","RIKO_02",2M 0S,16.33,6.92,23.6004375797459,14.1904375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.32680815554099,1.32680815554099,1.25205801823405,4.56,"0307"
"12877","RIKO_02",3M 0S,16.11,6.92,23.3804375797459,14.1904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.35857070115786,1.35857070115786,1.28030438618802,4.34,"0307"
"12878","RIKO_02",4M 0S,15.89,6.92,23.1604375797459,14.1904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.39189127576819,1.39189127576819,1.30985464318799,4.11,"0307"
"12879","RIKO_02",5M 0S,15.66,6.92,22.9304375797459,14.1904375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42851999355157,1.42851999355157,1.34224264974822,3.89,"0307"
"12880","RIKO_02",6M 0S,15.44,6.92,22.7104375797459,14.1904375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.46540666005172,1.46540666005172,1.37475752292132,3.67,"0307"
"12881","RIKO_02",7M 0S,15.22,6.92,22.4904375797459,14.1904375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.50424876429406,1.50424876429406,1.40888680329623,3.45,"0307"
"12882","RIKO_02",8M 0S,15,6.92,22.2704375797459,14.1904375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.5452060326288,1.5452060326288,1.44475378804279,3.23,"0307"
"12883","RIKO_02",9M 0S,14.78,6.92,22.0504375797459,14.1904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.58845607425454,1.58845607425454,1.48249465775069,3.01,"0307"
"12884","RIKO_02",10M 0S,14.56,6.92,21.8304375797459,14.1904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.63419695597391,1.63419695597391,1.52226020431515,2.78,"0307"
"12885","RIKO_02",11M 0S,14.34,6.92,21.6104375797459,14.1904375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.6862705457005,1.68492101803518,1.56618003505114,2.56,"0307"
"12886","RIKO_02",12M 0S,14.11,6.92,21.3804375797459,14.1904375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.73647632039509,1.73647632039509,1.61062904953922,2.34,"0307"
"12887","RIKO_02",13M 0S,13.89,6.92,21.1604375797459,14.1904375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.79128618990541,1.79128618990541,1.6576747317199,2.12,"0307"
"12888","RIKO_02",14M 0S,13.67,6.92,20.9404375797459,14.1904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.84966885090973,1.84966885090973,1.70755147012444,1.9,"0307"
"12889","RIKO_02",15M 0S,13.45,6.92,20.7204375797459,14.1904375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.9119854125024,1.9119854125024,1.76052273787187,1.68,"0307"
"12890","RIKO_02",16M 0S,13.23,6.92,20.5004375797459,14.1904375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,2.97864734447555,1.97864734447555,1.81688574837404,1.46,"0307"
"12891","RIKO_02",17M 0S,13.01,6.92,20.2804375797459,14.1904375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.05012557366842,2.05012557366842,1.87697703493137,1.23,"0307"
"12892","RIKO_02",18M 0S,12.78,6.92,20.0504375797459,14.1904375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.130591253181,2.13059125318101,1.94420197427712,1.01,"0307"
"12893","RIKO_02",19M 0S,12.56,6.92,19.8304375797459,14.1904375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.21369942263133,2.21369942263133,2.01316982910991,0.79,"0307"
"12894","RIKO_02",20M 0S,12.34,6.92,19.6104375797459,14.1904375797459,5.42,3.32,2610,12762.7236274685,9.64766294092031,3.30355438074552,2.30355438074552,2.08721071983823,0.57,"0307"
"12895","RIKO_01",0S,17.6,7.23,24.8704375797459,14.5004375797459,10.37,3.32,2610,9226.85360167226,18.4587204238641,2.23387316717847,1.23387316717847,1.17046338789692,5,"0308"
"12896","RIKO_01",1M 0S,17.38,7.23,24.6504375797459,14.5004375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.26061721612224,1.26061721612224,1.1945024931327,4.78,"0308"
"12897","RIKO_01",2M 0S,17.16,7.23,24.4304375797459,14.5004375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.28854629845324,1.28854629845324,1.21954973922745,4.56,"0308"
"12898","RIKO_01",3M 0S,16.93,7.23,24.2004375797459,14.5004375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.31909945810729,1.31909945810729,1.24688379384071,4.34,"0308"
"12899","RIKO_01",4M 0S,16.71,7.23,23.9804375797459,14.5004375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.34971147084817,1.34971147084817,1.27420106725322,4.11,"0308"
"12900","RIKO_01",5M 0S,16.49,7.23,23.7604375797459,14.5004375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.38177805006919,1.38177805006919,1.30274210897062,3.89,"0308"
"12901","RIKO_01",6M 0S,16.27,7.23,23.5404375797459,14.5004375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.41540539199565,1.41540539199565,1.33259103734346,3.67,"0308"
"12902","RIKO_01",7M 0S,16.05,7.23,23.3204375797459,14.5004375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.45071028839464,1.45071028839464,1.36383986091347,3.45,"0308"
"12903","RIKO_01",8M 0S,15.83,7.23,23.1004375797459,14.5004375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.48782148181869,1.48782148181869,1.39658942573996,3.23,"0308"
"12904","RIKO_01",9M 0S,15.6,7.23,22.8704375797459,14.5004375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.52568791690223,1.52688123432466,1.43095050257202,3.01,"0308"
"12905","RIKO_01",10M 0S,15.38,7.23,22.6504375797459,14.5004375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.56997113418904,1.56997113418904,1.46872901435498,2.78,"0308"
"12906","RIKO_01",11M 0S,15.16,7.23,22.4304375797459,14.5004375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.61352644938723,1.61352644938722,1.50677991147075,2.56,"0308"
"12907","RIKO_01",12M 0S,14.94,7.23,22.2104375797459,14.5004375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.65956741162655,1.65956741162655,1.54685484285932,2.34,"0308"
"12908","RIKO_01",13M 0S,14.72,7.23,21.9904375797459,14.5004375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.70831304988527,1.70831304988527,1.58911971721203,2.12,"0308"
"12909","RIKO_01",14M 0S,14.5,7.23,21.7704375797459,14.5004375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.76000890559019,1.76000890559019,1.63375908513632,1.9,"0308"
"12910","RIKO_01",15M 0S,14.28,7.23,21.5504375797459,14.5004375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.81493116931074,1.81493116931074,1.68097883314717,1.68,"0308"
"12911","RIKO_01",16M 0S,14.05,7.23,21.3204375797459,14.5004375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.87613852546051,1.87613852546051,1.73335432981265,1.46,"0308"
"12912","RIKO_01",17M 0S,13.83,7.23,21.1004375797459,14.5004375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.9386764763092,1.9386764763092,1.78660047845794,1.23,"0308"
"12913","RIKO_01",18M 0S,13.61,7.23,20.8804375797459,14.5004375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.00552738928537,2.00552738928537,1.84322159114106,1.01,"0308"
"12914","RIKO_01",19M 0S,13.39,7.23,20.6604375797459,14.5004375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.07715336747414,2.07715336747414,1.90354904907303,0.79,"0308"
"12915","RIKO_01",20M 0S,13.17,7.23,20.4404375797459,14.5004375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.15408497367688,2.15408497367688,1.96795908500304,0.57,"0308"
"12916","RIKO_02",0S,16.77,6.89,24.0404375797459,14.1604375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26065432627942,1.26065432627942,1.19282803693222,5,"0308"
"12917","RIKO_02",1M 0S,16.55,6.89,23.8204375797459,14.1604375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.28936488029407,1.28936488029407,1.21850084601783,4.78,"0308"
"12918","RIKO_02",2M 0S,16.33,6.89,23.6004375797459,14.1604375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.31941363809753,1.31941363809753,1.24530305607878,4.56,"0308"
"12919","RIKO_02",3M 0S,16.11,6.89,23.3804375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.3508963930196,1.3508963930196,1.27331087037971,4.34,"0308"
"12920","RIKO_02",4M 0S,15.89,6.89,23.1604375797459,14.1604375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.38391830484897,1.38391830484897,1.30260750539562,4.11,"0308"
"12921","RIKO_02",5M 0S,15.66,6.89,22.9304375797459,14.1604375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.41745612114359,1.4185950733076,1.33328401662009,3.89,"0308"
"12922","RIKO_02",6M 0S,15.44,6.89,22.7104375797459,14.1604375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.45675611036733,1.45675611036733,1.36693878546937,3.67,"0308"
"12923","RIKO_02",7M 0S,15.22,6.89,22.4904375797459,14.1604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49522986118136,1.49522986118136,1.40075946663207,3.45,"0308"
"12924","RIKO_02",8M 0S,15,6.89,22.2704375797459,14.1604375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.53579096715668,1.53579096715668,1.43629618251158,3.23,"0308"
"12925","RIKO_02",9M 0S,14.78,6.89,22.0504375797459,14.1604375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.57861403594939,1.57861403594939,1.47368293813708,3.01,"0308"
"12926","RIKO_02",10M 0S,14.56,6.89,21.8304375797459,14.1604375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.62389370842773,1.62389370842773,1.51306806402063,2.78,"0308"
"12927","RIKO_02",11M 0S,14.34,6.89,21.6104375797459,14.1604375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.67184761659607,1.67184761659607,1.55461618301148,2.56,"0308"
"12928","RIKO_02",12M 0S,14.11,6.89,21.3804375797459,14.1604375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.72510592017184,1.72510592017184,1.60056467741579,2.34,"0308"
"12929","RIKO_02",13M 0S,13.89,6.89,21.1604375797459,14.1604375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.77932353480581,1.77932353480581,1.64713090560836,2.12,"0308"
"12930","RIKO_02",14M 0S,13.67,6.89,20.9404375797459,14.1604375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.83705969670217,1.83705969670217,1.69648788769025,1.9,"0308"
"12931","RIKO_02",15M 0S,13.45,6.89,20.7204375797459,14.1604375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.89866840604279,1.89866840604279,1.74889425197117,1.68,"0308"
"12932","RIKO_02",16M 0S,13.23,6.89,20.5004375797459,14.1604375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.9645527986815,1.9645527986815,1.80464160266673,1.46,"0308"
"12933","RIKO_02",17M 0S,13.01,6.89,20.2804375797459,14.1604375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.03517397771907,2.03517397771907,1.86405994860462,1.23,"0308"
"12934","RIKO_02",18M 0S,12.78,6.89,20.0504375797459,14.1604375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.10936690570181,2.11106182095605,1.92752424089394,1.01,"0308"
"12935","RIKO_02",19M 0S,12.56,6.89,19.8304375797459,14.1604375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.19669572198249,2.19669572198249,1.99866436028317,0.79,"0308"
"12936","RIKO_02",20M 0S,12.34,6.89,19.6104375797459,14.1604375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.28536967773224,2.28536967773224,2.0718049490742,0.57,"0308"
"12937","RIKO_01",0S,17.6,7.1,24.8704375797459,14.3704375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.20621568987054,1.20621568987054,1.14495574978773,5,"0309"
"12938","RIKO_01",1M 0S,17.38,7.1,24.6504375797459,14.3704375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.23202964432302,1.23202964432302,1.16818901385053,4.78,"0309"
"12939","RIKO_01",2M 0S,17.16,7.1,24.4304375797459,14.3704375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.25897263853287,1.25897263853287,1.19238469877212,4.56,"0309"
"12940","RIKO_01",3M 0S,16.93,7.1,24.2004375797459,14.3704375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.28842978063486,1.28842978063486,1.21877556818351,4.34,"0309"
"12941","RIKO_01",4M 0S,16.71,7.1,23.9804375797459,14.3704375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.31792557165876,1.31792557165876,1.24513577786623,4.11,"0309"
"12942","RIKO_01",5M 0S,16.49,7.1,23.7604375797459,14.3704375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.34880348707569,1.34880348707569,1.27266145501726,3.89,"0309"
"12943","RIKO_01",6M 0S,16.27,7.1,23.5404375797459,14.3704375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.38116300366856,1.38116300366856,1.30143164040976,3.67,"0309"
"12944","RIKO_01",7M 0S,16.05,7.1,23.3204375797459,14.3704375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.41511337917773,1.41511337917773,1.33153268741007,3.45,"0309"
"12945","RIKO_01",8M 0S,15.83,7.1,23.1004375797459,14.3704375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.45077488472402,1.45077488472402,1.36305912767193,3.23,"0309"
"12946","RIKO_01",9M 0S,15.6,7.1,22.8704375797459,14.3704375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.4871051402633,1.48828022839491,1.3961146627943,3.01,"0309"
"12947","RIKO_01",10M 0S,15.38,7.1,22.6504375797459,14.3704375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.52962134585033,1.52962134585033,1.43243154252018,2.78,"0309"
"12948","RIKO_01",11M 0S,15.16,7.1,22.4304375797459,14.3704375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.57137279697775,1.57137279697775,1.4689825127881,2.56,"0309"
"12949","RIKO_01",12M 0S,14.94,7.1,22.2104375797459,14.3704375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.6154674417909,1.6154674417909,1.50744764885801,2.34,"0309"
"12950","RIKO_01",13M 0S,14.72,7.1,21.9904375797459,14.3704375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.66210823407358,1.66210823407358,1.5479813605593,2.12,"0309"
"12951","RIKO_01",14M 0S,14.5,7.1,21.7704375797459,14.3704375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.71152226265415,1.71152226265415,1.59075512430818,1.9,"0309"
"12952","RIKO_01",15M 0S,14.28,7.1,21.5504375797459,14.3704375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.76396444897503,1.76396444897503,1.63595990802948,1.68,"0309"
"12953","RIKO_01",16M 0S,14.05,7.1,21.3204375797459,14.3704375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.82234025088355,1.82234025088355,1.68605057537946,1.46,"0309"
"12954","RIKO_01",17M 0S,13.83,7.1,21.1004375797459,14.3704375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,2.88191155180397,1.88191155180397,1.73692024094104,1.23,"0309"
"12955","RIKO_01",18M 0S,13.61,7.1,20.8804375797459,14.3704375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,2.94550917721055,1.94550917721055,1.79095496653826,1.01,"0309"
"12956","RIKO_01",19M 0S,13.39,7.1,20.6604375797459,14.3704375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.01355560312253,2.01355560312253,1.84845962701072,0.79,"0309"
"12957","RIKO_01",20M 0S,13.17,7.1,20.4404375797459,14.3704375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.08653455414179,2.08653455414179,1.90977955229288,0.57,"0309"
"12958","RIKO_02",0S,16.77,6.17,24.0404375797459,13.4404375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.10710044751327,1.10710044751327,1.05137799994078,5,"0309"
"12959","RIKO_02",1M 0S,16.55,6.17,23.8204375797459,13.4404375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.13056500420431,1.13056500420431,1.07251741804111,4.78,"0309"
"12960","RIKO_02",2M 0S,16.33,6.17,23.6004375797459,13.4404375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.15504574248432,1.15504574248432,1.09452435363788,4.56,"0309"
"12961","RIKO_02",3M 0S,16.11,6.17,23.3804375797459,13.4404375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.18061013517512,1.18061013517512,1.11745332708663,4.34,"0309"
"12962","RIKO_02",4M 0S,15.89,6.17,23.1604375797459,13.4404375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.20733176374904,1.20733176374904,1.1413635250407,4.11,"0309"
"12963","RIKO_02",5M 0S,15.66,6.17,22.9304375797459,13.4404375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.23659270217499,1.23659270217499,1.1674796201845,3.89,"0309"
"12964","RIKO_02",6M 0S,15.44,6.17,22.7104375797459,13.4404375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.26594010179511,1.26594010179511,1.19360359248807,3.67,"0309"
"12965","RIKO_02",7M 0S,15.22,6.17,22.4904375797459,13.4404375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.29671433631389,1.29671433631389,1.22092344432347,3.45,"0309"
"12966","RIKO_02",8M 0S,15,6.17,22.2704375797459,13.4404375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.32902205477244,1.32902205477245,1.24952321506418,3.23,"0309"
"12967","RIKO_02",9M 0S,14.78,6.17,22.0504375797459,13.4404375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.36298080646233,1.36298080646233,1.2794950073533,3.01,"0309"
"12968","RIKO_02",10M 0S,14.56,6.17,21.8304375797459,13.4404375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.39872047004061,1.39872047004061,1.31093997792133,2.78,"0309"
"12969","RIKO_02",11M 0S,14.34,6.17,21.6104375797459,13.4404375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.43937067936773,1.43814518917165,1.3455104105515,2.56,"0309"
"12970","RIKO_02",12M 0S,14.11,6.17,21.3804375797459,13.4404375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.47799304076079,1.47799304076079,1.38032803695706,2.34,"0309"
"12971","RIKO_02",13M 0S,13.89,6.17,21.1604375797459,13.4404375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.52011201342496,1.52011201342496,1.41699547458182,2.12,"0309"
"12972","RIKO_02",14M 0S,13.67,6.17,20.9404375797459,13.4404375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.56470196581876,1.56470196581876,1.45566416309186,1.9,"0309"
"12973","RIKO_02",15M 0S,13.45,6.17,20.7204375797459,13.4404375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.61198691533526,1.61198691533526,1.49650253659416,1.68,"0309"
"12974","RIKO_02",16M 0S,13.23,6.17,20.5004375797459,13.4404375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.6622188022154,1.6622188022154,1.53969847632487,1.46,"0309"
"12975","RIKO_02",17M 0S,13.01,6.17,20.2804375797459,13.4404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.71568198006443,1.71568198006443,1.58546220073811,1.23,"0309"
"12976","RIKO_02",18M 0S,12.78,6.17,20.0504375797459,13.4404375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.77538044533142,1.77538044533142,1.63630809811223,1.01,"0309"
"12977","RIKO_02",19M 0S,12.56,6.17,19.8304375797459,13.4404375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.83650465471685,1.83650465471685,1.6880915337326,0.79,"0309"
"12978","RIKO_02",20M 0S,12.34,6.17,19.6104375797459,13.4404375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,2.90198780285911,1.90198780285911,1.74325961115517,0.57,"0309"
"12979","RIKO_01",0S,17.6,7.1,24.8704375797459,14.3704375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.20621568987054,1.20621568987054,1.14495574978773,5,"0310"
"12980","RIKO_01",1M 0S,17.38,7.1,24.6504375797459,14.3704375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.23202964432302,1.23202964432302,1.16818901385053,4.78,"0310"
"12981","RIKO_01",2M 0S,17.16,7.1,24.4304375797459,14.3704375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.25897263853287,1.25897263853287,1.19238469877212,4.56,"0310"
"12982","RIKO_01",3M 0S,16.93,7.1,24.2004375797459,14.3704375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.28842978063486,1.28842978063486,1.21877556818351,4.34,"0310"
"12983","RIKO_01",4M 0S,16.71,7.1,23.9804375797459,14.3704375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.31792557165876,1.31792557165876,1.24513577786623,4.11,"0310"
"12984","RIKO_01",5M 0S,16.49,7.1,23.7604375797459,14.3704375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.34880348707569,1.34880348707569,1.27266145501726,3.89,"0310"
"12985","RIKO_01",6M 0S,16.27,7.1,23.5404375797459,14.3704375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.38116300366856,1.38116300366856,1.30143164040976,3.67,"0310"
"12986","RIKO_01",7M 0S,16.05,7.1,23.3204375797459,14.3704375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.41511337917773,1.41511337917773,1.33153268741007,3.45,"0310"
"12987","RIKO_01",8M 0S,15.83,7.1,23.1004375797459,14.3704375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.45077488472402,1.45077488472402,1.36305912767193,3.23,"0310"
"12988","RIKO_01",9M 0S,15.6,7.1,22.8704375797459,14.3704375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.4871051402633,1.48828022839491,1.3961146627943,3.01,"0310"
"12989","RIKO_01",10M 0S,15.38,7.1,22.6504375797459,14.3704375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.52962134585033,1.52962134585033,1.43243154252018,2.78,"0310"
"12990","RIKO_01",11M 0S,15.16,7.1,22.4304375797459,14.3704375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.57137279697775,1.57137279697775,1.4689825127881,2.56,"0310"
"12991","RIKO_01",12M 0S,14.94,7.1,22.2104375797459,14.3704375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.6154674417909,1.6154674417909,1.50744764885801,2.34,"0310"
"12992","RIKO_01",13M 0S,14.72,7.1,21.9904375797459,14.3704375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.66210823407358,1.66210823407358,1.5479813605593,2.12,"0310"
"12993","RIKO_01",14M 0S,14.5,7.1,21.7704375797459,14.3704375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.71152226265415,1.71152226265415,1.59075512430818,1.9,"0310"
"12994","RIKO_01",15M 0S,14.28,7.1,21.5504375797459,14.3704375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.76396444897503,1.76396444897503,1.63595990802948,1.68,"0310"
"12995","RIKO_01",16M 0S,14.05,7.1,21.3204375797459,14.3704375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.82234025088355,1.82234025088355,1.68605057537946,1.46,"0310"
"12996","RIKO_01",17M 0S,13.83,7.1,21.1004375797459,14.3704375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,2.88191155180397,1.88191155180397,1.73692024094104,1.23,"0310"
"12997","RIKO_01",18M 0S,13.61,7.1,20.8804375797459,14.3704375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,2.94550917721055,1.94550917721055,1.79095496653826,1.01,"0310"
"12998","RIKO_01",19M 0S,13.39,7.1,20.6604375797459,14.3704375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.01355560312253,2.01355560312253,1.84845962701072,0.79,"0310"
"12999","RIKO_01",20M 0S,13.17,7.1,20.4404375797459,14.3704375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.08653455414179,2.08653455414179,1.90977955229288,0.57,"0310"
"13000","RIKO_02",0S,16.77,6.14,24.0404375797459,13.4104375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10115378585519,1.10115378585519,1.04587920863742,5,"0310"
"13001","RIKO_02",1M 0S,16.55,6.14,23.8204375797459,13.4104375797459,10.41,3.32,2610,9209.10963601718,18.5299208883728,2.12442504741986,1.12442504741986,1.0668505670189,4.78,"0310"
"13002","RIKO_02",2M 0S,16.33,6.14,23.6004375797459,13.4104375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.14870115246719,1.14870115246719,1.08868014474616,4.56,"0310"
"13003","RIKO_02",3M 0S,16.11,6.14,23.3804375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17404862022474,1.17404862022474,1.11142172418177,4.34,"0310"
"13004","RIKO_02",4M 0S,15.89,6.14,23.1604375797459,13.4104375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.20053997370674,1.20053997370674,1.13513367743076,4.11,"0310"
"13005","RIKO_02",5M 0S,15.66,6.14,22.9304375797459,13.4104375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.22720511475768,1.22825443270102,1.15987946662002,3.89,"0310"
"13006","RIKO_02",6M 0S,15.44,6.14,22.7104375797459,13.4104375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.25863061759577,1.25863061759577,1.18693055640664,3.67,"0310"
"13007","RIKO_02",7M 0S,15.22,6.14,22.4904375797459,13.4104375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.28912607308818,1.28912607308818,1.2140131429082,3.45,"0310"
"13008","RIKO_02",8M 0S,15,6.14,22.2704375797459,13.4104375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.32113597558021,1.32113597558021,1.2423604925695,3.23,"0310"
"13009","RIKO_02",9M 0S,14.78,6.14,22.0504375797459,13.4104375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.35477601199545,1.35477601199545,1.27206332070947,3.01,"0310"
"13010","RIKO_02",10M 0S,14.56,6.14,21.8304375797459,13.4104375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.39017396005234,1.39017396005234,1.30322123056852,2.78,"0310"
"13011","RIKO_02",11M 0S,14.34,6.14,21.6104375797459,13.4104375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.42747131020008,1.42747131020008,1.33594382914325,2.56,"0310"
"13012","RIKO_02",12M 0S,14.11,6.14,21.3804375797459,13.4104375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.46866558891351,1.46866558891351,1.37195818644556,2.34,"0310"
"13013","RIKO_02",13M 0S,13.89,6.14,21.1604375797459,13.4104375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.51035674111493,1.51035674111493,1.40827174256047,2.12,"0310"
"13014","RIKO_02",14M 0S,13.67,6.14,20.9404375797459,13.4104375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.55448402969996,1.55448402969996,1.44655988731635,1.9,"0310"
"13015","RIKO_02",15M 0S,13.45,6.14,20.7204375797459,13.4104375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.60126740679079,1.60126740679079,1.48698817744505,1.68,"0310"
"13016","RIKO_02",16M 0S,13.23,6.14,20.5004375797459,13.4104375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.65095412463197,1.65095412463197,1.52974120964769,1.46,"0310"
"13017","RIKO_02",17M 0S,13.01,6.14,20.2804375797459,13.4104375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.70382310678904,1.70382310678904,1.57502543875208,1.23,"0310"
"13018","RIKO_02",18M 0S,12.78,6.14,20.0504375797459,13.4104375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.75868642761514,1.76019018701364,1.62307251168752,1.01,"0310"
"13019","RIKO_02",19M 0S,12.56,6.14,19.8304375797459,13.4104375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.82324996006864,1.82324996006864,1.67654110056321,0.79,"0310"
"13020","RIKO_02",20M 0S,12.34,6.14,19.6104375797459,13.4104375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,2.88794592639366,1.88794592639366,1.73108861226528,0.57,"0310"
"13021","RIKO_01",0S,17.6,7.1,24.8704375797459,14.3704375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.20621568987054,1.20621568987054,1.14495574978773,5,"0311"
"13022","RIKO_01",1M 0S,17.38,7.1,24.6504375797459,14.3704375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.23202964432302,1.23202964432302,1.16818901385053,4.78,"0311"
"13023","RIKO_01",2M 0S,17.16,7.1,24.4304375797459,14.3704375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.25897263853287,1.25897263853287,1.19238469877212,4.56,"0311"
"13024","RIKO_01",3M 0S,16.93,7.1,24.2004375797459,14.3704375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.28842978063486,1.28842978063486,1.21877556818351,4.34,"0311"
"13025","RIKO_01",4M 0S,16.71,7.1,23.9804375797459,14.3704375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.31792557165876,1.31792557165876,1.24513577786623,4.11,"0311"
"13026","RIKO_01",5M 0S,16.49,7.1,23.7604375797459,14.3704375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.34880348707569,1.34880348707569,1.27266145501726,3.89,"0311"
"13027","RIKO_01",6M 0S,16.27,7.1,23.5404375797459,14.3704375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.38116300366856,1.38116300366856,1.30143164040976,3.67,"0311"
"13028","RIKO_01",7M 0S,16.05,7.1,23.3204375797459,14.3704375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.41511337917773,1.41511337917773,1.33153268741007,3.45,"0311"
"13029","RIKO_01",8M 0S,15.83,7.1,23.1004375797459,14.3704375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.45077488472402,1.45077488472402,1.36305912767193,3.23,"0311"
"13030","RIKO_01",9M 0S,15.6,7.1,22.8704375797459,14.3704375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.4871051402633,1.48828022839491,1.3961146627943,3.01,"0311"
"13031","RIKO_01",10M 0S,15.38,7.1,22.6504375797459,14.3704375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.52962134585033,1.52962134585033,1.43243154252018,2.78,"0311"
"13032","RIKO_01",11M 0S,15.16,7.1,22.4304375797459,14.3704375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.57137279697775,1.57137279697775,1.4689825127881,2.56,"0311"
"13033","RIKO_01",12M 0S,14.94,7.1,22.2104375797459,14.3704375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.6154674417909,1.6154674417909,1.50744764885801,2.34,"0311"
"13034","RIKO_01",13M 0S,14.72,7.1,21.9904375797459,14.3704375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.66210823407358,1.66210823407358,1.5479813605593,2.12,"0311"
"13035","RIKO_01",14M 0S,14.5,7.1,21.7704375797459,14.3704375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.71152226265415,1.71152226265415,1.59075512430818,1.9,"0311"
"13036","RIKO_01",15M 0S,14.28,7.1,21.5504375797459,14.3704375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.76396444897503,1.76396444897503,1.63595990802948,1.68,"0311"
"13037","RIKO_01",16M 0S,14.05,7.1,21.3204375797459,14.3704375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.82234025088355,1.82234025088355,1.68605057537946,1.46,"0311"
"13038","RIKO_01",17M 0S,13.83,7.1,21.1004375797459,14.3704375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,2.88191155180397,1.88191155180397,1.73692024094104,1.23,"0311"
"13039","RIKO_01",18M 0S,13.61,7.1,20.8804375797459,14.3704375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,2.94550917721055,1.94550917721055,1.79095496653826,1.01,"0311"
"13040","RIKO_01",19M 0S,13.39,7.1,20.6604375797459,14.3704375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.01355560312253,2.01355560312253,1.84845962701072,0.79,"0311"
"13041","RIKO_01",20M 0S,13.17,7.1,20.4404375797459,14.3704375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.08653455414179,2.08653455414179,1.90977955229288,0.57,"0311"
"13042","RIKO_02",0S,16.77,6.48,24.0404375797459,13.7504375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.17057966410502,1.17057966410502,1.1099791100286,5,"0311"
"13043","RIKO_02",1M 0S,16.55,6.48,23.8204375797459,13.7504375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.19615340056015,1.19615340056015,1.13294751989364,4.78,"0311"
"13044","RIKO_02",2M 0S,16.33,6.48,23.6004375797459,13.7504375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.22286951712088,1.22286951712088,1.15688656942516,4.56,"0311"
"13045","RIKO_02",3M 0S,16.11,6.48,23.3804375797459,13.7504375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.25080630775085,1.25080630775085,1.18185911528748,4.34,"0311"
"13046","RIKO_02",4M 0S,15.89,6.48,23.1604375797459,13.7504375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.28004938827212,1.28004938827212,1.2079335611773,4.11,"0311"
"13047","RIKO_02",5M 0S,15.66,6.48,22.9304375797459,13.7504375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.31212034244452,1.31212034244452,1.23645240653275,3.89,"0311"
"13048","RIKO_02",6M 0S,15.44,6.48,22.7104375797459,13.7504375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.34433758299561,1.34433758299561,1.26502050272689,3.67,"0311"
"13049","RIKO_02",7M 0S,15.22,6.48,22.4904375797459,13.7504375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.37817674412365,1.37817674412365,1.29493994708106,3.45,"0311"
"13050","RIKO_02",8M 0S,15,6.48,22.2704375797459,13.7504375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.41376346756346,1.41376346756346,1.32630894593832,3.23,"0311"
"13051","RIKO_02",9M 0S,14.78,6.48,22.0504375797459,13.7504375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.45123671610129,1.45123671610129,1.35923545779584,3.01,"0311"
"13052","RIKO_02",10M 0S,14.56,6.48,21.8304375797459,13.7504375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.49075058708424,1.49075058708424,1.39383843464088,2.78,"0311"
"13053","RIKO_02",11M 0S,14.34,6.48,21.6104375797459,13.7504375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.53570251511346,1.53442862976315,1.43194954823049,2.56,"0311"
"13054","RIKO_02",12M 0S,14.11,6.48,21.3804375797459,13.7504375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.57867165709577,1.57867165709577,1.4704061912124,2.34,"0311"
"13055","RIKO_02",13M 0S,13.89,6.48,21.1604375797459,13.7504375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.62554180076123,1.62554180076123,1.51098543328882,2.12,"0311"
"13056","RIKO_02",14M 0S,13.67,6.48,20.9404375797459,13.7504375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.67528021469272,1.67528021469272,1.55386799590132,1.9,"0311"
"13057","RIKO_02",15M 0S,13.45,6.48,20.7204375797459,13.7504375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.72815849980498,1.72815849980498,1.59925571562909,1.68,"0311"
"13058","RIKO_02",16M 0S,13.23,6.48,20.5004375797459,13.7504375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.78448366572455,1.78448366572455,1.6473747207898,1.46,"0311"
"13059","RIKO_02",17M 0S,13.01,6.48,20.2804375797459,13.7504375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.84460409550393,1.84460409550393,1.69847919930308,1.23,"0311"
"13060","RIKO_02",18M 0S,12.78,6.48,20.0504375797459,13.7504375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,2.91194678470487,1.91194678470487,1.75541040575562,1.01,"0311"
"13061","RIKO_02",19M 0S,12.56,6.48,19.8304375797459,13.7504375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,2.98112906967775,1.98112906967775,1.81355588334329,0.79,"0311"
"13062","RIKO_02",20M 0S,12.34,6.48,19.6104375797459,13.7504375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.05550592894892,2.05550592894892,1.87568529591692,0.57,"0311"
"13063","RIKO_01",0S,17.6,7.1,24.8704375797459,14.3704375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.20621568987054,1.20621568987054,1.14495574978773,5,"0312"
"13064","RIKO_01",1M 0S,17.38,7.1,24.6504375797459,14.3704375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.23202964432302,1.23202964432302,1.16818901385053,4.78,"0312"
"13065","RIKO_01",2M 0S,17.16,7.1,24.4304375797459,14.3704375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.25897263853287,1.25897263853287,1.19238469877212,4.56,"0312"
"13066","RIKO_01",3M 0S,16.93,7.1,24.2004375797459,14.3704375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.28842978063486,1.28842978063486,1.21877556818351,4.34,"0312"
"13067","RIKO_01",4M 0S,16.71,7.1,23.9804375797459,14.3704375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.31792557165876,1.31792557165876,1.24513577786623,4.11,"0312"
"13068","RIKO_01",5M 0S,16.49,7.1,23.7604375797459,14.3704375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.34880348707569,1.34880348707569,1.27266145501726,3.89,"0312"
"13069","RIKO_01",6M 0S,16.27,7.1,23.5404375797459,14.3704375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.38116300366856,1.38116300366856,1.30143164040976,3.67,"0312"
"13070","RIKO_01",7M 0S,16.05,7.1,23.3204375797459,14.3704375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.41511337917773,1.41511337917773,1.33153268741007,3.45,"0312"
"13071","RIKO_01",8M 0S,15.83,7.1,23.1004375797459,14.3704375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.45077488472402,1.45077488472402,1.36305912767193,3.23,"0312"
"13072","RIKO_01",9M 0S,15.6,7.1,22.8704375797459,14.3704375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.4871051402633,1.48828022839491,1.3961146627943,3.01,"0312"
"13073","RIKO_01",10M 0S,15.38,7.1,22.6504375797459,14.3704375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.52962134585033,1.52962134585033,1.43243154252018,2.78,"0312"
"13074","RIKO_01",11M 0S,15.16,7.1,22.4304375797459,14.3704375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.57137279697775,1.57137279697775,1.4689825127881,2.56,"0312"
"13075","RIKO_01",12M 0S,14.94,7.1,22.2104375797459,14.3704375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.6154674417909,1.6154674417909,1.50744764885801,2.34,"0312"
"13076","RIKO_01",13M 0S,14.72,7.1,21.9904375797459,14.3704375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.66210823407358,1.66210823407358,1.5479813605593,2.12,"0312"
"13077","RIKO_01",14M 0S,14.5,7.1,21.7704375797459,14.3704375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.71152226265415,1.71152226265415,1.59075512430818,1.9,"0312"
"13078","RIKO_01",15M 0S,14.28,7.1,21.5504375797459,14.3704375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.76396444897503,1.76396444897503,1.63595990802948,1.68,"0312"
