"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"13079","RIKO_01",16M 0S,14.05,7.1,21.3204375797459,14.3704375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.82234025088355,1.82234025088355,1.68605057537946,1.46,"0312"
"13080","RIKO_01",17M 0S,13.83,7.1,21.1004375797459,14.3704375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,2.88191155180397,1.88191155180397,1.73692024094104,1.23,"0312"
"13081","RIKO_01",18M 0S,13.61,7.1,20.8804375797459,14.3704375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,2.94550917721055,1.94550917721055,1.79095496653826,1.01,"0312"
"13082","RIKO_01",19M 0S,13.39,7.1,20.6604375797459,14.3704375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.01355560312253,2.01355560312253,1.84845962701072,0.79,"0312"
"13083","RIKO_01",20M 0S,13.17,7.1,20.4404375797459,14.3704375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.08653455414179,2.08653455414179,1.90977955229288,0.57,"0312"
"13084","RIKO_02",0S,16.77,6.45,24.0404375797459,13.7204375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16426983950007,1.16426983950007,1.10416211213368,5,"0312"
"13085","RIKO_02",1M 0S,16.55,6.45,23.8204375797459,13.7204375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.18963017263769,1.18963017263769,1.12694586341157,4.78,"0312"
"13086","RIKO_02",2M 0S,16.33,6.45,23.6004375797459,13.7204375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.21611991332396,1.21611991332396,1.15068968443208,4.56,"0312"
"13087","RIKO_02",3M 0S,16.11,6.45,23.3804375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24381622604976,1.24381622604976,1.17545556490315,4.34,"0312"
"13088","RIKO_02",4M 0S,15.89,6.45,23.1604375797459,13.7204375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.27280346860601,1.27280346860601,1.20131094864851,4.11,"0312"
"13089","RIKO_02",5M 0S,15.66,6.45,22.9304375797459,13.7204375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.30208945158793,1.30317405028641,1.22832934694376,3.89,"0312"
"13090","RIKO_02",6M 0S,15.44,6.45,22.7104375797459,13.7204375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.33651443199563,1.33651443199563,1.25790659151208,3.67,"0312"
"13091","RIKO_02",7M 0S,15.22,6.45,22.4904375797459,13.7204375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37004158992482,1.37004158992482,1.28756213765174,3.45,"0312"
"13092","RIKO_02",8M 0S,15,6.45,22.2704375797459,13.7204375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.40529412206324,1.40529412206324,1.31864972233134,3.23,"0312"
"13093","RIKO_02",9M 0S,14.78,6.45,22.0504375797459,13.7204375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.44240873272997,1.44240873272998,1.35127563967184,3.01,"0312"
"13094","RIKO_02",10M 0S,14.56,6.45,21.8304375797459,13.7204375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.48153695975841,1.48153695975841,1.38555697035411,2.78,"0312"
"13095","RIKO_02",11M 0S,14.34,6.45,21.6104375797459,13.7204375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.52284724254001,1.52284724254001,1.42162298548843,2.56,"0312"
"13096","RIKO_02",12M 0S,14.11,6.45,21.3804375797459,13.7204375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.56857242084082,1.56857242084082,1.46139207763255,2.34,"0312"
"13097","RIKO_02",13M 0S,13.89,6.45,21.1604375797459,13.7204375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.61495493866138,1.61495493866138,1.50157134912552,2.12,"0312"
"13098","RIKO_02",14M 0S,13.67,6.45,20.9404375797459,13.7204375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.66416409191699,1.66416409191699,1.54402244627434,1.9,"0312"
"13099","RIKO_02",15M 0S,13.45,6.45,20.7204375797459,13.7204375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.71646639194867,1.71646639194867,1.58894365600874,1.68,"0312"
"13100","RIKO_02",16M 0S,13.23,6.45,20.5004375797459,13.7204375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.77216294153993,1.77216294153993,1.63655703226907,1.46,"0312"
"13101","RIKO_02",17M 0S,13.01,6.45,20.2804375797459,13.7204375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.83159523531108,1.83159523531108,1.68711206695096,1.23,"0312"
"13102","RIKO_02",18M 0S,12.78,6.45,20.0504375797459,13.7204375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.89357488070042,1.89515216776667,1.740890062935,1.01,"0312"
"13103","RIKO_02",19M 0S,12.56,6.45,19.8304375797459,13.7204375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,2.96649177473661,1.96649177473661,1.8009046121273,0.79,"0312"
"13104","RIKO_02",20M 0S,12.34,6.45,19.6104375797459,13.7204375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.03994308041438,2.03994308041438,1.86231373481233,0.57,"0312"
"13105","RIKO_01",0S,17.6,7.1,24.8704375797459,14.3704375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.20621568987054,1.20621568987054,1.14495574978773,5,"0313"
"13106","RIKO_01",1M 0S,17.38,7.1,24.6504375797459,14.3704375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.23202964432302,1.23202964432302,1.16818901385053,4.78,"0313"
"13107","RIKO_01",2M 0S,17.16,7.1,24.4304375797459,14.3704375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.25897263853287,1.25897263853287,1.19238469877212,4.56,"0313"
"13108","RIKO_01",3M 0S,16.93,7.1,24.2004375797459,14.3704375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.28842978063486,1.28842978063486,1.21877556818351,4.34,"0313"
"13109","RIKO_01",4M 0S,16.71,7.1,23.9804375797459,14.3704375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.31792557165876,1.31792557165876,1.24513577786623,4.11,"0313"
"13110","RIKO_01",5M 0S,16.49,7.1,23.7604375797459,14.3704375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.34880348707569,1.34880348707569,1.27266145501726,3.89,"0313"
"13111","RIKO_01",6M 0S,16.27,7.1,23.5404375797459,14.3704375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.38116300366856,1.38116300366856,1.30143164040976,3.67,"0313"
"13112","RIKO_01",7M 0S,16.05,7.1,23.3204375797459,14.3704375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.41511337917773,1.41511337917773,1.33153268741007,3.45,"0313"
"13113","RIKO_01",8M 0S,15.83,7.1,23.1004375797459,14.3704375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.45077488472402,1.45077488472402,1.36305912767193,3.23,"0313"
"13114","RIKO_01",9M 0S,15.6,7.1,22.8704375797459,14.3704375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.4871051402633,1.48828022839491,1.3961146627943,3.01,"0313"
"13115","RIKO_01",10M 0S,15.38,7.1,22.6504375797459,14.3704375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.52962134585033,1.52962134585033,1.43243154252018,2.78,"0313"
"13116","RIKO_01",11M 0S,15.16,7.1,22.4304375797459,14.3704375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.57137279697775,1.57137279697775,1.4689825127881,2.56,"0313"
"13117","RIKO_01",12M 0S,14.94,7.1,22.2104375797459,14.3704375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.6154674417909,1.6154674417909,1.50744764885801,2.34,"0313"
"13118","RIKO_01",13M 0S,14.72,7.1,21.9904375797459,14.3704375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.66210823407358,1.66210823407358,1.5479813605593,2.12,"0313"
"13119","RIKO_01",14M 0S,14.5,7.1,21.7704375797459,14.3704375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.71152226265415,1.71152226265415,1.59075512430818,1.9,"0313"
"13120","RIKO_01",15M 0S,14.28,7.1,21.5504375797459,14.3704375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.76396444897503,1.76396444897503,1.63595990802948,1.68,"0313"
"13121","RIKO_01",16M 0S,14.05,7.1,21.3204375797459,14.3704375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.82234025088355,1.82234025088355,1.68605057537946,1.46,"0313"
"13122","RIKO_01",17M 0S,13.83,7.1,21.1004375797459,14.3704375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,2.88191155180397,1.88191155180397,1.73692024094104,1.23,"0313"
"13123","RIKO_01",18M 0S,13.61,7.1,20.8804375797459,14.3704375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,2.94550917721055,1.94550917721055,1.79095496653826,1.01,"0313"
"13124","RIKO_01",19M 0S,13.39,7.1,20.6604375797459,14.3704375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.01355560312253,2.01355560312253,1.84845962701072,0.79,"0313"
"13125","RIKO_01",20M 0S,13.17,7.1,20.4404375797459,14.3704375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.08653455414179,2.08653455414179,1.90977955229288,0.57,"0313"
"13126","RIKO_02",0S,16.77,6.84,24.0404375797459,14.1104375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.24927137398194,1.24927137398194,1.18237783166413,5,"0313"
"13127","RIKO_02",1M 0S,16.55,6.84,23.8204375797459,14.1104375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.27757618369111,1.27757618369111,1.20770185205882,4.78,"0313"
"13128","RIKO_02",2M 0S,16.33,6.84,23.6004375797459,14.1104375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.30719333441946,1.30719333441946,1.23413438789628,4.56,"0313"
"13129","RIKO_02",3M 0S,16.11,6.84,23.3804375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.34074133300655,1.33966141939964,1.26303449582795,4.34,"0313"
"13130","RIKO_02",4M 0S,15.89,6.84,23.1604375797459,14.1104375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37336999376556,1.3722637990753,1.29197362809273,4.11,"0313"
"13131","RIKO_02",5M 0S,15.66,6.84,22.9304375797459,14.1104375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.40649260131981,1.40649260131981,1.32226998671289,3.89,"0313"
"13132","RIKO_02",6M 0S,15.44,6.84,22.7104375797459,14.1104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44247264460938,1.44247264460938,1.35402134395726,3.67,"0313"
"13133","RIKO_02",7M 0S,15.22,6.84,22.4904375797459,14.1104375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.48034185484972,1.48034185484972,1.38733509427963,3.45,"0313"
"13134","RIKO_02",8M 0S,15,6.84,22.2704375797459,14.1104375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.52025303230891,1.52025303230891,1.42232946787682,3.23,"0313"
"13135","RIKO_02",9M 0S,14.78,6.84,22.0504375797459,14.1104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56560715556629,1.56434612151837,1.46085322083579,3.01,"0313"
"13136","RIKO_02",10M 0S,14.56,6.84,21.8304375797459,14.1104375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.61028077090022,1.608983754039,1.49970666728015,2.78,"0313"
"13137","RIKO_02",11M 0S,14.34,6.84,21.6104375797459,14.1104375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.65757873746872,1.65624362398407,1.54068330717051,2.56,"0313"
"13138","RIKO_02",12M 0S,14.11,6.84,21.3804375797459,14.1104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.70636378867135,1.70636378867135,1.58396206600705,2.34,"0313"
"13139","RIKO_02",13M 0S,13.89,6.84,21.1604375797459,14.1104375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.75961202037457,1.75961202037457,1.62974255487842,2.12,"0313"
"13140","RIKO_02",14M 0S,13.67,6.84,20.9404375797459,14.1104375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.8162905920411,1.8162905920411,1.6782481487601,1.9,"0313"
"13141","RIKO_02",15M 0S,13.45,6.84,20.7204375797459,14.1104375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.88110071873344,1.87958556721829,1.73214484971099,1.68,"0313"
"13142","RIKO_02",16M 0S,13.23,6.84,20.5004375797459,14.1104375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,2.94596626075873,1.94439886263961,1.78704014941651,1.46,"0313"
"13143","RIKO_02",17M 0S,13.01,6.84,20.2804375797459,14.1104375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.01546505578583,2.01384167916245,1.84552882487193,1.23,"0313"
"13144","RIKO_02",18M 0S,12.78,6.84,20.0504375797459,14.1104375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.08842840802032,2.08842840802032,1.90797564124252,1.01,"0313"
"13145","RIKO_02",19M 0S,12.56,6.84,19.8304375797459,14.1104375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.16875257755956,2.16875257755956,1.97479646268548,0.79,"0313"
"13146","RIKO_02",20M 0S,12.34,6.84,19.6104375797459,14.1104375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.25550268066194,2.25550268066194,2.04646752499933,0.57,"0313"
"13147","RIKO_01",0S,17.6,7.1,24.8704375797459,14.3704375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.20621568987054,1.20621568987054,1.14495574978773,5,"0314"
"13148","RIKO_01",1M 0S,17.38,7.1,24.6504375797459,14.3704375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.23202964432302,1.23202964432302,1.16818901385053,4.78,"0314"
"13149","RIKO_01",2M 0S,17.16,7.1,24.4304375797459,14.3704375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.25897263853287,1.25897263853287,1.19238469877212,4.56,"0314"
"13150","RIKO_01",3M 0S,16.93,7.1,24.2004375797459,14.3704375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.28842978063486,1.28842978063486,1.21877556818351,4.34,"0314"
"13151","RIKO_01",4M 0S,16.71,7.1,23.9804375797459,14.3704375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.31792557165876,1.31792557165876,1.24513577786623,4.11,"0314"
"13152","RIKO_01",5M 0S,16.49,7.1,23.7604375797459,14.3704375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.34880348707569,1.34880348707569,1.27266145501726,3.89,"0314"
"13153","RIKO_01",6M 0S,16.27,7.1,23.5404375797459,14.3704375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.38116300366856,1.38116300366856,1.30143164040976,3.67,"0314"
"13154","RIKO_01",7M 0S,16.05,7.1,23.3204375797459,14.3704375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.41511337917773,1.41511337917773,1.33153268741007,3.45,"0314"
"13155","RIKO_01",8M 0S,15.83,7.1,23.1004375797459,14.3704375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.45077488472402,1.45077488472402,1.36305912767193,3.23,"0314"
"13156","RIKO_01",9M 0S,15.6,7.1,22.8704375797459,14.3704375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.4871051402633,1.48828022839491,1.3961146627943,3.01,"0314"
"13157","RIKO_01",10M 0S,15.38,7.1,22.6504375797459,14.3704375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.52962134585033,1.52962134585033,1.43243154252018,2.78,"0314"
"13158","RIKO_01",11M 0S,15.16,7.1,22.4304375797459,14.3704375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.57137279697775,1.57137279697775,1.4689825127881,2.56,"0314"
"13159","RIKO_01",12M 0S,14.94,7.1,22.2104375797459,14.3704375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.6154674417909,1.6154674417909,1.50744764885801,2.34,"0314"
"13160","RIKO_01",13M 0S,14.72,7.1,21.9904375797459,14.3704375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.66210823407358,1.66210823407358,1.5479813605593,2.12,"0314"
"13161","RIKO_01",14M 0S,14.5,7.1,21.7704375797459,14.3704375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.71152226265415,1.71152226265415,1.59075512430818,1.9,"0314"
"13162","RIKO_01",15M 0S,14.28,7.1,21.5504375797459,14.3704375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.76396444897503,1.76396444897503,1.63595990802948,1.68,"0314"
"13163","RIKO_01",16M 0S,14.05,7.1,21.3204375797459,14.3704375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.82234025088355,1.82234025088355,1.68605057537946,1.46,"0314"
"13164","RIKO_01",17M 0S,13.83,7.1,21.1004375797459,14.3704375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,2.88191155180397,1.88191155180397,1.73692024094104,1.23,"0314"
"13165","RIKO_01",18M 0S,13.61,7.1,20.8804375797459,14.3704375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,2.94550917721055,1.94550917721055,1.79095496653826,1.01,"0314"
"13166","RIKO_01",19M 0S,13.39,7.1,20.6604375797459,14.3704375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.01355560312253,2.01355560312253,1.84845962701072,0.79,"0314"
"13167","RIKO_01",20M 0S,13.17,7.1,20.4404375797459,14.3704375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.08653455414179,2.08653455414179,1.90977955229288,0.57,"0314"
"13168","RIKO_02",0S,16.77,6.81,24.0404375797459,14.0804375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24249646020489,1.24249646020489,1.17615538191798,5,"0314"
"13169","RIKO_02",1M 0S,16.55,6.81,23.8204375797459,14.0804375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27056106197543,1.27056106197543,1.20127277232784,4.78,"0314"
"13170","RIKO_02",2M 0S,16.33,6.81,23.6004375797459,14.0804375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.29992276718915,1.29992276718915,1.2274863616567,4.56,"0314"
"13171","RIKO_02",3M 0S,16.11,6.81,23.3804375797459,14.0804375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.33067362834846,1.33067362834846,1.2548695129539,4.34,"0314"
"13172","RIKO_02",4M 0S,15.89,6.81,23.1604375797459,14.0804375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.36551981738045,1.36441728154804,1.2848348532999,4.11,"0314"
"13173","RIKO_02",5M 0S,15.66,6.81,22.9304375797459,14.0804375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.39833499928143,1.39833499928143,1.31486777423857,3.89,"0314"
"13174","RIKO_02",6M 0S,15.44,6.81,22.7104375797459,14.0804375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.43398200969185,1.43398200969185,1.34633833456375,3.67,"0314"
"13175","RIKO_02",7M 0S,15.22,6.81,22.4904375797459,14.0804375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.47149402421411,1.47149402421411,1.37935229260936,3.45,"0314"
"13176","RIKO_02",8M 0S,15,6.81,22.2704375797459,14.0804375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.51102133621986,1.51102133621986,1.41402604079566,3.23,"0314"
"13177","RIKO_02",9M 0S,14.78,6.81,22.0504375797459,14.0804375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.55273083358102,1.55273083358102,1.45048797667674,3.01,"0314"
"13178","RIKO_02",10M 0S,14.56,6.81,21.8304375797459,14.0804375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.60016340357115,1.59887141390707,1.49067353549845,2.78,"0314"
"13179","RIKO_02",11M 0S,14.34,6.81,21.6104375797459,14.0804375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.64697669463307,1.64564690739903,1.53125217116428,2.56,"0314"
"13180","RIKO_02",12M 0S,14.11,6.81,21.3804375797459,14.0804375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.6952417457042,1.6952417457042,1.57410186601761,2.34,"0314"
"13181","RIKO_02",13M 0S,13.89,6.81,21.1604375797459,14.0804375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.74791874910179,1.74791874910179,1.61941876497499,2.12,"0314"
"13182","RIKO_02",14M 0S,13.67,6.81,20.9404375797459,14.0804375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.80397445242576,1.80397445242576,1.6674222697996,1.9,"0314"
"13183","RIKO_02",15M 0S,13.45,6.81,20.7204375797459,14.0804375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.86374469030733,1.86374469030733,1.71835859134539,1.68,"0314"
"13184","RIKO_02",16M 0S,13.23,6.81,20.5004375797459,14.0804375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.92761133078515,1.92761133078515,1.7725049733998,1.46,"0314"
"13185","RIKO_02",17M 0S,13.01,6.81,20.2804375797459,14.0804375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.00085052401304,1.99923501512774,1.83288539060279,1.23,"0314"
"13186","RIKO_02",18M 0S,12.78,6.81,20.0504375797459,14.0804375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.0729086672765,2.0729086672765,1.89461954518891,1.01,"0314"
"13187","RIKO_02",19M 0S,12.56,6.81,19.8304375797459,14.0804375797459,5.75,3.32,2610,12391.0778560536,10.2350667731166,3.15221995541577,2.15221995541577,1.96065723497288,0.79,"0314"
"13188","RIKO_02",20M 0S,12.34,6.81,19.6104375797459,14.0804375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.23784172579398,2.23784172579398,2.03146471557492,0.57,"0314"
"13189","RIKO_01",0S,17.6,7.1,24.8704375797459,14.3704375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.20621568987054,1.20621568987054,1.14495574978773,5,"0315"
"13190","RIKO_01",1M 0S,17.38,7.1,24.6504375797459,14.3704375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.23202964432302,1.23202964432302,1.16818901385053,4.78,"0315"
"13191","RIKO_01",2M 0S,17.16,7.1,24.4304375797459,14.3704375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.25897263853287,1.25897263853287,1.19238469877212,4.56,"0315"
"13192","RIKO_01",3M 0S,16.93,7.1,24.2004375797459,14.3704375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.28842978063486,1.28842978063486,1.21877556818351,4.34,"0315"
"13193","RIKO_01",4M 0S,16.71,7.1,23.9804375797459,14.3704375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.31792557165876,1.31792557165876,1.24513577786623,4.11,"0315"
"13194","RIKO_01",5M 0S,16.49,7.1,23.7604375797459,14.3704375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.34880348707569,1.34880348707569,1.27266145501726,3.89,"0315"
"13195","RIKO_01",6M 0S,16.27,7.1,23.5404375797459,14.3704375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.38116300366856,1.38116300366856,1.30143164040976,3.67,"0315"
"13196","RIKO_01",7M 0S,16.05,7.1,23.3204375797459,14.3704375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.41511337917773,1.41511337917773,1.33153268741007,3.45,"0315"
"13197","RIKO_01",8M 0S,15.83,7.1,23.1004375797459,14.3704375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.45077488472402,1.45077488472402,1.36305912767193,3.23,"0315"
"13198","RIKO_01",9M 0S,15.6,7.1,22.8704375797459,14.3704375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.4871051402633,1.48828022839491,1.3961146627943,3.01,"0315"
"13199","RIKO_01",10M 0S,15.38,7.1,22.6504375797459,14.3704375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.52962134585033,1.52962134585033,1.43243154252018,2.78,"0315"
"13200","RIKO_01",11M 0S,15.16,7.1,22.4304375797459,14.3704375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.57137279697775,1.57137279697775,1.4689825127881,2.56,"0315"
"13201","RIKO_01",12M 0S,14.94,7.1,22.2104375797459,14.3704375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.6154674417909,1.6154674417909,1.50744764885801,2.34,"0315"
"13202","RIKO_01",13M 0S,14.72,7.1,21.9904375797459,14.3704375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.66210823407358,1.66210823407358,1.5479813605593,2.12,"0315"
"13203","RIKO_01",14M 0S,14.5,7.1,21.7704375797459,14.3704375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.71152226265415,1.71152226265415,1.59075512430818,1.9,"0315"
"13204","RIKO_01",15M 0S,14.28,7.1,21.5504375797459,14.3704375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.76396444897503,1.76396444897503,1.63595990802948,1.68,"0315"
"13205","RIKO_01",16M 0S,14.05,7.1,21.3204375797459,14.3704375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.82234025088355,1.82234025088355,1.68605057537946,1.46,"0315"
"13206","RIKO_01",17M 0S,13.83,7.1,21.1004375797459,14.3704375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,2.88191155180397,1.88191155180397,1.73692024094104,1.23,"0315"
"13207","RIKO_01",18M 0S,13.61,7.1,20.8804375797459,14.3704375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,2.94550917721055,1.94550917721055,1.79095496653826,1.01,"0315"
"13208","RIKO_01",19M 0S,13.39,7.1,20.6604375797459,14.3704375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.01355560312253,2.01355560312253,1.84845962701072,0.79,"0315"
"13209","RIKO_01",20M 0S,13.17,7.1,20.4404375797459,14.3704375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.08653455414179,2.08653455414179,1.90977955229288,0.57,"0315"
"13210","RIKO_02",0S,16.77,6.92,24.0404375797459,14.1904375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.2675395678823,1.2675395678823,1.19914633717463,5,"0315"
"13211","RIKO_02",1M 0S,16.55,6.92,23.8204375797459,14.1904375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.2964968581143,1.2964968581143,1.22503110210504,4.78,"0315"
"13212","RIKO_02",2M 0S,16.33,6.92,23.6004375797459,14.1904375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.32680815554099,1.32680815554099,1.25205801823405,4.56,"0315"
"13213","RIKO_02",3M 0S,16.11,6.92,23.3804375797459,14.1904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.35857070115786,1.35857070115786,1.28030438618802,4.34,"0315"
"13214","RIKO_02",4M 0S,15.89,6.92,23.1604375797459,14.1904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.39189127576819,1.39189127576819,1.30985464318799,4.11,"0315"
"13215","RIKO_02",5M 0S,15.66,6.92,22.9304375797459,14.1904375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42851999355157,1.42851999355157,1.34224264974822,3.89,"0315"
"13216","RIKO_02",6M 0S,15.44,6.92,22.7104375797459,14.1904375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.46540666005172,1.46540666005172,1.37475752292132,3.67,"0315"
"13217","RIKO_02",7M 0S,15.22,6.92,22.4904375797459,14.1904375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.50424876429406,1.50424876429406,1.40888680329623,3.45,"0315"
"13218","RIKO_02",8M 0S,15,6.92,22.2704375797459,14.1904375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.5452060326288,1.5452060326288,1.44475378804279,3.23,"0315"
"13219","RIKO_02",9M 0S,14.78,6.92,22.0504375797459,14.1904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.58845607425454,1.58845607425454,1.48249465775069,3.01,"0315"
"13220","RIKO_02",10M 0S,14.56,6.92,21.8304375797459,14.1904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.63419695597391,1.63419695597391,1.52226020431515,2.78,"0315"
"13221","RIKO_02",11M 0S,14.34,6.92,21.6104375797459,14.1904375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.6862705457005,1.68492101803518,1.56618003505114,2.56,"0315"
"13222","RIKO_02",12M 0S,14.11,6.92,21.3804375797459,14.1904375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.73647632039509,1.73647632039509,1.61062904953922,2.34,"0315"
"13223","RIKO_02",13M 0S,13.89,6.92,21.1604375797459,14.1904375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.79128618990541,1.79128618990541,1.6576747317199,2.12,"0315"
"13224","RIKO_02",14M 0S,13.67,6.92,20.9404375797459,14.1904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.84966885090973,1.84966885090973,1.70755147012444,1.9,"0315"
"13225","RIKO_02",15M 0S,13.45,6.92,20.7204375797459,14.1904375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.9119854125024,1.9119854125024,1.76052273787187,1.68,"0315"
"13226","RIKO_02",16M 0S,13.23,6.92,20.5004375797459,14.1904375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,2.97864734447555,1.97864734447555,1.81688574837404,1.46,"0315"
"13227","RIKO_02",17M 0S,13.01,6.92,20.2804375797459,14.1904375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.05012557366842,2.05012557366842,1.87697703493137,1.23,"0315"
"13228","RIKO_02",18M 0S,12.78,6.92,20.0504375797459,14.1904375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.130591253181,2.13059125318101,1.94420197427712,1.01,"0315"
"13229","RIKO_02",19M 0S,12.56,6.92,19.8304375797459,14.1904375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.21369942263133,2.21369942263133,2.01316982910991,0.79,"0315"
"13230","RIKO_02",20M 0S,12.34,6.92,19.6104375797459,14.1904375797459,5.42,3.32,2610,12762.7236274685,9.64766294092031,3.30355438074552,2.30355438074552,2.08721071983823,0.57,"0315"
"13231","RIKO_01",0S,17.6,7.1,24.8704375797459,14.3704375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.20621568987054,1.20621568987054,1.14495574978773,5,"0316"
"13232","RIKO_01",1M 0S,17.38,7.1,24.6504375797459,14.3704375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.23202964432302,1.23202964432302,1.16818901385053,4.78,"0316"
"13233","RIKO_01",2M 0S,17.16,7.1,24.4304375797459,14.3704375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.25897263853287,1.25897263853287,1.19238469877212,4.56,"0316"
"13234","RIKO_01",3M 0S,16.93,7.1,24.2004375797459,14.3704375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.28842978063486,1.28842978063486,1.21877556818351,4.34,"0316"
"13235","RIKO_01",4M 0S,16.71,7.1,23.9804375797459,14.3704375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.31792557165876,1.31792557165876,1.24513577786623,4.11,"0316"
"13236","RIKO_01",5M 0S,16.49,7.1,23.7604375797459,14.3704375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.34880348707569,1.34880348707569,1.27266145501726,3.89,"0316"
"13237","RIKO_01",6M 0S,16.27,7.1,23.5404375797459,14.3704375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.38116300366856,1.38116300366856,1.30143164040976,3.67,"0316"
"13238","RIKO_01",7M 0S,16.05,7.1,23.3204375797459,14.3704375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.41511337917773,1.41511337917773,1.33153268741007,3.45,"0316"
"13239","RIKO_01",8M 0S,15.83,7.1,23.1004375797459,14.3704375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.45077488472402,1.45077488472402,1.36305912767193,3.23,"0316"
"13240","RIKO_01",9M 0S,15.6,7.1,22.8704375797459,14.3704375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.4871051402633,1.48828022839491,1.3961146627943,3.01,"0316"
"13241","RIKO_01",10M 0S,15.38,7.1,22.6504375797459,14.3704375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.52962134585033,1.52962134585033,1.43243154252018,2.78,"0316"
"13242","RIKO_01",11M 0S,15.16,7.1,22.4304375797459,14.3704375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.57137279697775,1.57137279697775,1.4689825127881,2.56,"0316"
"13243","RIKO_01",12M 0S,14.94,7.1,22.2104375797459,14.3704375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.6154674417909,1.6154674417909,1.50744764885801,2.34,"0316"
"13244","RIKO_01",13M 0S,14.72,7.1,21.9904375797459,14.3704375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.66210823407358,1.66210823407358,1.5479813605593,2.12,"0316"
"13245","RIKO_01",14M 0S,14.5,7.1,21.7704375797459,14.3704375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.71152226265415,1.71152226265415,1.59075512430818,1.9,"0316"
"13246","RIKO_01",15M 0S,14.28,7.1,21.5504375797459,14.3704375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.76396444897503,1.76396444897503,1.63595990802948,1.68,"0316"
"13247","RIKO_01",16M 0S,14.05,7.1,21.3204375797459,14.3704375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.82234025088355,1.82234025088355,1.68605057537946,1.46,"0316"
"13248","RIKO_01",17M 0S,13.83,7.1,21.1004375797459,14.3704375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,2.88191155180397,1.88191155180397,1.73692024094104,1.23,"0316"
"13249","RIKO_01",18M 0S,13.61,7.1,20.8804375797459,14.3704375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,2.94550917721055,1.94550917721055,1.79095496653826,1.01,"0316"
"13250","RIKO_01",19M 0S,13.39,7.1,20.6604375797459,14.3704375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.01355560312253,2.01355560312253,1.84845962701072,0.79,"0316"
"13251","RIKO_01",20M 0S,13.17,7.1,20.4404375797459,14.3704375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.08653455414179,2.08653455414179,1.90977955229288,0.57,"0316"
"13252","RIKO_02",0S,16.77,6.89,24.0404375797459,14.1604375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26065432627942,1.26065432627942,1.19282803693222,5,"0316"
"13253","RIKO_02",1M 0S,16.55,6.89,23.8204375797459,14.1604375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.28936488029407,1.28936488029407,1.21850084601783,4.78,"0316"
"13254","RIKO_02",2M 0S,16.33,6.89,23.6004375797459,14.1604375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.31941363809753,1.31941363809753,1.24530305607878,4.56,"0316"
"13255","RIKO_02",3M 0S,16.11,6.89,23.3804375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.3508963930196,1.3508963930196,1.27331087037971,4.34,"0316"
"13256","RIKO_02",4M 0S,15.89,6.89,23.1604375797459,14.1604375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.38391830484897,1.38391830484897,1.30260750539562,4.11,"0316"
"13257","RIKO_02",5M 0S,15.66,6.89,22.9304375797459,14.1604375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.41745612114359,1.4185950733076,1.33328401662009,3.89,"0316"
"13258","RIKO_02",6M 0S,15.44,6.89,22.7104375797459,14.1604375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.45675611036733,1.45675611036733,1.36693878546937,3.67,"0316"
"13259","RIKO_02",7M 0S,15.22,6.89,22.4904375797459,14.1604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49522986118136,1.49522986118136,1.40075946663207,3.45,"0316"
"13260","RIKO_02",8M 0S,15,6.89,22.2704375797459,14.1604375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.53579096715668,1.53579096715668,1.43629618251158,3.23,"0316"
"13261","RIKO_02",9M 0S,14.78,6.89,22.0504375797459,14.1604375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.57861403594939,1.57861403594939,1.47368293813708,3.01,"0316"
"13262","RIKO_02",10M 0S,14.56,6.89,21.8304375797459,14.1604375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.62389370842773,1.62389370842773,1.51306806402063,2.78,"0316"
"13263","RIKO_02",11M 0S,14.34,6.89,21.6104375797459,14.1604375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.67184761659607,1.67184761659607,1.55461618301148,2.56,"0316"
"13264","RIKO_02",12M 0S,14.11,6.89,21.3804375797459,14.1604375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.72510592017184,1.72510592017184,1.60056467741579,2.34,"0316"
"13265","RIKO_02",13M 0S,13.89,6.89,21.1604375797459,14.1604375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.77932353480581,1.77932353480581,1.64713090560836,2.12,"0316"
"13266","RIKO_02",14M 0S,13.67,6.89,20.9404375797459,14.1604375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.83705969670217,1.83705969670217,1.69648788769025,1.9,"0316"
"13267","RIKO_02",15M 0S,13.45,6.89,20.7204375797459,14.1604375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.89866840604279,1.89866840604279,1.74889425197117,1.68,"0316"
"13268","RIKO_02",16M 0S,13.23,6.89,20.5004375797459,14.1604375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.9645527986815,1.9645527986815,1.80464160266673,1.46,"0316"
"13269","RIKO_02",17M 0S,13.01,6.89,20.2804375797459,14.1604375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.03517397771907,2.03517397771907,1.86405994860462,1.23,"0316"
"13270","RIKO_02",18M 0S,12.78,6.89,20.0504375797459,14.1604375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.10936690570181,2.11106182095605,1.92752424089394,1.01,"0316"
"13271","RIKO_02",19M 0S,12.56,6.89,19.8304375797459,14.1604375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.19669572198249,2.19669572198249,1.99866436028317,0.79,"0316"
"13272","RIKO_02",20M 0S,12.34,6.89,19.6104375797459,14.1604375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.28536967773224,2.28536967773224,2.0718049490742,0.57,"0316"
"13273","RIKO_01",0S,17.6,7.31,24.8704375797459,14.5804375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.2512404998679,1.2512404998679,1.18646415879518,5,"0317"
"13274","RIKO_01",1M 0S,17.38,7.31,24.6504375797459,14.5804375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.27857643928905,1.27857643928905,1.21101524704826,4.78,"0317"
"13275","RIKO_01",2M 0S,17.16,7.31,24.4304375797459,14.5804375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.30713347651175,1.30713347651175,1.23660385858892,4.56,"0317"
"13276","RIKO_01",3M 0S,16.93,7.31,24.2004375797459,14.5804375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.33838510848656,1.33838510848656,1.26453792256887,4.34,"0317"
"13277","RIKO_01",4M 0S,16.71,7.31,23.9804375797459,14.5804375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.36970901528092,1.36970901528092,1.29246445272166,4.11,"0317"
"13278","RIKO_01",5M 0S,16.49,7.31,23.7604375797459,14.5804375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.40253428579964,1.40253428579964,1.3216523186363,3.89,"0317"
"13279","RIKO_01",6M 0S,16.27,7.31,23.5404375797459,14.5804375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.43697151156704,1.43697151156704,1.35218894938288,3.67,"0317"
"13280","RIKO_01",7M 0S,16.05,7.31,23.3204375797459,14.5804375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.47314241918086,1.47314241918086,1.38417004529412,3.45,"0317"
"13281","RIKO_01",8M 0S,15.83,7.31,23.1004375797459,14.5804375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.51118130793905,1.51118130793905,1.41770057979261,3.23,"0317"
"13282","RIKO_01",9M 0S,15.6,7.31,22.8704375797459,14.5804375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.55310793047536,1.55310793047536,1.45453730804487,3.01,"0317"
"13283","RIKO_01",10M 0S,15.38,7.31,22.6504375797459,14.5804375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.59544792362338,1.59544792362338,1.49160934712735,2.78,"0317"
"13284","RIKO_01",11M 0S,15.16,7.31,22.4304375797459,14.5804375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.64016111383958,1.64016111383958,1.53062053225006,2.56,"0317"
"13285","RIKO_01",12M 0S,14.94,7.31,22.2104375797459,14.5804375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.68745278422552,1.68745278422552,1.57172709736771,2.34,"0317"
"13286","RIKO_01",13M 0S,14.72,7.31,21.9904375797459,14.5804375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.73755259698255,1.73755259698255,1.61510252297685,2.12,"0317"
"13287","RIKO_01",14M 0S,14.5,7.31,21.7704375797459,14.5804375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.79071832317673,1.79071832317673,1.66093998344555,1.9,"0317"
"13288","RIKO_01",15M 0S,14.28,7.31,21.5504375797459,14.5804375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.84724027885806,1.84724027885806,1.70945522325494,1.68,"0317"
"13289","RIKO_01",16M 0S,14.05,7.31,21.3204375797459,14.5804375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.91027666819595,1.91027666819595,1.76330153782204,1.46,"0317"
"13290","RIKO_01",17M 0S,13.83,7.31,21.1004375797459,14.5804375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,2.97473385638661,1.97473385638661,1.81807951265704,1.23,"0317"
"13291","RIKO_01",18M 0S,13.61,7.31,20.8804375797459,14.5804375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.0436928164509,2.0436928164509,1.87637002497415,1.01,"0317"
"13292","RIKO_01",19M 0S,13.39,7.31,20.6604375797459,14.5804375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.11764222757248,2.11764222757248,1.93852211822572,0.79,"0317"
"13293","RIKO_01",20M 0S,13.17,7.31,20.4404375797459,14.5804375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.1971441542049,2.1971441542049,2.00493266646002,0.57,"0317"
"13294","RIKO_02",0S,16.77,6.17,24.0404375797459,13.4404375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.10710044751327,1.10710044751327,1.05137799994078,5,"0317"
"13295","RIKO_02",1M 0S,16.55,6.17,23.8204375797459,13.4404375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.13056500420431,1.13056500420431,1.07251741804111,4.78,"0317"
"13296","RIKO_02",2M 0S,16.33,6.17,23.6004375797459,13.4404375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.15504574248432,1.15504574248432,1.09452435363788,4.56,"0317"
"13297","RIKO_02",3M 0S,16.11,6.17,23.3804375797459,13.4404375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.18061013517512,1.18061013517512,1.11745332708663,4.34,"0317"
"13298","RIKO_02",4M 0S,15.89,6.17,23.1604375797459,13.4404375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.20733176374904,1.20733176374904,1.1413635250407,4.11,"0317"
"13299","RIKO_02",5M 0S,15.66,6.17,22.9304375797459,13.4404375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.23659270217499,1.23659270217499,1.1674796201845,3.89,"0317"
"13300","RIKO_02",6M 0S,15.44,6.17,22.7104375797459,13.4404375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.26594010179511,1.26594010179511,1.19360359248807,3.67,"0317"
"13301","RIKO_02",7M 0S,15.22,6.17,22.4904375797459,13.4404375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.29671433631389,1.29671433631389,1.22092344432347,3.45,"0317"
"13302","RIKO_02",8M 0S,15,6.17,22.2704375797459,13.4404375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.32902205477244,1.32902205477245,1.24952321506418,3.23,"0317"
"13303","RIKO_02",9M 0S,14.78,6.17,22.0504375797459,13.4404375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.36298080646233,1.36298080646233,1.2794950073533,3.01,"0317"
"13304","RIKO_02",10M 0S,14.56,6.17,21.8304375797459,13.4404375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.39872047004061,1.39872047004061,1.31093997792133,2.78,"0317"
"13305","RIKO_02",11M 0S,14.34,6.17,21.6104375797459,13.4404375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.43937067936773,1.43814518917165,1.3455104105515,2.56,"0317"
"13306","RIKO_02",12M 0S,14.11,6.17,21.3804375797459,13.4404375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.47799304076079,1.47799304076079,1.38032803695706,2.34,"0317"
"13307","RIKO_02",13M 0S,13.89,6.17,21.1604375797459,13.4404375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.52011201342496,1.52011201342496,1.41699547458182,2.12,"0317"
"13308","RIKO_02",14M 0S,13.67,6.17,20.9404375797459,13.4404375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.56470196581876,1.56470196581876,1.45566416309186,1.9,"0317"
"13309","RIKO_02",15M 0S,13.45,6.17,20.7204375797459,13.4404375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.61198691533526,1.61198691533526,1.49650253659416,1.68,"0317"
"13310","RIKO_02",16M 0S,13.23,6.17,20.5004375797459,13.4404375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.6622188022154,1.6622188022154,1.53969847632487,1.46,"0317"
"13311","RIKO_02",17M 0S,13.01,6.17,20.2804375797459,13.4404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.71568198006443,1.71568198006443,1.58546220073811,1.23,"0317"
"13312","RIKO_02",18M 0S,12.78,6.17,20.0504375797459,13.4404375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.77538044533142,1.77538044533142,1.63630809811223,1.01,"0317"
"13313","RIKO_02",19M 0S,12.56,6.17,19.8304375797459,13.4404375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.83650465471685,1.83650465471685,1.6880915337326,0.79,"0317"
"13314","RIKO_02",20M 0S,12.34,6.17,19.6104375797459,13.4404375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,2.90198780285911,1.90198780285911,1.74325961115517,0.57,"0317"
"13315","RIKO_01",0S,17.6,7.31,24.8704375797459,14.5804375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.2512404998679,1.2512404998679,1.18646415879518,5,"0318"
"13316","RIKO_01",1M 0S,17.38,7.31,24.6504375797459,14.5804375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.27857643928905,1.27857643928905,1.21101524704826,4.78,"0318"
"13317","RIKO_01",2M 0S,17.16,7.31,24.4304375797459,14.5804375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.30713347651175,1.30713347651175,1.23660385858892,4.56,"0318"
"13318","RIKO_01",3M 0S,16.93,7.31,24.2004375797459,14.5804375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.33838510848656,1.33838510848656,1.26453792256887,4.34,"0318"
"13319","RIKO_01",4M 0S,16.71,7.31,23.9804375797459,14.5804375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.36970901528092,1.36970901528092,1.29246445272166,4.11,"0318"
"13320","RIKO_01",5M 0S,16.49,7.31,23.7604375797459,14.5804375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.40253428579964,1.40253428579964,1.3216523186363,3.89,"0318"
"13321","RIKO_01",6M 0S,16.27,7.31,23.5404375797459,14.5804375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.43697151156704,1.43697151156704,1.35218894938288,3.67,"0318"
"13322","RIKO_01",7M 0S,16.05,7.31,23.3204375797459,14.5804375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.47314241918086,1.47314241918086,1.38417004529412,3.45,"0318"
"13323","RIKO_01",8M 0S,15.83,7.31,23.1004375797459,14.5804375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.51118130793905,1.51118130793905,1.41770057979261,3.23,"0318"
"13324","RIKO_01",9M 0S,15.6,7.31,22.8704375797459,14.5804375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.55310793047536,1.55310793047536,1.45453730804487,3.01,"0318"
"13325","RIKO_01",10M 0S,15.38,7.31,22.6504375797459,14.5804375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.59544792362338,1.59544792362338,1.49160934712735,2.78,"0318"
"13326","RIKO_01",11M 0S,15.16,7.31,22.4304375797459,14.5804375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.64016111383958,1.64016111383958,1.53062053225006,2.56,"0318"
"13327","RIKO_01",12M 0S,14.94,7.31,22.2104375797459,14.5804375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.68745278422552,1.68745278422552,1.57172709736771,2.34,"0318"
"13328","RIKO_01",13M 0S,14.72,7.31,21.9904375797459,14.5804375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.73755259698255,1.73755259698255,1.61510252297685,2.12,"0318"
"13329","RIKO_01",14M 0S,14.5,7.31,21.7704375797459,14.5804375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.79071832317673,1.79071832317673,1.66093998344555,1.9,"0318"
"13330","RIKO_01",15M 0S,14.28,7.31,21.5504375797459,14.5804375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.84724027885806,1.84724027885806,1.70945522325494,1.68,"0318"
"13331","RIKO_01",16M 0S,14.05,7.31,21.3204375797459,14.5804375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.91027666819595,1.91027666819595,1.76330153782204,1.46,"0318"
"13332","RIKO_01",17M 0S,13.83,7.31,21.1004375797459,14.5804375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,2.97473385638661,1.97473385638661,1.81807951265704,1.23,"0318"
"13333","RIKO_01",18M 0S,13.61,7.31,20.8804375797459,14.5804375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.0436928164509,2.0436928164509,1.87637002497415,1.01,"0318"
"13334","RIKO_01",19M 0S,13.39,7.31,20.6604375797459,14.5804375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.11764222757248,2.11764222757248,1.93852211822572,0.79,"0318"
"13335","RIKO_01",20M 0S,13.17,7.31,20.4404375797459,14.5804375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.1971441542049,2.1971441542049,2.00493266646002,0.57,"0318"
"13336","RIKO_02",0S,16.77,6.14,24.0404375797459,13.4104375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10115378585519,1.10115378585519,1.04587920863742,5,"0318"
"13337","RIKO_02",1M 0S,16.55,6.14,23.8204375797459,13.4104375797459,10.41,3.32,2610,9209.10963601718,18.5299208883728,2.12442504741986,1.12442504741986,1.0668505670189,4.78,"0318"
"13338","RIKO_02",2M 0S,16.33,6.14,23.6004375797459,13.4104375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.14870115246719,1.14870115246719,1.08868014474616,4.56,"0318"
"13339","RIKO_02",3M 0S,16.11,6.14,23.3804375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17404862022474,1.17404862022474,1.11142172418177,4.34,"0318"
"13340","RIKO_02",4M 0S,15.89,6.14,23.1604375797459,13.4104375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.20053997370674,1.20053997370674,1.13513367743076,4.11,"0318"
"13341","RIKO_02",5M 0S,15.66,6.14,22.9304375797459,13.4104375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.22720511475768,1.22825443270102,1.15987946662002,3.89,"0318"
"13342","RIKO_02",6M 0S,15.44,6.14,22.7104375797459,13.4104375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.25863061759577,1.25863061759577,1.18693055640664,3.67,"0318"
"13343","RIKO_02",7M 0S,15.22,6.14,22.4904375797459,13.4104375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.28912607308818,1.28912607308818,1.2140131429082,3.45,"0318"
"13344","RIKO_02",8M 0S,15,6.14,22.2704375797459,13.4104375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.32113597558021,1.32113597558021,1.2423604925695,3.23,"0318"
