"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"13345","RIKO_02",9M 0S,14.78,6.14,22.0504375797459,13.4104375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.35477601199545,1.35477601199545,1.27206332070947,3.01,"0318"
"13346","RIKO_02",10M 0S,14.56,6.14,21.8304375797459,13.4104375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.39017396005234,1.39017396005234,1.30322123056852,2.78,"0318"
"13347","RIKO_02",11M 0S,14.34,6.14,21.6104375797459,13.4104375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.42747131020008,1.42747131020008,1.33594382914325,2.56,"0318"
"13348","RIKO_02",12M 0S,14.11,6.14,21.3804375797459,13.4104375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.46866558891351,1.46866558891351,1.37195818644556,2.34,"0318"
"13349","RIKO_02",13M 0S,13.89,6.14,21.1604375797459,13.4104375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.51035674111493,1.51035674111493,1.40827174256047,2.12,"0318"
"13350","RIKO_02",14M 0S,13.67,6.14,20.9404375797459,13.4104375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.55448402969996,1.55448402969996,1.44655988731635,1.9,"0318"
"13351","RIKO_02",15M 0S,13.45,6.14,20.7204375797459,13.4104375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.60126740679079,1.60126740679079,1.48698817744505,1.68,"0318"
"13352","RIKO_02",16M 0S,13.23,6.14,20.5004375797459,13.4104375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.65095412463197,1.65095412463197,1.52974120964769,1.46,"0318"
"13353","RIKO_02",17M 0S,13.01,6.14,20.2804375797459,13.4104375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.70382310678904,1.70382310678904,1.57502543875208,1.23,"0318"
"13354","RIKO_02",18M 0S,12.78,6.14,20.0504375797459,13.4104375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.75868642761514,1.76019018701364,1.62307251168752,1.01,"0318"
"13355","RIKO_02",19M 0S,12.56,6.14,19.8304375797459,13.4104375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.82324996006864,1.82324996006864,1.67654110056321,0.79,"0318"
"13356","RIKO_02",20M 0S,12.34,6.14,19.6104375797459,13.4104375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,2.88794592639366,1.88794592639366,1.73108861226528,0.57,"0318"
"13357","RIKO_01",0S,17.6,7.31,24.8704375797459,14.5804375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.2512404998679,1.2512404998679,1.18646415879518,5,"0319"
"13358","RIKO_01",1M 0S,17.38,7.31,24.6504375797459,14.5804375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.27857643928905,1.27857643928905,1.21101524704826,4.78,"0319"
"13359","RIKO_01",2M 0S,17.16,7.31,24.4304375797459,14.5804375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.30713347651175,1.30713347651175,1.23660385858892,4.56,"0319"
"13360","RIKO_01",3M 0S,16.93,7.31,24.2004375797459,14.5804375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.33838510848656,1.33838510848656,1.26453792256887,4.34,"0319"
"13361","RIKO_01",4M 0S,16.71,7.31,23.9804375797459,14.5804375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.36970901528092,1.36970901528092,1.29246445272166,4.11,"0319"
"13362","RIKO_01",5M 0S,16.49,7.31,23.7604375797459,14.5804375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.40253428579964,1.40253428579964,1.3216523186363,3.89,"0319"
"13363","RIKO_01",6M 0S,16.27,7.31,23.5404375797459,14.5804375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.43697151156704,1.43697151156704,1.35218894938288,3.67,"0319"
"13364","RIKO_01",7M 0S,16.05,7.31,23.3204375797459,14.5804375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.47314241918086,1.47314241918086,1.38417004529412,3.45,"0319"
"13365","RIKO_01",8M 0S,15.83,7.31,23.1004375797459,14.5804375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.51118130793905,1.51118130793905,1.41770057979261,3.23,"0319"
"13366","RIKO_01",9M 0S,15.6,7.31,22.8704375797459,14.5804375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.55310793047536,1.55310793047536,1.45453730804487,3.01,"0319"
"13367","RIKO_01",10M 0S,15.38,7.31,22.6504375797459,14.5804375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.59544792362338,1.59544792362338,1.49160934712735,2.78,"0319"
"13368","RIKO_01",11M 0S,15.16,7.31,22.4304375797459,14.5804375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.64016111383958,1.64016111383958,1.53062053225006,2.56,"0319"
"13369","RIKO_01",12M 0S,14.94,7.31,22.2104375797459,14.5804375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.68745278422552,1.68745278422552,1.57172709736771,2.34,"0319"
"13370","RIKO_01",13M 0S,14.72,7.31,21.9904375797459,14.5804375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.73755259698255,1.73755259698255,1.61510252297685,2.12,"0319"
"13371","RIKO_01",14M 0S,14.5,7.31,21.7704375797459,14.5804375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.79071832317673,1.79071832317673,1.66093998344555,1.9,"0319"
"13372","RIKO_01",15M 0S,14.28,7.31,21.5504375797459,14.5804375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.84724027885806,1.84724027885806,1.70945522325494,1.68,"0319"
"13373","RIKO_01",16M 0S,14.05,7.31,21.3204375797459,14.5804375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.91027666819595,1.91027666819595,1.76330153782204,1.46,"0319"
"13374","RIKO_01",17M 0S,13.83,7.31,21.1004375797459,14.5804375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,2.97473385638661,1.97473385638661,1.81807951265704,1.23,"0319"
"13375","RIKO_01",18M 0S,13.61,7.31,20.8804375797459,14.5804375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.0436928164509,2.0436928164509,1.87637002497415,1.01,"0319"
"13376","RIKO_01",19M 0S,13.39,7.31,20.6604375797459,14.5804375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.11764222757248,2.11764222757248,1.93852211822572,0.79,"0319"
"13377","RIKO_01",20M 0S,13.17,7.31,20.4404375797459,14.5804375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.1971441542049,2.1971441542049,2.00493266646002,0.57,"0319"
"13378","RIKO_02",0S,16.77,6.48,24.0404375797459,13.7504375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.17057966410502,1.17057966410502,1.1099791100286,5,"0319"
"13379","RIKO_02",1M 0S,16.55,6.48,23.8204375797459,13.7504375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.19615340056015,1.19615340056015,1.13294751989364,4.78,"0319"
"13380","RIKO_02",2M 0S,16.33,6.48,23.6004375797459,13.7504375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.22286951712088,1.22286951712088,1.15688656942516,4.56,"0319"
"13381","RIKO_02",3M 0S,16.11,6.48,23.3804375797459,13.7504375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.25080630775085,1.25080630775085,1.18185911528748,4.34,"0319"
"13382","RIKO_02",4M 0S,15.89,6.48,23.1604375797459,13.7504375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.28004938827212,1.28004938827212,1.2079335611773,4.11,"0319"
"13383","RIKO_02",5M 0S,15.66,6.48,22.9304375797459,13.7504375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.31212034244452,1.31212034244452,1.23645240653275,3.89,"0319"
"13384","RIKO_02",6M 0S,15.44,6.48,22.7104375797459,13.7504375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.34433758299561,1.34433758299561,1.26502050272689,3.67,"0319"
"13385","RIKO_02",7M 0S,15.22,6.48,22.4904375797459,13.7504375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.37817674412365,1.37817674412365,1.29493994708106,3.45,"0319"
"13386","RIKO_02",8M 0S,15,6.48,22.2704375797459,13.7504375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.41376346756346,1.41376346756346,1.32630894593832,3.23,"0319"
"13387","RIKO_02",9M 0S,14.78,6.48,22.0504375797459,13.7504375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.45123671610129,1.45123671610129,1.35923545779584,3.01,"0319"
"13388","RIKO_02",10M 0S,14.56,6.48,21.8304375797459,13.7504375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.49075058708424,1.49075058708424,1.39383843464088,2.78,"0319"
"13389","RIKO_02",11M 0S,14.34,6.48,21.6104375797459,13.7504375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.53570251511346,1.53442862976315,1.43194954823049,2.56,"0319"
"13390","RIKO_02",12M 0S,14.11,6.48,21.3804375797459,13.7504375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.57867165709577,1.57867165709577,1.4704061912124,2.34,"0319"
"13391","RIKO_02",13M 0S,13.89,6.48,21.1604375797459,13.7504375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.62554180076123,1.62554180076123,1.51098543328882,2.12,"0319"
"13392","RIKO_02",14M 0S,13.67,6.48,20.9404375797459,13.7504375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.67528021469272,1.67528021469272,1.55386799590132,1.9,"0319"
"13393","RIKO_02",15M 0S,13.45,6.48,20.7204375797459,13.7504375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.72815849980498,1.72815849980498,1.59925571562909,1.68,"0319"
"13394","RIKO_02",16M 0S,13.23,6.48,20.5004375797459,13.7504375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.78448366572455,1.78448366572455,1.6473747207898,1.46,"0319"
"13395","RIKO_02",17M 0S,13.01,6.48,20.2804375797459,13.7504375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.84460409550393,1.84460409550393,1.69847919930308,1.23,"0319"
"13396","RIKO_02",18M 0S,12.78,6.48,20.0504375797459,13.7504375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,2.91194678470487,1.91194678470487,1.75541040575562,1.01,"0319"
"13397","RIKO_02",19M 0S,12.56,6.48,19.8304375797459,13.7504375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,2.98112906967775,1.98112906967775,1.81355588334329,0.79,"0319"
"13398","RIKO_02",20M 0S,12.34,6.48,19.6104375797459,13.7504375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.05550592894892,2.05550592894892,1.87568529591692,0.57,"0319"
"13399","RIKO_01",0S,17.6,7.31,24.8704375797459,14.5804375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.2512404998679,1.2512404998679,1.18646415879518,5,"0320"
"13400","RIKO_01",1M 0S,17.38,7.31,24.6504375797459,14.5804375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.27857643928905,1.27857643928905,1.21101524704826,4.78,"0320"
"13401","RIKO_01",2M 0S,17.16,7.31,24.4304375797459,14.5804375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.30713347651175,1.30713347651175,1.23660385858892,4.56,"0320"
"13402","RIKO_01",3M 0S,16.93,7.31,24.2004375797459,14.5804375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.33838510848656,1.33838510848656,1.26453792256887,4.34,"0320"
"13403","RIKO_01",4M 0S,16.71,7.31,23.9804375797459,14.5804375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.36970901528092,1.36970901528092,1.29246445272166,4.11,"0320"
"13404","RIKO_01",5M 0S,16.49,7.31,23.7604375797459,14.5804375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.40253428579964,1.40253428579964,1.3216523186363,3.89,"0320"
"13405","RIKO_01",6M 0S,16.27,7.31,23.5404375797459,14.5804375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.43697151156704,1.43697151156704,1.35218894938288,3.67,"0320"
"13406","RIKO_01",7M 0S,16.05,7.31,23.3204375797459,14.5804375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.47314241918086,1.47314241918086,1.38417004529412,3.45,"0320"
"13407","RIKO_01",8M 0S,15.83,7.31,23.1004375797459,14.5804375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.51118130793905,1.51118130793905,1.41770057979261,3.23,"0320"
"13408","RIKO_01",9M 0S,15.6,7.31,22.8704375797459,14.5804375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.55310793047536,1.55310793047536,1.45453730804487,3.01,"0320"
"13409","RIKO_01",10M 0S,15.38,7.31,22.6504375797459,14.5804375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.59544792362338,1.59544792362338,1.49160934712735,2.78,"0320"
"13410","RIKO_01",11M 0S,15.16,7.31,22.4304375797459,14.5804375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.64016111383958,1.64016111383958,1.53062053225006,2.56,"0320"
"13411","RIKO_01",12M 0S,14.94,7.31,22.2104375797459,14.5804375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.68745278422552,1.68745278422552,1.57172709736771,2.34,"0320"
"13412","RIKO_01",13M 0S,14.72,7.31,21.9904375797459,14.5804375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.73755259698255,1.73755259698255,1.61510252297685,2.12,"0320"
"13413","RIKO_01",14M 0S,14.5,7.31,21.7704375797459,14.5804375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.79071832317673,1.79071832317673,1.66093998344555,1.9,"0320"
"13414","RIKO_01",15M 0S,14.28,7.31,21.5504375797459,14.5804375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.84724027885806,1.84724027885806,1.70945522325494,1.68,"0320"
"13415","RIKO_01",16M 0S,14.05,7.31,21.3204375797459,14.5804375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.91027666819595,1.91027666819595,1.76330153782204,1.46,"0320"
"13416","RIKO_01",17M 0S,13.83,7.31,21.1004375797459,14.5804375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,2.97473385638661,1.97473385638661,1.81807951265704,1.23,"0320"
"13417","RIKO_01",18M 0S,13.61,7.31,20.8804375797459,14.5804375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.0436928164509,2.0436928164509,1.87637002497415,1.01,"0320"
"13418","RIKO_01",19M 0S,13.39,7.31,20.6604375797459,14.5804375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.11764222757248,2.11764222757248,1.93852211822572,0.79,"0320"
"13419","RIKO_01",20M 0S,13.17,7.31,20.4404375797459,14.5804375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.1971441542049,2.1971441542049,2.00493266646002,0.57,"0320"
"13420","RIKO_02",0S,16.77,6.45,24.0404375797459,13.7204375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16426983950007,1.16426983950007,1.10416211213368,5,"0320"
"13421","RIKO_02",1M 0S,16.55,6.45,23.8204375797459,13.7204375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.18963017263769,1.18963017263769,1.12694586341157,4.78,"0320"
"13422","RIKO_02",2M 0S,16.33,6.45,23.6004375797459,13.7204375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.21611991332396,1.21611991332396,1.15068968443208,4.56,"0320"
"13423","RIKO_02",3M 0S,16.11,6.45,23.3804375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24381622604976,1.24381622604976,1.17545556490315,4.34,"0320"
"13424","RIKO_02",4M 0S,15.89,6.45,23.1604375797459,13.7204375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.27280346860601,1.27280346860601,1.20131094864851,4.11,"0320"
"13425","RIKO_02",5M 0S,15.66,6.45,22.9304375797459,13.7204375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.30208945158793,1.30317405028641,1.22832934694376,3.89,"0320"
"13426","RIKO_02",6M 0S,15.44,6.45,22.7104375797459,13.7204375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.33651443199563,1.33651443199563,1.25790659151208,3.67,"0320"
"13427","RIKO_02",7M 0S,15.22,6.45,22.4904375797459,13.7204375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37004158992482,1.37004158992482,1.28756213765174,3.45,"0320"
"13428","RIKO_02",8M 0S,15,6.45,22.2704375797459,13.7204375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.40529412206324,1.40529412206324,1.31864972233134,3.23,"0320"
"13429","RIKO_02",9M 0S,14.78,6.45,22.0504375797459,13.7204375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.44240873272997,1.44240873272998,1.35127563967184,3.01,"0320"
"13430","RIKO_02",10M 0S,14.56,6.45,21.8304375797459,13.7204375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.48153695975841,1.48153695975841,1.38555697035411,2.78,"0320"
"13431","RIKO_02",11M 0S,14.34,6.45,21.6104375797459,13.7204375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.52284724254001,1.52284724254001,1.42162298548843,2.56,"0320"
"13432","RIKO_02",12M 0S,14.11,6.45,21.3804375797459,13.7204375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.56857242084082,1.56857242084082,1.46139207763255,2.34,"0320"
"13433","RIKO_02",13M 0S,13.89,6.45,21.1604375797459,13.7204375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.61495493866138,1.61495493866138,1.50157134912552,2.12,"0320"
"13434","RIKO_02",14M 0S,13.67,6.45,20.9404375797459,13.7204375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.66416409191699,1.66416409191699,1.54402244627434,1.9,"0320"
"13435","RIKO_02",15M 0S,13.45,6.45,20.7204375797459,13.7204375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.71646639194867,1.71646639194867,1.58894365600874,1.68,"0320"
"13436","RIKO_02",16M 0S,13.23,6.45,20.5004375797459,13.7204375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.77216294153993,1.77216294153993,1.63655703226907,1.46,"0320"
"13437","RIKO_02",17M 0S,13.01,6.45,20.2804375797459,13.7204375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.83159523531108,1.83159523531108,1.68711206695096,1.23,"0320"
"13438","RIKO_02",18M 0S,12.78,6.45,20.0504375797459,13.7204375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.89357488070042,1.89515216776667,1.740890062935,1.01,"0320"
"13439","RIKO_02",19M 0S,12.56,6.45,19.8304375797459,13.7204375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,2.96649177473661,1.96649177473661,1.8009046121273,0.79,"0320"
"13440","RIKO_02",20M 0S,12.34,6.45,19.6104375797459,13.7204375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.03994308041438,2.03994308041438,1.86231373481233,0.57,"0320"
"13441","RIKO_01",0S,17.6,7.31,24.8704375797459,14.5804375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.2512404998679,1.2512404998679,1.18646415879518,5,"0321"
"13442","RIKO_01",1M 0S,17.38,7.31,24.6504375797459,14.5804375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.27857643928905,1.27857643928905,1.21101524704826,4.78,"0321"
"13443","RIKO_01",2M 0S,17.16,7.31,24.4304375797459,14.5804375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.30713347651175,1.30713347651175,1.23660385858892,4.56,"0321"
"13444","RIKO_01",3M 0S,16.93,7.31,24.2004375797459,14.5804375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.33838510848656,1.33838510848656,1.26453792256887,4.34,"0321"
"13445","RIKO_01",4M 0S,16.71,7.31,23.9804375797459,14.5804375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.36970901528092,1.36970901528092,1.29246445272166,4.11,"0321"
"13446","RIKO_01",5M 0S,16.49,7.31,23.7604375797459,14.5804375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.40253428579964,1.40253428579964,1.3216523186363,3.89,"0321"
"13447","RIKO_01",6M 0S,16.27,7.31,23.5404375797459,14.5804375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.43697151156704,1.43697151156704,1.35218894938288,3.67,"0321"
"13448","RIKO_01",7M 0S,16.05,7.31,23.3204375797459,14.5804375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.47314241918086,1.47314241918086,1.38417004529412,3.45,"0321"
"13449","RIKO_01",8M 0S,15.83,7.31,23.1004375797459,14.5804375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.51118130793905,1.51118130793905,1.41770057979261,3.23,"0321"
"13450","RIKO_01",9M 0S,15.6,7.31,22.8704375797459,14.5804375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.55310793047536,1.55310793047536,1.45453730804487,3.01,"0321"
"13451","RIKO_01",10M 0S,15.38,7.31,22.6504375797459,14.5804375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.59544792362338,1.59544792362338,1.49160934712735,2.78,"0321"
"13452","RIKO_01",11M 0S,15.16,7.31,22.4304375797459,14.5804375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.64016111383958,1.64016111383958,1.53062053225006,2.56,"0321"
"13453","RIKO_01",12M 0S,14.94,7.31,22.2104375797459,14.5804375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.68745278422552,1.68745278422552,1.57172709736771,2.34,"0321"
"13454","RIKO_01",13M 0S,14.72,7.31,21.9904375797459,14.5804375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.73755259698255,1.73755259698255,1.61510252297685,2.12,"0321"
"13455","RIKO_01",14M 0S,14.5,7.31,21.7704375797459,14.5804375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.79071832317673,1.79071832317673,1.66093998344555,1.9,"0321"
"13456","RIKO_01",15M 0S,14.28,7.31,21.5504375797459,14.5804375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.84724027885806,1.84724027885806,1.70945522325494,1.68,"0321"
"13457","RIKO_01",16M 0S,14.05,7.31,21.3204375797459,14.5804375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.91027666819595,1.91027666819595,1.76330153782204,1.46,"0321"
"13458","RIKO_01",17M 0S,13.83,7.31,21.1004375797459,14.5804375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,2.97473385638661,1.97473385638661,1.81807951265704,1.23,"0321"
"13459","RIKO_01",18M 0S,13.61,7.31,20.8804375797459,14.5804375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.0436928164509,2.0436928164509,1.87637002497415,1.01,"0321"
"13460","RIKO_01",19M 0S,13.39,7.31,20.6604375797459,14.5804375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.11764222757248,2.11764222757248,1.93852211822572,0.79,"0321"
"13461","RIKO_01",20M 0S,13.17,7.31,20.4404375797459,14.5804375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.1971441542049,2.1971441542049,2.00493266646002,0.57,"0321"
"13462","RIKO_02",0S,16.77,6.84,24.0404375797459,14.1104375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.24927137398194,1.24927137398194,1.18237783166413,5,"0321"
"13463","RIKO_02",1M 0S,16.55,6.84,23.8204375797459,14.1104375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.27757618369111,1.27757618369111,1.20770185205882,4.78,"0321"
"13464","RIKO_02",2M 0S,16.33,6.84,23.6004375797459,14.1104375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.30719333441946,1.30719333441946,1.23413438789628,4.56,"0321"
"13465","RIKO_02",3M 0S,16.11,6.84,23.3804375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.34074133300655,1.33966141939964,1.26303449582795,4.34,"0321"
"13466","RIKO_02",4M 0S,15.89,6.84,23.1604375797459,14.1104375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37336999376556,1.3722637990753,1.29197362809273,4.11,"0321"
"13467","RIKO_02",5M 0S,15.66,6.84,22.9304375797459,14.1104375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.40649260131981,1.40649260131981,1.32226998671289,3.89,"0321"
"13468","RIKO_02",6M 0S,15.44,6.84,22.7104375797459,14.1104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44247264460938,1.44247264460938,1.35402134395726,3.67,"0321"
"13469","RIKO_02",7M 0S,15.22,6.84,22.4904375797459,14.1104375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.48034185484972,1.48034185484972,1.38733509427963,3.45,"0321"
"13470","RIKO_02",8M 0S,15,6.84,22.2704375797459,14.1104375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.52025303230891,1.52025303230891,1.42232946787682,3.23,"0321"
"13471","RIKO_02",9M 0S,14.78,6.84,22.0504375797459,14.1104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56560715556629,1.56434612151837,1.46085322083579,3.01,"0321"
"13472","RIKO_02",10M 0S,14.56,6.84,21.8304375797459,14.1104375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.61028077090022,1.608983754039,1.49970666728015,2.78,"0321"
"13473","RIKO_02",11M 0S,14.34,6.84,21.6104375797459,14.1104375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.65757873746872,1.65624362398407,1.54068330717051,2.56,"0321"
"13474","RIKO_02",12M 0S,14.11,6.84,21.3804375797459,14.1104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.70636378867135,1.70636378867135,1.58396206600705,2.34,"0321"
"13475","RIKO_02",13M 0S,13.89,6.84,21.1604375797459,14.1104375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.75961202037457,1.75961202037457,1.62974255487842,2.12,"0321"
"13476","RIKO_02",14M 0S,13.67,6.84,20.9404375797459,14.1104375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.8162905920411,1.8162905920411,1.6782481487601,1.9,"0321"
"13477","RIKO_02",15M 0S,13.45,6.84,20.7204375797459,14.1104375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.88110071873344,1.87958556721829,1.73214484971099,1.68,"0321"
"13478","RIKO_02",16M 0S,13.23,6.84,20.5004375797459,14.1104375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,2.94596626075873,1.94439886263961,1.78704014941651,1.46,"0321"
"13479","RIKO_02",17M 0S,13.01,6.84,20.2804375797459,14.1104375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.01546505578583,2.01384167916245,1.84552882487193,1.23,"0321"
"13480","RIKO_02",18M 0S,12.78,6.84,20.0504375797459,14.1104375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.08842840802032,2.08842840802032,1.90797564124252,1.01,"0321"
"13481","RIKO_02",19M 0S,12.56,6.84,19.8304375797459,14.1104375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.16875257755956,2.16875257755956,1.97479646268548,0.79,"0321"
"13482","RIKO_02",20M 0S,12.34,6.84,19.6104375797459,14.1104375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.25550268066194,2.25550268066194,2.04646752499933,0.57,"0321"
"13483","RIKO_01",0S,17.6,7.31,24.8704375797459,14.5804375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.2512404998679,1.2512404998679,1.18646415879518,5,"0322"
"13484","RIKO_01",1M 0S,17.38,7.31,24.6504375797459,14.5804375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.27857643928905,1.27857643928905,1.21101524704826,4.78,"0322"
"13485","RIKO_01",2M 0S,17.16,7.31,24.4304375797459,14.5804375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.30713347651175,1.30713347651175,1.23660385858892,4.56,"0322"
"13486","RIKO_01",3M 0S,16.93,7.31,24.2004375797459,14.5804375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.33838510848656,1.33838510848656,1.26453792256887,4.34,"0322"
"13487","RIKO_01",4M 0S,16.71,7.31,23.9804375797459,14.5804375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.36970901528092,1.36970901528092,1.29246445272166,4.11,"0322"
"13488","RIKO_01",5M 0S,16.49,7.31,23.7604375797459,14.5804375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.40253428579964,1.40253428579964,1.3216523186363,3.89,"0322"
"13489","RIKO_01",6M 0S,16.27,7.31,23.5404375797459,14.5804375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.43697151156704,1.43697151156704,1.35218894938288,3.67,"0322"
"13490","RIKO_01",7M 0S,16.05,7.31,23.3204375797459,14.5804375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.47314241918086,1.47314241918086,1.38417004529412,3.45,"0322"
"13491","RIKO_01",8M 0S,15.83,7.31,23.1004375797459,14.5804375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.51118130793905,1.51118130793905,1.41770057979261,3.23,"0322"
"13492","RIKO_01",9M 0S,15.6,7.31,22.8704375797459,14.5804375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.55310793047536,1.55310793047536,1.45453730804487,3.01,"0322"
"13493","RIKO_01",10M 0S,15.38,7.31,22.6504375797459,14.5804375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.59544792362338,1.59544792362338,1.49160934712735,2.78,"0322"
"13494","RIKO_01",11M 0S,15.16,7.31,22.4304375797459,14.5804375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.64016111383958,1.64016111383958,1.53062053225006,2.56,"0322"
"13495","RIKO_01",12M 0S,14.94,7.31,22.2104375797459,14.5804375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.68745278422552,1.68745278422552,1.57172709736771,2.34,"0322"
"13496","RIKO_01",13M 0S,14.72,7.31,21.9904375797459,14.5804375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.73755259698255,1.73755259698255,1.61510252297685,2.12,"0322"
"13497","RIKO_01",14M 0S,14.5,7.31,21.7704375797459,14.5804375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.79071832317673,1.79071832317673,1.66093998344555,1.9,"0322"
"13498","RIKO_01",15M 0S,14.28,7.31,21.5504375797459,14.5804375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.84724027885806,1.84724027885806,1.70945522325494,1.68,"0322"
"13499","RIKO_01",16M 0S,14.05,7.31,21.3204375797459,14.5804375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.91027666819595,1.91027666819595,1.76330153782204,1.46,"0322"
"13500","RIKO_01",17M 0S,13.83,7.31,21.1004375797459,14.5804375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,2.97473385638661,1.97473385638661,1.81807951265704,1.23,"0322"
"13501","RIKO_01",18M 0S,13.61,7.31,20.8804375797459,14.5804375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.0436928164509,2.0436928164509,1.87637002497415,1.01,"0322"
"13502","RIKO_01",19M 0S,13.39,7.31,20.6604375797459,14.5804375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.11764222757248,2.11764222757248,1.93852211822572,0.79,"0322"
"13503","RIKO_01",20M 0S,13.17,7.31,20.4404375797459,14.5804375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.1971441542049,2.1971441542049,2.00493266646002,0.57,"0322"
"13504","RIKO_02",0S,16.77,6.81,24.0404375797459,14.0804375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24249646020489,1.24249646020489,1.17615538191798,5,"0322"
"13505","RIKO_02",1M 0S,16.55,6.81,23.8204375797459,14.0804375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27056106197543,1.27056106197543,1.20127277232784,4.78,"0322"
"13506","RIKO_02",2M 0S,16.33,6.81,23.6004375797459,14.0804375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.29992276718915,1.29992276718915,1.2274863616567,4.56,"0322"
"13507","RIKO_02",3M 0S,16.11,6.81,23.3804375797459,14.0804375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.33067362834846,1.33067362834846,1.2548695129539,4.34,"0322"
"13508","RIKO_02",4M 0S,15.89,6.81,23.1604375797459,14.0804375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.36551981738045,1.36441728154804,1.2848348532999,4.11,"0322"
"13509","RIKO_02",5M 0S,15.66,6.81,22.9304375797459,14.0804375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.39833499928143,1.39833499928143,1.31486777423857,3.89,"0322"
"13510","RIKO_02",6M 0S,15.44,6.81,22.7104375797459,14.0804375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.43398200969185,1.43398200969185,1.34633833456375,3.67,"0322"
"13511","RIKO_02",7M 0S,15.22,6.81,22.4904375797459,14.0804375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.47149402421411,1.47149402421411,1.37935229260936,3.45,"0322"
"13512","RIKO_02",8M 0S,15,6.81,22.2704375797459,14.0804375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.51102133621986,1.51102133621986,1.41402604079566,3.23,"0322"
"13513","RIKO_02",9M 0S,14.78,6.81,22.0504375797459,14.0804375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.55273083358102,1.55273083358102,1.45048797667674,3.01,"0322"
"13514","RIKO_02",10M 0S,14.56,6.81,21.8304375797459,14.0804375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.60016340357115,1.59887141390707,1.49067353549845,2.78,"0322"
"13515","RIKO_02",11M 0S,14.34,6.81,21.6104375797459,14.0804375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.64697669463307,1.64564690739903,1.53125217116428,2.56,"0322"
"13516","RIKO_02",12M 0S,14.11,6.81,21.3804375797459,14.0804375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.6952417457042,1.6952417457042,1.57410186601761,2.34,"0322"
"13517","RIKO_02",13M 0S,13.89,6.81,21.1604375797459,14.0804375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.74791874910179,1.74791874910179,1.61941876497499,2.12,"0322"
"13518","RIKO_02",14M 0S,13.67,6.81,20.9404375797459,14.0804375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.80397445242576,1.80397445242576,1.6674222697996,1.9,"0322"
"13519","RIKO_02",15M 0S,13.45,6.81,20.7204375797459,14.0804375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.86374469030733,1.86374469030733,1.71835859134539,1.68,"0322"
"13520","RIKO_02",16M 0S,13.23,6.81,20.5004375797459,14.0804375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.92761133078515,1.92761133078515,1.7725049733998,1.46,"0322"
"13521","RIKO_02",17M 0S,13.01,6.81,20.2804375797459,14.0804375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.00085052401304,1.99923501512774,1.83288539060279,1.23,"0322"
"13522","RIKO_02",18M 0S,12.78,6.81,20.0504375797459,14.0804375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.0729086672765,2.0729086672765,1.89461954518891,1.01,"0322"
"13523","RIKO_02",19M 0S,12.56,6.81,19.8304375797459,14.0804375797459,5.75,3.32,2610,12391.0778560536,10.2350667731166,3.15221995541577,2.15221995541577,1.96065723497288,0.79,"0322"
"13524","RIKO_02",20M 0S,12.34,6.81,19.6104375797459,14.0804375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.23784172579398,2.23784172579398,2.03146471557492,0.57,"0322"
"13525","RIKO_01",0S,17.6,7.31,24.8704375797459,14.5804375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.2512404998679,1.2512404998679,1.18646415879518,5,"0323"
"13526","RIKO_01",1M 0S,17.38,7.31,24.6504375797459,14.5804375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.27857643928905,1.27857643928905,1.21101524704826,4.78,"0323"
"13527","RIKO_01",2M 0S,17.16,7.31,24.4304375797459,14.5804375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.30713347651175,1.30713347651175,1.23660385858892,4.56,"0323"
"13528","RIKO_01",3M 0S,16.93,7.31,24.2004375797459,14.5804375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.33838510848656,1.33838510848656,1.26453792256887,4.34,"0323"
"13529","RIKO_01",4M 0S,16.71,7.31,23.9804375797459,14.5804375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.36970901528092,1.36970901528092,1.29246445272166,4.11,"0323"
"13530","RIKO_01",5M 0S,16.49,7.31,23.7604375797459,14.5804375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.40253428579964,1.40253428579964,1.3216523186363,3.89,"0323"
"13531","RIKO_01",6M 0S,16.27,7.31,23.5404375797459,14.5804375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.43697151156704,1.43697151156704,1.35218894938288,3.67,"0323"
"13532","RIKO_01",7M 0S,16.05,7.31,23.3204375797459,14.5804375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.47314241918086,1.47314241918086,1.38417004529412,3.45,"0323"
"13533","RIKO_01",8M 0S,15.83,7.31,23.1004375797459,14.5804375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.51118130793905,1.51118130793905,1.41770057979261,3.23,"0323"
"13534","RIKO_01",9M 0S,15.6,7.31,22.8704375797459,14.5804375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.55310793047536,1.55310793047536,1.45453730804487,3.01,"0323"
"13535","RIKO_01",10M 0S,15.38,7.31,22.6504375797459,14.5804375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.59544792362338,1.59544792362338,1.49160934712735,2.78,"0323"
"13536","RIKO_01",11M 0S,15.16,7.31,22.4304375797459,14.5804375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.64016111383958,1.64016111383958,1.53062053225006,2.56,"0323"
"13537","RIKO_01",12M 0S,14.94,7.31,22.2104375797459,14.5804375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.68745278422552,1.68745278422552,1.57172709736771,2.34,"0323"
"13538","RIKO_01",13M 0S,14.72,7.31,21.9904375797459,14.5804375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.73755259698255,1.73755259698255,1.61510252297685,2.12,"0323"
"13539","RIKO_01",14M 0S,14.5,7.31,21.7704375797459,14.5804375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.79071832317673,1.79071832317673,1.66093998344555,1.9,"0323"
"13540","RIKO_01",15M 0S,14.28,7.31,21.5504375797459,14.5804375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.84724027885806,1.84724027885806,1.70945522325494,1.68,"0323"
"13541","RIKO_01",16M 0S,14.05,7.31,21.3204375797459,14.5804375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.91027666819595,1.91027666819595,1.76330153782204,1.46,"0323"
"13542","RIKO_01",17M 0S,13.83,7.31,21.1004375797459,14.5804375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,2.97473385638661,1.97473385638661,1.81807951265704,1.23,"0323"
"13543","RIKO_01",18M 0S,13.61,7.31,20.8804375797459,14.5804375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.0436928164509,2.0436928164509,1.87637002497415,1.01,"0323"
"13544","RIKO_01",19M 0S,13.39,7.31,20.6604375797459,14.5804375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.11764222757248,2.11764222757248,1.93852211822572,0.79,"0323"
"13545","RIKO_01",20M 0S,13.17,7.31,20.4404375797459,14.5804375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.1971441542049,2.1971441542049,2.00493266646002,0.57,"0323"
"13546","RIKO_02",0S,16.77,6.92,24.0404375797459,14.1904375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.2675395678823,1.2675395678823,1.19914633717463,5,"0323"
"13547","RIKO_02",1M 0S,16.55,6.92,23.8204375797459,14.1904375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.2964968581143,1.2964968581143,1.22503110210504,4.78,"0323"
"13548","RIKO_02",2M 0S,16.33,6.92,23.6004375797459,14.1904375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.32680815554099,1.32680815554099,1.25205801823405,4.56,"0323"
"13549","RIKO_02",3M 0S,16.11,6.92,23.3804375797459,14.1904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.35857070115786,1.35857070115786,1.28030438618802,4.34,"0323"
"13550","RIKO_02",4M 0S,15.89,6.92,23.1604375797459,14.1904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.39189127576819,1.39189127576819,1.30985464318799,4.11,"0323"
"13551","RIKO_02",5M 0S,15.66,6.92,22.9304375797459,14.1904375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42851999355157,1.42851999355157,1.34224264974822,3.89,"0323"
"13552","RIKO_02",6M 0S,15.44,6.92,22.7104375797459,14.1904375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.46540666005172,1.46540666005172,1.37475752292132,3.67,"0323"
"13553","RIKO_02",7M 0S,15.22,6.92,22.4904375797459,14.1904375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.50424876429406,1.50424876429406,1.40888680329623,3.45,"0323"
"13554","RIKO_02",8M 0S,15,6.92,22.2704375797459,14.1904375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.5452060326288,1.5452060326288,1.44475378804279,3.23,"0323"
"13555","RIKO_02",9M 0S,14.78,6.92,22.0504375797459,14.1904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.58845607425454,1.58845607425454,1.48249465775069,3.01,"0323"
"13556","RIKO_02",10M 0S,14.56,6.92,21.8304375797459,14.1904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.63419695597391,1.63419695597391,1.52226020431515,2.78,"0323"
"13557","RIKO_02",11M 0S,14.34,6.92,21.6104375797459,14.1904375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.6862705457005,1.68492101803518,1.56618003505114,2.56,"0323"
"13558","RIKO_02",12M 0S,14.11,6.92,21.3804375797459,14.1904375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.73647632039509,1.73647632039509,1.61062904953922,2.34,"0323"
"13559","RIKO_02",13M 0S,13.89,6.92,21.1604375797459,14.1904375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.79128618990541,1.79128618990541,1.6576747317199,2.12,"0323"
"13560","RIKO_02",14M 0S,13.67,6.92,20.9404375797459,14.1904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.84966885090973,1.84966885090973,1.70755147012444,1.9,"0323"
"13561","RIKO_02",15M 0S,13.45,6.92,20.7204375797459,14.1904375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.9119854125024,1.9119854125024,1.76052273787187,1.68,"0323"
"13562","RIKO_02",16M 0S,13.23,6.92,20.5004375797459,14.1904375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,2.97864734447555,1.97864734447555,1.81688574837404,1.46,"0323"
"13563","RIKO_02",17M 0S,13.01,6.92,20.2804375797459,14.1904375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.05012557366842,2.05012557366842,1.87697703493137,1.23,"0323"
"13564","RIKO_02",18M 0S,12.78,6.92,20.0504375797459,14.1904375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.130591253181,2.13059125318101,1.94420197427712,1.01,"0323"
"13565","RIKO_02",19M 0S,12.56,6.92,19.8304375797459,14.1904375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.21369942263133,2.21369942263133,2.01316982910991,0.79,"0323"
"13566","RIKO_02",20M 0S,12.34,6.92,19.6104375797459,14.1904375797459,5.42,3.32,2610,12762.7236274685,9.64766294092031,3.30355438074552,2.30355438074552,2.08721071983823,0.57,"0323"
"13567","RIKO_01",0S,17.6,7.31,24.8704375797459,14.5804375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.2512404998679,1.2512404998679,1.18646415879518,5,"0324"
"13568","RIKO_01",1M 0S,17.38,7.31,24.6504375797459,14.5804375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.27857643928905,1.27857643928905,1.21101524704826,4.78,"0324"
"13569","RIKO_01",2M 0S,17.16,7.31,24.4304375797459,14.5804375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.30713347651175,1.30713347651175,1.23660385858892,4.56,"0324"
"13570","RIKO_01",3M 0S,16.93,7.31,24.2004375797459,14.5804375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.33838510848656,1.33838510848656,1.26453792256887,4.34,"0324"
"13571","RIKO_01",4M 0S,16.71,7.31,23.9804375797459,14.5804375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.36970901528092,1.36970901528092,1.29246445272166,4.11,"0324"
"13572","RIKO_01",5M 0S,16.49,7.31,23.7604375797459,14.5804375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.40253428579964,1.40253428579964,1.3216523186363,3.89,"0324"
"13573","RIKO_01",6M 0S,16.27,7.31,23.5404375797459,14.5804375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.43697151156704,1.43697151156704,1.35218894938288,3.67,"0324"
"13574","RIKO_01",7M 0S,16.05,7.31,23.3204375797459,14.5804375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.47314241918086,1.47314241918086,1.38417004529412,3.45,"0324"
"13575","RIKO_01",8M 0S,15.83,7.31,23.1004375797459,14.5804375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.51118130793905,1.51118130793905,1.41770057979261,3.23,"0324"
"13576","RIKO_01",9M 0S,15.6,7.31,22.8704375797459,14.5804375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.55310793047536,1.55310793047536,1.45453730804487,3.01,"0324"
"13577","RIKO_01",10M 0S,15.38,7.31,22.6504375797459,14.5804375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.59544792362338,1.59544792362338,1.49160934712735,2.78,"0324"
"13578","RIKO_01",11M 0S,15.16,7.31,22.4304375797459,14.5804375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.64016111383958,1.64016111383958,1.53062053225006,2.56,"0324"
"13579","RIKO_01",12M 0S,14.94,7.31,22.2104375797459,14.5804375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.68745278422552,1.68745278422552,1.57172709736771,2.34,"0324"
"13580","RIKO_01",13M 0S,14.72,7.31,21.9904375797459,14.5804375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.73755259698255,1.73755259698255,1.61510252297685,2.12,"0324"
"13581","RIKO_01",14M 0S,14.5,7.31,21.7704375797459,14.5804375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.79071832317673,1.79071832317673,1.66093998344555,1.9,"0324"
"13582","RIKO_01",15M 0S,14.28,7.31,21.5504375797459,14.5804375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.84724027885806,1.84724027885806,1.70945522325494,1.68,"0324"
"13583","RIKO_01",16M 0S,14.05,7.31,21.3204375797459,14.5804375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.91027666819595,1.91027666819595,1.76330153782204,1.46,"0324"
"13584","RIKO_01",17M 0S,13.83,7.31,21.1004375797459,14.5804375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,2.97473385638661,1.97473385638661,1.81807951265704,1.23,"0324"
"13585","RIKO_01",18M 0S,13.61,7.31,20.8804375797459,14.5804375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.0436928164509,2.0436928164509,1.87637002497415,1.01,"0324"
"13586","RIKO_01",19M 0S,13.39,7.31,20.6604375797459,14.5804375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.11764222757248,2.11764222757248,1.93852211822572,0.79,"0324"
"13587","RIKO_01",20M 0S,13.17,7.31,20.4404375797459,14.5804375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.1971441542049,2.1971441542049,2.00493266646002,0.57,"0324"
"13588","RIKO_02",0S,16.77,6.89,24.0404375797459,14.1604375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26065432627942,1.26065432627942,1.19282803693222,5,"0324"
"13589","RIKO_02",1M 0S,16.55,6.89,23.8204375797459,14.1604375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.28936488029407,1.28936488029407,1.21850084601783,4.78,"0324"
"13590","RIKO_02",2M 0S,16.33,6.89,23.6004375797459,14.1604375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.31941363809753,1.31941363809753,1.24530305607878,4.56,"0324"
"13591","RIKO_02",3M 0S,16.11,6.89,23.3804375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.3508963930196,1.3508963930196,1.27331087037971,4.34,"0324"
"13592","RIKO_02",4M 0S,15.89,6.89,23.1604375797459,14.1604375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.38391830484897,1.38391830484897,1.30260750539562,4.11,"0324"
"13593","RIKO_02",5M 0S,15.66,6.89,22.9304375797459,14.1604375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.41745612114359,1.4185950733076,1.33328401662009,3.89,"0324"
"13594","RIKO_02",6M 0S,15.44,6.89,22.7104375797459,14.1604375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.45675611036733,1.45675611036733,1.36693878546937,3.67,"0324"
"13595","RIKO_02",7M 0S,15.22,6.89,22.4904375797459,14.1604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49522986118136,1.49522986118136,1.40075946663207,3.45,"0324"
"13596","RIKO_02",8M 0S,15,6.89,22.2704375797459,14.1604375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.53579096715668,1.53579096715668,1.43629618251158,3.23,"0324"
"13597","RIKO_02",9M 0S,14.78,6.89,22.0504375797459,14.1604375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.57861403594939,1.57861403594939,1.47368293813708,3.01,"0324"
"13598","RIKO_02",10M 0S,14.56,6.89,21.8304375797459,14.1604375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.62389370842773,1.62389370842773,1.51306806402063,2.78,"0324"
"13599","RIKO_02",11M 0S,14.34,6.89,21.6104375797459,14.1604375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.67184761659607,1.67184761659607,1.55461618301148,2.56,"0324"
"13600","RIKO_02",12M 0S,14.11,6.89,21.3804375797459,14.1604375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.72510592017184,1.72510592017184,1.60056467741579,2.34,"0324"
"13601","RIKO_02",13M 0S,13.89,6.89,21.1604375797459,14.1604375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.77932353480581,1.77932353480581,1.64713090560836,2.12,"0324"
"13602","RIKO_02",14M 0S,13.67,6.89,20.9404375797459,14.1604375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.83705969670217,1.83705969670217,1.69648788769025,1.9,"0324"
"13603","RIKO_02",15M 0S,13.45,6.89,20.7204375797459,14.1604375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.89866840604279,1.89866840604279,1.74889425197117,1.68,"0324"
"13604","RIKO_02",16M 0S,13.23,6.89,20.5004375797459,14.1604375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.9645527986815,1.9645527986815,1.80464160266673,1.46,"0324"
"13605","RIKO_02",17M 0S,13.01,6.89,20.2804375797459,14.1604375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.03517397771907,2.03517397771907,1.86405994860462,1.23,"0324"
"13606","RIKO_02",18M 0S,12.78,6.89,20.0504375797459,14.1604375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.10936690570181,2.11106182095605,1.92752424089394,1.01,"0324"
"13607","RIKO_02",19M 0S,12.56,6.89,19.8304375797459,14.1604375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.19669572198249,2.19669572198249,1.99866436028317,0.79,"0324"
"13608","RIKO_02",20M 0S,12.34,6.89,19.6104375797459,14.1604375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.28536967773224,2.28536967773224,2.0718049490742,0.57,"0324"
"13609","RIKO_01",0S,17.6,7.52,24.8704375797459,14.7904375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.29814134361515,1.29814134361515,1.22961078140077,5,"0325"
"13610","RIKO_01",1M 0S,17.38,7.52,24.6504375797459,14.7904375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.32710595777289,1.32710595777289,1.25556738442254,4.78,"0325"
