"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"13611","RIKO_01",2M 0S,17.16,7.52,24.4304375797459,14.7904375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.35984057566362,1.35880215406445,1.2839019932199,4.56,"0325"
"13612","RIKO_01",3M 0S,16.93,7.52,24.2004375797459,14.7904375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.39057011090762,1.39057011090762,1.31222773240235,4.34,"0325"
"13613","RIKO_01",4M 0S,16.71,7.52,23.9804375797459,14.7904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.42385905806754,1.42385905806754,1.34183152617951,4.11,"0325"
"13614","RIKO_01",5M 0S,16.49,7.52,23.7604375797459,14.7904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.45878090787522,1.45878090787522,1.37280186954241,3.89,"0325"
"13615","RIKO_01",6M 0S,16.27,7.52,23.5404375797459,14.7904375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.49545882784465,1.49545882784465,1.40523562059575,3.67,"0325"
"13616","RIKO_01",7M 0S,16.05,7.52,23.3204375797459,14.7904375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.53402869210325,1.53402869210325,1.43923901239611,3.45,"0325"
"13617","RIKO_01",8M 0S,15.83,7.52,23.1004375797459,14.7904375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.57774274019767,1.57653792092056,1.47659318352403,3.23,"0325"
"13618","RIKO_01",9M 0S,15.6,7.52,22.8704375797459,14.7904375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.61946345837137,1.61946345837137,1.51418381540902,3.01,"0325"
"13619","RIKO_01",10M 0S,15.38,7.52,22.6504375797459,14.7904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.66479195211714,1.66479195211714,1.5537383848894,2.78,"0325"
"13620","RIKO_01",11M 0S,15.16,7.52,22.4304375797459,14.7904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.71273098738753,1.71273098738752,1.59541493041371,2.56,"0325"
"13621","RIKO_01",12M 0S,14.94,7.52,22.2104375797459,14.7904375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.76351276868473,1.76351276868473,1.63938891431207,2.34,"0325"
"13622","RIKO_01",13M 0S,14.72,7.52,21.9904375797459,14.7904375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.81739788106121,1.81739788106121,1.68585569210534,2.12,"0325"
"13623","RIKO_01",14M 0S,14.5,7.52,21.7704375797459,14.7904375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.87467976269924,1.87467976269924,1.7350334140044,1.9,"0325"
"13624","RIKO_01",15M 0S,14.28,7.52,21.5504375797459,14.7904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.9400392212801,1.93855773979862,1.7896106737626,1.68,"0325"
"13625","RIKO_01",16M 0S,14.05,7.52,21.3204375797459,14.7904375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,3.00386902659122,2.00386902659122,1.84512756319295,1.46,"0325"
"13626","RIKO_01",17M 0S,13.83,7.52,21.1004375797459,14.7904375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.07373450770851,2.07373450770851,1.90419919117305,1.23,"0325"
"13627","RIKO_01",18M 0S,13.61,7.52,20.8804375797459,14.7904375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.14864774115611,2.14864774115611,1.96717826366642,1.01,"0325"
"13628","RIKO_01",19M 0S,13.39,7.52,20.6604375797459,14.7904375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.22917627659978,2.22917627659978,2.03446574397251,0.79,"0325"
"13629","RIKO_01",20M 0S,13.17,7.52,20.4404375797459,14.7904375797459,5.65,3.32,2610,12500.2524576276,10.057065611845,3.31597606082136,2.31597606082136,2.10651939825617,0.57,"0325"
"13630","RIKO_02",0S,16.77,6.17,24.0404375797459,13.4404375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.10710044751327,1.10710044751327,1.05137799994078,5,"0325"
"13631","RIKO_02",1M 0S,16.55,6.17,23.8204375797459,13.4404375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.13056500420431,1.13056500420431,1.07251741804111,4.78,"0325"
"13632","RIKO_02",2M 0S,16.33,6.17,23.6004375797459,13.4404375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.15504574248432,1.15504574248432,1.09452435363788,4.56,"0325"
"13633","RIKO_02",3M 0S,16.11,6.17,23.3804375797459,13.4404375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.18061013517512,1.18061013517512,1.11745332708663,4.34,"0325"
"13634","RIKO_02",4M 0S,15.89,6.17,23.1604375797459,13.4404375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.20733176374904,1.20733176374904,1.1413635250407,4.11,"0325"
"13635","RIKO_02",5M 0S,15.66,6.17,22.9304375797459,13.4404375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.23659270217499,1.23659270217499,1.1674796201845,3.89,"0325"
"13636","RIKO_02",6M 0S,15.44,6.17,22.7104375797459,13.4404375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.26594010179511,1.26594010179511,1.19360359248807,3.67,"0325"
"13637","RIKO_02",7M 0S,15.22,6.17,22.4904375797459,13.4404375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.29671433631389,1.29671433631389,1.22092344432347,3.45,"0325"
"13638","RIKO_02",8M 0S,15,6.17,22.2704375797459,13.4404375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.32902205477244,1.32902205477245,1.24952321506418,3.23,"0325"
"13639","RIKO_02",9M 0S,14.78,6.17,22.0504375797459,13.4404375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.36298080646233,1.36298080646233,1.2794950073533,3.01,"0325"
"13640","RIKO_02",10M 0S,14.56,6.17,21.8304375797459,13.4404375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.39872047004061,1.39872047004061,1.31093997792133,2.78,"0325"
"13641","RIKO_02",11M 0S,14.34,6.17,21.6104375797459,13.4404375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.43937067936773,1.43814518917165,1.3455104105515,2.56,"0325"
"13642","RIKO_02",12M 0S,14.11,6.17,21.3804375797459,13.4404375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.47799304076079,1.47799304076079,1.38032803695706,2.34,"0325"
"13643","RIKO_02",13M 0S,13.89,6.17,21.1604375797459,13.4404375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.52011201342496,1.52011201342496,1.41699547458182,2.12,"0325"
"13644","RIKO_02",14M 0S,13.67,6.17,20.9404375797459,13.4404375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.56470196581876,1.56470196581876,1.45566416309186,1.9,"0325"
"13645","RIKO_02",15M 0S,13.45,6.17,20.7204375797459,13.4404375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.61198691533526,1.61198691533526,1.49650253659416,1.68,"0325"
"13646","RIKO_02",16M 0S,13.23,6.17,20.5004375797459,13.4404375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.6622188022154,1.6622188022154,1.53969847632487,1.46,"0325"
"13647","RIKO_02",17M 0S,13.01,6.17,20.2804375797459,13.4404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.71568198006443,1.71568198006443,1.58546220073811,1.23,"0325"
"13648","RIKO_02",18M 0S,12.78,6.17,20.0504375797459,13.4404375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.77538044533142,1.77538044533142,1.63630809811223,1.01,"0325"
"13649","RIKO_02",19M 0S,12.56,6.17,19.8304375797459,13.4404375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.83650465471685,1.83650465471685,1.6880915337326,0.79,"0325"
"13650","RIKO_02",20M 0S,12.34,6.17,19.6104375797459,13.4404375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,2.90198780285911,1.90198780285911,1.74325961115517,0.57,"0325"
"13651","RIKO_01",0S,17.6,7.52,24.8704375797459,14.7904375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.29814134361515,1.29814134361515,1.22961078140077,5,"0326"
"13652","RIKO_01",1M 0S,17.38,7.52,24.6504375797459,14.7904375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.32710595777289,1.32710595777289,1.25556738442254,4.78,"0326"
"13653","RIKO_01",2M 0S,17.16,7.52,24.4304375797459,14.7904375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.35984057566362,1.35880215406445,1.2839019932199,4.56,"0326"
"13654","RIKO_01",3M 0S,16.93,7.52,24.2004375797459,14.7904375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.39057011090762,1.39057011090762,1.31222773240235,4.34,"0326"
"13655","RIKO_01",4M 0S,16.71,7.52,23.9804375797459,14.7904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.42385905806754,1.42385905806754,1.34183152617951,4.11,"0326"
"13656","RIKO_01",5M 0S,16.49,7.52,23.7604375797459,14.7904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.45878090787522,1.45878090787522,1.37280186954241,3.89,"0326"
"13657","RIKO_01",6M 0S,16.27,7.52,23.5404375797459,14.7904375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.49545882784465,1.49545882784465,1.40523562059575,3.67,"0326"
"13658","RIKO_01",7M 0S,16.05,7.52,23.3204375797459,14.7904375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.53402869210325,1.53402869210325,1.43923901239611,3.45,"0326"
"13659","RIKO_01",8M 0S,15.83,7.52,23.1004375797459,14.7904375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.57774274019767,1.57653792092056,1.47659318352403,3.23,"0326"
"13660","RIKO_01",9M 0S,15.6,7.52,22.8704375797459,14.7904375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.61946345837137,1.61946345837137,1.51418381540902,3.01,"0326"
"13661","RIKO_01",10M 0S,15.38,7.52,22.6504375797459,14.7904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.66479195211714,1.66479195211714,1.5537383848894,2.78,"0326"
"13662","RIKO_01",11M 0S,15.16,7.52,22.4304375797459,14.7904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.71273098738753,1.71273098738752,1.59541493041371,2.56,"0326"
"13663","RIKO_01",12M 0S,14.94,7.52,22.2104375797459,14.7904375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.76351276868473,1.76351276868473,1.63938891431207,2.34,"0326"
"13664","RIKO_01",13M 0S,14.72,7.52,21.9904375797459,14.7904375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.81739788106121,1.81739788106121,1.68585569210534,2.12,"0326"
"13665","RIKO_01",14M 0S,14.5,7.52,21.7704375797459,14.7904375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.87467976269924,1.87467976269924,1.7350334140044,1.9,"0326"
"13666","RIKO_01",15M 0S,14.28,7.52,21.5504375797459,14.7904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.9400392212801,1.93855773979862,1.7896106737626,1.68,"0326"
"13667","RIKO_01",16M 0S,14.05,7.52,21.3204375797459,14.7904375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,3.00386902659122,2.00386902659122,1.84512756319295,1.46,"0326"
"13668","RIKO_01",17M 0S,13.83,7.52,21.1004375797459,14.7904375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.07373450770851,2.07373450770851,1.90419919117305,1.23,"0326"
"13669","RIKO_01",18M 0S,13.61,7.52,20.8804375797459,14.7904375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.14864774115611,2.14864774115611,1.96717826366642,1.01,"0326"
"13670","RIKO_01",19M 0S,13.39,7.52,20.6604375797459,14.7904375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.22917627659978,2.22917627659978,2.03446574397251,0.79,"0326"
"13671","RIKO_01",20M 0S,13.17,7.52,20.4404375797459,14.7904375797459,5.65,3.32,2610,12500.2524576276,10.057065611845,3.31597606082136,2.31597606082136,2.10651939825617,0.57,"0326"
"13672","RIKO_02",0S,16.77,6.14,24.0404375797459,13.4104375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10115378585519,1.10115378585519,1.04587920863742,5,"0326"
"13673","RIKO_02",1M 0S,16.55,6.14,23.8204375797459,13.4104375797459,10.41,3.32,2610,9209.10963601718,18.5299208883728,2.12442504741986,1.12442504741986,1.0668505670189,4.78,"0326"
"13674","RIKO_02",2M 0S,16.33,6.14,23.6004375797459,13.4104375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.14870115246719,1.14870115246719,1.08868014474616,4.56,"0326"
"13675","RIKO_02",3M 0S,16.11,6.14,23.3804375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17404862022474,1.17404862022474,1.11142172418177,4.34,"0326"
"13676","RIKO_02",4M 0S,15.89,6.14,23.1604375797459,13.4104375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.20053997370674,1.20053997370674,1.13513367743076,4.11,"0326"
"13677","RIKO_02",5M 0S,15.66,6.14,22.9304375797459,13.4104375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.22720511475768,1.22825443270102,1.15987946662002,3.89,"0326"
"13678","RIKO_02",6M 0S,15.44,6.14,22.7104375797459,13.4104375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.25863061759577,1.25863061759577,1.18693055640664,3.67,"0326"
"13679","RIKO_02",7M 0S,15.22,6.14,22.4904375797459,13.4104375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.28912607308818,1.28912607308818,1.2140131429082,3.45,"0326"
"13680","RIKO_02",8M 0S,15,6.14,22.2704375797459,13.4104375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.32113597558021,1.32113597558021,1.2423604925695,3.23,"0326"
"13681","RIKO_02",9M 0S,14.78,6.14,22.0504375797459,13.4104375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.35477601199545,1.35477601199545,1.27206332070947,3.01,"0326"
"13682","RIKO_02",10M 0S,14.56,6.14,21.8304375797459,13.4104375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.39017396005234,1.39017396005234,1.30322123056852,2.78,"0326"
"13683","RIKO_02",11M 0S,14.34,6.14,21.6104375797459,13.4104375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.42747131020008,1.42747131020008,1.33594382914325,2.56,"0326"
"13684","RIKO_02",12M 0S,14.11,6.14,21.3804375797459,13.4104375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.46866558891351,1.46866558891351,1.37195818644556,2.34,"0326"
"13685","RIKO_02",13M 0S,13.89,6.14,21.1604375797459,13.4104375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.51035674111493,1.51035674111493,1.40827174256047,2.12,"0326"
"13686","RIKO_02",14M 0S,13.67,6.14,20.9404375797459,13.4104375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.55448402969996,1.55448402969996,1.44655988731635,1.9,"0326"
"13687","RIKO_02",15M 0S,13.45,6.14,20.7204375797459,13.4104375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.60126740679079,1.60126740679079,1.48698817744505,1.68,"0326"
"13688","RIKO_02",16M 0S,13.23,6.14,20.5004375797459,13.4104375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.65095412463197,1.65095412463197,1.52974120964769,1.46,"0326"
"13689","RIKO_02",17M 0S,13.01,6.14,20.2804375797459,13.4104375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.70382310678904,1.70382310678904,1.57502543875208,1.23,"0326"
"13690","RIKO_02",18M 0S,12.78,6.14,20.0504375797459,13.4104375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.75868642761514,1.76019018701364,1.62307251168752,1.01,"0326"
"13691","RIKO_02",19M 0S,12.56,6.14,19.8304375797459,13.4104375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.82324996006864,1.82324996006864,1.67654110056321,0.79,"0326"
"13692","RIKO_02",20M 0S,12.34,6.14,19.6104375797459,13.4104375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,2.88794592639366,1.88794592639366,1.73108861226528,0.57,"0326"
"13693","RIKO_01",0S,17.6,7.52,24.8704375797459,14.7904375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.29814134361515,1.29814134361515,1.22961078140077,5,"0327"
"13694","RIKO_01",1M 0S,17.38,7.52,24.6504375797459,14.7904375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.32710595777289,1.32710595777289,1.25556738442254,4.78,"0327"
"13695","RIKO_01",2M 0S,17.16,7.52,24.4304375797459,14.7904375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.35984057566362,1.35880215406445,1.2839019932199,4.56,"0327"
"13696","RIKO_01",3M 0S,16.93,7.52,24.2004375797459,14.7904375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.39057011090762,1.39057011090762,1.31222773240235,4.34,"0327"
"13697","RIKO_01",4M 0S,16.71,7.52,23.9804375797459,14.7904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.42385905806754,1.42385905806754,1.34183152617951,4.11,"0327"
"13698","RIKO_01",5M 0S,16.49,7.52,23.7604375797459,14.7904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.45878090787522,1.45878090787522,1.37280186954241,3.89,"0327"
"13699","RIKO_01",6M 0S,16.27,7.52,23.5404375797459,14.7904375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.49545882784465,1.49545882784465,1.40523562059575,3.67,"0327"
"13700","RIKO_01",7M 0S,16.05,7.52,23.3204375797459,14.7904375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.53402869210325,1.53402869210325,1.43923901239611,3.45,"0327"
"13701","RIKO_01",8M 0S,15.83,7.52,23.1004375797459,14.7904375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.57774274019767,1.57653792092056,1.47659318352403,3.23,"0327"
"13702","RIKO_01",9M 0S,15.6,7.52,22.8704375797459,14.7904375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.61946345837137,1.61946345837137,1.51418381540902,3.01,"0327"
"13703","RIKO_01",10M 0S,15.38,7.52,22.6504375797459,14.7904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.66479195211714,1.66479195211714,1.5537383848894,2.78,"0327"
"13704","RIKO_01",11M 0S,15.16,7.52,22.4304375797459,14.7904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.71273098738753,1.71273098738752,1.59541493041371,2.56,"0327"
"13705","RIKO_01",12M 0S,14.94,7.52,22.2104375797459,14.7904375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.76351276868473,1.76351276868473,1.63938891431207,2.34,"0327"
"13706","RIKO_01",13M 0S,14.72,7.52,21.9904375797459,14.7904375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.81739788106121,1.81739788106121,1.68585569210534,2.12,"0327"
"13707","RIKO_01",14M 0S,14.5,7.52,21.7704375797459,14.7904375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.87467976269924,1.87467976269924,1.7350334140044,1.9,"0327"
"13708","RIKO_01",15M 0S,14.28,7.52,21.5504375797459,14.7904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.9400392212801,1.93855773979862,1.7896106737626,1.68,"0327"
"13709","RIKO_01",16M 0S,14.05,7.52,21.3204375797459,14.7904375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,3.00386902659122,2.00386902659122,1.84512756319295,1.46,"0327"
"13710","RIKO_01",17M 0S,13.83,7.52,21.1004375797459,14.7904375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.07373450770851,2.07373450770851,1.90419919117305,1.23,"0327"
"13711","RIKO_01",18M 0S,13.61,7.52,20.8804375797459,14.7904375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.14864774115611,2.14864774115611,1.96717826366642,1.01,"0327"
"13712","RIKO_01",19M 0S,13.39,7.52,20.6604375797459,14.7904375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.22917627659978,2.22917627659978,2.03446574397251,0.79,"0327"
"13713","RIKO_01",20M 0S,13.17,7.52,20.4404375797459,14.7904375797459,5.65,3.32,2610,12500.2524576276,10.057065611845,3.31597606082136,2.31597606082136,2.10651939825617,0.57,"0327"
"13714","RIKO_02",0S,16.77,6.48,24.0404375797459,13.7504375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.17057966410502,1.17057966410502,1.1099791100286,5,"0327"
"13715","RIKO_02",1M 0S,16.55,6.48,23.8204375797459,13.7504375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.19615340056015,1.19615340056015,1.13294751989364,4.78,"0327"
"13716","RIKO_02",2M 0S,16.33,6.48,23.6004375797459,13.7504375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.22286951712088,1.22286951712088,1.15688656942516,4.56,"0327"
"13717","RIKO_02",3M 0S,16.11,6.48,23.3804375797459,13.7504375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.25080630775085,1.25080630775085,1.18185911528748,4.34,"0327"
"13718","RIKO_02",4M 0S,15.89,6.48,23.1604375797459,13.7504375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.28004938827212,1.28004938827212,1.2079335611773,4.11,"0327"
"13719","RIKO_02",5M 0S,15.66,6.48,22.9304375797459,13.7504375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.31212034244452,1.31212034244452,1.23645240653275,3.89,"0327"
"13720","RIKO_02",6M 0S,15.44,6.48,22.7104375797459,13.7504375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.34433758299561,1.34433758299561,1.26502050272689,3.67,"0327"
"13721","RIKO_02",7M 0S,15.22,6.48,22.4904375797459,13.7504375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.37817674412365,1.37817674412365,1.29493994708106,3.45,"0327"
"13722","RIKO_02",8M 0S,15,6.48,22.2704375797459,13.7504375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.41376346756346,1.41376346756346,1.32630894593832,3.23,"0327"
"13723","RIKO_02",9M 0S,14.78,6.48,22.0504375797459,13.7504375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.45123671610129,1.45123671610129,1.35923545779584,3.01,"0327"
"13724","RIKO_02",10M 0S,14.56,6.48,21.8304375797459,13.7504375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.49075058708424,1.49075058708424,1.39383843464088,2.78,"0327"
"13725","RIKO_02",11M 0S,14.34,6.48,21.6104375797459,13.7504375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.53570251511346,1.53442862976315,1.43194954823049,2.56,"0327"
"13726","RIKO_02",12M 0S,14.11,6.48,21.3804375797459,13.7504375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.57867165709577,1.57867165709577,1.4704061912124,2.34,"0327"
"13727","RIKO_02",13M 0S,13.89,6.48,21.1604375797459,13.7504375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.62554180076123,1.62554180076123,1.51098543328882,2.12,"0327"
"13728","RIKO_02",14M 0S,13.67,6.48,20.9404375797459,13.7504375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.67528021469272,1.67528021469272,1.55386799590132,1.9,"0327"
"13729","RIKO_02",15M 0S,13.45,6.48,20.7204375797459,13.7504375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.72815849980498,1.72815849980498,1.59925571562909,1.68,"0327"
"13730","RIKO_02",16M 0S,13.23,6.48,20.5004375797459,13.7504375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.78448366572455,1.78448366572455,1.6473747207898,1.46,"0327"
"13731","RIKO_02",17M 0S,13.01,6.48,20.2804375797459,13.7504375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.84460409550393,1.84460409550393,1.69847919930308,1.23,"0327"
"13732","RIKO_02",18M 0S,12.78,6.48,20.0504375797459,13.7504375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,2.91194678470487,1.91194678470487,1.75541040575562,1.01,"0327"
"13733","RIKO_02",19M 0S,12.56,6.48,19.8304375797459,13.7504375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,2.98112906967775,1.98112906967775,1.81355588334329,0.79,"0327"
"13734","RIKO_02",20M 0S,12.34,6.48,19.6104375797459,13.7504375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.05550592894892,2.05550592894892,1.87568529591692,0.57,"0327"
"13735","RIKO_01",0S,17.6,7.52,24.8704375797459,14.7904375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.29814134361515,1.29814134361515,1.22961078140077,5,"0328"
"13736","RIKO_01",1M 0S,17.38,7.52,24.6504375797459,14.7904375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.32710595777289,1.32710595777289,1.25556738442254,4.78,"0328"
"13737","RIKO_01",2M 0S,17.16,7.52,24.4304375797459,14.7904375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.35984057566362,1.35880215406445,1.2839019932199,4.56,"0328"
"13738","RIKO_01",3M 0S,16.93,7.52,24.2004375797459,14.7904375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.39057011090762,1.39057011090762,1.31222773240235,4.34,"0328"
"13739","RIKO_01",4M 0S,16.71,7.52,23.9804375797459,14.7904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.42385905806754,1.42385905806754,1.34183152617951,4.11,"0328"
"13740","RIKO_01",5M 0S,16.49,7.52,23.7604375797459,14.7904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.45878090787522,1.45878090787522,1.37280186954241,3.89,"0328"
"13741","RIKO_01",6M 0S,16.27,7.52,23.5404375797459,14.7904375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.49545882784465,1.49545882784465,1.40523562059575,3.67,"0328"
"13742","RIKO_01",7M 0S,16.05,7.52,23.3204375797459,14.7904375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.53402869210325,1.53402869210325,1.43923901239611,3.45,"0328"
"13743","RIKO_01",8M 0S,15.83,7.52,23.1004375797459,14.7904375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.57774274019767,1.57653792092056,1.47659318352403,3.23,"0328"
"13744","RIKO_01",9M 0S,15.6,7.52,22.8704375797459,14.7904375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.61946345837137,1.61946345837137,1.51418381540902,3.01,"0328"
"13745","RIKO_01",10M 0S,15.38,7.52,22.6504375797459,14.7904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.66479195211714,1.66479195211714,1.5537383848894,2.78,"0328"
"13746","RIKO_01",11M 0S,15.16,7.52,22.4304375797459,14.7904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.71273098738753,1.71273098738752,1.59541493041371,2.56,"0328"
"13747","RIKO_01",12M 0S,14.94,7.52,22.2104375797459,14.7904375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.76351276868473,1.76351276868473,1.63938891431207,2.34,"0328"
"13748","RIKO_01",13M 0S,14.72,7.52,21.9904375797459,14.7904375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.81739788106121,1.81739788106121,1.68585569210534,2.12,"0328"
"13749","RIKO_01",14M 0S,14.5,7.52,21.7704375797459,14.7904375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.87467976269924,1.87467976269924,1.7350334140044,1.9,"0328"
"13750","RIKO_01",15M 0S,14.28,7.52,21.5504375797459,14.7904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.9400392212801,1.93855773979862,1.7896106737626,1.68,"0328"
"13751","RIKO_01",16M 0S,14.05,7.52,21.3204375797459,14.7904375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,3.00386902659122,2.00386902659122,1.84512756319295,1.46,"0328"
"13752","RIKO_01",17M 0S,13.83,7.52,21.1004375797459,14.7904375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.07373450770851,2.07373450770851,1.90419919117305,1.23,"0328"
"13753","RIKO_01",18M 0S,13.61,7.52,20.8804375797459,14.7904375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.14864774115611,2.14864774115611,1.96717826366642,1.01,"0328"
"13754","RIKO_01",19M 0S,13.39,7.52,20.6604375797459,14.7904375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.22917627659978,2.22917627659978,2.03446574397251,0.79,"0328"
"13755","RIKO_01",20M 0S,13.17,7.52,20.4404375797459,14.7904375797459,5.65,3.32,2610,12500.2524576276,10.057065611845,3.31597606082136,2.31597606082136,2.10651939825617,0.57,"0328"
"13756","RIKO_02",0S,16.77,6.45,24.0404375797459,13.7204375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16426983950007,1.16426983950007,1.10416211213368,5,"0328"
"13757","RIKO_02",1M 0S,16.55,6.45,23.8204375797459,13.7204375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.18963017263769,1.18963017263769,1.12694586341157,4.78,"0328"
"13758","RIKO_02",2M 0S,16.33,6.45,23.6004375797459,13.7204375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.21611991332396,1.21611991332396,1.15068968443208,4.56,"0328"
"13759","RIKO_02",3M 0S,16.11,6.45,23.3804375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24381622604976,1.24381622604976,1.17545556490315,4.34,"0328"
"13760","RIKO_02",4M 0S,15.89,6.45,23.1604375797459,13.7204375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.27280346860601,1.27280346860601,1.20131094864851,4.11,"0328"
"13761","RIKO_02",5M 0S,15.66,6.45,22.9304375797459,13.7204375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.30208945158793,1.30317405028641,1.22832934694376,3.89,"0328"
"13762","RIKO_02",6M 0S,15.44,6.45,22.7104375797459,13.7204375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.33651443199563,1.33651443199563,1.25790659151208,3.67,"0328"
"13763","RIKO_02",7M 0S,15.22,6.45,22.4904375797459,13.7204375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37004158992482,1.37004158992482,1.28756213765174,3.45,"0328"
"13764","RIKO_02",8M 0S,15,6.45,22.2704375797459,13.7204375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.40529412206324,1.40529412206324,1.31864972233134,3.23,"0328"
"13765","RIKO_02",9M 0S,14.78,6.45,22.0504375797459,13.7204375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.44240873272997,1.44240873272998,1.35127563967184,3.01,"0328"
"13766","RIKO_02",10M 0S,14.56,6.45,21.8304375797459,13.7204375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.48153695975841,1.48153695975841,1.38555697035411,2.78,"0328"
"13767","RIKO_02",11M 0S,14.34,6.45,21.6104375797459,13.7204375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.52284724254001,1.52284724254001,1.42162298548843,2.56,"0328"
"13768","RIKO_02",12M 0S,14.11,6.45,21.3804375797459,13.7204375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.56857242084082,1.56857242084082,1.46139207763255,2.34,"0328"
"13769","RIKO_02",13M 0S,13.89,6.45,21.1604375797459,13.7204375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.61495493866138,1.61495493866138,1.50157134912552,2.12,"0328"
"13770","RIKO_02",14M 0S,13.67,6.45,20.9404375797459,13.7204375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.66416409191699,1.66416409191699,1.54402244627434,1.9,"0328"
"13771","RIKO_02",15M 0S,13.45,6.45,20.7204375797459,13.7204375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.71646639194867,1.71646639194867,1.58894365600874,1.68,"0328"
"13772","RIKO_02",16M 0S,13.23,6.45,20.5004375797459,13.7204375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.77216294153993,1.77216294153993,1.63655703226907,1.46,"0328"
"13773","RIKO_02",17M 0S,13.01,6.45,20.2804375797459,13.7204375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.83159523531108,1.83159523531108,1.68711206695096,1.23,"0328"
"13774","RIKO_02",18M 0S,12.78,6.45,20.0504375797459,13.7204375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.89357488070042,1.89515216776667,1.740890062935,1.01,"0328"
"13775","RIKO_02",19M 0S,12.56,6.45,19.8304375797459,13.7204375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,2.96649177473661,1.96649177473661,1.8009046121273,0.79,"0328"
"13776","RIKO_02",20M 0S,12.34,6.45,19.6104375797459,13.7204375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.03994308041438,2.03994308041438,1.86231373481233,0.57,"0328"
"13777","RIKO_01",0S,17.6,7.52,24.8704375797459,14.7904375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.29814134361515,1.29814134361515,1.22961078140077,5,"0329"
"13778","RIKO_01",1M 0S,17.38,7.52,24.6504375797459,14.7904375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.32710595777289,1.32710595777289,1.25556738442254,4.78,"0329"
"13779","RIKO_01",2M 0S,17.16,7.52,24.4304375797459,14.7904375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.35984057566362,1.35880215406445,1.2839019932199,4.56,"0329"
"13780","RIKO_01",3M 0S,16.93,7.52,24.2004375797459,14.7904375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.39057011090762,1.39057011090762,1.31222773240235,4.34,"0329"
"13781","RIKO_01",4M 0S,16.71,7.52,23.9804375797459,14.7904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.42385905806754,1.42385905806754,1.34183152617951,4.11,"0329"
"13782","RIKO_01",5M 0S,16.49,7.52,23.7604375797459,14.7904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.45878090787522,1.45878090787522,1.37280186954241,3.89,"0329"
"13783","RIKO_01",6M 0S,16.27,7.52,23.5404375797459,14.7904375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.49545882784465,1.49545882784465,1.40523562059575,3.67,"0329"
"13784","RIKO_01",7M 0S,16.05,7.52,23.3204375797459,14.7904375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.53402869210325,1.53402869210325,1.43923901239611,3.45,"0329"
"13785","RIKO_01",8M 0S,15.83,7.52,23.1004375797459,14.7904375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.57774274019767,1.57653792092056,1.47659318352403,3.23,"0329"
"13786","RIKO_01",9M 0S,15.6,7.52,22.8704375797459,14.7904375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.61946345837137,1.61946345837137,1.51418381540902,3.01,"0329"
"13787","RIKO_01",10M 0S,15.38,7.52,22.6504375797459,14.7904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.66479195211714,1.66479195211714,1.5537383848894,2.78,"0329"
"13788","RIKO_01",11M 0S,15.16,7.52,22.4304375797459,14.7904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.71273098738753,1.71273098738752,1.59541493041371,2.56,"0329"
"13789","RIKO_01",12M 0S,14.94,7.52,22.2104375797459,14.7904375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.76351276868473,1.76351276868473,1.63938891431207,2.34,"0329"
"13790","RIKO_01",13M 0S,14.72,7.52,21.9904375797459,14.7904375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.81739788106121,1.81739788106121,1.68585569210534,2.12,"0329"
"13791","RIKO_01",14M 0S,14.5,7.52,21.7704375797459,14.7904375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.87467976269924,1.87467976269924,1.7350334140044,1.9,"0329"
"13792","RIKO_01",15M 0S,14.28,7.52,21.5504375797459,14.7904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.9400392212801,1.93855773979862,1.7896106737626,1.68,"0329"
"13793","RIKO_01",16M 0S,14.05,7.52,21.3204375797459,14.7904375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,3.00386902659122,2.00386902659122,1.84512756319295,1.46,"0329"
"13794","RIKO_01",17M 0S,13.83,7.52,21.1004375797459,14.7904375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.07373450770851,2.07373450770851,1.90419919117305,1.23,"0329"
"13795","RIKO_01",18M 0S,13.61,7.52,20.8804375797459,14.7904375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.14864774115611,2.14864774115611,1.96717826366642,1.01,"0329"
"13796","RIKO_01",19M 0S,13.39,7.52,20.6604375797459,14.7904375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.22917627659978,2.22917627659978,2.03446574397251,0.79,"0329"
"13797","RIKO_01",20M 0S,13.17,7.52,20.4404375797459,14.7904375797459,5.65,3.32,2610,12500.2524576276,10.057065611845,3.31597606082136,2.31597606082136,2.10651939825617,0.57,"0329"
"13798","RIKO_02",0S,16.77,6.84,24.0404375797459,14.1104375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.24927137398194,1.24927137398194,1.18237783166413,5,"0329"
"13799","RIKO_02",1M 0S,16.55,6.84,23.8204375797459,14.1104375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.27757618369111,1.27757618369111,1.20770185205882,4.78,"0329"
"13800","RIKO_02",2M 0S,16.33,6.84,23.6004375797459,14.1104375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.30719333441946,1.30719333441946,1.23413438789628,4.56,"0329"
"13801","RIKO_02",3M 0S,16.11,6.84,23.3804375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.34074133300655,1.33966141939964,1.26303449582795,4.34,"0329"
"13802","RIKO_02",4M 0S,15.89,6.84,23.1604375797459,14.1104375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37336999376556,1.3722637990753,1.29197362809273,4.11,"0329"
"13803","RIKO_02",5M 0S,15.66,6.84,22.9304375797459,14.1104375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.40649260131981,1.40649260131981,1.32226998671289,3.89,"0329"
"13804","RIKO_02",6M 0S,15.44,6.84,22.7104375797459,14.1104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44247264460938,1.44247264460938,1.35402134395726,3.67,"0329"
"13805","RIKO_02",7M 0S,15.22,6.84,22.4904375797459,14.1104375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.48034185484972,1.48034185484972,1.38733509427963,3.45,"0329"
"13806","RIKO_02",8M 0S,15,6.84,22.2704375797459,14.1104375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.52025303230891,1.52025303230891,1.42232946787682,3.23,"0329"
"13807","RIKO_02",9M 0S,14.78,6.84,22.0504375797459,14.1104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56560715556629,1.56434612151837,1.46085322083579,3.01,"0329"
"13808","RIKO_02",10M 0S,14.56,6.84,21.8304375797459,14.1104375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.61028077090022,1.608983754039,1.49970666728015,2.78,"0329"
"13809","RIKO_02",11M 0S,14.34,6.84,21.6104375797459,14.1104375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.65757873746872,1.65624362398407,1.54068330717051,2.56,"0329"
"13810","RIKO_02",12M 0S,14.11,6.84,21.3804375797459,14.1104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.70636378867135,1.70636378867135,1.58396206600705,2.34,"0329"
"13811","RIKO_02",13M 0S,13.89,6.84,21.1604375797459,14.1104375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.75961202037457,1.75961202037457,1.62974255487842,2.12,"0329"
"13812","RIKO_02",14M 0S,13.67,6.84,20.9404375797459,14.1104375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.8162905920411,1.8162905920411,1.6782481487601,1.9,"0329"
"13813","RIKO_02",15M 0S,13.45,6.84,20.7204375797459,14.1104375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.88110071873344,1.87958556721829,1.73214484971099,1.68,"0329"
"13814","RIKO_02",16M 0S,13.23,6.84,20.5004375797459,14.1104375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,2.94596626075873,1.94439886263961,1.78704014941651,1.46,"0329"
"13815","RIKO_02",17M 0S,13.01,6.84,20.2804375797459,14.1104375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.01546505578583,2.01384167916245,1.84552882487193,1.23,"0329"
"13816","RIKO_02",18M 0S,12.78,6.84,20.0504375797459,14.1104375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.08842840802032,2.08842840802032,1.90797564124252,1.01,"0329"
"13817","RIKO_02",19M 0S,12.56,6.84,19.8304375797459,14.1104375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.16875257755956,2.16875257755956,1.97479646268548,0.79,"0329"
"13818","RIKO_02",20M 0S,12.34,6.84,19.6104375797459,14.1104375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.25550268066194,2.25550268066194,2.04646752499933,0.57,"0329"
"13819","RIKO_01",0S,17.6,7.52,24.8704375797459,14.7904375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.29814134361515,1.29814134361515,1.22961078140077,5,"0330"
"13820","RIKO_01",1M 0S,17.38,7.52,24.6504375797459,14.7904375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.32710595777289,1.32710595777289,1.25556738442254,4.78,"0330"
"13821","RIKO_01",2M 0S,17.16,7.52,24.4304375797459,14.7904375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.35984057566362,1.35880215406445,1.2839019932199,4.56,"0330"
"13822","RIKO_01",3M 0S,16.93,7.52,24.2004375797459,14.7904375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.39057011090762,1.39057011090762,1.31222773240235,4.34,"0330"
"13823","RIKO_01",4M 0S,16.71,7.52,23.9804375797459,14.7904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.42385905806754,1.42385905806754,1.34183152617951,4.11,"0330"
"13824","RIKO_01",5M 0S,16.49,7.52,23.7604375797459,14.7904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.45878090787522,1.45878090787522,1.37280186954241,3.89,"0330"
"13825","RIKO_01",6M 0S,16.27,7.52,23.5404375797459,14.7904375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.49545882784465,1.49545882784465,1.40523562059575,3.67,"0330"
"13826","RIKO_01",7M 0S,16.05,7.52,23.3204375797459,14.7904375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.53402869210325,1.53402869210325,1.43923901239611,3.45,"0330"
"13827","RIKO_01",8M 0S,15.83,7.52,23.1004375797459,14.7904375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.57774274019767,1.57653792092056,1.47659318352403,3.23,"0330"
"13828","RIKO_01",9M 0S,15.6,7.52,22.8704375797459,14.7904375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.61946345837137,1.61946345837137,1.51418381540902,3.01,"0330"
"13829","RIKO_01",10M 0S,15.38,7.52,22.6504375797459,14.7904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.66479195211714,1.66479195211714,1.5537383848894,2.78,"0330"
"13830","RIKO_01",11M 0S,15.16,7.52,22.4304375797459,14.7904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.71273098738753,1.71273098738752,1.59541493041371,2.56,"0330"
"13831","RIKO_01",12M 0S,14.94,7.52,22.2104375797459,14.7904375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.76351276868473,1.76351276868473,1.63938891431207,2.34,"0330"
"13832","RIKO_01",13M 0S,14.72,7.52,21.9904375797459,14.7904375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.81739788106121,1.81739788106121,1.68585569210534,2.12,"0330"
"13833","RIKO_01",14M 0S,14.5,7.52,21.7704375797459,14.7904375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.87467976269924,1.87467976269924,1.7350334140044,1.9,"0330"
"13834","RIKO_01",15M 0S,14.28,7.52,21.5504375797459,14.7904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.9400392212801,1.93855773979862,1.7896106737626,1.68,"0330"
"13835","RIKO_01",16M 0S,14.05,7.52,21.3204375797459,14.7904375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,3.00386902659122,2.00386902659122,1.84512756319295,1.46,"0330"
"13836","RIKO_01",17M 0S,13.83,7.52,21.1004375797459,14.7904375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.07373450770851,2.07373450770851,1.90419919117305,1.23,"0330"
"13837","RIKO_01",18M 0S,13.61,7.52,20.8804375797459,14.7904375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.14864774115611,2.14864774115611,1.96717826366642,1.01,"0330"
"13838","RIKO_01",19M 0S,13.39,7.52,20.6604375797459,14.7904375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.22917627659978,2.22917627659978,2.03446574397251,0.79,"0330"
"13839","RIKO_01",20M 0S,13.17,7.52,20.4404375797459,14.7904375797459,5.65,3.32,2610,12500.2524576276,10.057065611845,3.31597606082136,2.31597606082136,2.10651939825617,0.57,"0330"
"13840","RIKO_02",0S,16.77,6.81,24.0404375797459,14.0804375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24249646020489,1.24249646020489,1.17615538191798,5,"0330"
"13841","RIKO_02",1M 0S,16.55,6.81,23.8204375797459,14.0804375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27056106197543,1.27056106197543,1.20127277232784,4.78,"0330"
"13842","RIKO_02",2M 0S,16.33,6.81,23.6004375797459,14.0804375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.29992276718915,1.29992276718915,1.2274863616567,4.56,"0330"
"13843","RIKO_02",3M 0S,16.11,6.81,23.3804375797459,14.0804375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.33067362834846,1.33067362834846,1.2548695129539,4.34,"0330"
"13844","RIKO_02",4M 0S,15.89,6.81,23.1604375797459,14.0804375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.36551981738045,1.36441728154804,1.2848348532999,4.11,"0330"
"13845","RIKO_02",5M 0S,15.66,6.81,22.9304375797459,14.0804375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.39833499928143,1.39833499928143,1.31486777423857,3.89,"0330"
"13846","RIKO_02",6M 0S,15.44,6.81,22.7104375797459,14.0804375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.43398200969185,1.43398200969185,1.34633833456375,3.67,"0330"
"13847","RIKO_02",7M 0S,15.22,6.81,22.4904375797459,14.0804375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.47149402421411,1.47149402421411,1.37935229260936,3.45,"0330"
"13848","RIKO_02",8M 0S,15,6.81,22.2704375797459,14.0804375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.51102133621986,1.51102133621986,1.41402604079566,3.23,"0330"
"13849","RIKO_02",9M 0S,14.78,6.81,22.0504375797459,14.0804375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.55273083358102,1.55273083358102,1.45048797667674,3.01,"0330"
"13850","RIKO_02",10M 0S,14.56,6.81,21.8304375797459,14.0804375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.60016340357115,1.59887141390707,1.49067353549845,2.78,"0330"
"13851","RIKO_02",11M 0S,14.34,6.81,21.6104375797459,14.0804375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.64697669463307,1.64564690739903,1.53125217116428,2.56,"0330"
"13852","RIKO_02",12M 0S,14.11,6.81,21.3804375797459,14.0804375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.6952417457042,1.6952417457042,1.57410186601761,2.34,"0330"
"13853","RIKO_02",13M 0S,13.89,6.81,21.1604375797459,14.0804375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.74791874910179,1.74791874910179,1.61941876497499,2.12,"0330"
"13854","RIKO_02",14M 0S,13.67,6.81,20.9404375797459,14.0804375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.80397445242576,1.80397445242576,1.6674222697996,1.9,"0330"
"13855","RIKO_02",15M 0S,13.45,6.81,20.7204375797459,14.0804375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.86374469030733,1.86374469030733,1.71835859134539,1.68,"0330"
"13856","RIKO_02",16M 0S,13.23,6.81,20.5004375797459,14.0804375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.92761133078515,1.92761133078515,1.7725049733998,1.46,"0330"
"13857","RIKO_02",17M 0S,13.01,6.81,20.2804375797459,14.0804375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.00085052401304,1.99923501512774,1.83288539060279,1.23,"0330"
"13858","RIKO_02",18M 0S,12.78,6.81,20.0504375797459,14.0804375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.0729086672765,2.0729086672765,1.89461954518891,1.01,"0330"
"13859","RIKO_02",19M 0S,12.56,6.81,19.8304375797459,14.0804375797459,5.75,3.32,2610,12391.0778560536,10.2350667731166,3.15221995541577,2.15221995541577,1.96065723497288,0.79,"0330"
"13860","RIKO_02",20M 0S,12.34,6.81,19.6104375797459,14.0804375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.23784172579398,2.23784172579398,2.03146471557492,0.57,"0330"
"13861","RIKO_01",0S,17.6,7.52,24.8704375797459,14.7904375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.29814134361515,1.29814134361515,1.22961078140077,5,"0331"
"13862","RIKO_01",1M 0S,17.38,7.52,24.6504375797459,14.7904375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.32710595777289,1.32710595777289,1.25556738442254,4.78,"0331"
"13863","RIKO_01",2M 0S,17.16,7.52,24.4304375797459,14.7904375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.35984057566362,1.35880215406445,1.2839019932199,4.56,"0331"
"13864","RIKO_01",3M 0S,16.93,7.52,24.2004375797459,14.7904375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.39057011090762,1.39057011090762,1.31222773240235,4.34,"0331"
"13865","RIKO_01",4M 0S,16.71,7.52,23.9804375797459,14.7904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.42385905806754,1.42385905806754,1.34183152617951,4.11,"0331"
"13866","RIKO_01",5M 0S,16.49,7.52,23.7604375797459,14.7904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.45878090787522,1.45878090787522,1.37280186954241,3.89,"0331"
"13867","RIKO_01",6M 0S,16.27,7.52,23.5404375797459,14.7904375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.49545882784465,1.49545882784465,1.40523562059575,3.67,"0331"
"13868","RIKO_01",7M 0S,16.05,7.52,23.3204375797459,14.7904375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.53402869210325,1.53402869210325,1.43923901239611,3.45,"0331"
"13869","RIKO_01",8M 0S,15.83,7.52,23.1004375797459,14.7904375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.57774274019767,1.57653792092056,1.47659318352403,3.23,"0331"
"13870","RIKO_01",9M 0S,15.6,7.52,22.8704375797459,14.7904375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.61946345837137,1.61946345837137,1.51418381540902,3.01,"0331"
"13871","RIKO_01",10M 0S,15.38,7.52,22.6504375797459,14.7904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.66479195211714,1.66479195211714,1.5537383848894,2.78,"0331"
"13872","RIKO_01",11M 0S,15.16,7.52,22.4304375797459,14.7904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.71273098738753,1.71273098738752,1.59541493041371,2.56,"0331"
"13873","RIKO_01",12M 0S,14.94,7.52,22.2104375797459,14.7904375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.76351276868473,1.76351276868473,1.63938891431207,2.34,"0331"
"13874","RIKO_01",13M 0S,14.72,7.52,21.9904375797459,14.7904375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.81739788106121,1.81739788106121,1.68585569210534,2.12,"0331"
"13875","RIKO_01",14M 0S,14.5,7.52,21.7704375797459,14.7904375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.87467976269924,1.87467976269924,1.7350334140044,1.9,"0331"
