"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"13876","RIKO_01",15M 0S,14.28,7.52,21.5504375797459,14.7904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.9400392212801,1.93855773979862,1.7896106737626,1.68,"0331"
"13877","RIKO_01",16M 0S,14.05,7.52,21.3204375797459,14.7904375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,3.00386902659122,2.00386902659122,1.84512756319295,1.46,"0331"
"13878","RIKO_01",17M 0S,13.83,7.52,21.1004375797459,14.7904375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.07373450770851,2.07373450770851,1.90419919117305,1.23,"0331"
"13879","RIKO_01",18M 0S,13.61,7.52,20.8804375797459,14.7904375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.14864774115611,2.14864774115611,1.96717826366642,1.01,"0331"
"13880","RIKO_01",19M 0S,13.39,7.52,20.6604375797459,14.7904375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.22917627659978,2.22917627659978,2.03446574397251,0.79,"0331"
"13881","RIKO_01",20M 0S,13.17,7.52,20.4404375797459,14.7904375797459,5.65,3.32,2610,12500.2524576276,10.057065611845,3.31597606082136,2.31597606082136,2.10651939825617,0.57,"0331"
"13882","RIKO_02",0S,16.77,6.92,24.0404375797459,14.1904375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.2675395678823,1.2675395678823,1.19914633717463,5,"0331"
"13883","RIKO_02",1M 0S,16.55,6.92,23.8204375797459,14.1904375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.2964968581143,1.2964968581143,1.22503110210504,4.78,"0331"
"13884","RIKO_02",2M 0S,16.33,6.92,23.6004375797459,14.1904375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.32680815554099,1.32680815554099,1.25205801823405,4.56,"0331"
"13885","RIKO_02",3M 0S,16.11,6.92,23.3804375797459,14.1904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.35857070115786,1.35857070115786,1.28030438618802,4.34,"0331"
"13886","RIKO_02",4M 0S,15.89,6.92,23.1604375797459,14.1904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.39189127576819,1.39189127576819,1.30985464318799,4.11,"0331"
"13887","RIKO_02",5M 0S,15.66,6.92,22.9304375797459,14.1904375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42851999355157,1.42851999355157,1.34224264974822,3.89,"0331"
"13888","RIKO_02",6M 0S,15.44,6.92,22.7104375797459,14.1904375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.46540666005172,1.46540666005172,1.37475752292132,3.67,"0331"
"13889","RIKO_02",7M 0S,15.22,6.92,22.4904375797459,14.1904375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.50424876429406,1.50424876429406,1.40888680329623,3.45,"0331"
"13890","RIKO_02",8M 0S,15,6.92,22.2704375797459,14.1904375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.5452060326288,1.5452060326288,1.44475378804279,3.23,"0331"
"13891","RIKO_02",9M 0S,14.78,6.92,22.0504375797459,14.1904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.58845607425454,1.58845607425454,1.48249465775069,3.01,"0331"
"13892","RIKO_02",10M 0S,14.56,6.92,21.8304375797459,14.1904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.63419695597391,1.63419695597391,1.52226020431515,2.78,"0331"
"13893","RIKO_02",11M 0S,14.34,6.92,21.6104375797459,14.1904375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.6862705457005,1.68492101803518,1.56618003505114,2.56,"0331"
"13894","RIKO_02",12M 0S,14.11,6.92,21.3804375797459,14.1904375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.73647632039509,1.73647632039509,1.61062904953922,2.34,"0331"
"13895","RIKO_02",13M 0S,13.89,6.92,21.1604375797459,14.1904375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.79128618990541,1.79128618990541,1.6576747317199,2.12,"0331"
"13896","RIKO_02",14M 0S,13.67,6.92,20.9404375797459,14.1904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.84966885090973,1.84966885090973,1.70755147012444,1.9,"0331"
"13897","RIKO_02",15M 0S,13.45,6.92,20.7204375797459,14.1904375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.9119854125024,1.9119854125024,1.76052273787187,1.68,"0331"
"13898","RIKO_02",16M 0S,13.23,6.92,20.5004375797459,14.1904375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,2.97864734447555,1.97864734447555,1.81688574837404,1.46,"0331"
"13899","RIKO_02",17M 0S,13.01,6.92,20.2804375797459,14.1904375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.05012557366842,2.05012557366842,1.87697703493137,1.23,"0331"
"13900","RIKO_02",18M 0S,12.78,6.92,20.0504375797459,14.1904375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.130591253181,2.13059125318101,1.94420197427712,1.01,"0331"
"13901","RIKO_02",19M 0S,12.56,6.92,19.8304375797459,14.1904375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.21369942263133,2.21369942263133,2.01316982910991,0.79,"0331"
"13902","RIKO_02",20M 0S,12.34,6.92,19.6104375797459,14.1904375797459,5.42,3.32,2610,12762.7236274685,9.64766294092031,3.30355438074552,2.30355438074552,2.08721071983823,0.57,"0331"
"13903","RIKO_01",0S,17.6,7.52,24.8704375797459,14.7904375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.29814134361515,1.29814134361515,1.22961078140077,5,"0332"
"13904","RIKO_01",1M 0S,17.38,7.52,24.6504375797459,14.7904375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.32710595777289,1.32710595777289,1.25556738442254,4.78,"0332"
"13905","RIKO_01",2M 0S,17.16,7.52,24.4304375797459,14.7904375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.35984057566362,1.35880215406445,1.2839019932199,4.56,"0332"
"13906","RIKO_01",3M 0S,16.93,7.52,24.2004375797459,14.7904375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.39057011090762,1.39057011090762,1.31222773240235,4.34,"0332"
"13907","RIKO_01",4M 0S,16.71,7.52,23.9804375797459,14.7904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.42385905806754,1.42385905806754,1.34183152617951,4.11,"0332"
"13908","RIKO_01",5M 0S,16.49,7.52,23.7604375797459,14.7904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.45878090787522,1.45878090787522,1.37280186954241,3.89,"0332"
"13909","RIKO_01",6M 0S,16.27,7.52,23.5404375797459,14.7904375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.49545882784465,1.49545882784465,1.40523562059575,3.67,"0332"
"13910","RIKO_01",7M 0S,16.05,7.52,23.3204375797459,14.7904375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.53402869210325,1.53402869210325,1.43923901239611,3.45,"0332"
"13911","RIKO_01",8M 0S,15.83,7.52,23.1004375797459,14.7904375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.57774274019767,1.57653792092056,1.47659318352403,3.23,"0332"
"13912","RIKO_01",9M 0S,15.6,7.52,22.8704375797459,14.7904375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.61946345837137,1.61946345837137,1.51418381540902,3.01,"0332"
"13913","RIKO_01",10M 0S,15.38,7.52,22.6504375797459,14.7904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.66479195211714,1.66479195211714,1.5537383848894,2.78,"0332"
"13914","RIKO_01",11M 0S,15.16,7.52,22.4304375797459,14.7904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.71273098738753,1.71273098738752,1.59541493041371,2.56,"0332"
"13915","RIKO_01",12M 0S,14.94,7.52,22.2104375797459,14.7904375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.76351276868473,1.76351276868473,1.63938891431207,2.34,"0332"
"13916","RIKO_01",13M 0S,14.72,7.52,21.9904375797459,14.7904375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.81739788106121,1.81739788106121,1.68585569210534,2.12,"0332"
"13917","RIKO_01",14M 0S,14.5,7.52,21.7704375797459,14.7904375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.87467976269924,1.87467976269924,1.7350334140044,1.9,"0332"
"13918","RIKO_01",15M 0S,14.28,7.52,21.5504375797459,14.7904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.9400392212801,1.93855773979862,1.7896106737626,1.68,"0332"
"13919","RIKO_01",16M 0S,14.05,7.52,21.3204375797459,14.7904375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,3.00386902659122,2.00386902659122,1.84512756319295,1.46,"0332"
"13920","RIKO_01",17M 0S,13.83,7.52,21.1004375797459,14.7904375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.07373450770851,2.07373450770851,1.90419919117305,1.23,"0332"
"13921","RIKO_01",18M 0S,13.61,7.52,20.8804375797459,14.7904375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.14864774115611,2.14864774115611,1.96717826366642,1.01,"0332"
"13922","RIKO_01",19M 0S,13.39,7.52,20.6604375797459,14.7904375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.22917627659978,2.22917627659978,2.03446574397251,0.79,"0332"
"13923","RIKO_01",20M 0S,13.17,7.52,20.4404375797459,14.7904375797459,5.65,3.32,2610,12500.2524576276,10.057065611845,3.31597606082136,2.31597606082136,2.10651939825617,0.57,"0332"
"13924","RIKO_02",0S,16.77,6.89,24.0404375797459,14.1604375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26065432627942,1.26065432627942,1.19282803693222,5,"0332"
"13925","RIKO_02",1M 0S,16.55,6.89,23.8204375797459,14.1604375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.28936488029407,1.28936488029407,1.21850084601783,4.78,"0332"
"13926","RIKO_02",2M 0S,16.33,6.89,23.6004375797459,14.1604375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.31941363809753,1.31941363809753,1.24530305607878,4.56,"0332"
"13927","RIKO_02",3M 0S,16.11,6.89,23.3804375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.3508963930196,1.3508963930196,1.27331087037971,4.34,"0332"
"13928","RIKO_02",4M 0S,15.89,6.89,23.1604375797459,14.1604375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.38391830484897,1.38391830484897,1.30260750539562,4.11,"0332"
"13929","RIKO_02",5M 0S,15.66,6.89,22.9304375797459,14.1604375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.41745612114359,1.4185950733076,1.33328401662009,3.89,"0332"
"13930","RIKO_02",6M 0S,15.44,6.89,22.7104375797459,14.1604375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.45675611036733,1.45675611036733,1.36693878546937,3.67,"0332"
"13931","RIKO_02",7M 0S,15.22,6.89,22.4904375797459,14.1604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49522986118136,1.49522986118136,1.40075946663207,3.45,"0332"
"13932","RIKO_02",8M 0S,15,6.89,22.2704375797459,14.1604375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.53579096715668,1.53579096715668,1.43629618251158,3.23,"0332"
"13933","RIKO_02",9M 0S,14.78,6.89,22.0504375797459,14.1604375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.57861403594939,1.57861403594939,1.47368293813708,3.01,"0332"
"13934","RIKO_02",10M 0S,14.56,6.89,21.8304375797459,14.1604375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.62389370842773,1.62389370842773,1.51306806402063,2.78,"0332"
"13935","RIKO_02",11M 0S,14.34,6.89,21.6104375797459,14.1604375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.67184761659607,1.67184761659607,1.55461618301148,2.56,"0332"
"13936","RIKO_02",12M 0S,14.11,6.89,21.3804375797459,14.1604375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.72510592017184,1.72510592017184,1.60056467741579,2.34,"0332"
"13937","RIKO_02",13M 0S,13.89,6.89,21.1604375797459,14.1604375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.77932353480581,1.77932353480581,1.64713090560836,2.12,"0332"
"13938","RIKO_02",14M 0S,13.67,6.89,20.9404375797459,14.1604375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.83705969670217,1.83705969670217,1.69648788769025,1.9,"0332"
"13939","RIKO_02",15M 0S,13.45,6.89,20.7204375797459,14.1604375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.89866840604279,1.89866840604279,1.74889425197117,1.68,"0332"
"13940","RIKO_02",16M 0S,13.23,6.89,20.5004375797459,14.1604375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.9645527986815,1.9645527986815,1.80464160266673,1.46,"0332"
"13941","RIKO_02",17M 0S,13.01,6.89,20.2804375797459,14.1604375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.03517397771907,2.03517397771907,1.86405994860462,1.23,"0332"
"13942","RIKO_02",18M 0S,12.78,6.89,20.0504375797459,14.1604375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.10936690570181,2.11106182095605,1.92752424089394,1.01,"0332"
"13943","RIKO_02",19M 0S,12.56,6.89,19.8304375797459,14.1604375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.19669572198249,2.19669572198249,1.99866436028317,0.79,"0332"
"13944","RIKO_02",20M 0S,12.34,6.89,19.6104375797459,14.1604375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.28536967773224,2.28536967773224,2.0718049490742,0.57,"0332"
"13945","RIKO_01",0S,17.6,7.55,24.8704375797459,14.8204375797459,10.05,3.32,2610,9372.59772206732,17.889116707795,2.30500146702892,1.30500146702892,1.23591398733273,5,"0333"
"13946","RIKO_01",1M 0S,17.38,7.55,24.6504375797459,14.8204375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.33658500444406,1.33556667450516,1.26329463220838,4.78,"0333"
"13947","RIKO_01",2M 0S,17.16,7.55,24.4304375797459,14.8204375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.36721507746257,1.36617341079591,1.29064460768399,4.56,"0333"
"13948","RIKO_01",3M 0S,16.93,7.55,24.2004375797459,14.8204375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.39821585753099,1.39821585753099,1.31920502758272,4.34,"0333"
"13949","RIKO_01",4M 0S,16.71,7.55,23.9804375797459,14.8204375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.43179746109615,1.43179746109615,1.34905806740758,4.11,"0333"
"13950","RIKO_01",5M 0S,16.49,7.55,23.7604375797459,14.8204375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.46703185051909,1.46703185051909,1.3802935132709,3.89,"0333"
"13951","RIKO_01",6M 0S,16.27,7.55,23.5404375797459,14.8204375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.50404412197714,1.50404412197714,1.41300966383959,3.67,"0333"
"13952","RIKO_01",7M 0S,16.05,7.55,23.3204375797459,14.8204375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.54596757875627,1.54478972245473,1.44891328908068,3.45,"0333"
"13953","RIKO_01",8M 0S,15.83,7.55,23.1004375797459,14.8204375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.58709368121411,1.58588449137131,1.48500572063351,3.23,"0333"
"13954","RIKO_01",9M 0S,15.6,7.55,22.8704375797459,14.8204375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.62922543399263,1.62922543399263,1.52294221275276,3.01,"0333"
"13955","RIKO_01",10M 0S,15.38,7.55,22.6504375797459,14.8204375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.67500188296816,1.67500188296816,1.56286779759261,2.78,"0333"
"13956","RIKO_01",11M 0S,15.16,7.55,22.4304375797459,14.8204375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.72342506486737,1.72342506486737,1.60494312545597,2.56,"0333"
"13957","RIKO_01",12M 0S,14.94,7.55,22.2104375797459,14.8204375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.77473135908534,1.77473135908534,1.64934662530866,2.34,"0333"
"13958","RIKO_01",13M 0S,14.72,7.55,21.9904375797459,14.8204375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.82918615671418,1.82918615671418,1.6962770341444,2.12,"0333"
"13959","RIKO_01",14M 0S,14.5,7.55,21.7704375797459,14.8204375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.89124852213843,1.88980759994823,1.74828375590909,1.9,"0333"
"13960","RIKO_01",15M 0S,14.28,7.55,21.5504375797459,14.8204375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.9531643963751,1.95167630113701,1.80110348984684,1.68,"0333"
"13961","RIKO_01",16M 0S,14.05,7.55,21.3204375797459,14.8204375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.01773303748318,2.01773303748318,1.85721426889921,1.46,"0333"
"13962","RIKO_01",17M 0S,13.83,7.55,21.1004375797459,14.8204375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.08841795280903,2.08841795280903,1.91693356677963,1.23,"0333"
"13963","RIKO_01",18M 0S,13.61,7.55,20.8804375797459,14.8204375797459,6.06,3.32,2610,12069.9840452042,10.7868703730585,3.16423510621133,2.16423510621134,1.98062104771128,1.01,"0333"
"13964","RIKO_01",19M 0S,13.39,7.55,20.6604375797459,14.8204375797459,5.84,3.32,2610,12295.2279416441,10.395267818261,3.24576451089738,2.24576451089738,2.04868581588869,0.79,"0333"
"13965","RIKO_01",20M 0S,13.17,7.55,20.4404375797459,14.8204375797459,5.61,3.32,2610,12544.7374824136,9.98586514733634,3.33961938389317,2.33783685269888,2.12503277934233,0.57,"0333"
"13966","RIKO_02",0S,16.77,6.17,24.0404375797459,13.4404375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.10710044751327,1.10710044751327,1.05137799994078,5,"0333"
"13967","RIKO_02",1M 0S,16.55,6.17,23.8204375797459,13.4404375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.13056500420431,1.13056500420431,1.07251741804111,4.78,"0333"
"13968","RIKO_02",2M 0S,16.33,6.17,23.6004375797459,13.4404375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.15504574248432,1.15504574248432,1.09452435363788,4.56,"0333"
"13969","RIKO_02",3M 0S,16.11,6.17,23.3804375797459,13.4404375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.18061013517512,1.18061013517512,1.11745332708663,4.34,"0333"
"13970","RIKO_02",4M 0S,15.89,6.17,23.1604375797459,13.4404375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.20733176374904,1.20733176374904,1.1413635250407,4.11,"0333"
"13971","RIKO_02",5M 0S,15.66,6.17,22.9304375797459,13.4404375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.23659270217499,1.23659270217499,1.1674796201845,3.89,"0333"
"13972","RIKO_02",6M 0S,15.44,6.17,22.7104375797459,13.4404375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.26594010179511,1.26594010179511,1.19360359248807,3.67,"0333"
"13973","RIKO_02",7M 0S,15.22,6.17,22.4904375797459,13.4404375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.29671433631389,1.29671433631389,1.22092344432347,3.45,"0333"
"13974","RIKO_02",8M 0S,15,6.17,22.2704375797459,13.4404375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.32902205477244,1.32902205477245,1.24952321506418,3.23,"0333"
"13975","RIKO_02",9M 0S,14.78,6.17,22.0504375797459,13.4404375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.36298080646233,1.36298080646233,1.2794950073533,3.01,"0333"
"13976","RIKO_02",10M 0S,14.56,6.17,21.8304375797459,13.4404375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.39872047004061,1.39872047004061,1.31093997792133,2.78,"0333"
"13977","RIKO_02",11M 0S,14.34,6.17,21.6104375797459,13.4404375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.43937067936773,1.43814518917165,1.3455104105515,2.56,"0333"
"13978","RIKO_02",12M 0S,14.11,6.17,21.3804375797459,13.4404375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.47799304076079,1.47799304076079,1.38032803695706,2.34,"0333"
"13979","RIKO_02",13M 0S,13.89,6.17,21.1604375797459,13.4404375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.52011201342496,1.52011201342496,1.41699547458182,2.12,"0333"
"13980","RIKO_02",14M 0S,13.67,6.17,20.9404375797459,13.4404375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.56470196581876,1.56470196581876,1.45566416309186,1.9,"0333"
"13981","RIKO_02",15M 0S,13.45,6.17,20.7204375797459,13.4404375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.61198691533526,1.61198691533526,1.49650253659416,1.68,"0333"
"13982","RIKO_02",16M 0S,13.23,6.17,20.5004375797459,13.4404375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.6622188022154,1.6622188022154,1.53969847632487,1.46,"0333"
"13983","RIKO_02",17M 0S,13.01,6.17,20.2804375797459,13.4404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.71568198006443,1.71568198006443,1.58546220073811,1.23,"0333"
"13984","RIKO_02",18M 0S,12.78,6.17,20.0504375797459,13.4404375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.77538044533142,1.77538044533142,1.63630809811223,1.01,"0333"
"13985","RIKO_02",19M 0S,12.56,6.17,19.8304375797459,13.4404375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.83650465471685,1.83650465471685,1.6880915337326,0.79,"0333"
"13986","RIKO_02",20M 0S,12.34,6.17,19.6104375797459,13.4404375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,2.90198780285911,1.90198780285911,1.74325961115517,0.57,"0333"
"13987","RIKO_01",0S,17.6,7.55,24.8704375797459,14.8204375797459,10.05,3.32,2610,9372.59772206732,17.889116707795,2.30500146702892,1.30500146702892,1.23591398733273,5,"0334"
"13988","RIKO_01",1M 0S,17.38,7.55,24.6504375797459,14.8204375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.33658500444406,1.33556667450516,1.26329463220838,4.78,"0334"
"13989","RIKO_01",2M 0S,17.16,7.55,24.4304375797459,14.8204375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.36721507746257,1.36617341079591,1.29064460768399,4.56,"0334"
"13990","RIKO_01",3M 0S,16.93,7.55,24.2004375797459,14.8204375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.39821585753099,1.39821585753099,1.31920502758272,4.34,"0334"
"13991","RIKO_01",4M 0S,16.71,7.55,23.9804375797459,14.8204375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.43179746109615,1.43179746109615,1.34905806740758,4.11,"0334"
"13992","RIKO_01",5M 0S,16.49,7.55,23.7604375797459,14.8204375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.46703185051909,1.46703185051909,1.3802935132709,3.89,"0334"
"13993","RIKO_01",6M 0S,16.27,7.55,23.5404375797459,14.8204375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.50404412197714,1.50404412197714,1.41300966383959,3.67,"0334"
"13994","RIKO_01",7M 0S,16.05,7.55,23.3204375797459,14.8204375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.54596757875627,1.54478972245473,1.44891328908068,3.45,"0334"
"13995","RIKO_01",8M 0S,15.83,7.55,23.1004375797459,14.8204375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.58709368121411,1.58588449137131,1.48500572063351,3.23,"0334"
"13996","RIKO_01",9M 0S,15.6,7.55,22.8704375797459,14.8204375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.62922543399263,1.62922543399263,1.52294221275276,3.01,"0334"
"13997","RIKO_01",10M 0S,15.38,7.55,22.6504375797459,14.8204375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.67500188296816,1.67500188296816,1.56286779759261,2.78,"0334"
"13998","RIKO_01",11M 0S,15.16,7.55,22.4304375797459,14.8204375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.72342506486737,1.72342506486737,1.60494312545597,2.56,"0334"
"13999","RIKO_01",12M 0S,14.94,7.55,22.2104375797459,14.8204375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.77473135908534,1.77473135908534,1.64934662530866,2.34,"0334"
"14000","RIKO_01",13M 0S,14.72,7.55,21.9904375797459,14.8204375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.82918615671418,1.82918615671418,1.6962770341444,2.12,"0334"
"14001","RIKO_01",14M 0S,14.5,7.55,21.7704375797459,14.8204375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.89124852213843,1.88980759994823,1.74828375590909,1.9,"0334"
"14002","RIKO_01",15M 0S,14.28,7.55,21.5504375797459,14.8204375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.9531643963751,1.95167630113701,1.80110348984684,1.68,"0334"
"14003","RIKO_01",16M 0S,14.05,7.55,21.3204375797459,14.8204375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.01773303748318,2.01773303748318,1.85721426889921,1.46,"0334"
"14004","RIKO_01",17M 0S,13.83,7.55,21.1004375797459,14.8204375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.08841795280903,2.08841795280903,1.91693356677963,1.23,"0334"
"14005","RIKO_01",18M 0S,13.61,7.55,20.8804375797459,14.8204375797459,6.06,3.32,2610,12069.9840452042,10.7868703730585,3.16423510621133,2.16423510621134,1.98062104771128,1.01,"0334"
"14006","RIKO_01",19M 0S,13.39,7.55,20.6604375797459,14.8204375797459,5.84,3.32,2610,12295.2279416441,10.395267818261,3.24576451089738,2.24576451089738,2.04868581588869,0.79,"0334"
"14007","RIKO_01",20M 0S,13.17,7.55,20.4404375797459,14.8204375797459,5.61,3.32,2610,12544.7374824136,9.98586514733634,3.33961938389317,2.33783685269888,2.12503277934233,0.57,"0334"
"14008","RIKO_02",0S,16.77,6.14,24.0404375797459,13.4104375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10115378585519,1.10115378585519,1.04587920863742,5,"0334"
"14009","RIKO_02",1M 0S,16.55,6.14,23.8204375797459,13.4104375797459,10.41,3.32,2610,9209.10963601718,18.5299208883728,2.12442504741986,1.12442504741986,1.0668505670189,4.78,"0334"
"14010","RIKO_02",2M 0S,16.33,6.14,23.6004375797459,13.4104375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.14870115246719,1.14870115246719,1.08868014474616,4.56,"0334"
"14011","RIKO_02",3M 0S,16.11,6.14,23.3804375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17404862022474,1.17404862022474,1.11142172418177,4.34,"0334"
"14012","RIKO_02",4M 0S,15.89,6.14,23.1604375797459,13.4104375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.20053997370674,1.20053997370674,1.13513367743076,4.11,"0334"
"14013","RIKO_02",5M 0S,15.66,6.14,22.9304375797459,13.4104375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.22720511475768,1.22825443270102,1.15987946662002,3.89,"0334"
"14014","RIKO_02",6M 0S,15.44,6.14,22.7104375797459,13.4104375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.25863061759577,1.25863061759577,1.18693055640664,3.67,"0334"
"14015","RIKO_02",7M 0S,15.22,6.14,22.4904375797459,13.4104375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.28912607308818,1.28912607308818,1.2140131429082,3.45,"0334"
"14016","RIKO_02",8M 0S,15,6.14,22.2704375797459,13.4104375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.32113597558021,1.32113597558021,1.2423604925695,3.23,"0334"
"14017","RIKO_02",9M 0S,14.78,6.14,22.0504375797459,13.4104375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.35477601199545,1.35477601199545,1.27206332070947,3.01,"0334"
"14018","RIKO_02",10M 0S,14.56,6.14,21.8304375797459,13.4104375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.39017396005234,1.39017396005234,1.30322123056852,2.78,"0334"
"14019","RIKO_02",11M 0S,14.34,6.14,21.6104375797459,13.4104375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.42747131020008,1.42747131020008,1.33594382914325,2.56,"0334"
"14020","RIKO_02",12M 0S,14.11,6.14,21.3804375797459,13.4104375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.46866558891351,1.46866558891351,1.37195818644556,2.34,"0334"
"14021","RIKO_02",13M 0S,13.89,6.14,21.1604375797459,13.4104375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.51035674111493,1.51035674111493,1.40827174256047,2.12,"0334"
"14022","RIKO_02",14M 0S,13.67,6.14,20.9404375797459,13.4104375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.55448402969996,1.55448402969996,1.44655988731635,1.9,"0334"
"14023","RIKO_02",15M 0S,13.45,6.14,20.7204375797459,13.4104375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.60126740679079,1.60126740679079,1.48698817744505,1.68,"0334"
"14024","RIKO_02",16M 0S,13.23,6.14,20.5004375797459,13.4104375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.65095412463197,1.65095412463197,1.52974120964769,1.46,"0334"
"14025","RIKO_02",17M 0S,13.01,6.14,20.2804375797459,13.4104375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.70382310678904,1.70382310678904,1.57502543875208,1.23,"0334"
"14026","RIKO_02",18M 0S,12.78,6.14,20.0504375797459,13.4104375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.75868642761514,1.76019018701364,1.62307251168752,1.01,"0334"
"14027","RIKO_02",19M 0S,12.56,6.14,19.8304375797459,13.4104375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.82324996006864,1.82324996006864,1.67654110056321,0.79,"0334"
"14028","RIKO_02",20M 0S,12.34,6.14,19.6104375797459,13.4104375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,2.88794592639366,1.88794592639366,1.73108861226528,0.57,"0334"
"14029","RIKO_01",0S,17.6,7.55,24.8704375797459,14.8204375797459,10.05,3.32,2610,9372.59772206732,17.889116707795,2.30500146702892,1.30500146702892,1.23591398733273,5,"0335"
"14030","RIKO_01",1M 0S,17.38,7.55,24.6504375797459,14.8204375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.33658500444406,1.33556667450516,1.26329463220838,4.78,"0335"
"14031","RIKO_01",2M 0S,17.16,7.55,24.4304375797459,14.8204375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.36721507746257,1.36617341079591,1.29064460768399,4.56,"0335"
"14032","RIKO_01",3M 0S,16.93,7.55,24.2004375797459,14.8204375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.39821585753099,1.39821585753099,1.31920502758272,4.34,"0335"
"14033","RIKO_01",4M 0S,16.71,7.55,23.9804375797459,14.8204375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.43179746109615,1.43179746109615,1.34905806740758,4.11,"0335"
"14034","RIKO_01",5M 0S,16.49,7.55,23.7604375797459,14.8204375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.46703185051909,1.46703185051909,1.3802935132709,3.89,"0335"
"14035","RIKO_01",6M 0S,16.27,7.55,23.5404375797459,14.8204375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.50404412197714,1.50404412197714,1.41300966383959,3.67,"0335"
"14036","RIKO_01",7M 0S,16.05,7.55,23.3204375797459,14.8204375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.54596757875627,1.54478972245473,1.44891328908068,3.45,"0335"
"14037","RIKO_01",8M 0S,15.83,7.55,23.1004375797459,14.8204375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.58709368121411,1.58588449137131,1.48500572063351,3.23,"0335"
"14038","RIKO_01",9M 0S,15.6,7.55,22.8704375797459,14.8204375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.62922543399263,1.62922543399263,1.52294221275276,3.01,"0335"
"14039","RIKO_01",10M 0S,15.38,7.55,22.6504375797459,14.8204375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.67500188296816,1.67500188296816,1.56286779759261,2.78,"0335"
"14040","RIKO_01",11M 0S,15.16,7.55,22.4304375797459,14.8204375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.72342506486737,1.72342506486737,1.60494312545597,2.56,"0335"
"14041","RIKO_01",12M 0S,14.94,7.55,22.2104375797459,14.8204375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.77473135908534,1.77473135908534,1.64934662530866,2.34,"0335"
"14042","RIKO_01",13M 0S,14.72,7.55,21.9904375797459,14.8204375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.82918615671418,1.82918615671418,1.6962770341444,2.12,"0335"
"14043","RIKO_01",14M 0S,14.5,7.55,21.7704375797459,14.8204375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.89124852213843,1.88980759994823,1.74828375590909,1.9,"0335"
"14044","RIKO_01",15M 0S,14.28,7.55,21.5504375797459,14.8204375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.9531643963751,1.95167630113701,1.80110348984684,1.68,"0335"
"14045","RIKO_01",16M 0S,14.05,7.55,21.3204375797459,14.8204375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.01773303748318,2.01773303748318,1.85721426889921,1.46,"0335"
"14046","RIKO_01",17M 0S,13.83,7.55,21.1004375797459,14.8204375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.08841795280903,2.08841795280903,1.91693356677963,1.23,"0335"
"14047","RIKO_01",18M 0S,13.61,7.55,20.8804375797459,14.8204375797459,6.06,3.32,2610,12069.9840452042,10.7868703730585,3.16423510621133,2.16423510621134,1.98062104771128,1.01,"0335"
"14048","RIKO_01",19M 0S,13.39,7.55,20.6604375797459,14.8204375797459,5.84,3.32,2610,12295.2279416441,10.395267818261,3.24576451089738,2.24576451089738,2.04868581588869,0.79,"0335"
"14049","RIKO_01",20M 0S,13.17,7.55,20.4404375797459,14.8204375797459,5.61,3.32,2610,12544.7374824136,9.98586514733634,3.33961938389317,2.33783685269888,2.12503277934233,0.57,"0335"
"14050","RIKO_02",0S,16.77,6.48,24.0404375797459,13.7504375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.17057966410502,1.17057966410502,1.1099791100286,5,"0335"
"14051","RIKO_02",1M 0S,16.55,6.48,23.8204375797459,13.7504375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.19615340056015,1.19615340056015,1.13294751989364,4.78,"0335"
"14052","RIKO_02",2M 0S,16.33,6.48,23.6004375797459,13.7504375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.22286951712088,1.22286951712088,1.15688656942516,4.56,"0335"
"14053","RIKO_02",3M 0S,16.11,6.48,23.3804375797459,13.7504375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.25080630775085,1.25080630775085,1.18185911528748,4.34,"0335"
"14054","RIKO_02",4M 0S,15.89,6.48,23.1604375797459,13.7504375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.28004938827212,1.28004938827212,1.2079335611773,4.11,"0335"
"14055","RIKO_02",5M 0S,15.66,6.48,22.9304375797459,13.7504375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.31212034244452,1.31212034244452,1.23645240653275,3.89,"0335"
"14056","RIKO_02",6M 0S,15.44,6.48,22.7104375797459,13.7504375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.34433758299561,1.34433758299561,1.26502050272689,3.67,"0335"
"14057","RIKO_02",7M 0S,15.22,6.48,22.4904375797459,13.7504375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.37817674412365,1.37817674412365,1.29493994708106,3.45,"0335"
"14058","RIKO_02",8M 0S,15,6.48,22.2704375797459,13.7504375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.41376346756346,1.41376346756346,1.32630894593832,3.23,"0335"
"14059","RIKO_02",9M 0S,14.78,6.48,22.0504375797459,13.7504375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.45123671610129,1.45123671610129,1.35923545779584,3.01,"0335"
"14060","RIKO_02",10M 0S,14.56,6.48,21.8304375797459,13.7504375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.49075058708424,1.49075058708424,1.39383843464088,2.78,"0335"
"14061","RIKO_02",11M 0S,14.34,6.48,21.6104375797459,13.7504375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.53570251511346,1.53442862976315,1.43194954823049,2.56,"0335"
"14062","RIKO_02",12M 0S,14.11,6.48,21.3804375797459,13.7504375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.57867165709577,1.57867165709577,1.4704061912124,2.34,"0335"
"14063","RIKO_02",13M 0S,13.89,6.48,21.1604375797459,13.7504375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.62554180076123,1.62554180076123,1.51098543328882,2.12,"0335"
"14064","RIKO_02",14M 0S,13.67,6.48,20.9404375797459,13.7504375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.67528021469272,1.67528021469272,1.55386799590132,1.9,"0335"
"14065","RIKO_02",15M 0S,13.45,6.48,20.7204375797459,13.7504375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.72815849980498,1.72815849980498,1.59925571562909,1.68,"0335"
"14066","RIKO_02",16M 0S,13.23,6.48,20.5004375797459,13.7504375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.78448366572455,1.78448366572455,1.6473747207898,1.46,"0335"
"14067","RIKO_02",17M 0S,13.01,6.48,20.2804375797459,13.7504375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.84460409550393,1.84460409550393,1.69847919930308,1.23,"0335"
"14068","RIKO_02",18M 0S,12.78,6.48,20.0504375797459,13.7504375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,2.91194678470487,1.91194678470487,1.75541040575562,1.01,"0335"
"14069","RIKO_02",19M 0S,12.56,6.48,19.8304375797459,13.7504375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,2.98112906967775,1.98112906967775,1.81355588334329,0.79,"0335"
"14070","RIKO_02",20M 0S,12.34,6.48,19.6104375797459,13.7504375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.05550592894892,2.05550592894892,1.87568529591692,0.57,"0335"
"14071","RIKO_01",0S,17.6,7.55,24.8704375797459,14.8204375797459,10.05,3.32,2610,9372.59772206732,17.889116707795,2.30500146702892,1.30500146702892,1.23591398733273,5,"0336"
"14072","RIKO_01",1M 0S,17.38,7.55,24.6504375797459,14.8204375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.33658500444406,1.33556667450516,1.26329463220838,4.78,"0336"
"14073","RIKO_01",2M 0S,17.16,7.55,24.4304375797459,14.8204375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.36721507746257,1.36617341079591,1.29064460768399,4.56,"0336"
"14074","RIKO_01",3M 0S,16.93,7.55,24.2004375797459,14.8204375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.39821585753099,1.39821585753099,1.31920502758272,4.34,"0336"
"14075","RIKO_01",4M 0S,16.71,7.55,23.9804375797459,14.8204375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.43179746109615,1.43179746109615,1.34905806740758,4.11,"0336"
"14076","RIKO_01",5M 0S,16.49,7.55,23.7604375797459,14.8204375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.46703185051909,1.46703185051909,1.3802935132709,3.89,"0336"
"14077","RIKO_01",6M 0S,16.27,7.55,23.5404375797459,14.8204375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.50404412197714,1.50404412197714,1.41300966383959,3.67,"0336"
"14078","RIKO_01",7M 0S,16.05,7.55,23.3204375797459,14.8204375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.54596757875627,1.54478972245473,1.44891328908068,3.45,"0336"
"14079","RIKO_01",8M 0S,15.83,7.55,23.1004375797459,14.8204375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.58709368121411,1.58588449137131,1.48500572063351,3.23,"0336"
"14080","RIKO_01",9M 0S,15.6,7.55,22.8704375797459,14.8204375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.62922543399263,1.62922543399263,1.52294221275276,3.01,"0336"
"14081","RIKO_01",10M 0S,15.38,7.55,22.6504375797459,14.8204375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.67500188296816,1.67500188296816,1.56286779759261,2.78,"0336"
"14082","RIKO_01",11M 0S,15.16,7.55,22.4304375797459,14.8204375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.72342506486737,1.72342506486737,1.60494312545597,2.56,"0336"
"14083","RIKO_01",12M 0S,14.94,7.55,22.2104375797459,14.8204375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.77473135908534,1.77473135908534,1.64934662530866,2.34,"0336"
"14084","RIKO_01",13M 0S,14.72,7.55,21.9904375797459,14.8204375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.82918615671418,1.82918615671418,1.6962770341444,2.12,"0336"
"14085","RIKO_01",14M 0S,14.5,7.55,21.7704375797459,14.8204375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.89124852213843,1.88980759994823,1.74828375590909,1.9,"0336"
"14086","RIKO_01",15M 0S,14.28,7.55,21.5504375797459,14.8204375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.9531643963751,1.95167630113701,1.80110348984684,1.68,"0336"
"14087","RIKO_01",16M 0S,14.05,7.55,21.3204375797459,14.8204375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.01773303748318,2.01773303748318,1.85721426889921,1.46,"0336"
"14088","RIKO_01",17M 0S,13.83,7.55,21.1004375797459,14.8204375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.08841795280903,2.08841795280903,1.91693356677963,1.23,"0336"
"14089","RIKO_01",18M 0S,13.61,7.55,20.8804375797459,14.8204375797459,6.06,3.32,2610,12069.9840452042,10.7868703730585,3.16423510621133,2.16423510621134,1.98062104771128,1.01,"0336"
"14090","RIKO_01",19M 0S,13.39,7.55,20.6604375797459,14.8204375797459,5.84,3.32,2610,12295.2279416441,10.395267818261,3.24576451089738,2.24576451089738,2.04868581588869,0.79,"0336"
"14091","RIKO_01",20M 0S,13.17,7.55,20.4404375797459,14.8204375797459,5.61,3.32,2610,12544.7374824136,9.98586514733634,3.33961938389317,2.33783685269888,2.12503277934233,0.57,"0336"
"14092","RIKO_02",0S,16.77,6.45,24.0404375797459,13.7204375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16426983950007,1.16426983950007,1.10416211213368,5,"0336"
"14093","RIKO_02",1M 0S,16.55,6.45,23.8204375797459,13.7204375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.18963017263769,1.18963017263769,1.12694586341157,4.78,"0336"
"14094","RIKO_02",2M 0S,16.33,6.45,23.6004375797459,13.7204375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.21611991332396,1.21611991332396,1.15068968443208,4.56,"0336"
"14095","RIKO_02",3M 0S,16.11,6.45,23.3804375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24381622604976,1.24381622604976,1.17545556490315,4.34,"0336"
"14096","RIKO_02",4M 0S,15.89,6.45,23.1604375797459,13.7204375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.27280346860601,1.27280346860601,1.20131094864851,4.11,"0336"
"14097","RIKO_02",5M 0S,15.66,6.45,22.9304375797459,13.7204375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.30208945158793,1.30317405028641,1.22832934694376,3.89,"0336"
"14098","RIKO_02",6M 0S,15.44,6.45,22.7104375797459,13.7204375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.33651443199563,1.33651443199563,1.25790659151208,3.67,"0336"
"14099","RIKO_02",7M 0S,15.22,6.45,22.4904375797459,13.7204375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37004158992482,1.37004158992482,1.28756213765174,3.45,"0336"
"14100","RIKO_02",8M 0S,15,6.45,22.2704375797459,13.7204375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.40529412206324,1.40529412206324,1.31864972233134,3.23,"0336"
"14101","RIKO_02",9M 0S,14.78,6.45,22.0504375797459,13.7204375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.44240873272997,1.44240873272998,1.35127563967184,3.01,"0336"
"14102","RIKO_02",10M 0S,14.56,6.45,21.8304375797459,13.7204375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.48153695975841,1.48153695975841,1.38555697035411,2.78,"0336"
"14103","RIKO_02",11M 0S,14.34,6.45,21.6104375797459,13.7204375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.52284724254001,1.52284724254001,1.42162298548843,2.56,"0336"
"14104","RIKO_02",12M 0S,14.11,6.45,21.3804375797459,13.7204375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.56857242084082,1.56857242084082,1.46139207763255,2.34,"0336"
"14105","RIKO_02",13M 0S,13.89,6.45,21.1604375797459,13.7204375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.61495493866138,1.61495493866138,1.50157134912552,2.12,"0336"
"14106","RIKO_02",14M 0S,13.67,6.45,20.9404375797459,13.7204375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.66416409191699,1.66416409191699,1.54402244627434,1.9,"0336"
"14107","RIKO_02",15M 0S,13.45,6.45,20.7204375797459,13.7204375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.71646639194867,1.71646639194867,1.58894365600874,1.68,"0336"
"14108","RIKO_02",16M 0S,13.23,6.45,20.5004375797459,13.7204375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.77216294153993,1.77216294153993,1.63655703226907,1.46,"0336"
"14109","RIKO_02",17M 0S,13.01,6.45,20.2804375797459,13.7204375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.83159523531108,1.83159523531108,1.68711206695096,1.23,"0336"
"14110","RIKO_02",18M 0S,12.78,6.45,20.0504375797459,13.7204375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.89357488070042,1.89515216776667,1.740890062935,1.01,"0336"
"14111","RIKO_02",19M 0S,12.56,6.45,19.8304375797459,13.7204375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,2.96649177473661,1.96649177473661,1.8009046121273,0.79,"0336"
"14112","RIKO_02",20M 0S,12.34,6.45,19.6104375797459,13.7204375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.03994308041438,2.03994308041438,1.86231373481233,0.57,"0336"
"14113","RIKO_01",0S,17.6,7.55,24.8704375797459,14.8204375797459,10.05,3.32,2610,9372.59772206732,17.889116707795,2.30500146702892,1.30500146702892,1.23591398733273,5,"0337"
"14114","RIKO_01",1M 0S,17.38,7.55,24.6504375797459,14.8204375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.33658500444406,1.33556667450516,1.26329463220838,4.78,"0337"
"14115","RIKO_01",2M 0S,17.16,7.55,24.4304375797459,14.8204375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.36721507746257,1.36617341079591,1.29064460768399,4.56,"0337"
"14116","RIKO_01",3M 0S,16.93,7.55,24.2004375797459,14.8204375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.39821585753099,1.39821585753099,1.31920502758272,4.34,"0337"
"14117","RIKO_01",4M 0S,16.71,7.55,23.9804375797459,14.8204375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.43179746109615,1.43179746109615,1.34905806740758,4.11,"0337"
"14118","RIKO_01",5M 0S,16.49,7.55,23.7604375797459,14.8204375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.46703185051909,1.46703185051909,1.3802935132709,3.89,"0337"
"14119","RIKO_01",6M 0S,16.27,7.55,23.5404375797459,14.8204375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.50404412197714,1.50404412197714,1.41300966383959,3.67,"0337"
"14120","RIKO_01",7M 0S,16.05,7.55,23.3204375797459,14.8204375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.54596757875627,1.54478972245473,1.44891328908068,3.45,"0337"
"14121","RIKO_01",8M 0S,15.83,7.55,23.1004375797459,14.8204375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.58709368121411,1.58588449137131,1.48500572063351,3.23,"0337"
"14122","RIKO_01",9M 0S,15.6,7.55,22.8704375797459,14.8204375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.62922543399263,1.62922543399263,1.52294221275276,3.01,"0337"
"14123","RIKO_01",10M 0S,15.38,7.55,22.6504375797459,14.8204375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.67500188296816,1.67500188296816,1.56286779759261,2.78,"0337"
"14124","RIKO_01",11M 0S,15.16,7.55,22.4304375797459,14.8204375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.72342506486737,1.72342506486737,1.60494312545597,2.56,"0337"
"14125","RIKO_01",12M 0S,14.94,7.55,22.2104375797459,14.8204375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.77473135908534,1.77473135908534,1.64934662530866,2.34,"0337"
"14126","RIKO_01",13M 0S,14.72,7.55,21.9904375797459,14.8204375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.82918615671418,1.82918615671418,1.6962770341444,2.12,"0337"
"14127","RIKO_01",14M 0S,14.5,7.55,21.7704375797459,14.8204375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.89124852213843,1.88980759994823,1.74828375590909,1.9,"0337"
"14128","RIKO_01",15M 0S,14.28,7.55,21.5504375797459,14.8204375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.9531643963751,1.95167630113701,1.80110348984684,1.68,"0337"
"14129","RIKO_01",16M 0S,14.05,7.55,21.3204375797459,14.8204375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.01773303748318,2.01773303748318,1.85721426889921,1.46,"0337"
"14130","RIKO_01",17M 0S,13.83,7.55,21.1004375797459,14.8204375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.08841795280903,2.08841795280903,1.91693356677963,1.23,"0337"
"14131","RIKO_01",18M 0S,13.61,7.55,20.8804375797459,14.8204375797459,6.06,3.32,2610,12069.9840452042,10.7868703730585,3.16423510621133,2.16423510621134,1.98062104771128,1.01,"0337"
"14132","RIKO_01",19M 0S,13.39,7.55,20.6604375797459,14.8204375797459,5.84,3.32,2610,12295.2279416441,10.395267818261,3.24576451089738,2.24576451089738,2.04868581588869,0.79,"0337"
"14133","RIKO_01",20M 0S,13.17,7.55,20.4404375797459,14.8204375797459,5.61,3.32,2610,12544.7374824136,9.98586514733634,3.33961938389317,2.33783685269888,2.12503277934233,0.57,"0337"
"14134","RIKO_02",0S,16.77,6.84,24.0404375797459,14.1104375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.24927137398194,1.24927137398194,1.18237783166413,5,"0337"
"14135","RIKO_02",1M 0S,16.55,6.84,23.8204375797459,14.1104375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.27757618369111,1.27757618369111,1.20770185205882,4.78,"0337"
"14136","RIKO_02",2M 0S,16.33,6.84,23.6004375797459,14.1104375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.30719333441946,1.30719333441946,1.23413438789628,4.56,"0337"
"14137","RIKO_02",3M 0S,16.11,6.84,23.3804375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.34074133300655,1.33966141939964,1.26303449582795,4.34,"0337"
"14138","RIKO_02",4M 0S,15.89,6.84,23.1604375797459,14.1104375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37336999376556,1.3722637990753,1.29197362809273,4.11,"0337"
"14139","RIKO_02",5M 0S,15.66,6.84,22.9304375797459,14.1104375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.40649260131981,1.40649260131981,1.32226998671289,3.89,"0337"
"14140","RIKO_02",6M 0S,15.44,6.84,22.7104375797459,14.1104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44247264460938,1.44247264460938,1.35402134395726,3.67,"0337"
"14141","RIKO_02",7M 0S,15.22,6.84,22.4904375797459,14.1104375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.48034185484972,1.48034185484972,1.38733509427963,3.45,"0337"
