"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"14142","RIKO_02",8M 0S,15,6.84,22.2704375797459,14.1104375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.52025303230891,1.52025303230891,1.42232946787682,3.23,"0337"
"14143","RIKO_02",9M 0S,14.78,6.84,22.0504375797459,14.1104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56560715556629,1.56434612151837,1.46085322083579,3.01,"0337"
"14144","RIKO_02",10M 0S,14.56,6.84,21.8304375797459,14.1104375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.61028077090022,1.608983754039,1.49970666728015,2.78,"0337"
"14145","RIKO_02",11M 0S,14.34,6.84,21.6104375797459,14.1104375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.65757873746872,1.65624362398407,1.54068330717051,2.56,"0337"
"14146","RIKO_02",12M 0S,14.11,6.84,21.3804375797459,14.1104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.70636378867135,1.70636378867135,1.58396206600705,2.34,"0337"
"14147","RIKO_02",13M 0S,13.89,6.84,21.1604375797459,14.1104375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.75961202037457,1.75961202037457,1.62974255487842,2.12,"0337"
"14148","RIKO_02",14M 0S,13.67,6.84,20.9404375797459,14.1104375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.8162905920411,1.8162905920411,1.6782481487601,1.9,"0337"
"14149","RIKO_02",15M 0S,13.45,6.84,20.7204375797459,14.1104375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.88110071873344,1.87958556721829,1.73214484971099,1.68,"0337"
"14150","RIKO_02",16M 0S,13.23,6.84,20.5004375797459,14.1104375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,2.94596626075873,1.94439886263961,1.78704014941651,1.46,"0337"
"14151","RIKO_02",17M 0S,13.01,6.84,20.2804375797459,14.1104375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.01546505578583,2.01384167916245,1.84552882487193,1.23,"0337"
"14152","RIKO_02",18M 0S,12.78,6.84,20.0504375797459,14.1104375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.08842840802032,2.08842840802032,1.90797564124252,1.01,"0337"
"14153","RIKO_02",19M 0S,12.56,6.84,19.8304375797459,14.1104375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.16875257755956,2.16875257755956,1.97479646268548,0.79,"0337"
"14154","RIKO_02",20M 0S,12.34,6.84,19.6104375797459,14.1104375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.25550268066194,2.25550268066194,2.04646752499933,0.57,"0337"
"14155","RIKO_01",0S,17.6,7.55,24.8704375797459,14.8204375797459,10.05,3.32,2610,9372.59772206732,17.889116707795,2.30500146702892,1.30500146702892,1.23591398733273,5,"0338"
"14156","RIKO_01",1M 0S,17.38,7.55,24.6504375797459,14.8204375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.33658500444406,1.33556667450516,1.26329463220838,4.78,"0338"
"14157","RIKO_01",2M 0S,17.16,7.55,24.4304375797459,14.8204375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.36721507746257,1.36617341079591,1.29064460768399,4.56,"0338"
"14158","RIKO_01",3M 0S,16.93,7.55,24.2004375797459,14.8204375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.39821585753099,1.39821585753099,1.31920502758272,4.34,"0338"
"14159","RIKO_01",4M 0S,16.71,7.55,23.9804375797459,14.8204375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.43179746109615,1.43179746109615,1.34905806740758,4.11,"0338"
"14160","RIKO_01",5M 0S,16.49,7.55,23.7604375797459,14.8204375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.46703185051909,1.46703185051909,1.3802935132709,3.89,"0338"
"14161","RIKO_01",6M 0S,16.27,7.55,23.5404375797459,14.8204375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.50404412197714,1.50404412197714,1.41300966383959,3.67,"0338"
"14162","RIKO_01",7M 0S,16.05,7.55,23.3204375797459,14.8204375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.54596757875627,1.54478972245473,1.44891328908068,3.45,"0338"
"14163","RIKO_01",8M 0S,15.83,7.55,23.1004375797459,14.8204375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.58709368121411,1.58588449137131,1.48500572063351,3.23,"0338"
"14164","RIKO_01",9M 0S,15.6,7.55,22.8704375797459,14.8204375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.62922543399263,1.62922543399263,1.52294221275276,3.01,"0338"
"14165","RIKO_01",10M 0S,15.38,7.55,22.6504375797459,14.8204375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.67500188296816,1.67500188296816,1.56286779759261,2.78,"0338"
"14166","RIKO_01",11M 0S,15.16,7.55,22.4304375797459,14.8204375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.72342506486737,1.72342506486737,1.60494312545597,2.56,"0338"
"14167","RIKO_01",12M 0S,14.94,7.55,22.2104375797459,14.8204375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.77473135908534,1.77473135908534,1.64934662530866,2.34,"0338"
"14168","RIKO_01",13M 0S,14.72,7.55,21.9904375797459,14.8204375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.82918615671418,1.82918615671418,1.6962770341444,2.12,"0338"
"14169","RIKO_01",14M 0S,14.5,7.55,21.7704375797459,14.8204375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.89124852213843,1.88980759994823,1.74828375590909,1.9,"0338"
"14170","RIKO_01",15M 0S,14.28,7.55,21.5504375797459,14.8204375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.9531643963751,1.95167630113701,1.80110348984684,1.68,"0338"
"14171","RIKO_01",16M 0S,14.05,7.55,21.3204375797459,14.8204375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.01773303748318,2.01773303748318,1.85721426889921,1.46,"0338"
"14172","RIKO_01",17M 0S,13.83,7.55,21.1004375797459,14.8204375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.08841795280903,2.08841795280903,1.91693356677963,1.23,"0338"
"14173","RIKO_01",18M 0S,13.61,7.55,20.8804375797459,14.8204375797459,6.06,3.32,2610,12069.9840452042,10.7868703730585,3.16423510621133,2.16423510621134,1.98062104771128,1.01,"0338"
"14174","RIKO_01",19M 0S,13.39,7.55,20.6604375797459,14.8204375797459,5.84,3.32,2610,12295.2279416441,10.395267818261,3.24576451089738,2.24576451089738,2.04868581588869,0.79,"0338"
"14175","RIKO_01",20M 0S,13.17,7.55,20.4404375797459,14.8204375797459,5.61,3.32,2610,12544.7374824136,9.98586514733634,3.33961938389317,2.33783685269888,2.12503277934233,0.57,"0338"
"14176","RIKO_02",0S,16.77,6.81,24.0404375797459,14.0804375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24249646020489,1.24249646020489,1.17615538191798,5,"0338"
"14177","RIKO_02",1M 0S,16.55,6.81,23.8204375797459,14.0804375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27056106197543,1.27056106197543,1.20127277232784,4.78,"0338"
"14178","RIKO_02",2M 0S,16.33,6.81,23.6004375797459,14.0804375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.29992276718915,1.29992276718915,1.2274863616567,4.56,"0338"
"14179","RIKO_02",3M 0S,16.11,6.81,23.3804375797459,14.0804375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.33067362834846,1.33067362834846,1.2548695129539,4.34,"0338"
"14180","RIKO_02",4M 0S,15.89,6.81,23.1604375797459,14.0804375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.36551981738045,1.36441728154804,1.2848348532999,4.11,"0338"
"14181","RIKO_02",5M 0S,15.66,6.81,22.9304375797459,14.0804375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.39833499928143,1.39833499928143,1.31486777423857,3.89,"0338"
"14182","RIKO_02",6M 0S,15.44,6.81,22.7104375797459,14.0804375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.43398200969185,1.43398200969185,1.34633833456375,3.67,"0338"
"14183","RIKO_02",7M 0S,15.22,6.81,22.4904375797459,14.0804375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.47149402421411,1.47149402421411,1.37935229260936,3.45,"0338"
"14184","RIKO_02",8M 0S,15,6.81,22.2704375797459,14.0804375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.51102133621986,1.51102133621986,1.41402604079566,3.23,"0338"
"14185","RIKO_02",9M 0S,14.78,6.81,22.0504375797459,14.0804375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.55273083358102,1.55273083358102,1.45048797667674,3.01,"0338"
"14186","RIKO_02",10M 0S,14.56,6.81,21.8304375797459,14.0804375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.60016340357115,1.59887141390707,1.49067353549845,2.78,"0338"
"14187","RIKO_02",11M 0S,14.34,6.81,21.6104375797459,14.0804375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.64697669463307,1.64564690739903,1.53125217116428,2.56,"0338"
"14188","RIKO_02",12M 0S,14.11,6.81,21.3804375797459,14.0804375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.6952417457042,1.6952417457042,1.57410186601761,2.34,"0338"
"14189","RIKO_02",13M 0S,13.89,6.81,21.1604375797459,14.0804375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.74791874910179,1.74791874910179,1.61941876497499,2.12,"0338"
"14190","RIKO_02",14M 0S,13.67,6.81,20.9404375797459,14.0804375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.80397445242576,1.80397445242576,1.6674222697996,1.9,"0338"
"14191","RIKO_02",15M 0S,13.45,6.81,20.7204375797459,14.0804375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.86374469030733,1.86374469030733,1.71835859134539,1.68,"0338"
"14192","RIKO_02",16M 0S,13.23,6.81,20.5004375797459,14.0804375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.92761133078515,1.92761133078515,1.7725049733998,1.46,"0338"
"14193","RIKO_02",17M 0S,13.01,6.81,20.2804375797459,14.0804375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.00085052401304,1.99923501512774,1.83288539060279,1.23,"0338"
"14194","RIKO_02",18M 0S,12.78,6.81,20.0504375797459,14.0804375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.0729086672765,2.0729086672765,1.89461954518891,1.01,"0338"
"14195","RIKO_02",19M 0S,12.56,6.81,19.8304375797459,14.0804375797459,5.75,3.32,2610,12391.0778560536,10.2350667731166,3.15221995541577,2.15221995541577,1.96065723497288,0.79,"0338"
"14196","RIKO_02",20M 0S,12.34,6.81,19.6104375797459,14.0804375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.23784172579398,2.23784172579398,2.03146471557492,0.57,"0338"
"14197","RIKO_01",0S,17.6,7.55,24.8704375797459,14.8204375797459,10.05,3.32,2610,9372.59772206732,17.889116707795,2.30500146702892,1.30500146702892,1.23591398733273,5,"0339"
"14198","RIKO_01",1M 0S,17.38,7.55,24.6504375797459,14.8204375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.33658500444406,1.33556667450516,1.26329463220838,4.78,"0339"
"14199","RIKO_01",2M 0S,17.16,7.55,24.4304375797459,14.8204375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.36721507746257,1.36617341079591,1.29064460768399,4.56,"0339"
"14200","RIKO_01",3M 0S,16.93,7.55,24.2004375797459,14.8204375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.39821585753099,1.39821585753099,1.31920502758272,4.34,"0339"
"14201","RIKO_01",4M 0S,16.71,7.55,23.9804375797459,14.8204375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.43179746109615,1.43179746109615,1.34905806740758,4.11,"0339"
"14202","RIKO_01",5M 0S,16.49,7.55,23.7604375797459,14.8204375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.46703185051909,1.46703185051909,1.3802935132709,3.89,"0339"
"14203","RIKO_01",6M 0S,16.27,7.55,23.5404375797459,14.8204375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.50404412197714,1.50404412197714,1.41300966383959,3.67,"0339"
"14204","RIKO_01",7M 0S,16.05,7.55,23.3204375797459,14.8204375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.54596757875627,1.54478972245473,1.44891328908068,3.45,"0339"
"14205","RIKO_01",8M 0S,15.83,7.55,23.1004375797459,14.8204375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.58709368121411,1.58588449137131,1.48500572063351,3.23,"0339"
"14206","RIKO_01",9M 0S,15.6,7.55,22.8704375797459,14.8204375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.62922543399263,1.62922543399263,1.52294221275276,3.01,"0339"
"14207","RIKO_01",10M 0S,15.38,7.55,22.6504375797459,14.8204375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.67500188296816,1.67500188296816,1.56286779759261,2.78,"0339"
"14208","RIKO_01",11M 0S,15.16,7.55,22.4304375797459,14.8204375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.72342506486737,1.72342506486737,1.60494312545597,2.56,"0339"
"14209","RIKO_01",12M 0S,14.94,7.55,22.2104375797459,14.8204375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.77473135908534,1.77473135908534,1.64934662530866,2.34,"0339"
"14210","RIKO_01",13M 0S,14.72,7.55,21.9904375797459,14.8204375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.82918615671418,1.82918615671418,1.6962770341444,2.12,"0339"
"14211","RIKO_01",14M 0S,14.5,7.55,21.7704375797459,14.8204375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.89124852213843,1.88980759994823,1.74828375590909,1.9,"0339"
"14212","RIKO_01",15M 0S,14.28,7.55,21.5504375797459,14.8204375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.9531643963751,1.95167630113701,1.80110348984684,1.68,"0339"
"14213","RIKO_01",16M 0S,14.05,7.55,21.3204375797459,14.8204375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.01773303748318,2.01773303748318,1.85721426889921,1.46,"0339"
"14214","RIKO_01",17M 0S,13.83,7.55,21.1004375797459,14.8204375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.08841795280903,2.08841795280903,1.91693356677963,1.23,"0339"
"14215","RIKO_01",18M 0S,13.61,7.55,20.8804375797459,14.8204375797459,6.06,3.32,2610,12069.9840452042,10.7868703730585,3.16423510621133,2.16423510621134,1.98062104771128,1.01,"0339"
"14216","RIKO_01",19M 0S,13.39,7.55,20.6604375797459,14.8204375797459,5.84,3.32,2610,12295.2279416441,10.395267818261,3.24576451089738,2.24576451089738,2.04868581588869,0.79,"0339"
"14217","RIKO_01",20M 0S,13.17,7.55,20.4404375797459,14.8204375797459,5.61,3.32,2610,12544.7374824136,9.98586514733634,3.33961938389317,2.33783685269888,2.12503277934233,0.57,"0339"
"14218","RIKO_02",0S,16.77,6.92,24.0404375797459,14.1904375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.2675395678823,1.2675395678823,1.19914633717463,5,"0339"
"14219","RIKO_02",1M 0S,16.55,6.92,23.8204375797459,14.1904375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.2964968581143,1.2964968581143,1.22503110210504,4.78,"0339"
"14220","RIKO_02",2M 0S,16.33,6.92,23.6004375797459,14.1904375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.32680815554099,1.32680815554099,1.25205801823405,4.56,"0339"
"14221","RIKO_02",3M 0S,16.11,6.92,23.3804375797459,14.1904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.35857070115786,1.35857070115786,1.28030438618802,4.34,"0339"
"14222","RIKO_02",4M 0S,15.89,6.92,23.1604375797459,14.1904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.39189127576819,1.39189127576819,1.30985464318799,4.11,"0339"
"14223","RIKO_02",5M 0S,15.66,6.92,22.9304375797459,14.1904375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42851999355157,1.42851999355157,1.34224264974822,3.89,"0339"
"14224","RIKO_02",6M 0S,15.44,6.92,22.7104375797459,14.1904375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.46540666005172,1.46540666005172,1.37475752292132,3.67,"0339"
"14225","RIKO_02",7M 0S,15.22,6.92,22.4904375797459,14.1904375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.50424876429406,1.50424876429406,1.40888680329623,3.45,"0339"
"14226","RIKO_02",8M 0S,15,6.92,22.2704375797459,14.1904375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.5452060326288,1.5452060326288,1.44475378804279,3.23,"0339"
"14227","RIKO_02",9M 0S,14.78,6.92,22.0504375797459,14.1904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.58845607425454,1.58845607425454,1.48249465775069,3.01,"0339"
"14228","RIKO_02",10M 0S,14.56,6.92,21.8304375797459,14.1904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.63419695597391,1.63419695597391,1.52226020431515,2.78,"0339"
"14229","RIKO_02",11M 0S,14.34,6.92,21.6104375797459,14.1904375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.6862705457005,1.68492101803518,1.56618003505114,2.56,"0339"
"14230","RIKO_02",12M 0S,14.11,6.92,21.3804375797459,14.1904375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.73647632039509,1.73647632039509,1.61062904953922,2.34,"0339"
"14231","RIKO_02",13M 0S,13.89,6.92,21.1604375797459,14.1904375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.79128618990541,1.79128618990541,1.6576747317199,2.12,"0339"
"14232","RIKO_02",14M 0S,13.67,6.92,20.9404375797459,14.1904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.84966885090973,1.84966885090973,1.70755147012444,1.9,"0339"
"14233","RIKO_02",15M 0S,13.45,6.92,20.7204375797459,14.1904375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.9119854125024,1.9119854125024,1.76052273787187,1.68,"0339"
"14234","RIKO_02",16M 0S,13.23,6.92,20.5004375797459,14.1904375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,2.97864734447555,1.97864734447555,1.81688574837404,1.46,"0339"
"14235","RIKO_02",17M 0S,13.01,6.92,20.2804375797459,14.1904375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.05012557366842,2.05012557366842,1.87697703493137,1.23,"0339"
"14236","RIKO_02",18M 0S,12.78,6.92,20.0504375797459,14.1904375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.130591253181,2.13059125318101,1.94420197427712,1.01,"0339"
"14237","RIKO_02",19M 0S,12.56,6.92,19.8304375797459,14.1904375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.21369942263133,2.21369942263133,2.01316982910991,0.79,"0339"
"14238","RIKO_02",20M 0S,12.34,6.92,19.6104375797459,14.1904375797459,5.42,3.32,2610,12762.7236274685,9.64766294092031,3.30355438074552,2.30355438074552,2.08721071983823,0.57,"0339"
"14239","RIKO_01",0S,17.6,7.55,24.8704375797459,14.8204375797459,10.05,3.32,2610,9372.59772206732,17.889116707795,2.30500146702892,1.30500146702892,1.23591398733273,5,"0340"
"14240","RIKO_01",1M 0S,17.38,7.55,24.6504375797459,14.8204375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.33658500444406,1.33556667450516,1.26329463220838,4.78,"0340"
"14241","RIKO_01",2M 0S,17.16,7.55,24.4304375797459,14.8204375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.36721507746257,1.36617341079591,1.29064460768399,4.56,"0340"
"14242","RIKO_01",3M 0S,16.93,7.55,24.2004375797459,14.8204375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.39821585753099,1.39821585753099,1.31920502758272,4.34,"0340"
"14243","RIKO_01",4M 0S,16.71,7.55,23.9804375797459,14.8204375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.43179746109615,1.43179746109615,1.34905806740758,4.11,"0340"
"14244","RIKO_01",5M 0S,16.49,7.55,23.7604375797459,14.8204375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.46703185051909,1.46703185051909,1.3802935132709,3.89,"0340"
"14245","RIKO_01",6M 0S,16.27,7.55,23.5404375797459,14.8204375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.50404412197714,1.50404412197714,1.41300966383959,3.67,"0340"
"14246","RIKO_01",7M 0S,16.05,7.55,23.3204375797459,14.8204375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.54596757875627,1.54478972245473,1.44891328908068,3.45,"0340"
"14247","RIKO_01",8M 0S,15.83,7.55,23.1004375797459,14.8204375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.58709368121411,1.58588449137131,1.48500572063351,3.23,"0340"
"14248","RIKO_01",9M 0S,15.6,7.55,22.8704375797459,14.8204375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.62922543399263,1.62922543399263,1.52294221275276,3.01,"0340"
"14249","RIKO_01",10M 0S,15.38,7.55,22.6504375797459,14.8204375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.67500188296816,1.67500188296816,1.56286779759261,2.78,"0340"
"14250","RIKO_01",11M 0S,15.16,7.55,22.4304375797459,14.8204375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.72342506486737,1.72342506486737,1.60494312545597,2.56,"0340"
"14251","RIKO_01",12M 0S,14.94,7.55,22.2104375797459,14.8204375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.77473135908534,1.77473135908534,1.64934662530866,2.34,"0340"
"14252","RIKO_01",13M 0S,14.72,7.55,21.9904375797459,14.8204375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.82918615671418,1.82918615671418,1.6962770341444,2.12,"0340"
"14253","RIKO_01",14M 0S,14.5,7.55,21.7704375797459,14.8204375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.89124852213843,1.88980759994823,1.74828375590909,1.9,"0340"
"14254","RIKO_01",15M 0S,14.28,7.55,21.5504375797459,14.8204375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.9531643963751,1.95167630113701,1.80110348984684,1.68,"0340"
"14255","RIKO_01",16M 0S,14.05,7.55,21.3204375797459,14.8204375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.01773303748318,2.01773303748318,1.85721426889921,1.46,"0340"
"14256","RIKO_01",17M 0S,13.83,7.55,21.1004375797459,14.8204375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.08841795280903,2.08841795280903,1.91693356677963,1.23,"0340"
"14257","RIKO_01",18M 0S,13.61,7.55,20.8804375797459,14.8204375797459,6.06,3.32,2610,12069.9840452042,10.7868703730585,3.16423510621133,2.16423510621134,1.98062104771128,1.01,"0340"
"14258","RIKO_01",19M 0S,13.39,7.55,20.6604375797459,14.8204375797459,5.84,3.32,2610,12295.2279416441,10.395267818261,3.24576451089738,2.24576451089738,2.04868581588869,0.79,"0340"
"14259","RIKO_01",20M 0S,13.17,7.55,20.4404375797459,14.8204375797459,5.61,3.32,2610,12544.7374824136,9.98586514733634,3.33961938389317,2.33783685269888,2.12503277934233,0.57,"0340"
"14260","RIKO_02",0S,16.77,6.89,24.0404375797459,14.1604375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26065432627942,1.26065432627942,1.19282803693222,5,"0340"
"14261","RIKO_02",1M 0S,16.55,6.89,23.8204375797459,14.1604375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.28936488029407,1.28936488029407,1.21850084601783,4.78,"0340"
"14262","RIKO_02",2M 0S,16.33,6.89,23.6004375797459,14.1604375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.31941363809753,1.31941363809753,1.24530305607878,4.56,"0340"
"14263","RIKO_02",3M 0S,16.11,6.89,23.3804375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.3508963930196,1.3508963930196,1.27331087037971,4.34,"0340"
"14264","RIKO_02",4M 0S,15.89,6.89,23.1604375797459,14.1604375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.38391830484897,1.38391830484897,1.30260750539562,4.11,"0340"
"14265","RIKO_02",5M 0S,15.66,6.89,22.9304375797459,14.1604375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.41745612114359,1.4185950733076,1.33328401662009,3.89,"0340"
"14266","RIKO_02",6M 0S,15.44,6.89,22.7104375797459,14.1604375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.45675611036733,1.45675611036733,1.36693878546937,3.67,"0340"
"14267","RIKO_02",7M 0S,15.22,6.89,22.4904375797459,14.1604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49522986118136,1.49522986118136,1.40075946663207,3.45,"0340"
"14268","RIKO_02",8M 0S,15,6.89,22.2704375797459,14.1604375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.53579096715668,1.53579096715668,1.43629618251158,3.23,"0340"
"14269","RIKO_02",9M 0S,14.78,6.89,22.0504375797459,14.1604375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.57861403594939,1.57861403594939,1.47368293813708,3.01,"0340"
"14270","RIKO_02",10M 0S,14.56,6.89,21.8304375797459,14.1604375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.62389370842773,1.62389370842773,1.51306806402063,2.78,"0340"
"14271","RIKO_02",11M 0S,14.34,6.89,21.6104375797459,14.1604375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.67184761659607,1.67184761659607,1.55461618301148,2.56,"0340"
"14272","RIKO_02",12M 0S,14.11,6.89,21.3804375797459,14.1604375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.72510592017184,1.72510592017184,1.60056467741579,2.34,"0340"
"14273","RIKO_02",13M 0S,13.89,6.89,21.1604375797459,14.1604375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.77932353480581,1.77932353480581,1.64713090560836,2.12,"0340"
"14274","RIKO_02",14M 0S,13.67,6.89,20.9404375797459,14.1604375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.83705969670217,1.83705969670217,1.69648788769025,1.9,"0340"
"14275","RIKO_02",15M 0S,13.45,6.89,20.7204375797459,14.1604375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.89866840604279,1.89866840604279,1.74889425197117,1.68,"0340"
"14276","RIKO_02",16M 0S,13.23,6.89,20.5004375797459,14.1604375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.9645527986815,1.9645527986815,1.80464160266673,1.46,"0340"
"14277","RIKO_02",17M 0S,13.01,6.89,20.2804375797459,14.1604375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.03517397771907,2.03517397771907,1.86405994860462,1.23,"0340"
"14278","RIKO_02",18M 0S,12.78,6.89,20.0504375797459,14.1604375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.10936690570181,2.11106182095605,1.92752424089394,1.01,"0340"
"14279","RIKO_02",19M 0S,12.56,6.89,19.8304375797459,14.1604375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.19669572198249,2.19669572198249,1.99866436028317,0.79,"0340"
"14280","RIKO_02",20M 0S,12.34,6.89,19.6104375797459,14.1604375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.28536967773224,2.28536967773224,2.0718049490742,0.57,"0340"
"14281","RIKO_01",0S,17.6,7.47,24.8704375797459,14.7404375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.28679809907608,1.28679809907608,1.21918404308577,5,"0341"
"14282","RIKO_01",1M 0S,17.38,7.47,24.6504375797459,14.7404375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.31536475717868,1.31536475717868,1.24479765687853,4.78,"0341"
"14283","RIKO_01",2M 0S,17.16,7.47,24.4304375797459,14.7404375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.34522855971524,1.34522855971524,1.27151058948052,4.56,"0341"
"14284","RIKO_01",3M 0S,16.93,7.47,24.2004375797459,14.7404375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.37542394336227,1.37647990957135,1.29939516598211,4.34,"0341"
"14285","RIKO_01",4M 0S,16.71,7.47,23.9804375797459,14.7404375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.41074293762345,1.41074293762345,1.32988559309198,4.11,"0341"
"14286","RIKO_01",5M 0S,16.49,7.47,23.7604375797459,14.7404375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.44515130195573,1.44515130195573,1.36042004497055,3.89,"0341"
"14287","RIKO_01",6M 0S,16.27,7.47,23.5404375797459,14.7404375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.48128008450462,1.48128008450462,1.39238960199038,3.67,"0341"
"14288","RIKO_01",7M 0S,16.05,7.47,23.3204375797459,14.7404375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.51926162513295,1.51926162513295,1.42589787285061,3.45,"0341"
"14289","RIKO_01",8M 0S,15.83,7.47,23.1004375797459,14.7404375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.55924219421539,1.55924219421539,1.46105868568093,3.23,"0341"
"14290","RIKO_01",9M 0S,15.6,7.47,22.8704375797459,14.7404375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.60015537391163,1.60138387514013,1.49799737988716,3.01,"0341"
"14291","RIKO_01",10M 0S,15.38,7.47,22.6504375797459,14.7404375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.6479475023566,1.6479475023566,1.53866638031478,2.78,"0341"
"14292","RIKO_01",11M 0S,15.16,7.47,22.4304375797459,14.7404375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.69509294455666,1.69509294455666,1.57968856289387,2.56,"0341"
"14293","RIKO_01",12M 0S,14.94,7.47,22.2104375797459,14.7404375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.74501536059447,1.74501536059447,1.62295803420295,2.34,"0341"
"14294","RIKO_01",13M 0S,14.72,7.47,21.9904375797459,14.7404375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.79796755084699,1.79796755084699,1.66866466234979,2.12,"0341"
"14295","RIKO_01",14M 0S,14.5,7.47,21.7704375797459,14.7404375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.85423396068858,1.85423396068858,1.71702032393358,1.9,"0341"
"14296","RIKO_01",15M 0S,14.28,7.47,21.5504375797459,14.7404375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.91413579201772,1.91413579201772,1.7682621880949,1.68,"0341"
"14297","RIKO_01",16M 0S,14.05,7.47,21.3204375797459,14.7404375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,2.97651968795762,1.97803713864047,1.82265660669985,1.46,"0341"
"14298","RIKO_01",17M 0S,13.83,7.47,21.1004375797459,14.7404375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.04956992824539,2.04956992824539,1.8832205319238,1.23,"0341"
"14299","RIKO_01",18M 0S,13.61,7.47,20.8804375797459,14.7404375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.1230072872379,2.1230072872379,1.94504107006682,1.01,"0341"
"14300","RIKO_01",19M 0S,13.39,7.47,20.6604375797459,14.7404375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.20190282831768,2.20190282831768,2.01105813719782,0.79,"0341"
"14301","RIKO_01",20M 0S,13.17,7.47,20.4404375797459,14.7404375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.28688855151591,2.28688855151591,2.08171405209847,0.57,"0341"
"14302","RIKO_02",0S,16.77,6.17,24.0404375797459,13.4404375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.10710044751327,1.10710044751327,1.05137799994078,5,"0341"
"14303","RIKO_02",1M 0S,16.55,6.17,23.8204375797459,13.4404375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.13056500420431,1.13056500420431,1.07251741804111,4.78,"0341"
"14304","RIKO_02",2M 0S,16.33,6.17,23.6004375797459,13.4404375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.15504574248432,1.15504574248432,1.09452435363788,4.56,"0341"
"14305","RIKO_02",3M 0S,16.11,6.17,23.3804375797459,13.4404375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.18061013517512,1.18061013517512,1.11745332708663,4.34,"0341"
"14306","RIKO_02",4M 0S,15.89,6.17,23.1604375797459,13.4404375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.20733176374904,1.20733176374904,1.1413635250407,4.11,"0341"
"14307","RIKO_02",5M 0S,15.66,6.17,22.9304375797459,13.4404375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.23659270217499,1.23659270217499,1.1674796201845,3.89,"0341"
"14308","RIKO_02",6M 0S,15.44,6.17,22.7104375797459,13.4404375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.26594010179511,1.26594010179511,1.19360359248807,3.67,"0341"
"14309","RIKO_02",7M 0S,15.22,6.17,22.4904375797459,13.4404375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.29671433631389,1.29671433631389,1.22092344432347,3.45,"0341"
"14310","RIKO_02",8M 0S,15,6.17,22.2704375797459,13.4404375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.32902205477244,1.32902205477245,1.24952321506418,3.23,"0341"
"14311","RIKO_02",9M 0S,14.78,6.17,22.0504375797459,13.4404375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.36298080646233,1.36298080646233,1.2794950073533,3.01,"0341"
"14312","RIKO_02",10M 0S,14.56,6.17,21.8304375797459,13.4404375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.39872047004061,1.39872047004061,1.31093997792133,2.78,"0341"
"14313","RIKO_02",11M 0S,14.34,6.17,21.6104375797459,13.4404375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.43937067936773,1.43814518917165,1.3455104105515,2.56,"0341"
"14314","RIKO_02",12M 0S,14.11,6.17,21.3804375797459,13.4404375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.47799304076079,1.47799304076079,1.38032803695706,2.34,"0341"
"14315","RIKO_02",13M 0S,13.89,6.17,21.1604375797459,13.4404375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.52011201342496,1.52011201342496,1.41699547458182,2.12,"0341"
"14316","RIKO_02",14M 0S,13.67,6.17,20.9404375797459,13.4404375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.56470196581876,1.56470196581876,1.45566416309186,1.9,"0341"
"14317","RIKO_02",15M 0S,13.45,6.17,20.7204375797459,13.4404375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.61198691533526,1.61198691533526,1.49650253659416,1.68,"0341"
"14318","RIKO_02",16M 0S,13.23,6.17,20.5004375797459,13.4404375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.6622188022154,1.6622188022154,1.53969847632487,1.46,"0341"
"14319","RIKO_02",17M 0S,13.01,6.17,20.2804375797459,13.4404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.71568198006443,1.71568198006443,1.58546220073811,1.23,"0341"
"14320","RIKO_02",18M 0S,12.78,6.17,20.0504375797459,13.4404375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.77538044533142,1.77538044533142,1.63630809811223,1.01,"0341"
"14321","RIKO_02",19M 0S,12.56,6.17,19.8304375797459,13.4404375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.83650465471685,1.83650465471685,1.6880915337326,0.79,"0341"
"14322","RIKO_02",20M 0S,12.34,6.17,19.6104375797459,13.4404375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,2.90198780285911,1.90198780285911,1.74325961115517,0.57,"0341"
"14323","RIKO_01",0S,17.6,7.47,24.8704375797459,14.7404375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.28679809907608,1.28679809907608,1.21918404308577,5,"0342"
"14324","RIKO_01",1M 0S,17.38,7.47,24.6504375797459,14.7404375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.31536475717868,1.31536475717868,1.24479765687853,4.78,"0342"
"14325","RIKO_01",2M 0S,17.16,7.47,24.4304375797459,14.7404375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.34522855971524,1.34522855971524,1.27151058948052,4.56,"0342"
"14326","RIKO_01",3M 0S,16.93,7.47,24.2004375797459,14.7404375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.37542394336227,1.37647990957135,1.29939516598211,4.34,"0342"
"14327","RIKO_01",4M 0S,16.71,7.47,23.9804375797459,14.7404375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.41074293762345,1.41074293762345,1.32988559309198,4.11,"0342"
"14328","RIKO_01",5M 0S,16.49,7.47,23.7604375797459,14.7404375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.44515130195573,1.44515130195573,1.36042004497055,3.89,"0342"
"14329","RIKO_01",6M 0S,16.27,7.47,23.5404375797459,14.7404375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.48128008450462,1.48128008450462,1.39238960199038,3.67,"0342"
"14330","RIKO_01",7M 0S,16.05,7.47,23.3204375797459,14.7404375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.51926162513295,1.51926162513295,1.42589787285061,3.45,"0342"
"14331","RIKO_01",8M 0S,15.83,7.47,23.1004375797459,14.7404375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.55924219421539,1.55924219421539,1.46105868568093,3.23,"0342"
"14332","RIKO_01",9M 0S,15.6,7.47,22.8704375797459,14.7404375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.60015537391163,1.60138387514013,1.49799737988716,3.01,"0342"
"14333","RIKO_01",10M 0S,15.38,7.47,22.6504375797459,14.7404375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.6479475023566,1.6479475023566,1.53866638031478,2.78,"0342"
"14334","RIKO_01",11M 0S,15.16,7.47,22.4304375797459,14.7404375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.69509294455666,1.69509294455666,1.57968856289387,2.56,"0342"
"14335","RIKO_01",12M 0S,14.94,7.47,22.2104375797459,14.7404375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.74501536059447,1.74501536059447,1.62295803420295,2.34,"0342"
"14336","RIKO_01",13M 0S,14.72,7.47,21.9904375797459,14.7404375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.79796755084699,1.79796755084699,1.66866466234979,2.12,"0342"
"14337","RIKO_01",14M 0S,14.5,7.47,21.7704375797459,14.7404375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.85423396068858,1.85423396068858,1.71702032393358,1.9,"0342"
"14338","RIKO_01",15M 0S,14.28,7.47,21.5504375797459,14.7404375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.91413579201772,1.91413579201772,1.7682621880949,1.68,"0342"
"14339","RIKO_01",16M 0S,14.05,7.47,21.3204375797459,14.7404375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,2.97651968795762,1.97803713864047,1.82265660669985,1.46,"0342"
"14340","RIKO_01",17M 0S,13.83,7.47,21.1004375797459,14.7404375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.04956992824539,2.04956992824539,1.8832205319238,1.23,"0342"
"14341","RIKO_01",18M 0S,13.61,7.47,20.8804375797459,14.7404375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.1230072872379,2.1230072872379,1.94504107006682,1.01,"0342"
"14342","RIKO_01",19M 0S,13.39,7.47,20.6604375797459,14.7404375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.20190282831768,2.20190282831768,2.01105813719782,0.79,"0342"
"14343","RIKO_01",20M 0S,13.17,7.47,20.4404375797459,14.7404375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.28688855151591,2.28688855151591,2.08171405209847,0.57,"0342"
"14344","RIKO_02",0S,16.77,6.14,24.0404375797459,13.4104375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10115378585519,1.10115378585519,1.04587920863742,5,"0342"
"14345","RIKO_02",1M 0S,16.55,6.14,23.8204375797459,13.4104375797459,10.41,3.32,2610,9209.10963601718,18.5299208883728,2.12442504741986,1.12442504741986,1.0668505670189,4.78,"0342"
"14346","RIKO_02",2M 0S,16.33,6.14,23.6004375797459,13.4104375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.14870115246719,1.14870115246719,1.08868014474616,4.56,"0342"
"14347","RIKO_02",3M 0S,16.11,6.14,23.3804375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17404862022474,1.17404862022474,1.11142172418177,4.34,"0342"
"14348","RIKO_02",4M 0S,15.89,6.14,23.1604375797459,13.4104375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.20053997370674,1.20053997370674,1.13513367743076,4.11,"0342"
"14349","RIKO_02",5M 0S,15.66,6.14,22.9304375797459,13.4104375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.22720511475768,1.22825443270102,1.15987946662002,3.89,"0342"
"14350","RIKO_02",6M 0S,15.44,6.14,22.7104375797459,13.4104375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.25863061759577,1.25863061759577,1.18693055640664,3.67,"0342"
"14351","RIKO_02",7M 0S,15.22,6.14,22.4904375797459,13.4104375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.28912607308818,1.28912607308818,1.2140131429082,3.45,"0342"
"14352","RIKO_02",8M 0S,15,6.14,22.2704375797459,13.4104375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.32113597558021,1.32113597558021,1.2423604925695,3.23,"0342"
"14353","RIKO_02",9M 0S,14.78,6.14,22.0504375797459,13.4104375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.35477601199545,1.35477601199545,1.27206332070947,3.01,"0342"
"14354","RIKO_02",10M 0S,14.56,6.14,21.8304375797459,13.4104375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.39017396005234,1.39017396005234,1.30322123056852,2.78,"0342"
"14355","RIKO_02",11M 0S,14.34,6.14,21.6104375797459,13.4104375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.42747131020008,1.42747131020008,1.33594382914325,2.56,"0342"
"14356","RIKO_02",12M 0S,14.11,6.14,21.3804375797459,13.4104375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.46866558891351,1.46866558891351,1.37195818644556,2.34,"0342"
"14357","RIKO_02",13M 0S,13.89,6.14,21.1604375797459,13.4104375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.51035674111493,1.51035674111493,1.40827174256047,2.12,"0342"
"14358","RIKO_02",14M 0S,13.67,6.14,20.9404375797459,13.4104375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.55448402969996,1.55448402969996,1.44655988731635,1.9,"0342"
"14359","RIKO_02",15M 0S,13.45,6.14,20.7204375797459,13.4104375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.60126740679079,1.60126740679079,1.48698817744505,1.68,"0342"
"14360","RIKO_02",16M 0S,13.23,6.14,20.5004375797459,13.4104375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.65095412463197,1.65095412463197,1.52974120964769,1.46,"0342"
"14361","RIKO_02",17M 0S,13.01,6.14,20.2804375797459,13.4104375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.70382310678904,1.70382310678904,1.57502543875208,1.23,"0342"
"14362","RIKO_02",18M 0S,12.78,6.14,20.0504375797459,13.4104375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.75868642761514,1.76019018701364,1.62307251168752,1.01,"0342"
"14363","RIKO_02",19M 0S,12.56,6.14,19.8304375797459,13.4104375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.82324996006864,1.82324996006864,1.67654110056321,0.79,"0342"
"14364","RIKO_02",20M 0S,12.34,6.14,19.6104375797459,13.4104375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,2.88794592639366,1.88794592639366,1.73108861226528,0.57,"0342"
"14365","RIKO_01",0S,17.6,7.47,24.8704375797459,14.7404375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.28679809907608,1.28679809907608,1.21918404308577,5,"0343"
"14366","RIKO_01",1M 0S,17.38,7.47,24.6504375797459,14.7404375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.31536475717868,1.31536475717868,1.24479765687853,4.78,"0343"
"14367","RIKO_01",2M 0S,17.16,7.47,24.4304375797459,14.7404375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.34522855971524,1.34522855971524,1.27151058948052,4.56,"0343"
"14368","RIKO_01",3M 0S,16.93,7.47,24.2004375797459,14.7404375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.37542394336227,1.37647990957135,1.29939516598211,4.34,"0343"
"14369","RIKO_01",4M 0S,16.71,7.47,23.9804375797459,14.7404375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.41074293762345,1.41074293762345,1.32988559309198,4.11,"0343"
"14370","RIKO_01",5M 0S,16.49,7.47,23.7604375797459,14.7404375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.44515130195573,1.44515130195573,1.36042004497055,3.89,"0343"
"14371","RIKO_01",6M 0S,16.27,7.47,23.5404375797459,14.7404375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.48128008450462,1.48128008450462,1.39238960199038,3.67,"0343"
"14372","RIKO_01",7M 0S,16.05,7.47,23.3204375797459,14.7404375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.51926162513295,1.51926162513295,1.42589787285061,3.45,"0343"
"14373","RIKO_01",8M 0S,15.83,7.47,23.1004375797459,14.7404375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.55924219421539,1.55924219421539,1.46105868568093,3.23,"0343"
"14374","RIKO_01",9M 0S,15.6,7.47,22.8704375797459,14.7404375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.60015537391163,1.60138387514013,1.49799737988716,3.01,"0343"
"14375","RIKO_01",10M 0S,15.38,7.47,22.6504375797459,14.7404375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.6479475023566,1.6479475023566,1.53866638031478,2.78,"0343"
"14376","RIKO_01",11M 0S,15.16,7.47,22.4304375797459,14.7404375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.69509294455666,1.69509294455666,1.57968856289387,2.56,"0343"
"14377","RIKO_01",12M 0S,14.94,7.47,22.2104375797459,14.7404375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.74501536059447,1.74501536059447,1.62295803420295,2.34,"0343"
"14378","RIKO_01",13M 0S,14.72,7.47,21.9904375797459,14.7404375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.79796755084699,1.79796755084699,1.66866466234979,2.12,"0343"
"14379","RIKO_01",14M 0S,14.5,7.47,21.7704375797459,14.7404375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.85423396068858,1.85423396068858,1.71702032393358,1.9,"0343"
"14380","RIKO_01",15M 0S,14.28,7.47,21.5504375797459,14.7404375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.91413579201772,1.91413579201772,1.7682621880949,1.68,"0343"
"14381","RIKO_01",16M 0S,14.05,7.47,21.3204375797459,14.7404375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,2.97651968795762,1.97803713864047,1.82265660669985,1.46,"0343"
"14382","RIKO_01",17M 0S,13.83,7.47,21.1004375797459,14.7404375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.04956992824539,2.04956992824539,1.8832205319238,1.23,"0343"
"14383","RIKO_01",18M 0S,13.61,7.47,20.8804375797459,14.7404375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.1230072872379,2.1230072872379,1.94504107006682,1.01,"0343"
"14384","RIKO_01",19M 0S,13.39,7.47,20.6604375797459,14.7404375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.20190282831768,2.20190282831768,2.01105813719782,0.79,"0343"
"14385","RIKO_01",20M 0S,13.17,7.47,20.4404375797459,14.7404375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.28688855151591,2.28688855151591,2.08171405209847,0.57,"0343"
"14386","RIKO_02",0S,16.77,6.48,24.0404375797459,13.7504375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.17057966410502,1.17057966410502,1.1099791100286,5,"0343"
"14387","RIKO_02",1M 0S,16.55,6.48,23.8204375797459,13.7504375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.19615340056015,1.19615340056015,1.13294751989364,4.78,"0343"
"14388","RIKO_02",2M 0S,16.33,6.48,23.6004375797459,13.7504375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.22286951712088,1.22286951712088,1.15688656942516,4.56,"0343"
"14389","RIKO_02",3M 0S,16.11,6.48,23.3804375797459,13.7504375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.25080630775085,1.25080630775085,1.18185911528748,4.34,"0343"
"14390","RIKO_02",4M 0S,15.89,6.48,23.1604375797459,13.7504375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.28004938827212,1.28004938827212,1.2079335611773,4.11,"0343"
"14391","RIKO_02",5M 0S,15.66,6.48,22.9304375797459,13.7504375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.31212034244452,1.31212034244452,1.23645240653275,3.89,"0343"
"14392","RIKO_02",6M 0S,15.44,6.48,22.7104375797459,13.7504375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.34433758299561,1.34433758299561,1.26502050272689,3.67,"0343"
"14393","RIKO_02",7M 0S,15.22,6.48,22.4904375797459,13.7504375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.37817674412365,1.37817674412365,1.29493994708106,3.45,"0343"
"14394","RIKO_02",8M 0S,15,6.48,22.2704375797459,13.7504375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.41376346756346,1.41376346756346,1.32630894593832,3.23,"0343"
"14395","RIKO_02",9M 0S,14.78,6.48,22.0504375797459,13.7504375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.45123671610129,1.45123671610129,1.35923545779584,3.01,"0343"
"14396","RIKO_02",10M 0S,14.56,6.48,21.8304375797459,13.7504375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.49075058708424,1.49075058708424,1.39383843464088,2.78,"0343"
"14397","RIKO_02",11M 0S,14.34,6.48,21.6104375797459,13.7504375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.53570251511346,1.53442862976315,1.43194954823049,2.56,"0343"
"14398","RIKO_02",12M 0S,14.11,6.48,21.3804375797459,13.7504375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.57867165709577,1.57867165709577,1.4704061912124,2.34,"0343"
"14399","RIKO_02",13M 0S,13.89,6.48,21.1604375797459,13.7504375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.62554180076123,1.62554180076123,1.51098543328882,2.12,"0343"
"14400","RIKO_02",14M 0S,13.67,6.48,20.9404375797459,13.7504375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.67528021469272,1.67528021469272,1.55386799590132,1.9,"0343"
"14401","RIKO_02",15M 0S,13.45,6.48,20.7204375797459,13.7504375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.72815849980498,1.72815849980498,1.59925571562909,1.68,"0343"
"14402","RIKO_02",16M 0S,13.23,6.48,20.5004375797459,13.7504375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.78448366572455,1.78448366572455,1.6473747207898,1.46,"0343"
"14403","RIKO_02",17M 0S,13.01,6.48,20.2804375797459,13.7504375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.84460409550393,1.84460409550393,1.69847919930308,1.23,"0343"
"14404","RIKO_02",18M 0S,12.78,6.48,20.0504375797459,13.7504375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,2.91194678470487,1.91194678470487,1.75541040575562,1.01,"0343"
"14405","RIKO_02",19M 0S,12.56,6.48,19.8304375797459,13.7504375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,2.98112906967775,1.98112906967775,1.81355588334329,0.79,"0343"
"14406","RIKO_02",20M 0S,12.34,6.48,19.6104375797459,13.7504375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.05550592894892,2.05550592894892,1.87568529591692,0.57,"0343"
