"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"14407","RIKO_01",0S,17.6,7.47,24.8704375797459,14.7404375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.28679809907608,1.28679809907608,1.21918404308577,5,"0344"
"14408","RIKO_01",1M 0S,17.38,7.47,24.6504375797459,14.7404375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.31536475717868,1.31536475717868,1.24479765687853,4.78,"0344"
"14409","RIKO_01",2M 0S,17.16,7.47,24.4304375797459,14.7404375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.34522855971524,1.34522855971524,1.27151058948052,4.56,"0344"
"14410","RIKO_01",3M 0S,16.93,7.47,24.2004375797459,14.7404375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.37542394336227,1.37647990957135,1.29939516598211,4.34,"0344"
"14411","RIKO_01",4M 0S,16.71,7.47,23.9804375797459,14.7404375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.41074293762345,1.41074293762345,1.32988559309198,4.11,"0344"
"14412","RIKO_01",5M 0S,16.49,7.47,23.7604375797459,14.7404375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.44515130195573,1.44515130195573,1.36042004497055,3.89,"0344"
"14413","RIKO_01",6M 0S,16.27,7.47,23.5404375797459,14.7404375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.48128008450462,1.48128008450462,1.39238960199038,3.67,"0344"
"14414","RIKO_01",7M 0S,16.05,7.47,23.3204375797459,14.7404375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.51926162513295,1.51926162513295,1.42589787285061,3.45,"0344"
"14415","RIKO_01",8M 0S,15.83,7.47,23.1004375797459,14.7404375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.55924219421539,1.55924219421539,1.46105868568093,3.23,"0344"
"14416","RIKO_01",9M 0S,15.6,7.47,22.8704375797459,14.7404375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.60015537391163,1.60138387514013,1.49799737988716,3.01,"0344"
"14417","RIKO_01",10M 0S,15.38,7.47,22.6504375797459,14.7404375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.6479475023566,1.6479475023566,1.53866638031478,2.78,"0344"
"14418","RIKO_01",11M 0S,15.16,7.47,22.4304375797459,14.7404375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.69509294455666,1.69509294455666,1.57968856289387,2.56,"0344"
"14419","RIKO_01",12M 0S,14.94,7.47,22.2104375797459,14.7404375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.74501536059447,1.74501536059447,1.62295803420295,2.34,"0344"
"14420","RIKO_01",13M 0S,14.72,7.47,21.9904375797459,14.7404375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.79796755084699,1.79796755084699,1.66866466234979,2.12,"0344"
"14421","RIKO_01",14M 0S,14.5,7.47,21.7704375797459,14.7404375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.85423396068858,1.85423396068858,1.71702032393358,1.9,"0344"
"14422","RIKO_01",15M 0S,14.28,7.47,21.5504375797459,14.7404375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.91413579201772,1.91413579201772,1.7682621880949,1.68,"0344"
"14423","RIKO_01",16M 0S,14.05,7.47,21.3204375797459,14.7404375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,2.97651968795762,1.97803713864047,1.82265660669985,1.46,"0344"
"14424","RIKO_01",17M 0S,13.83,7.47,21.1004375797459,14.7404375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.04956992824539,2.04956992824539,1.8832205319238,1.23,"0344"
"14425","RIKO_01",18M 0S,13.61,7.47,20.8804375797459,14.7404375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.1230072872379,2.1230072872379,1.94504107006682,1.01,"0344"
"14426","RIKO_01",19M 0S,13.39,7.47,20.6604375797459,14.7404375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.20190282831768,2.20190282831768,2.01105813719782,0.79,"0344"
"14427","RIKO_01",20M 0S,13.17,7.47,20.4404375797459,14.7404375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.28688855151591,2.28688855151591,2.08171405209847,0.57,"0344"
"14428","RIKO_02",0S,16.77,6.45,24.0404375797459,13.7204375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16426983950007,1.16426983950007,1.10416211213368,5,"0344"
"14429","RIKO_02",1M 0S,16.55,6.45,23.8204375797459,13.7204375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.18963017263769,1.18963017263769,1.12694586341157,4.78,"0344"
"14430","RIKO_02",2M 0S,16.33,6.45,23.6004375797459,13.7204375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.21611991332396,1.21611991332396,1.15068968443208,4.56,"0344"
"14431","RIKO_02",3M 0S,16.11,6.45,23.3804375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24381622604976,1.24381622604976,1.17545556490315,4.34,"0344"
"14432","RIKO_02",4M 0S,15.89,6.45,23.1604375797459,13.7204375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.27280346860601,1.27280346860601,1.20131094864851,4.11,"0344"
"14433","RIKO_02",5M 0S,15.66,6.45,22.9304375797459,13.7204375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.30208945158793,1.30317405028641,1.22832934694376,3.89,"0344"
"14434","RIKO_02",6M 0S,15.44,6.45,22.7104375797459,13.7204375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.33651443199563,1.33651443199563,1.25790659151208,3.67,"0344"
"14435","RIKO_02",7M 0S,15.22,6.45,22.4904375797459,13.7204375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37004158992482,1.37004158992482,1.28756213765174,3.45,"0344"
"14436","RIKO_02",8M 0S,15,6.45,22.2704375797459,13.7204375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.40529412206324,1.40529412206324,1.31864972233134,3.23,"0344"
"14437","RIKO_02",9M 0S,14.78,6.45,22.0504375797459,13.7204375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.44240873272997,1.44240873272998,1.35127563967184,3.01,"0344"
"14438","RIKO_02",10M 0S,14.56,6.45,21.8304375797459,13.7204375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.48153695975841,1.48153695975841,1.38555697035411,2.78,"0344"
"14439","RIKO_02",11M 0S,14.34,6.45,21.6104375797459,13.7204375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.52284724254001,1.52284724254001,1.42162298548843,2.56,"0344"
"14440","RIKO_02",12M 0S,14.11,6.45,21.3804375797459,13.7204375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.56857242084082,1.56857242084082,1.46139207763255,2.34,"0344"
"14441","RIKO_02",13M 0S,13.89,6.45,21.1604375797459,13.7204375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.61495493866138,1.61495493866138,1.50157134912552,2.12,"0344"
"14442","RIKO_02",14M 0S,13.67,6.45,20.9404375797459,13.7204375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.66416409191699,1.66416409191699,1.54402244627434,1.9,"0344"
"14443","RIKO_02",15M 0S,13.45,6.45,20.7204375797459,13.7204375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.71646639194867,1.71646639194867,1.58894365600874,1.68,"0344"
"14444","RIKO_02",16M 0S,13.23,6.45,20.5004375797459,13.7204375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.77216294153993,1.77216294153993,1.63655703226907,1.46,"0344"
"14445","RIKO_02",17M 0S,13.01,6.45,20.2804375797459,13.7204375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.83159523531108,1.83159523531108,1.68711206695096,1.23,"0344"
"14446","RIKO_02",18M 0S,12.78,6.45,20.0504375797459,13.7204375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.89357488070042,1.89515216776667,1.740890062935,1.01,"0344"
"14447","RIKO_02",19M 0S,12.56,6.45,19.8304375797459,13.7204375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,2.96649177473661,1.96649177473661,1.8009046121273,0.79,"0344"
"14448","RIKO_02",20M 0S,12.34,6.45,19.6104375797459,13.7204375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.03994308041438,2.03994308041438,1.86231373481233,0.57,"0344"
"14449","RIKO_01",0S,17.6,7.47,24.8704375797459,14.7404375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.28679809907608,1.28679809907608,1.21918404308577,5,"0345"
"14450","RIKO_01",1M 0S,17.38,7.47,24.6504375797459,14.7404375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.31536475717868,1.31536475717868,1.24479765687853,4.78,"0345"
"14451","RIKO_01",2M 0S,17.16,7.47,24.4304375797459,14.7404375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.34522855971524,1.34522855971524,1.27151058948052,4.56,"0345"
"14452","RIKO_01",3M 0S,16.93,7.47,24.2004375797459,14.7404375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.37542394336227,1.37647990957135,1.29939516598211,4.34,"0345"
"14453","RIKO_01",4M 0S,16.71,7.47,23.9804375797459,14.7404375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.41074293762345,1.41074293762345,1.32988559309198,4.11,"0345"
"14454","RIKO_01",5M 0S,16.49,7.47,23.7604375797459,14.7404375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.44515130195573,1.44515130195573,1.36042004497055,3.89,"0345"
"14455","RIKO_01",6M 0S,16.27,7.47,23.5404375797459,14.7404375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.48128008450462,1.48128008450462,1.39238960199038,3.67,"0345"
"14456","RIKO_01",7M 0S,16.05,7.47,23.3204375797459,14.7404375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.51926162513295,1.51926162513295,1.42589787285061,3.45,"0345"
"14457","RIKO_01",8M 0S,15.83,7.47,23.1004375797459,14.7404375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.55924219421539,1.55924219421539,1.46105868568093,3.23,"0345"
"14458","RIKO_01",9M 0S,15.6,7.47,22.8704375797459,14.7404375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.60015537391163,1.60138387514013,1.49799737988716,3.01,"0345"
"14459","RIKO_01",10M 0S,15.38,7.47,22.6504375797459,14.7404375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.6479475023566,1.6479475023566,1.53866638031478,2.78,"0345"
"14460","RIKO_01",11M 0S,15.16,7.47,22.4304375797459,14.7404375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.69509294455666,1.69509294455666,1.57968856289387,2.56,"0345"
"14461","RIKO_01",12M 0S,14.94,7.47,22.2104375797459,14.7404375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.74501536059447,1.74501536059447,1.62295803420295,2.34,"0345"
"14462","RIKO_01",13M 0S,14.72,7.47,21.9904375797459,14.7404375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.79796755084699,1.79796755084699,1.66866466234979,2.12,"0345"
"14463","RIKO_01",14M 0S,14.5,7.47,21.7704375797459,14.7404375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.85423396068858,1.85423396068858,1.71702032393358,1.9,"0345"
"14464","RIKO_01",15M 0S,14.28,7.47,21.5504375797459,14.7404375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.91413579201772,1.91413579201772,1.7682621880949,1.68,"0345"
"14465","RIKO_01",16M 0S,14.05,7.47,21.3204375797459,14.7404375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,2.97651968795762,1.97803713864047,1.82265660669985,1.46,"0345"
"14466","RIKO_01",17M 0S,13.83,7.47,21.1004375797459,14.7404375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.04956992824539,2.04956992824539,1.8832205319238,1.23,"0345"
"14467","RIKO_01",18M 0S,13.61,7.47,20.8804375797459,14.7404375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.1230072872379,2.1230072872379,1.94504107006682,1.01,"0345"
"14468","RIKO_01",19M 0S,13.39,7.47,20.6604375797459,14.7404375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.20190282831768,2.20190282831768,2.01105813719782,0.79,"0345"
"14469","RIKO_01",20M 0S,13.17,7.47,20.4404375797459,14.7404375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.28688855151591,2.28688855151591,2.08171405209847,0.57,"0345"
"14470","RIKO_02",0S,16.77,6.84,24.0404375797459,14.1104375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.24927137398194,1.24927137398194,1.18237783166413,5,"0345"
"14471","RIKO_02",1M 0S,16.55,6.84,23.8204375797459,14.1104375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.27757618369111,1.27757618369111,1.20770185205882,4.78,"0345"
"14472","RIKO_02",2M 0S,16.33,6.84,23.6004375797459,14.1104375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.30719333441946,1.30719333441946,1.23413438789628,4.56,"0345"
"14473","RIKO_02",3M 0S,16.11,6.84,23.3804375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.34074133300655,1.33966141939964,1.26303449582795,4.34,"0345"
"14474","RIKO_02",4M 0S,15.89,6.84,23.1604375797459,14.1104375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37336999376556,1.3722637990753,1.29197362809273,4.11,"0345"
"14475","RIKO_02",5M 0S,15.66,6.84,22.9304375797459,14.1104375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.40649260131981,1.40649260131981,1.32226998671289,3.89,"0345"
"14476","RIKO_02",6M 0S,15.44,6.84,22.7104375797459,14.1104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44247264460938,1.44247264460938,1.35402134395726,3.67,"0345"
"14477","RIKO_02",7M 0S,15.22,6.84,22.4904375797459,14.1104375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.48034185484972,1.48034185484972,1.38733509427963,3.45,"0345"
"14478","RIKO_02",8M 0S,15,6.84,22.2704375797459,14.1104375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.52025303230891,1.52025303230891,1.42232946787682,3.23,"0345"
"14479","RIKO_02",9M 0S,14.78,6.84,22.0504375797459,14.1104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56560715556629,1.56434612151837,1.46085322083579,3.01,"0345"
"14480","RIKO_02",10M 0S,14.56,6.84,21.8304375797459,14.1104375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.61028077090022,1.608983754039,1.49970666728015,2.78,"0345"
"14481","RIKO_02",11M 0S,14.34,6.84,21.6104375797459,14.1104375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.65757873746872,1.65624362398407,1.54068330717051,2.56,"0345"
"14482","RIKO_02",12M 0S,14.11,6.84,21.3804375797459,14.1104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.70636378867135,1.70636378867135,1.58396206600705,2.34,"0345"
"14483","RIKO_02",13M 0S,13.89,6.84,21.1604375797459,14.1104375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.75961202037457,1.75961202037457,1.62974255487842,2.12,"0345"
"14484","RIKO_02",14M 0S,13.67,6.84,20.9404375797459,14.1104375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.8162905920411,1.8162905920411,1.6782481487601,1.9,"0345"
"14485","RIKO_02",15M 0S,13.45,6.84,20.7204375797459,14.1104375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.88110071873344,1.87958556721829,1.73214484971099,1.68,"0345"
"14486","RIKO_02",16M 0S,13.23,6.84,20.5004375797459,14.1104375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,2.94596626075873,1.94439886263961,1.78704014941651,1.46,"0345"
"14487","RIKO_02",17M 0S,13.01,6.84,20.2804375797459,14.1104375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.01546505578583,2.01384167916245,1.84552882487193,1.23,"0345"
"14488","RIKO_02",18M 0S,12.78,6.84,20.0504375797459,14.1104375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.08842840802032,2.08842840802032,1.90797564124252,1.01,"0345"
"14489","RIKO_02",19M 0S,12.56,6.84,19.8304375797459,14.1104375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.16875257755956,2.16875257755956,1.97479646268548,0.79,"0345"
"14490","RIKO_02",20M 0S,12.34,6.84,19.6104375797459,14.1104375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.25550268066194,2.25550268066194,2.04646752499933,0.57,"0345"
"14491","RIKO_01",0S,17.6,7.47,24.8704375797459,14.7404375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.28679809907608,1.28679809907608,1.21918404308577,5,"0346"
"14492","RIKO_01",1M 0S,17.38,7.47,24.6504375797459,14.7404375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.31536475717868,1.31536475717868,1.24479765687853,4.78,"0346"
"14493","RIKO_01",2M 0S,17.16,7.47,24.4304375797459,14.7404375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.34522855971524,1.34522855971524,1.27151058948052,4.56,"0346"
"14494","RIKO_01",3M 0S,16.93,7.47,24.2004375797459,14.7404375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.37542394336227,1.37647990957135,1.29939516598211,4.34,"0346"
"14495","RIKO_01",4M 0S,16.71,7.47,23.9804375797459,14.7404375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.41074293762345,1.41074293762345,1.32988559309198,4.11,"0346"
"14496","RIKO_01",5M 0S,16.49,7.47,23.7604375797459,14.7404375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.44515130195573,1.44515130195573,1.36042004497055,3.89,"0346"
"14497","RIKO_01",6M 0S,16.27,7.47,23.5404375797459,14.7404375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.48128008450462,1.48128008450462,1.39238960199038,3.67,"0346"
"14498","RIKO_01",7M 0S,16.05,7.47,23.3204375797459,14.7404375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.51926162513295,1.51926162513295,1.42589787285061,3.45,"0346"
"14499","RIKO_01",8M 0S,15.83,7.47,23.1004375797459,14.7404375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.55924219421539,1.55924219421539,1.46105868568093,3.23,"0346"
"14500","RIKO_01",9M 0S,15.6,7.47,22.8704375797459,14.7404375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.60015537391163,1.60138387514013,1.49799737988716,3.01,"0346"
"14501","RIKO_01",10M 0S,15.38,7.47,22.6504375797459,14.7404375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.6479475023566,1.6479475023566,1.53866638031478,2.78,"0346"
"14502","RIKO_01",11M 0S,15.16,7.47,22.4304375797459,14.7404375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.69509294455666,1.69509294455666,1.57968856289387,2.56,"0346"
"14503","RIKO_01",12M 0S,14.94,7.47,22.2104375797459,14.7404375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.74501536059447,1.74501536059447,1.62295803420295,2.34,"0346"
"14504","RIKO_01",13M 0S,14.72,7.47,21.9904375797459,14.7404375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.79796755084699,1.79796755084699,1.66866466234979,2.12,"0346"
"14505","RIKO_01",14M 0S,14.5,7.47,21.7704375797459,14.7404375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.85423396068858,1.85423396068858,1.71702032393358,1.9,"0346"
"14506","RIKO_01",15M 0S,14.28,7.47,21.5504375797459,14.7404375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.91413579201772,1.91413579201772,1.7682621880949,1.68,"0346"
"14507","RIKO_01",16M 0S,14.05,7.47,21.3204375797459,14.7404375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,2.97651968795762,1.97803713864047,1.82265660669985,1.46,"0346"
"14508","RIKO_01",17M 0S,13.83,7.47,21.1004375797459,14.7404375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.04956992824539,2.04956992824539,1.8832205319238,1.23,"0346"
"14509","RIKO_01",18M 0S,13.61,7.47,20.8804375797459,14.7404375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.1230072872379,2.1230072872379,1.94504107006682,1.01,"0346"
"14510","RIKO_01",19M 0S,13.39,7.47,20.6604375797459,14.7404375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.20190282831768,2.20190282831768,2.01105813719782,0.79,"0346"
"14511","RIKO_01",20M 0S,13.17,7.47,20.4404375797459,14.7404375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.28688855151591,2.28688855151591,2.08171405209847,0.57,"0346"
"14512","RIKO_02",0S,16.77,6.81,24.0404375797459,14.0804375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24249646020489,1.24249646020489,1.17615538191798,5,"0346"
"14513","RIKO_02",1M 0S,16.55,6.81,23.8204375797459,14.0804375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27056106197543,1.27056106197543,1.20127277232784,4.78,"0346"
"14514","RIKO_02",2M 0S,16.33,6.81,23.6004375797459,14.0804375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.29992276718915,1.29992276718915,1.2274863616567,4.56,"0346"
"14515","RIKO_02",3M 0S,16.11,6.81,23.3804375797459,14.0804375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.33067362834846,1.33067362834846,1.2548695129539,4.34,"0346"
"14516","RIKO_02",4M 0S,15.89,6.81,23.1604375797459,14.0804375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.36551981738045,1.36441728154804,1.2848348532999,4.11,"0346"
"14517","RIKO_02",5M 0S,15.66,6.81,22.9304375797459,14.0804375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.39833499928143,1.39833499928143,1.31486777423857,3.89,"0346"
"14518","RIKO_02",6M 0S,15.44,6.81,22.7104375797459,14.0804375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.43398200969185,1.43398200969185,1.34633833456375,3.67,"0346"
"14519","RIKO_02",7M 0S,15.22,6.81,22.4904375797459,14.0804375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.47149402421411,1.47149402421411,1.37935229260936,3.45,"0346"
"14520","RIKO_02",8M 0S,15,6.81,22.2704375797459,14.0804375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.51102133621986,1.51102133621986,1.41402604079566,3.23,"0346"
"14521","RIKO_02",9M 0S,14.78,6.81,22.0504375797459,14.0804375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.55273083358102,1.55273083358102,1.45048797667674,3.01,"0346"
"14522","RIKO_02",10M 0S,14.56,6.81,21.8304375797459,14.0804375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.60016340357115,1.59887141390707,1.49067353549845,2.78,"0346"
"14523","RIKO_02",11M 0S,14.34,6.81,21.6104375797459,14.0804375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.64697669463307,1.64564690739903,1.53125217116428,2.56,"0346"
"14524","RIKO_02",12M 0S,14.11,6.81,21.3804375797459,14.0804375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.6952417457042,1.6952417457042,1.57410186601761,2.34,"0346"
"14525","RIKO_02",13M 0S,13.89,6.81,21.1604375797459,14.0804375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.74791874910179,1.74791874910179,1.61941876497499,2.12,"0346"
"14526","RIKO_02",14M 0S,13.67,6.81,20.9404375797459,14.0804375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.80397445242576,1.80397445242576,1.6674222697996,1.9,"0346"
"14527","RIKO_02",15M 0S,13.45,6.81,20.7204375797459,14.0804375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.86374469030733,1.86374469030733,1.71835859134539,1.68,"0346"
"14528","RIKO_02",16M 0S,13.23,6.81,20.5004375797459,14.0804375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.92761133078515,1.92761133078515,1.7725049733998,1.46,"0346"
"14529","RIKO_02",17M 0S,13.01,6.81,20.2804375797459,14.0804375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.00085052401304,1.99923501512774,1.83288539060279,1.23,"0346"
"14530","RIKO_02",18M 0S,12.78,6.81,20.0504375797459,14.0804375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.0729086672765,2.0729086672765,1.89461954518891,1.01,"0346"
"14531","RIKO_02",19M 0S,12.56,6.81,19.8304375797459,14.0804375797459,5.75,3.32,2610,12391.0778560536,10.2350667731166,3.15221995541577,2.15221995541577,1.96065723497288,0.79,"0346"
"14532","RIKO_02",20M 0S,12.34,6.81,19.6104375797459,14.0804375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.23784172579398,2.23784172579398,2.03146471557492,0.57,"0346"
"14533","RIKO_01",0S,17.6,7.47,24.8704375797459,14.7404375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.28679809907608,1.28679809907608,1.21918404308577,5,"0347"
"14534","RIKO_01",1M 0S,17.38,7.47,24.6504375797459,14.7404375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.31536475717868,1.31536475717868,1.24479765687853,4.78,"0347"
"14535","RIKO_01",2M 0S,17.16,7.47,24.4304375797459,14.7404375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.34522855971524,1.34522855971524,1.27151058948052,4.56,"0347"
"14536","RIKO_01",3M 0S,16.93,7.47,24.2004375797459,14.7404375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.37542394336227,1.37647990957135,1.29939516598211,4.34,"0347"
"14537","RIKO_01",4M 0S,16.71,7.47,23.9804375797459,14.7404375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.41074293762345,1.41074293762345,1.32988559309198,4.11,"0347"
"14538","RIKO_01",5M 0S,16.49,7.47,23.7604375797459,14.7404375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.44515130195573,1.44515130195573,1.36042004497055,3.89,"0347"
"14539","RIKO_01",6M 0S,16.27,7.47,23.5404375797459,14.7404375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.48128008450462,1.48128008450462,1.39238960199038,3.67,"0347"
"14540","RIKO_01",7M 0S,16.05,7.47,23.3204375797459,14.7404375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.51926162513295,1.51926162513295,1.42589787285061,3.45,"0347"
"14541","RIKO_01",8M 0S,15.83,7.47,23.1004375797459,14.7404375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.55924219421539,1.55924219421539,1.46105868568093,3.23,"0347"
"14542","RIKO_01",9M 0S,15.6,7.47,22.8704375797459,14.7404375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.60015537391163,1.60138387514013,1.49799737988716,3.01,"0347"
"14543","RIKO_01",10M 0S,15.38,7.47,22.6504375797459,14.7404375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.6479475023566,1.6479475023566,1.53866638031478,2.78,"0347"
"14544","RIKO_01",11M 0S,15.16,7.47,22.4304375797459,14.7404375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.69509294455666,1.69509294455666,1.57968856289387,2.56,"0347"
"14545","RIKO_01",12M 0S,14.94,7.47,22.2104375797459,14.7404375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.74501536059447,1.74501536059447,1.62295803420295,2.34,"0347"
"14546","RIKO_01",13M 0S,14.72,7.47,21.9904375797459,14.7404375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.79796755084699,1.79796755084699,1.66866466234979,2.12,"0347"
"14547","RIKO_01",14M 0S,14.5,7.47,21.7704375797459,14.7404375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.85423396068858,1.85423396068858,1.71702032393358,1.9,"0347"
"14548","RIKO_01",15M 0S,14.28,7.47,21.5504375797459,14.7404375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.91413579201772,1.91413579201772,1.7682621880949,1.68,"0347"
"14549","RIKO_01",16M 0S,14.05,7.47,21.3204375797459,14.7404375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,2.97651968795762,1.97803713864047,1.82265660669985,1.46,"0347"
"14550","RIKO_01",17M 0S,13.83,7.47,21.1004375797459,14.7404375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.04956992824539,2.04956992824539,1.8832205319238,1.23,"0347"
"14551","RIKO_01",18M 0S,13.61,7.47,20.8804375797459,14.7404375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.1230072872379,2.1230072872379,1.94504107006682,1.01,"0347"
"14552","RIKO_01",19M 0S,13.39,7.47,20.6604375797459,14.7404375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.20190282831768,2.20190282831768,2.01105813719782,0.79,"0347"
"14553","RIKO_01",20M 0S,13.17,7.47,20.4404375797459,14.7404375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.28688855151591,2.28688855151591,2.08171405209847,0.57,"0347"
"14554","RIKO_02",0S,16.77,6.92,24.0404375797459,14.1904375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.2675395678823,1.2675395678823,1.19914633717463,5,"0347"
"14555","RIKO_02",1M 0S,16.55,6.92,23.8204375797459,14.1904375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.2964968581143,1.2964968581143,1.22503110210504,4.78,"0347"
"14556","RIKO_02",2M 0S,16.33,6.92,23.6004375797459,14.1904375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.32680815554099,1.32680815554099,1.25205801823405,4.56,"0347"
"14557","RIKO_02",3M 0S,16.11,6.92,23.3804375797459,14.1904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.35857070115786,1.35857070115786,1.28030438618802,4.34,"0347"
"14558","RIKO_02",4M 0S,15.89,6.92,23.1604375797459,14.1904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.39189127576819,1.39189127576819,1.30985464318799,4.11,"0347"
"14559","RIKO_02",5M 0S,15.66,6.92,22.9304375797459,14.1904375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42851999355157,1.42851999355157,1.34224264974822,3.89,"0347"
"14560","RIKO_02",6M 0S,15.44,6.92,22.7104375797459,14.1904375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.46540666005172,1.46540666005172,1.37475752292132,3.67,"0347"
"14561","RIKO_02",7M 0S,15.22,6.92,22.4904375797459,14.1904375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.50424876429406,1.50424876429406,1.40888680329623,3.45,"0347"
"14562","RIKO_02",8M 0S,15,6.92,22.2704375797459,14.1904375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.5452060326288,1.5452060326288,1.44475378804279,3.23,"0347"
"14563","RIKO_02",9M 0S,14.78,6.92,22.0504375797459,14.1904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.58845607425454,1.58845607425454,1.48249465775069,3.01,"0347"
"14564","RIKO_02",10M 0S,14.56,6.92,21.8304375797459,14.1904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.63419695597391,1.63419695597391,1.52226020431515,2.78,"0347"
"14565","RIKO_02",11M 0S,14.34,6.92,21.6104375797459,14.1904375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.6862705457005,1.68492101803518,1.56618003505114,2.56,"0347"
"14566","RIKO_02",12M 0S,14.11,6.92,21.3804375797459,14.1904375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.73647632039509,1.73647632039509,1.61062904953922,2.34,"0347"
"14567","RIKO_02",13M 0S,13.89,6.92,21.1604375797459,14.1904375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.79128618990541,1.79128618990541,1.6576747317199,2.12,"0347"
"14568","RIKO_02",14M 0S,13.67,6.92,20.9404375797459,14.1904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.84966885090973,1.84966885090973,1.70755147012444,1.9,"0347"
"14569","RIKO_02",15M 0S,13.45,6.92,20.7204375797459,14.1904375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.9119854125024,1.9119854125024,1.76052273787187,1.68,"0347"
"14570","RIKO_02",16M 0S,13.23,6.92,20.5004375797459,14.1904375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,2.97864734447555,1.97864734447555,1.81688574837404,1.46,"0347"
"14571","RIKO_02",17M 0S,13.01,6.92,20.2804375797459,14.1904375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.05012557366842,2.05012557366842,1.87697703493137,1.23,"0347"
"14572","RIKO_02",18M 0S,12.78,6.92,20.0504375797459,14.1904375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.130591253181,2.13059125318101,1.94420197427712,1.01,"0347"
"14573","RIKO_02",19M 0S,12.56,6.92,19.8304375797459,14.1904375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.21369942263133,2.21369942263133,2.01316982910991,0.79,"0347"
"14574","RIKO_02",20M 0S,12.34,6.92,19.6104375797459,14.1904375797459,5.42,3.32,2610,12762.7236274685,9.64766294092031,3.30355438074552,2.30355438074552,2.08721071983823,0.57,"0347"
"14575","RIKO_01",0S,17.6,7.47,24.8704375797459,14.7404375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.28679809907608,1.28679809907608,1.21918404308577,5,"0348"
"14576","RIKO_01",1M 0S,17.38,7.47,24.6504375797459,14.7404375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.31536475717868,1.31536475717868,1.24479765687853,4.78,"0348"
"14577","RIKO_01",2M 0S,17.16,7.47,24.4304375797459,14.7404375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.34522855971524,1.34522855971524,1.27151058948052,4.56,"0348"
"14578","RIKO_01",3M 0S,16.93,7.47,24.2004375797459,14.7404375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.37542394336227,1.37647990957135,1.29939516598211,4.34,"0348"
"14579","RIKO_01",4M 0S,16.71,7.47,23.9804375797459,14.7404375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.41074293762345,1.41074293762345,1.32988559309198,4.11,"0348"
"14580","RIKO_01",5M 0S,16.49,7.47,23.7604375797459,14.7404375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.44515130195573,1.44515130195573,1.36042004497055,3.89,"0348"
"14581","RIKO_01",6M 0S,16.27,7.47,23.5404375797459,14.7404375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.48128008450462,1.48128008450462,1.39238960199038,3.67,"0348"
"14582","RIKO_01",7M 0S,16.05,7.47,23.3204375797459,14.7404375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.51926162513295,1.51926162513295,1.42589787285061,3.45,"0348"
"14583","RIKO_01",8M 0S,15.83,7.47,23.1004375797459,14.7404375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.55924219421539,1.55924219421539,1.46105868568093,3.23,"0348"
"14584","RIKO_01",9M 0S,15.6,7.47,22.8704375797459,14.7404375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.60015537391163,1.60138387514013,1.49799737988716,3.01,"0348"
"14585","RIKO_01",10M 0S,15.38,7.47,22.6504375797459,14.7404375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.6479475023566,1.6479475023566,1.53866638031478,2.78,"0348"
"14586","RIKO_01",11M 0S,15.16,7.47,22.4304375797459,14.7404375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.69509294455666,1.69509294455666,1.57968856289387,2.56,"0348"
"14587","RIKO_01",12M 0S,14.94,7.47,22.2104375797459,14.7404375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.74501536059447,1.74501536059447,1.62295803420295,2.34,"0348"
"14588","RIKO_01",13M 0S,14.72,7.47,21.9904375797459,14.7404375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.79796755084699,1.79796755084699,1.66866466234979,2.12,"0348"
"14589","RIKO_01",14M 0S,14.5,7.47,21.7704375797459,14.7404375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.85423396068858,1.85423396068858,1.71702032393358,1.9,"0348"
"14590","RIKO_01",15M 0S,14.28,7.47,21.5504375797459,14.7404375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.91413579201772,1.91413579201772,1.7682621880949,1.68,"0348"
"14591","RIKO_01",16M 0S,14.05,7.47,21.3204375797459,14.7404375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,2.97651968795762,1.97803713864047,1.82265660669985,1.46,"0348"
"14592","RIKO_01",17M 0S,13.83,7.47,21.1004375797459,14.7404375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.04956992824539,2.04956992824539,1.8832205319238,1.23,"0348"
"14593","RIKO_01",18M 0S,13.61,7.47,20.8804375797459,14.7404375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.1230072872379,2.1230072872379,1.94504107006682,1.01,"0348"
"14594","RIKO_01",19M 0S,13.39,7.47,20.6604375797459,14.7404375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.20190282831768,2.20190282831768,2.01105813719782,0.79,"0348"
"14595","RIKO_01",20M 0S,13.17,7.47,20.4404375797459,14.7404375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.28688855151591,2.28688855151591,2.08171405209847,0.57,"0348"
"14596","RIKO_02",0S,16.77,6.89,24.0404375797459,14.1604375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26065432627942,1.26065432627942,1.19282803693222,5,"0348"
"14597","RIKO_02",1M 0S,16.55,6.89,23.8204375797459,14.1604375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.28936488029407,1.28936488029407,1.21850084601783,4.78,"0348"
"14598","RIKO_02",2M 0S,16.33,6.89,23.6004375797459,14.1604375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.31941363809753,1.31941363809753,1.24530305607878,4.56,"0348"
"14599","RIKO_02",3M 0S,16.11,6.89,23.3804375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.3508963930196,1.3508963930196,1.27331087037971,4.34,"0348"
"14600","RIKO_02",4M 0S,15.89,6.89,23.1604375797459,14.1604375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.38391830484897,1.38391830484897,1.30260750539562,4.11,"0348"
"14601","RIKO_02",5M 0S,15.66,6.89,22.9304375797459,14.1604375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.41745612114359,1.4185950733076,1.33328401662009,3.89,"0348"
"14602","RIKO_02",6M 0S,15.44,6.89,22.7104375797459,14.1604375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.45675611036733,1.45675611036733,1.36693878546937,3.67,"0348"
"14603","RIKO_02",7M 0S,15.22,6.89,22.4904375797459,14.1604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49522986118136,1.49522986118136,1.40075946663207,3.45,"0348"
"14604","RIKO_02",8M 0S,15,6.89,22.2704375797459,14.1604375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.53579096715668,1.53579096715668,1.43629618251158,3.23,"0348"
"14605","RIKO_02",9M 0S,14.78,6.89,22.0504375797459,14.1604375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.57861403594939,1.57861403594939,1.47368293813708,3.01,"0348"
"14606","RIKO_02",10M 0S,14.56,6.89,21.8304375797459,14.1604375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.62389370842773,1.62389370842773,1.51306806402063,2.78,"0348"
"14607","RIKO_02",11M 0S,14.34,6.89,21.6104375797459,14.1604375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.67184761659607,1.67184761659607,1.55461618301148,2.56,"0348"
"14608","RIKO_02",12M 0S,14.11,6.89,21.3804375797459,14.1604375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.72510592017184,1.72510592017184,1.60056467741579,2.34,"0348"
"14609","RIKO_02",13M 0S,13.89,6.89,21.1604375797459,14.1604375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.77932353480581,1.77932353480581,1.64713090560836,2.12,"0348"
"14610","RIKO_02",14M 0S,13.67,6.89,20.9404375797459,14.1604375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.83705969670217,1.83705969670217,1.69648788769025,1.9,"0348"
"14611","RIKO_02",15M 0S,13.45,6.89,20.7204375797459,14.1604375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.89866840604279,1.89866840604279,1.74889425197117,1.68,"0348"
"14612","RIKO_02",16M 0S,13.23,6.89,20.5004375797459,14.1604375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.9645527986815,1.9645527986815,1.80464160266673,1.46,"0348"
"14613","RIKO_02",17M 0S,13.01,6.89,20.2804375797459,14.1604375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.03517397771907,2.03517397771907,1.86405994860462,1.23,"0348"
"14614","RIKO_02",18M 0S,12.78,6.89,20.0504375797459,14.1604375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.10936690570181,2.11106182095605,1.92752424089394,1.01,"0348"
"14615","RIKO_02",19M 0S,12.56,6.89,19.8304375797459,14.1604375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.19669572198249,2.19669572198249,1.99866436028317,0.79,"0348"
"14616","RIKO_02",20M 0S,12.34,6.89,19.6104375797459,14.1604375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.28536967773224,2.28536967773224,2.0718049490742,0.57,"0348"
"14617","RIKO_01",0S,17.6,7.5,24.8704375797459,14.7704375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.2935905686773,1.2935905686773,1.22542835063337,5,"0349"
"14618","RIKO_01",1M 0S,17.38,7.5,24.6504375797459,14.7704375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.32239521696768,1.32239521696768,1.2512471165347,4.78,"0349"
"14619","RIKO_01",2M 0S,17.16,7.5,24.4304375797459,14.7704375797459,9.65,3.32,2610,9564.87616012613,17.1771120627087,2.35494971436691,1.35391344493686,1.27942892614938,4.56,"0349"
"14620","RIKO_01",3M 0S,16.93,7.5,24.2004375797459,14.7704375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.38549997281449,1.3854999728145,1.30759947903341,4.34,"0349"
"14621","RIKO_01",4M 0S,16.71,7.5,23.9804375797459,14.7704375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.41859552048216,1.41859552048216,1.3370384830491,4.11,"0349"
"14622","RIKO_01",5M 0S,16.49,7.5,23.7604375797459,14.7704375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.45331087248506,1.45331087248506,1.36783358432235,3.89,"0349"
"14623","RIKO_01",6M 0S,16.27,7.5,23.5404375797459,14.7704375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.48976792971958,1.48976792971958,1.40008069411966,3.67,"0349"
"14624","RIKO_01",7M 0S,16.05,7.5,23.3204375797459,14.7704375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.5281011396071,1.5281011396071,1.433884986638,3.45,"0349"
"14625","RIKO_01",8M 0S,15.83,7.5,23.1004375797459,14.7704375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.57154624322604,1.57034432014912,1.47101639766505,3.23,"0349"
"14626","RIKO_01",9M 0S,15.6,7.5,22.8704375797459,14.7704375797459,8.1,3.32,2610,10440,14.418094062999,2.61299564736305,1.61299564736305,1.50837858893986,3.01,"0349"
"14627","RIKO_01",10M 0S,15.38,7.5,22.6504375797459,14.7704375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.65802852076659,1.65802852076659,1.54768815822343,2.78,"0349"
"14628","RIKO_01",11M 0S,15.16,7.5,22.4304375797459,14.7704375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.70564813885649,1.70564813885649,1.58910143021475,2.56,"0349"
"14629","RIKO_01",12M 0S,14.94,7.5,22.2104375797459,14.7704375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.75608397091945,1.75608397091945,1.63279192147423,2.34,"0349"
"14630","RIKO_01",13M 0S,14.72,7.5,21.9904375797459,14.7704375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.80959345479788,1.80959345479788,1.67895277058917,2.12,"0349"
"14631","RIKO_01",14M 0S,14.5,7.5,21.7704375797459,14.7704375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.86646639194867,1.86646639194867,1.7277995925533,1.9,"0349"
"14632","RIKO_01",15M 0S,14.28,7.5,21.5504375797459,14.7704375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.93135372875047,1.92987662387603,1.78200104741355,1.68,"0349"
"14633","RIKO_01",16M 0S,14.05,7.5,21.3204375797459,14.7704375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,2.99469690742606,1.99469690742606,1.83712641038081,1.46,"0349"
"14634","RIKO_01",17M 0S,13.83,7.5,21.1004375797459,14.7704375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.06402286629395,2.06402286629395,1.8957711994071,1.23,"0349"
"14635","RIKO_01",18M 0S,13.61,7.5,20.8804375797459,14.7704375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.13834120190519,2.13834120190519,1.95828356990136,1.01,"0349"
"14636","RIKO_01",19M 0S,13.39,7.5,20.6604375797459,14.7704375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.21821133168772,2.21821133168772,2.02505916433671,0.79,"0349"
"14637","RIKO_01",20M 0S,13.17,7.5,20.4404375797459,14.7704375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.30427949623293,2.30427949623293,2.09654949439043,0.57,"0349"
"14638","RIKO_02",0S,16.77,6.17,24.0404375797459,13.4404375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.10710044751327,1.10710044751327,1.05137799994078,5,"0349"
"14639","RIKO_02",1M 0S,16.55,6.17,23.8204375797459,13.4404375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.13056500420431,1.13056500420431,1.07251741804111,4.78,"0349"
"14640","RIKO_02",2M 0S,16.33,6.17,23.6004375797459,13.4404375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.15504574248432,1.15504574248432,1.09452435363788,4.56,"0349"
"14641","RIKO_02",3M 0S,16.11,6.17,23.3804375797459,13.4404375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.18061013517512,1.18061013517512,1.11745332708663,4.34,"0349"
"14642","RIKO_02",4M 0S,15.89,6.17,23.1604375797459,13.4404375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.20733176374904,1.20733176374904,1.1413635250407,4.11,"0349"
"14643","RIKO_02",5M 0S,15.66,6.17,22.9304375797459,13.4404375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.23659270217499,1.23659270217499,1.1674796201845,3.89,"0349"
"14644","RIKO_02",6M 0S,15.44,6.17,22.7104375797459,13.4404375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.26594010179511,1.26594010179511,1.19360359248807,3.67,"0349"
"14645","RIKO_02",7M 0S,15.22,6.17,22.4904375797459,13.4404375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.29671433631389,1.29671433631389,1.22092344432347,3.45,"0349"
"14646","RIKO_02",8M 0S,15,6.17,22.2704375797459,13.4404375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.32902205477244,1.32902205477245,1.24952321506418,3.23,"0349"
"14647","RIKO_02",9M 0S,14.78,6.17,22.0504375797459,13.4404375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.36298080646233,1.36298080646233,1.2794950073533,3.01,"0349"
"14648","RIKO_02",10M 0S,14.56,6.17,21.8304375797459,13.4404375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.39872047004061,1.39872047004061,1.31093997792133,2.78,"0349"
"14649","RIKO_02",11M 0S,14.34,6.17,21.6104375797459,13.4404375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.43937067936773,1.43814518917165,1.3455104105515,2.56,"0349"
"14650","RIKO_02",12M 0S,14.11,6.17,21.3804375797459,13.4404375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.47799304076079,1.47799304076079,1.38032803695706,2.34,"0349"
"14651","RIKO_02",13M 0S,13.89,6.17,21.1604375797459,13.4404375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.52011201342496,1.52011201342496,1.41699547458182,2.12,"0349"
"14652","RIKO_02",14M 0S,13.67,6.17,20.9404375797459,13.4404375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.56470196581876,1.56470196581876,1.45566416309186,1.9,"0349"
"14653","RIKO_02",15M 0S,13.45,6.17,20.7204375797459,13.4404375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.61198691533526,1.61198691533526,1.49650253659416,1.68,"0349"
"14654","RIKO_02",16M 0S,13.23,6.17,20.5004375797459,13.4404375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.6622188022154,1.6622188022154,1.53969847632487,1.46,"0349"
"14655","RIKO_02",17M 0S,13.01,6.17,20.2804375797459,13.4404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.71568198006443,1.71568198006443,1.58546220073811,1.23,"0349"
"14656","RIKO_02",18M 0S,12.78,6.17,20.0504375797459,13.4404375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.77538044533142,1.77538044533142,1.63630809811223,1.01,"0349"
"14657","RIKO_02",19M 0S,12.56,6.17,19.8304375797459,13.4404375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.83650465471685,1.83650465471685,1.6880915337326,0.79,"0349"
"14658","RIKO_02",20M 0S,12.34,6.17,19.6104375797459,13.4404375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,2.90198780285911,1.90198780285911,1.74325961115517,0.57,"0349"
"14659","RIKO_01",0S,17.6,7.5,24.8704375797459,14.7704375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.2935905686773,1.2935905686773,1.22542835063337,5,"0350"
"14660","RIKO_01",1M 0S,17.38,7.5,24.6504375797459,14.7704375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.32239521696768,1.32239521696768,1.2512471165347,4.78,"0350"
"14661","RIKO_01",2M 0S,17.16,7.5,24.4304375797459,14.7704375797459,9.65,3.32,2610,9564.87616012613,17.1771120627087,2.35494971436691,1.35391344493686,1.27942892614938,4.56,"0350"
"14662","RIKO_01",3M 0S,16.93,7.5,24.2004375797459,14.7704375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.38549997281449,1.3854999728145,1.30759947903341,4.34,"0350"
"14663","RIKO_01",4M 0S,16.71,7.5,23.9804375797459,14.7704375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.41859552048216,1.41859552048216,1.3370384830491,4.11,"0350"
"14664","RIKO_01",5M 0S,16.49,7.5,23.7604375797459,14.7704375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.45331087248506,1.45331087248506,1.36783358432235,3.89,"0350"
"14665","RIKO_01",6M 0S,16.27,7.5,23.5404375797459,14.7704375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.48976792971958,1.48976792971958,1.40008069411966,3.67,"0350"
"14666","RIKO_01",7M 0S,16.05,7.5,23.3204375797459,14.7704375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.5281011396071,1.5281011396071,1.433884986638,3.45,"0350"
"14667","RIKO_01",8M 0S,15.83,7.5,23.1004375797459,14.7704375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.57154624322604,1.57034432014912,1.47101639766505,3.23,"0350"
"14668","RIKO_01",9M 0S,15.6,7.5,22.8704375797459,14.7704375797459,8.1,3.32,2610,10440,14.418094062999,2.61299564736305,1.61299564736305,1.50837858893986,3.01,"0350"
"14669","RIKO_01",10M 0S,15.38,7.5,22.6504375797459,14.7704375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.65802852076659,1.65802852076659,1.54768815822343,2.78,"0350"
"14670","RIKO_01",11M 0S,15.16,7.5,22.4304375797459,14.7704375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.70564813885649,1.70564813885649,1.58910143021475,2.56,"0350"
"14671","RIKO_01",12M 0S,14.94,7.5,22.2104375797459,14.7704375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.75608397091945,1.75608397091945,1.63279192147423,2.34,"0350"
"14672","RIKO_01",13M 0S,14.72,7.5,21.9904375797459,14.7704375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.80959345479788,1.80959345479788,1.67895277058917,2.12,"0350"
