"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"14673","RIKO_01",14M 0S,14.5,7.5,21.7704375797459,14.7704375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.86646639194867,1.86646639194867,1.7277995925533,1.9,"0350"
"14674","RIKO_01",15M 0S,14.28,7.5,21.5504375797459,14.7704375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.93135372875047,1.92987662387603,1.78200104741355,1.68,"0350"
"14675","RIKO_01",16M 0S,14.05,7.5,21.3204375797459,14.7704375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,2.99469690742606,1.99469690742606,1.83712641038081,1.46,"0350"
"14676","RIKO_01",17M 0S,13.83,7.5,21.1004375797459,14.7704375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.06402286629395,2.06402286629395,1.8957711994071,1.23,"0350"
"14677","RIKO_01",18M 0S,13.61,7.5,20.8804375797459,14.7704375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.13834120190519,2.13834120190519,1.95828356990136,1.01,"0350"
"14678","RIKO_01",19M 0S,13.39,7.5,20.6604375797459,14.7704375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.21821133168772,2.21821133168772,2.02505916433671,0.79,"0350"
"14679","RIKO_01",20M 0S,13.17,7.5,20.4404375797459,14.7704375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.30427949623293,2.30427949623293,2.09654949439043,0.57,"0350"
"14680","RIKO_02",0S,16.77,6.14,24.0404375797459,13.4104375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10115378585519,1.10115378585519,1.04587920863742,5,"0350"
"14681","RIKO_02",1M 0S,16.55,6.14,23.8204375797459,13.4104375797459,10.41,3.32,2610,9209.10963601718,18.5299208883728,2.12442504741986,1.12442504741986,1.0668505670189,4.78,"0350"
"14682","RIKO_02",2M 0S,16.33,6.14,23.6004375797459,13.4104375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.14870115246719,1.14870115246719,1.08868014474616,4.56,"0350"
"14683","RIKO_02",3M 0S,16.11,6.14,23.3804375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17404862022474,1.17404862022474,1.11142172418177,4.34,"0350"
"14684","RIKO_02",4M 0S,15.89,6.14,23.1604375797459,13.4104375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.20053997370674,1.20053997370674,1.13513367743076,4.11,"0350"
"14685","RIKO_02",5M 0S,15.66,6.14,22.9304375797459,13.4104375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.22720511475768,1.22825443270102,1.15987946662002,3.89,"0350"
"14686","RIKO_02",6M 0S,15.44,6.14,22.7104375797459,13.4104375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.25863061759577,1.25863061759577,1.18693055640664,3.67,"0350"
"14687","RIKO_02",7M 0S,15.22,6.14,22.4904375797459,13.4104375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.28912607308818,1.28912607308818,1.2140131429082,3.45,"0350"
"14688","RIKO_02",8M 0S,15,6.14,22.2704375797459,13.4104375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.32113597558021,1.32113597558021,1.2423604925695,3.23,"0350"
"14689","RIKO_02",9M 0S,14.78,6.14,22.0504375797459,13.4104375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.35477601199545,1.35477601199545,1.27206332070947,3.01,"0350"
"14690","RIKO_02",10M 0S,14.56,6.14,21.8304375797459,13.4104375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.39017396005234,1.39017396005234,1.30322123056852,2.78,"0350"
"14691","RIKO_02",11M 0S,14.34,6.14,21.6104375797459,13.4104375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.42747131020008,1.42747131020008,1.33594382914325,2.56,"0350"
"14692","RIKO_02",12M 0S,14.11,6.14,21.3804375797459,13.4104375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.46866558891351,1.46866558891351,1.37195818644556,2.34,"0350"
"14693","RIKO_02",13M 0S,13.89,6.14,21.1604375797459,13.4104375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.51035674111493,1.51035674111493,1.40827174256047,2.12,"0350"
"14694","RIKO_02",14M 0S,13.67,6.14,20.9404375797459,13.4104375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.55448402969996,1.55448402969996,1.44655988731635,1.9,"0350"
"14695","RIKO_02",15M 0S,13.45,6.14,20.7204375797459,13.4104375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.60126740679079,1.60126740679079,1.48698817744505,1.68,"0350"
"14696","RIKO_02",16M 0S,13.23,6.14,20.5004375797459,13.4104375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.65095412463197,1.65095412463197,1.52974120964769,1.46,"0350"
"14697","RIKO_02",17M 0S,13.01,6.14,20.2804375797459,13.4104375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.70382310678904,1.70382310678904,1.57502543875208,1.23,"0350"
"14698","RIKO_02",18M 0S,12.78,6.14,20.0504375797459,13.4104375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.75868642761514,1.76019018701364,1.62307251168752,1.01,"0350"
"14699","RIKO_02",19M 0S,12.56,6.14,19.8304375797459,13.4104375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.82324996006864,1.82324996006864,1.67654110056321,0.79,"0350"
"14700","RIKO_02",20M 0S,12.34,6.14,19.6104375797459,13.4104375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,2.88794592639366,1.88794592639366,1.73108861226528,0.57,"0350"
"14701","RIKO_01",0S,17.6,7.5,24.8704375797459,14.7704375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.2935905686773,1.2935905686773,1.22542835063337,5,"0351"
"14702","RIKO_01",1M 0S,17.38,7.5,24.6504375797459,14.7704375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.32239521696768,1.32239521696768,1.2512471165347,4.78,"0351"
"14703","RIKO_01",2M 0S,17.16,7.5,24.4304375797459,14.7704375797459,9.65,3.32,2610,9564.87616012613,17.1771120627087,2.35494971436691,1.35391344493686,1.27942892614938,4.56,"0351"
"14704","RIKO_01",3M 0S,16.93,7.5,24.2004375797459,14.7704375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.38549997281449,1.3854999728145,1.30759947903341,4.34,"0351"
"14705","RIKO_01",4M 0S,16.71,7.5,23.9804375797459,14.7704375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.41859552048216,1.41859552048216,1.3370384830491,4.11,"0351"
"14706","RIKO_01",5M 0S,16.49,7.5,23.7604375797459,14.7704375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.45331087248506,1.45331087248506,1.36783358432235,3.89,"0351"
"14707","RIKO_01",6M 0S,16.27,7.5,23.5404375797459,14.7704375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.48976792971958,1.48976792971958,1.40008069411966,3.67,"0351"
"14708","RIKO_01",7M 0S,16.05,7.5,23.3204375797459,14.7704375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.5281011396071,1.5281011396071,1.433884986638,3.45,"0351"
"14709","RIKO_01",8M 0S,15.83,7.5,23.1004375797459,14.7704375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.57154624322604,1.57034432014912,1.47101639766505,3.23,"0351"
"14710","RIKO_01",9M 0S,15.6,7.5,22.8704375797459,14.7704375797459,8.1,3.32,2610,10440,14.418094062999,2.61299564736305,1.61299564736305,1.50837858893986,3.01,"0351"
"14711","RIKO_01",10M 0S,15.38,7.5,22.6504375797459,14.7704375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.65802852076659,1.65802852076659,1.54768815822343,2.78,"0351"
"14712","RIKO_01",11M 0S,15.16,7.5,22.4304375797459,14.7704375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.70564813885649,1.70564813885649,1.58910143021475,2.56,"0351"
"14713","RIKO_01",12M 0S,14.94,7.5,22.2104375797459,14.7704375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.75608397091945,1.75608397091945,1.63279192147423,2.34,"0351"
"14714","RIKO_01",13M 0S,14.72,7.5,21.9904375797459,14.7704375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.80959345479788,1.80959345479788,1.67895277058917,2.12,"0351"
"14715","RIKO_01",14M 0S,14.5,7.5,21.7704375797459,14.7704375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.86646639194867,1.86646639194867,1.7277995925533,1.9,"0351"
"14716","RIKO_01",15M 0S,14.28,7.5,21.5504375797459,14.7704375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.93135372875047,1.92987662387603,1.78200104741355,1.68,"0351"
"14717","RIKO_01",16M 0S,14.05,7.5,21.3204375797459,14.7704375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,2.99469690742606,1.99469690742606,1.83712641038081,1.46,"0351"
"14718","RIKO_01",17M 0S,13.83,7.5,21.1004375797459,14.7704375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.06402286629395,2.06402286629395,1.8957711994071,1.23,"0351"
"14719","RIKO_01",18M 0S,13.61,7.5,20.8804375797459,14.7704375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.13834120190519,2.13834120190519,1.95828356990136,1.01,"0351"
"14720","RIKO_01",19M 0S,13.39,7.5,20.6604375797459,14.7704375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.21821133168772,2.21821133168772,2.02505916433671,0.79,"0351"
"14721","RIKO_01",20M 0S,13.17,7.5,20.4404375797459,14.7704375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.30427949623293,2.30427949623293,2.09654949439043,0.57,"0351"
"14722","RIKO_02",0S,16.77,6.48,24.0404375797459,13.7504375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.17057966410502,1.17057966410502,1.1099791100286,5,"0351"
"14723","RIKO_02",1M 0S,16.55,6.48,23.8204375797459,13.7504375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.19615340056015,1.19615340056015,1.13294751989364,4.78,"0351"
"14724","RIKO_02",2M 0S,16.33,6.48,23.6004375797459,13.7504375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.22286951712088,1.22286951712088,1.15688656942516,4.56,"0351"
"14725","RIKO_02",3M 0S,16.11,6.48,23.3804375797459,13.7504375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.25080630775085,1.25080630775085,1.18185911528748,4.34,"0351"
"14726","RIKO_02",4M 0S,15.89,6.48,23.1604375797459,13.7504375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.28004938827212,1.28004938827212,1.2079335611773,4.11,"0351"
"14727","RIKO_02",5M 0S,15.66,6.48,22.9304375797459,13.7504375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.31212034244452,1.31212034244452,1.23645240653275,3.89,"0351"
"14728","RIKO_02",6M 0S,15.44,6.48,22.7104375797459,13.7504375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.34433758299561,1.34433758299561,1.26502050272689,3.67,"0351"
"14729","RIKO_02",7M 0S,15.22,6.48,22.4904375797459,13.7504375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.37817674412365,1.37817674412365,1.29493994708106,3.45,"0351"
"14730","RIKO_02",8M 0S,15,6.48,22.2704375797459,13.7504375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.41376346756346,1.41376346756346,1.32630894593832,3.23,"0351"
"14731","RIKO_02",9M 0S,14.78,6.48,22.0504375797459,13.7504375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.45123671610129,1.45123671610129,1.35923545779584,3.01,"0351"
"14732","RIKO_02",10M 0S,14.56,6.48,21.8304375797459,13.7504375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.49075058708424,1.49075058708424,1.39383843464088,2.78,"0351"
"14733","RIKO_02",11M 0S,14.34,6.48,21.6104375797459,13.7504375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.53570251511346,1.53442862976315,1.43194954823049,2.56,"0351"
"14734","RIKO_02",12M 0S,14.11,6.48,21.3804375797459,13.7504375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.57867165709577,1.57867165709577,1.4704061912124,2.34,"0351"
"14735","RIKO_02",13M 0S,13.89,6.48,21.1604375797459,13.7504375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.62554180076123,1.62554180076123,1.51098543328882,2.12,"0351"
"14736","RIKO_02",14M 0S,13.67,6.48,20.9404375797459,13.7504375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.67528021469272,1.67528021469272,1.55386799590132,1.9,"0351"
"14737","RIKO_02",15M 0S,13.45,6.48,20.7204375797459,13.7504375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.72815849980498,1.72815849980498,1.59925571562909,1.68,"0351"
"14738","RIKO_02",16M 0S,13.23,6.48,20.5004375797459,13.7504375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.78448366572455,1.78448366572455,1.6473747207898,1.46,"0351"
"14739","RIKO_02",17M 0S,13.01,6.48,20.2804375797459,13.7504375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.84460409550393,1.84460409550393,1.69847919930308,1.23,"0351"
"14740","RIKO_02",18M 0S,12.78,6.48,20.0504375797459,13.7504375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,2.91194678470487,1.91194678470487,1.75541040575562,1.01,"0351"
"14741","RIKO_02",19M 0S,12.56,6.48,19.8304375797459,13.7504375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,2.98112906967775,1.98112906967775,1.81355588334329,0.79,"0351"
"14742","RIKO_02",20M 0S,12.34,6.48,19.6104375797459,13.7504375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.05550592894892,2.05550592894892,1.87568529591692,0.57,"0351"
"14743","RIKO_01",0S,17.6,7.5,24.8704375797459,14.7704375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.2935905686773,1.2935905686773,1.22542835063337,5,"0352"
"14744","RIKO_01",1M 0S,17.38,7.5,24.6504375797459,14.7704375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.32239521696768,1.32239521696768,1.2512471165347,4.78,"0352"
"14745","RIKO_01",2M 0S,17.16,7.5,24.4304375797459,14.7704375797459,9.65,3.32,2610,9564.87616012613,17.1771120627087,2.35494971436691,1.35391344493686,1.27942892614938,4.56,"0352"
"14746","RIKO_01",3M 0S,16.93,7.5,24.2004375797459,14.7704375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.38549997281449,1.3854999728145,1.30759947903341,4.34,"0352"
"14747","RIKO_01",4M 0S,16.71,7.5,23.9804375797459,14.7704375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.41859552048216,1.41859552048216,1.3370384830491,4.11,"0352"
"14748","RIKO_01",5M 0S,16.49,7.5,23.7604375797459,14.7704375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.45331087248506,1.45331087248506,1.36783358432235,3.89,"0352"
"14749","RIKO_01",6M 0S,16.27,7.5,23.5404375797459,14.7704375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.48976792971958,1.48976792971958,1.40008069411966,3.67,"0352"
"14750","RIKO_01",7M 0S,16.05,7.5,23.3204375797459,14.7704375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.5281011396071,1.5281011396071,1.433884986638,3.45,"0352"
"14751","RIKO_01",8M 0S,15.83,7.5,23.1004375797459,14.7704375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.57154624322604,1.57034432014912,1.47101639766505,3.23,"0352"
"14752","RIKO_01",9M 0S,15.6,7.5,22.8704375797459,14.7704375797459,8.1,3.32,2610,10440,14.418094062999,2.61299564736305,1.61299564736305,1.50837858893986,3.01,"0352"
"14753","RIKO_01",10M 0S,15.38,7.5,22.6504375797459,14.7704375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.65802852076659,1.65802852076659,1.54768815822343,2.78,"0352"
"14754","RIKO_01",11M 0S,15.16,7.5,22.4304375797459,14.7704375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.70564813885649,1.70564813885649,1.58910143021475,2.56,"0352"
"14755","RIKO_01",12M 0S,14.94,7.5,22.2104375797459,14.7704375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.75608397091945,1.75608397091945,1.63279192147423,2.34,"0352"
"14756","RIKO_01",13M 0S,14.72,7.5,21.9904375797459,14.7704375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.80959345479788,1.80959345479788,1.67895277058917,2.12,"0352"
"14757","RIKO_01",14M 0S,14.5,7.5,21.7704375797459,14.7704375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.86646639194867,1.86646639194867,1.7277995925533,1.9,"0352"
"14758","RIKO_01",15M 0S,14.28,7.5,21.5504375797459,14.7704375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.93135372875047,1.92987662387603,1.78200104741355,1.68,"0352"
"14759","RIKO_01",16M 0S,14.05,7.5,21.3204375797459,14.7704375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,2.99469690742606,1.99469690742606,1.83712641038081,1.46,"0352"
"14760","RIKO_01",17M 0S,13.83,7.5,21.1004375797459,14.7704375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.06402286629395,2.06402286629395,1.8957711994071,1.23,"0352"
"14761","RIKO_01",18M 0S,13.61,7.5,20.8804375797459,14.7704375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.13834120190519,2.13834120190519,1.95828356990136,1.01,"0352"
"14762","RIKO_01",19M 0S,13.39,7.5,20.6604375797459,14.7704375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.21821133168772,2.21821133168772,2.02505916433671,0.79,"0352"
"14763","RIKO_01",20M 0S,13.17,7.5,20.4404375797459,14.7704375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.30427949623293,2.30427949623293,2.09654949439043,0.57,"0352"
"14764","RIKO_02",0S,16.77,6.45,24.0404375797459,13.7204375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16426983950007,1.16426983950007,1.10416211213368,5,"0352"
"14765","RIKO_02",1M 0S,16.55,6.45,23.8204375797459,13.7204375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.18963017263769,1.18963017263769,1.12694586341157,4.78,"0352"
"14766","RIKO_02",2M 0S,16.33,6.45,23.6004375797459,13.7204375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.21611991332396,1.21611991332396,1.15068968443208,4.56,"0352"
"14767","RIKO_02",3M 0S,16.11,6.45,23.3804375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24381622604976,1.24381622604976,1.17545556490315,4.34,"0352"
"14768","RIKO_02",4M 0S,15.89,6.45,23.1604375797459,13.7204375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.27280346860601,1.27280346860601,1.20131094864851,4.11,"0352"
"14769","RIKO_02",5M 0S,15.66,6.45,22.9304375797459,13.7204375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.30208945158793,1.30317405028641,1.22832934694376,3.89,"0352"
"14770","RIKO_02",6M 0S,15.44,6.45,22.7104375797459,13.7204375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.33651443199563,1.33651443199563,1.25790659151208,3.67,"0352"
"14771","RIKO_02",7M 0S,15.22,6.45,22.4904375797459,13.7204375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37004158992482,1.37004158992482,1.28756213765174,3.45,"0352"
"14772","RIKO_02",8M 0S,15,6.45,22.2704375797459,13.7204375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.40529412206324,1.40529412206324,1.31864972233134,3.23,"0352"
"14773","RIKO_02",9M 0S,14.78,6.45,22.0504375797459,13.7204375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.44240873272997,1.44240873272998,1.35127563967184,3.01,"0352"
"14774","RIKO_02",10M 0S,14.56,6.45,21.8304375797459,13.7204375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.48153695975841,1.48153695975841,1.38555697035411,2.78,"0352"
"14775","RIKO_02",11M 0S,14.34,6.45,21.6104375797459,13.7204375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.52284724254001,1.52284724254001,1.42162298548843,2.56,"0352"
"14776","RIKO_02",12M 0S,14.11,6.45,21.3804375797459,13.7204375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.56857242084082,1.56857242084082,1.46139207763255,2.34,"0352"
"14777","RIKO_02",13M 0S,13.89,6.45,21.1604375797459,13.7204375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.61495493866138,1.61495493866138,1.50157134912552,2.12,"0352"
"14778","RIKO_02",14M 0S,13.67,6.45,20.9404375797459,13.7204375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.66416409191699,1.66416409191699,1.54402244627434,1.9,"0352"
"14779","RIKO_02",15M 0S,13.45,6.45,20.7204375797459,13.7204375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.71646639194867,1.71646639194867,1.58894365600874,1.68,"0352"
"14780","RIKO_02",16M 0S,13.23,6.45,20.5004375797459,13.7204375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.77216294153993,1.77216294153993,1.63655703226907,1.46,"0352"
"14781","RIKO_02",17M 0S,13.01,6.45,20.2804375797459,13.7204375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.83159523531108,1.83159523531108,1.68711206695096,1.23,"0352"
"14782","RIKO_02",18M 0S,12.78,6.45,20.0504375797459,13.7204375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.89357488070042,1.89515216776667,1.740890062935,1.01,"0352"
"14783","RIKO_02",19M 0S,12.56,6.45,19.8304375797459,13.7204375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,2.96649177473661,1.96649177473661,1.8009046121273,0.79,"0352"
"14784","RIKO_02",20M 0S,12.34,6.45,19.6104375797459,13.7204375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.03994308041438,2.03994308041438,1.86231373481233,0.57,"0352"
"14785","RIKO_01",0S,17.6,7.5,24.8704375797459,14.7704375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.2935905686773,1.2935905686773,1.22542835063337,5,"0353"
"14786","RIKO_01",1M 0S,17.38,7.5,24.6504375797459,14.7704375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.32239521696768,1.32239521696768,1.2512471165347,4.78,"0353"
"14787","RIKO_01",2M 0S,17.16,7.5,24.4304375797459,14.7704375797459,9.65,3.32,2610,9564.87616012613,17.1771120627087,2.35494971436691,1.35391344493686,1.27942892614938,4.56,"0353"
"14788","RIKO_01",3M 0S,16.93,7.5,24.2004375797459,14.7704375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.38549997281449,1.3854999728145,1.30759947903341,4.34,"0353"
"14789","RIKO_01",4M 0S,16.71,7.5,23.9804375797459,14.7704375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.41859552048216,1.41859552048216,1.3370384830491,4.11,"0353"
"14790","RIKO_01",5M 0S,16.49,7.5,23.7604375797459,14.7704375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.45331087248506,1.45331087248506,1.36783358432235,3.89,"0353"
"14791","RIKO_01",6M 0S,16.27,7.5,23.5404375797459,14.7704375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.48976792971958,1.48976792971958,1.40008069411966,3.67,"0353"
"14792","RIKO_01",7M 0S,16.05,7.5,23.3204375797459,14.7704375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.5281011396071,1.5281011396071,1.433884986638,3.45,"0353"
"14793","RIKO_01",8M 0S,15.83,7.5,23.1004375797459,14.7704375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.57154624322604,1.57034432014912,1.47101639766505,3.23,"0353"
"14794","RIKO_01",9M 0S,15.6,7.5,22.8704375797459,14.7704375797459,8.1,3.32,2610,10440,14.418094062999,2.61299564736305,1.61299564736305,1.50837858893986,3.01,"0353"
"14795","RIKO_01",10M 0S,15.38,7.5,22.6504375797459,14.7704375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.65802852076659,1.65802852076659,1.54768815822343,2.78,"0353"
"14796","RIKO_01",11M 0S,15.16,7.5,22.4304375797459,14.7704375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.70564813885649,1.70564813885649,1.58910143021475,2.56,"0353"
"14797","RIKO_01",12M 0S,14.94,7.5,22.2104375797459,14.7704375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.75608397091945,1.75608397091945,1.63279192147423,2.34,"0353"
"14798","RIKO_01",13M 0S,14.72,7.5,21.9904375797459,14.7704375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.80959345479788,1.80959345479788,1.67895277058917,2.12,"0353"
"14799","RIKO_01",14M 0S,14.5,7.5,21.7704375797459,14.7704375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.86646639194867,1.86646639194867,1.7277995925533,1.9,"0353"
"14800","RIKO_01",15M 0S,14.28,7.5,21.5504375797459,14.7704375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.93135372875047,1.92987662387603,1.78200104741355,1.68,"0353"
"14801","RIKO_01",16M 0S,14.05,7.5,21.3204375797459,14.7704375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,2.99469690742606,1.99469690742606,1.83712641038081,1.46,"0353"
"14802","RIKO_01",17M 0S,13.83,7.5,21.1004375797459,14.7704375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.06402286629395,2.06402286629395,1.8957711994071,1.23,"0353"
"14803","RIKO_01",18M 0S,13.61,7.5,20.8804375797459,14.7704375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.13834120190519,2.13834120190519,1.95828356990136,1.01,"0353"
"14804","RIKO_01",19M 0S,13.39,7.5,20.6604375797459,14.7704375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.21821133168772,2.21821133168772,2.02505916433671,0.79,"0353"
"14805","RIKO_01",20M 0S,13.17,7.5,20.4404375797459,14.7704375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.30427949623293,2.30427949623293,2.09654949439043,0.57,"0353"
"14806","RIKO_02",0S,16.77,6.84,24.0404375797459,14.1104375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.24927137398194,1.24927137398194,1.18237783166413,5,"0353"
"14807","RIKO_02",1M 0S,16.55,6.84,23.8204375797459,14.1104375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.27757618369111,1.27757618369111,1.20770185205882,4.78,"0353"
"14808","RIKO_02",2M 0S,16.33,6.84,23.6004375797459,14.1104375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.30719333441946,1.30719333441946,1.23413438789628,4.56,"0353"
"14809","RIKO_02",3M 0S,16.11,6.84,23.3804375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.34074133300655,1.33966141939964,1.26303449582795,4.34,"0353"
"14810","RIKO_02",4M 0S,15.89,6.84,23.1604375797459,14.1104375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37336999376556,1.3722637990753,1.29197362809273,4.11,"0353"
"14811","RIKO_02",5M 0S,15.66,6.84,22.9304375797459,14.1104375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.40649260131981,1.40649260131981,1.32226998671289,3.89,"0353"
"14812","RIKO_02",6M 0S,15.44,6.84,22.7104375797459,14.1104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44247264460938,1.44247264460938,1.35402134395726,3.67,"0353"
"14813","RIKO_02",7M 0S,15.22,6.84,22.4904375797459,14.1104375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.48034185484972,1.48034185484972,1.38733509427963,3.45,"0353"
"14814","RIKO_02",8M 0S,15,6.84,22.2704375797459,14.1104375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.52025303230891,1.52025303230891,1.42232946787682,3.23,"0353"
"14815","RIKO_02",9M 0S,14.78,6.84,22.0504375797459,14.1104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56560715556629,1.56434612151837,1.46085322083579,3.01,"0353"
"14816","RIKO_02",10M 0S,14.56,6.84,21.8304375797459,14.1104375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.61028077090022,1.608983754039,1.49970666728015,2.78,"0353"
"14817","RIKO_02",11M 0S,14.34,6.84,21.6104375797459,14.1104375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.65757873746872,1.65624362398407,1.54068330717051,2.56,"0353"
"14818","RIKO_02",12M 0S,14.11,6.84,21.3804375797459,14.1104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.70636378867135,1.70636378867135,1.58396206600705,2.34,"0353"
"14819","RIKO_02",13M 0S,13.89,6.84,21.1604375797459,14.1104375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.75961202037457,1.75961202037457,1.62974255487842,2.12,"0353"
"14820","RIKO_02",14M 0S,13.67,6.84,20.9404375797459,14.1104375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.8162905920411,1.8162905920411,1.6782481487601,1.9,"0353"
"14821","RIKO_02",15M 0S,13.45,6.84,20.7204375797459,14.1104375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.88110071873344,1.87958556721829,1.73214484971099,1.68,"0353"
"14822","RIKO_02",16M 0S,13.23,6.84,20.5004375797459,14.1104375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,2.94596626075873,1.94439886263961,1.78704014941651,1.46,"0353"
"14823","RIKO_02",17M 0S,13.01,6.84,20.2804375797459,14.1104375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.01546505578583,2.01384167916245,1.84552882487193,1.23,"0353"
"14824","RIKO_02",18M 0S,12.78,6.84,20.0504375797459,14.1104375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.08842840802032,2.08842840802032,1.90797564124252,1.01,"0353"
"14825","RIKO_02",19M 0S,12.56,6.84,19.8304375797459,14.1104375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.16875257755956,2.16875257755956,1.97479646268548,0.79,"0353"
"14826","RIKO_02",20M 0S,12.34,6.84,19.6104375797459,14.1104375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.25550268066194,2.25550268066194,2.04646752499933,0.57,"0353"
"14827","RIKO_01",0S,17.6,7.5,24.8704375797459,14.7704375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.2935905686773,1.2935905686773,1.22542835063337,5,"0354"
"14828","RIKO_01",1M 0S,17.38,7.5,24.6504375797459,14.7704375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.32239521696768,1.32239521696768,1.2512471165347,4.78,"0354"
"14829","RIKO_01",2M 0S,17.16,7.5,24.4304375797459,14.7704375797459,9.65,3.32,2610,9564.87616012613,17.1771120627087,2.35494971436691,1.35391344493686,1.27942892614938,4.56,"0354"
"14830","RIKO_01",3M 0S,16.93,7.5,24.2004375797459,14.7704375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.38549997281449,1.3854999728145,1.30759947903341,4.34,"0354"
"14831","RIKO_01",4M 0S,16.71,7.5,23.9804375797459,14.7704375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.41859552048216,1.41859552048216,1.3370384830491,4.11,"0354"
"14832","RIKO_01",5M 0S,16.49,7.5,23.7604375797459,14.7704375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.45331087248506,1.45331087248506,1.36783358432235,3.89,"0354"
"14833","RIKO_01",6M 0S,16.27,7.5,23.5404375797459,14.7704375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.48976792971958,1.48976792971958,1.40008069411966,3.67,"0354"
"14834","RIKO_01",7M 0S,16.05,7.5,23.3204375797459,14.7704375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.5281011396071,1.5281011396071,1.433884986638,3.45,"0354"
"14835","RIKO_01",8M 0S,15.83,7.5,23.1004375797459,14.7704375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.57154624322604,1.57034432014912,1.47101639766505,3.23,"0354"
"14836","RIKO_01",9M 0S,15.6,7.5,22.8704375797459,14.7704375797459,8.1,3.32,2610,10440,14.418094062999,2.61299564736305,1.61299564736305,1.50837858893986,3.01,"0354"
"14837","RIKO_01",10M 0S,15.38,7.5,22.6504375797459,14.7704375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.65802852076659,1.65802852076659,1.54768815822343,2.78,"0354"
"14838","RIKO_01",11M 0S,15.16,7.5,22.4304375797459,14.7704375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.70564813885649,1.70564813885649,1.58910143021475,2.56,"0354"
"14839","RIKO_01",12M 0S,14.94,7.5,22.2104375797459,14.7704375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.75608397091945,1.75608397091945,1.63279192147423,2.34,"0354"
"14840","RIKO_01",13M 0S,14.72,7.5,21.9904375797459,14.7704375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.80959345479788,1.80959345479788,1.67895277058917,2.12,"0354"
"14841","RIKO_01",14M 0S,14.5,7.5,21.7704375797459,14.7704375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.86646639194867,1.86646639194867,1.7277995925533,1.9,"0354"
"14842","RIKO_01",15M 0S,14.28,7.5,21.5504375797459,14.7704375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.93135372875047,1.92987662387603,1.78200104741355,1.68,"0354"
"14843","RIKO_01",16M 0S,14.05,7.5,21.3204375797459,14.7704375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,2.99469690742606,1.99469690742606,1.83712641038081,1.46,"0354"
"14844","RIKO_01",17M 0S,13.83,7.5,21.1004375797459,14.7704375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.06402286629395,2.06402286629395,1.8957711994071,1.23,"0354"
"14845","RIKO_01",18M 0S,13.61,7.5,20.8804375797459,14.7704375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.13834120190519,2.13834120190519,1.95828356990136,1.01,"0354"
"14846","RIKO_01",19M 0S,13.39,7.5,20.6604375797459,14.7704375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.21821133168772,2.21821133168772,2.02505916433671,0.79,"0354"
"14847","RIKO_01",20M 0S,13.17,7.5,20.4404375797459,14.7704375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.30427949623293,2.30427949623293,2.09654949439043,0.57,"0354"
"14848","RIKO_02",0S,16.77,6.81,24.0404375797459,14.0804375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24249646020489,1.24249646020489,1.17615538191798,5,"0354"
"14849","RIKO_02",1M 0S,16.55,6.81,23.8204375797459,14.0804375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27056106197543,1.27056106197543,1.20127277232784,4.78,"0354"
"14850","RIKO_02",2M 0S,16.33,6.81,23.6004375797459,14.0804375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.29992276718915,1.29992276718915,1.2274863616567,4.56,"0354"
"14851","RIKO_02",3M 0S,16.11,6.81,23.3804375797459,14.0804375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.33067362834846,1.33067362834846,1.2548695129539,4.34,"0354"
"14852","RIKO_02",4M 0S,15.89,6.81,23.1604375797459,14.0804375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.36551981738045,1.36441728154804,1.2848348532999,4.11,"0354"
"14853","RIKO_02",5M 0S,15.66,6.81,22.9304375797459,14.0804375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.39833499928143,1.39833499928143,1.31486777423857,3.89,"0354"
"14854","RIKO_02",6M 0S,15.44,6.81,22.7104375797459,14.0804375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.43398200969185,1.43398200969185,1.34633833456375,3.67,"0354"
"14855","RIKO_02",7M 0S,15.22,6.81,22.4904375797459,14.0804375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.47149402421411,1.47149402421411,1.37935229260936,3.45,"0354"
"14856","RIKO_02",8M 0S,15,6.81,22.2704375797459,14.0804375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.51102133621986,1.51102133621986,1.41402604079566,3.23,"0354"
"14857","RIKO_02",9M 0S,14.78,6.81,22.0504375797459,14.0804375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.55273083358102,1.55273083358102,1.45048797667674,3.01,"0354"
"14858","RIKO_02",10M 0S,14.56,6.81,21.8304375797459,14.0804375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.60016340357115,1.59887141390707,1.49067353549845,2.78,"0354"
"14859","RIKO_02",11M 0S,14.34,6.81,21.6104375797459,14.0804375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.64697669463307,1.64564690739903,1.53125217116428,2.56,"0354"
"14860","RIKO_02",12M 0S,14.11,6.81,21.3804375797459,14.0804375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.6952417457042,1.6952417457042,1.57410186601761,2.34,"0354"
"14861","RIKO_02",13M 0S,13.89,6.81,21.1604375797459,14.0804375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.74791874910179,1.74791874910179,1.61941876497499,2.12,"0354"
"14862","RIKO_02",14M 0S,13.67,6.81,20.9404375797459,14.0804375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.80397445242576,1.80397445242576,1.6674222697996,1.9,"0354"
"14863","RIKO_02",15M 0S,13.45,6.81,20.7204375797459,14.0804375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.86374469030733,1.86374469030733,1.71835859134539,1.68,"0354"
"14864","RIKO_02",16M 0S,13.23,6.81,20.5004375797459,14.0804375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.92761133078515,1.92761133078515,1.7725049733998,1.46,"0354"
"14865","RIKO_02",17M 0S,13.01,6.81,20.2804375797459,14.0804375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.00085052401304,1.99923501512774,1.83288539060279,1.23,"0354"
"14866","RIKO_02",18M 0S,12.78,6.81,20.0504375797459,14.0804375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.0729086672765,2.0729086672765,1.89461954518891,1.01,"0354"
"14867","RIKO_02",19M 0S,12.56,6.81,19.8304375797459,14.0804375797459,5.75,3.32,2610,12391.0778560536,10.2350667731166,3.15221995541577,2.15221995541577,1.96065723497288,0.79,"0354"
"14868","RIKO_02",20M 0S,12.34,6.81,19.6104375797459,14.0804375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.23784172579398,2.23784172579398,2.03146471557492,0.57,"0354"
"14869","RIKO_01",0S,17.6,7.5,24.8704375797459,14.7704375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.2935905686773,1.2935905686773,1.22542835063337,5,"0355"
"14870","RIKO_01",1M 0S,17.38,7.5,24.6504375797459,14.7704375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.32239521696768,1.32239521696768,1.2512471165347,4.78,"0355"
"14871","RIKO_01",2M 0S,17.16,7.5,24.4304375797459,14.7704375797459,9.65,3.32,2610,9564.87616012613,17.1771120627087,2.35494971436691,1.35391344493686,1.27942892614938,4.56,"0355"
"14872","RIKO_01",3M 0S,16.93,7.5,24.2004375797459,14.7704375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.38549997281449,1.3854999728145,1.30759947903341,4.34,"0355"
"14873","RIKO_01",4M 0S,16.71,7.5,23.9804375797459,14.7704375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.41859552048216,1.41859552048216,1.3370384830491,4.11,"0355"
"14874","RIKO_01",5M 0S,16.49,7.5,23.7604375797459,14.7704375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.45331087248506,1.45331087248506,1.36783358432235,3.89,"0355"
"14875","RIKO_01",6M 0S,16.27,7.5,23.5404375797459,14.7704375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.48976792971958,1.48976792971958,1.40008069411966,3.67,"0355"
"14876","RIKO_01",7M 0S,16.05,7.5,23.3204375797459,14.7704375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.5281011396071,1.5281011396071,1.433884986638,3.45,"0355"
"14877","RIKO_01",8M 0S,15.83,7.5,23.1004375797459,14.7704375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.57154624322604,1.57034432014912,1.47101639766505,3.23,"0355"
"14878","RIKO_01",9M 0S,15.6,7.5,22.8704375797459,14.7704375797459,8.1,3.32,2610,10440,14.418094062999,2.61299564736305,1.61299564736305,1.50837858893986,3.01,"0355"
"14879","RIKO_01",10M 0S,15.38,7.5,22.6504375797459,14.7704375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.65802852076659,1.65802852076659,1.54768815822343,2.78,"0355"
"14880","RIKO_01",11M 0S,15.16,7.5,22.4304375797459,14.7704375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.70564813885649,1.70564813885649,1.58910143021475,2.56,"0355"
"14881","RIKO_01",12M 0S,14.94,7.5,22.2104375797459,14.7704375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.75608397091945,1.75608397091945,1.63279192147423,2.34,"0355"
"14882","RIKO_01",13M 0S,14.72,7.5,21.9904375797459,14.7704375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.80959345479788,1.80959345479788,1.67895277058917,2.12,"0355"
"14883","RIKO_01",14M 0S,14.5,7.5,21.7704375797459,14.7704375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.86646639194867,1.86646639194867,1.7277995925533,1.9,"0355"
"14884","RIKO_01",15M 0S,14.28,7.5,21.5504375797459,14.7704375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.93135372875047,1.92987662387603,1.78200104741355,1.68,"0355"
"14885","RIKO_01",16M 0S,14.05,7.5,21.3204375797459,14.7704375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,2.99469690742606,1.99469690742606,1.83712641038081,1.46,"0355"
"14886","RIKO_01",17M 0S,13.83,7.5,21.1004375797459,14.7704375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.06402286629395,2.06402286629395,1.8957711994071,1.23,"0355"
"14887","RIKO_01",18M 0S,13.61,7.5,20.8804375797459,14.7704375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.13834120190519,2.13834120190519,1.95828356990136,1.01,"0355"
"14888","RIKO_01",19M 0S,13.39,7.5,20.6604375797459,14.7704375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.21821133168772,2.21821133168772,2.02505916433671,0.79,"0355"
"14889","RIKO_01",20M 0S,13.17,7.5,20.4404375797459,14.7704375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.30427949623293,2.30427949623293,2.09654949439043,0.57,"0355"
"14890","RIKO_02",0S,16.77,6.92,24.0404375797459,14.1904375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.2675395678823,1.2675395678823,1.19914633717463,5,"0355"
"14891","RIKO_02",1M 0S,16.55,6.92,23.8204375797459,14.1904375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.2964968581143,1.2964968581143,1.22503110210504,4.78,"0355"
"14892","RIKO_02",2M 0S,16.33,6.92,23.6004375797459,14.1904375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.32680815554099,1.32680815554099,1.25205801823405,4.56,"0355"
"14893","RIKO_02",3M 0S,16.11,6.92,23.3804375797459,14.1904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.35857070115786,1.35857070115786,1.28030438618802,4.34,"0355"
"14894","RIKO_02",4M 0S,15.89,6.92,23.1604375797459,14.1904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.39189127576819,1.39189127576819,1.30985464318799,4.11,"0355"
"14895","RIKO_02",5M 0S,15.66,6.92,22.9304375797459,14.1904375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42851999355157,1.42851999355157,1.34224264974822,3.89,"0355"
"14896","RIKO_02",6M 0S,15.44,6.92,22.7104375797459,14.1904375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.46540666005172,1.46540666005172,1.37475752292132,3.67,"0355"
"14897","RIKO_02",7M 0S,15.22,6.92,22.4904375797459,14.1904375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.50424876429406,1.50424876429406,1.40888680329623,3.45,"0355"
"14898","RIKO_02",8M 0S,15,6.92,22.2704375797459,14.1904375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.5452060326288,1.5452060326288,1.44475378804279,3.23,"0355"
"14899","RIKO_02",9M 0S,14.78,6.92,22.0504375797459,14.1904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.58845607425454,1.58845607425454,1.48249465775069,3.01,"0355"
"14900","RIKO_02",10M 0S,14.56,6.92,21.8304375797459,14.1904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.63419695597391,1.63419695597391,1.52226020431515,2.78,"0355"
"14901","RIKO_02",11M 0S,14.34,6.92,21.6104375797459,14.1904375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.6862705457005,1.68492101803518,1.56618003505114,2.56,"0355"
"14902","RIKO_02",12M 0S,14.11,6.92,21.3804375797459,14.1904375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.73647632039509,1.73647632039509,1.61062904953922,2.34,"0355"
"14903","RIKO_02",13M 0S,13.89,6.92,21.1604375797459,14.1904375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.79128618990541,1.79128618990541,1.6576747317199,2.12,"0355"
"14904","RIKO_02",14M 0S,13.67,6.92,20.9404375797459,14.1904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.84966885090973,1.84966885090973,1.70755147012444,1.9,"0355"
"14905","RIKO_02",15M 0S,13.45,6.92,20.7204375797459,14.1904375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.9119854125024,1.9119854125024,1.76052273787187,1.68,"0355"
"14906","RIKO_02",16M 0S,13.23,6.92,20.5004375797459,14.1904375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,2.97864734447555,1.97864734447555,1.81688574837404,1.46,"0355"
"14907","RIKO_02",17M 0S,13.01,6.92,20.2804375797459,14.1904375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.05012557366842,2.05012557366842,1.87697703493137,1.23,"0355"
"14908","RIKO_02",18M 0S,12.78,6.92,20.0504375797459,14.1904375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.130591253181,2.13059125318101,1.94420197427712,1.01,"0355"
"14909","RIKO_02",19M 0S,12.56,6.92,19.8304375797459,14.1904375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.21369942263133,2.21369942263133,2.01316982910991,0.79,"0355"
"14910","RIKO_02",20M 0S,12.34,6.92,19.6104375797459,14.1904375797459,5.42,3.32,2610,12762.7236274685,9.64766294092031,3.30355438074552,2.30355438074552,2.08721071983823,0.57,"0355"
"14911","RIKO_01",0S,17.6,7.5,24.8704375797459,14.7704375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.2935905686773,1.2935905686773,1.22542835063337,5,"0356"
"14912","RIKO_01",1M 0S,17.38,7.5,24.6504375797459,14.7704375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.32239521696768,1.32239521696768,1.2512471165347,4.78,"0356"
"14913","RIKO_01",2M 0S,17.16,7.5,24.4304375797459,14.7704375797459,9.65,3.32,2610,9564.87616012613,17.1771120627087,2.35494971436691,1.35391344493686,1.27942892614938,4.56,"0356"
"14914","RIKO_01",3M 0S,16.93,7.5,24.2004375797459,14.7704375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.38549997281449,1.3854999728145,1.30759947903341,4.34,"0356"
"14915","RIKO_01",4M 0S,16.71,7.5,23.9804375797459,14.7704375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.41859552048216,1.41859552048216,1.3370384830491,4.11,"0356"
"14916","RIKO_01",5M 0S,16.49,7.5,23.7604375797459,14.7704375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.45331087248506,1.45331087248506,1.36783358432235,3.89,"0356"
"14917","RIKO_01",6M 0S,16.27,7.5,23.5404375797459,14.7704375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.48976792971958,1.48976792971958,1.40008069411966,3.67,"0356"
"14918","RIKO_01",7M 0S,16.05,7.5,23.3204375797459,14.7704375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.5281011396071,1.5281011396071,1.433884986638,3.45,"0356"
"14919","RIKO_01",8M 0S,15.83,7.5,23.1004375797459,14.7704375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.57154624322604,1.57034432014912,1.47101639766505,3.23,"0356"
"14920","RIKO_01",9M 0S,15.6,7.5,22.8704375797459,14.7704375797459,8.1,3.32,2610,10440,14.418094062999,2.61299564736305,1.61299564736305,1.50837858893986,3.01,"0356"
"14921","RIKO_01",10M 0S,15.38,7.5,22.6504375797459,14.7704375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.65802852076659,1.65802852076659,1.54768815822343,2.78,"0356"
"14922","RIKO_01",11M 0S,15.16,7.5,22.4304375797459,14.7704375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.70564813885649,1.70564813885649,1.58910143021475,2.56,"0356"
"14923","RIKO_01",12M 0S,14.94,7.5,22.2104375797459,14.7704375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.75608397091945,1.75608397091945,1.63279192147423,2.34,"0356"
"14924","RIKO_01",13M 0S,14.72,7.5,21.9904375797459,14.7704375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.80959345479788,1.80959345479788,1.67895277058917,2.12,"0356"
"14925","RIKO_01",14M 0S,14.5,7.5,21.7704375797459,14.7704375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.86646639194867,1.86646639194867,1.7277995925533,1.9,"0356"
"14926","RIKO_01",15M 0S,14.28,7.5,21.5504375797459,14.7704375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.93135372875047,1.92987662387603,1.78200104741355,1.68,"0356"
"14927","RIKO_01",16M 0S,14.05,7.5,21.3204375797459,14.7704375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,2.99469690742606,1.99469690742606,1.83712641038081,1.46,"0356"
"14928","RIKO_01",17M 0S,13.83,7.5,21.1004375797459,14.7704375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.06402286629395,2.06402286629395,1.8957711994071,1.23,"0356"
"14929","RIKO_01",18M 0S,13.61,7.5,20.8804375797459,14.7704375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.13834120190519,2.13834120190519,1.95828356990136,1.01,"0356"
"14930","RIKO_01",19M 0S,13.39,7.5,20.6604375797459,14.7704375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.21821133168772,2.21821133168772,2.02505916433671,0.79,"0356"
"14931","RIKO_01",20M 0S,13.17,7.5,20.4404375797459,14.7704375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.30427949623293,2.30427949623293,2.09654949439043,0.57,"0356"
"14932","RIKO_02",0S,16.77,6.89,24.0404375797459,14.1604375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26065432627942,1.26065432627942,1.19282803693222,5,"0356"
"14933","RIKO_02",1M 0S,16.55,6.89,23.8204375797459,14.1604375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.28936488029407,1.28936488029407,1.21850084601783,4.78,"0356"
"14934","RIKO_02",2M 0S,16.33,6.89,23.6004375797459,14.1604375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.31941363809753,1.31941363809753,1.24530305607878,4.56,"0356"
"14935","RIKO_02",3M 0S,16.11,6.89,23.3804375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.3508963930196,1.3508963930196,1.27331087037971,4.34,"0356"
"14936","RIKO_02",4M 0S,15.89,6.89,23.1604375797459,14.1604375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.38391830484897,1.38391830484897,1.30260750539562,4.11,"0356"
"14937","RIKO_02",5M 0S,15.66,6.89,22.9304375797459,14.1604375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.41745612114359,1.4185950733076,1.33328401662009,3.89,"0356"
"14938","RIKO_02",6M 0S,15.44,6.89,22.7104375797459,14.1604375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.45675611036733,1.45675611036733,1.36693878546937,3.67,"0356"
"14939","RIKO_02",7M 0S,15.22,6.89,22.4904375797459,14.1604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49522986118136,1.49522986118136,1.40075946663207,3.45,"0356"
