"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"14940","RIKO_02",8M 0S,15,6.89,22.2704375797459,14.1604375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.53579096715668,1.53579096715668,1.43629618251158,3.23,"0356"
"14941","RIKO_02",9M 0S,14.78,6.89,22.0504375797459,14.1604375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.57861403594939,1.57861403594939,1.47368293813708,3.01,"0356"
"14942","RIKO_02",10M 0S,14.56,6.89,21.8304375797459,14.1604375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.62389370842773,1.62389370842773,1.51306806402063,2.78,"0356"
"14943","RIKO_02",11M 0S,14.34,6.89,21.6104375797459,14.1604375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.67184761659607,1.67184761659607,1.55461618301148,2.56,"0356"
"14944","RIKO_02",12M 0S,14.11,6.89,21.3804375797459,14.1604375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.72510592017184,1.72510592017184,1.60056467741579,2.34,"0356"
"14945","RIKO_02",13M 0S,13.89,6.89,21.1604375797459,14.1604375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.77932353480581,1.77932353480581,1.64713090560836,2.12,"0356"
"14946","RIKO_02",14M 0S,13.67,6.89,20.9404375797459,14.1604375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.83705969670217,1.83705969670217,1.69648788769025,1.9,"0356"
"14947","RIKO_02",15M 0S,13.45,6.89,20.7204375797459,14.1604375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.89866840604279,1.89866840604279,1.74889425197117,1.68,"0356"
"14948","RIKO_02",16M 0S,13.23,6.89,20.5004375797459,14.1604375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.9645527986815,1.9645527986815,1.80464160266673,1.46,"0356"
"14949","RIKO_02",17M 0S,13.01,6.89,20.2804375797459,14.1604375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.03517397771907,2.03517397771907,1.86405994860462,1.23,"0356"
"14950","RIKO_02",18M 0S,12.78,6.89,20.0504375797459,14.1604375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.10936690570181,2.11106182095605,1.92752424089394,1.01,"0356"
"14951","RIKO_02",19M 0S,12.56,6.89,19.8304375797459,14.1604375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.19669572198249,2.19669572198249,1.99866436028317,0.79,"0356"
"14952","RIKO_02",20M 0S,12.34,6.89,19.6104375797459,14.1604375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.28536967773224,2.28536967773224,2.0718049490742,0.57,"0356"
"14953","RIKO_01",0S,17.6,7.53,24.8704375797459,14.8004375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.30271021308556,1.30171617730027,1.23286750200207,5,"0357"
"14954","RIKO_01",1M 0S,17.38,7.53,24.6504375797459,14.8004375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.33183584793096,1.33081958776836,1.25894289324271,4.78,"0357"
"14955","RIKO_01",2M 0S,17.16,7.53,24.4304375797459,14.8004375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.36229363239508,1.36125413135558,1.28614511655706,4.56,"0357"
"14956","RIKO_01",3M 0S,16.93,7.53,24.2004375797459,14.8004375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.39311327060007,1.39311327060007,1.3145488280926,4.34,"0357"
"14957","RIKO_01",4M 0S,16.71,7.53,23.9804375797459,14.8004375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.42649942741184,1.42649942741184,1.34423542786857,4.11,"0357"
"14958","RIKO_01",5M 0S,16.49,7.53,23.7604375797459,14.8004375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.46152508299561,1.46152508299561,1.37529383885796,3.89,"0357"
"14959","RIKO_01",6M 0S,16.27,7.53,23.5404375797459,14.8004375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.49831404389482,1.49831404389482,1.4078213966277,3.67,"0357"
"14960","RIKO_01",7M 0S,16.05,7.53,23.3204375797459,14.8004375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.53998410618575,1.53880901805414,1.44351432771666,3.45,"0357"
"14961","RIKO_01",8M 0S,15.83,7.53,23.1004375797459,14.8004375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.58085220068042,1.57964592806281,1.47939102671717,3.23,"0357"
"14962","RIKO_01",9M 0S,15.6,7.53,22.8704375797459,14.8004375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.62270938582908,1.62270938582908,1.51709651674304,3.01,"0357"
"14963","RIKO_01",10M 0S,15.38,7.53,22.6504375797459,14.8004375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.66818659154658,1.66818659154658,1.55677428705043,2.78,"0357"
"14964","RIKO_01",11M 0S,15.16,7.53,22.4304375797459,14.8004375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.71628633599485,1.71628633599485,1.59858324116791,2.56,"0357"
"14965","RIKO_01",12M 0S,14.94,7.53,22.2104375797459,14.8004375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.76724220561953,1.76724220561953,1.64269982385801,2.34,"0357"
"14966","RIKO_01",13M 0S,14.72,7.53,21.9904375797459,14.8004375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.82524578602238,1.82385302836221,1.69150258910971,2.12,"0357"
"14967","RIKO_01",14M 0S,14.5,7.53,21.7704375797459,14.8004375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.88294033672998,1.88150355512079,1.74097623399642,1.9,"0357"
"14968","RIKO_01",15M 0S,14.28,7.53,21.5504375797459,14.8004375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.94440129727607,1.94291761775084,1.79343111931375,1.68,"0357"
"14969","RIKO_01",16M 0S,14.05,7.53,21.3204375797459,14.8004375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,3.00847618767495,2.00847618767495,1.84914508689948,1.46,"0357"
"14970","RIKO_01",17M 0S,13.83,7.53,21.1004375797459,14.8004375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.07861345137154,2.07861345137154,1.90843161079111,1.23,"0357"
"14971","RIKO_01",18M 0S,13.61,7.53,20.8804375797459,14.8004375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.1538264380988,2.1538264380988,1.97164569855601,1.01,"0357"
"14972","RIKO_01",19M 0S,13.39,7.53,20.6604375797459,14.8004375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.23468681632094,2.23468681632094,2.03919100564012,0.79,"0357"
"14973","RIKO_01",20M 0S,13.17,7.53,20.4404375797459,14.8004375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.32775572711202,2.32597952817774,2.11493866853988,0.57,"0357"
"14974","RIKO_02",0S,16.77,6.17,24.0404375797459,13.4404375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.10710044751327,1.10710044751327,1.05137799994078,5,"0357"
"14975","RIKO_02",1M 0S,16.55,6.17,23.8204375797459,13.4404375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.13056500420431,1.13056500420431,1.07251741804111,4.78,"0357"
"14976","RIKO_02",2M 0S,16.33,6.17,23.6004375797459,13.4404375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.15504574248432,1.15504574248432,1.09452435363788,4.56,"0357"
"14977","RIKO_02",3M 0S,16.11,6.17,23.3804375797459,13.4404375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.18061013517512,1.18061013517512,1.11745332708663,4.34,"0357"
"14978","RIKO_02",4M 0S,15.89,6.17,23.1604375797459,13.4404375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.20733176374904,1.20733176374904,1.1413635250407,4.11,"0357"
"14979","RIKO_02",5M 0S,15.66,6.17,22.9304375797459,13.4404375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.23659270217499,1.23659270217499,1.1674796201845,3.89,"0357"
"14980","RIKO_02",6M 0S,15.44,6.17,22.7104375797459,13.4404375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.26594010179511,1.26594010179511,1.19360359248807,3.67,"0357"
"14981","RIKO_02",7M 0S,15.22,6.17,22.4904375797459,13.4404375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.29671433631389,1.29671433631389,1.22092344432347,3.45,"0357"
"14982","RIKO_02",8M 0S,15,6.17,22.2704375797459,13.4404375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.32902205477244,1.32902205477245,1.24952321506418,3.23,"0357"
"14983","RIKO_02",9M 0S,14.78,6.17,22.0504375797459,13.4404375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.36298080646233,1.36298080646233,1.2794950073533,3.01,"0357"
"14984","RIKO_02",10M 0S,14.56,6.17,21.8304375797459,13.4404375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.39872047004061,1.39872047004061,1.31093997792133,2.78,"0357"
"14985","RIKO_02",11M 0S,14.34,6.17,21.6104375797459,13.4404375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.43937067936773,1.43814518917165,1.3455104105515,2.56,"0357"
"14986","RIKO_02",12M 0S,14.11,6.17,21.3804375797459,13.4404375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.47799304076079,1.47799304076079,1.38032803695706,2.34,"0357"
"14987","RIKO_02",13M 0S,13.89,6.17,21.1604375797459,13.4404375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.52011201342496,1.52011201342496,1.41699547458182,2.12,"0357"
"14988","RIKO_02",14M 0S,13.67,6.17,20.9404375797459,13.4404375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.56470196581876,1.56470196581876,1.45566416309186,1.9,"0357"
"14989","RIKO_02",15M 0S,13.45,6.17,20.7204375797459,13.4404375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.61198691533526,1.61198691533526,1.49650253659416,1.68,"0357"
"14990","RIKO_02",16M 0S,13.23,6.17,20.5004375797459,13.4404375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.6622188022154,1.6622188022154,1.53969847632487,1.46,"0357"
"14991","RIKO_02",17M 0S,13.01,6.17,20.2804375797459,13.4404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.71568198006443,1.71568198006443,1.58546220073811,1.23,"0357"
"14992","RIKO_02",18M 0S,12.78,6.17,20.0504375797459,13.4404375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.77538044533142,1.77538044533142,1.63630809811223,1.01,"0357"
"14993","RIKO_02",19M 0S,12.56,6.17,19.8304375797459,13.4404375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.83650465471685,1.83650465471685,1.6880915337326,0.79,"0357"
"14994","RIKO_02",20M 0S,12.34,6.17,19.6104375797459,13.4404375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,2.90198780285911,1.90198780285911,1.74325961115517,0.57,"0357"
"14995","RIKO_01",0S,17.6,7.53,24.8704375797459,14.8004375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.30271021308556,1.30171617730027,1.23286750200207,5,"0358"
"14996","RIKO_01",1M 0S,17.38,7.53,24.6504375797459,14.8004375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.33183584793096,1.33081958776836,1.25894289324271,4.78,"0358"
"14997","RIKO_01",2M 0S,17.16,7.53,24.4304375797459,14.8004375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.36229363239508,1.36125413135558,1.28614511655706,4.56,"0358"
"14998","RIKO_01",3M 0S,16.93,7.53,24.2004375797459,14.8004375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.39311327060007,1.39311327060007,1.3145488280926,4.34,"0358"
"14999","RIKO_01",4M 0S,16.71,7.53,23.9804375797459,14.8004375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.42649942741184,1.42649942741184,1.34423542786857,4.11,"0358"
"15000","RIKO_01",5M 0S,16.49,7.53,23.7604375797459,14.8004375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.46152508299561,1.46152508299561,1.37529383885796,3.89,"0358"
"15001","RIKO_01",6M 0S,16.27,7.53,23.5404375797459,14.8004375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.49831404389482,1.49831404389482,1.4078213966277,3.67,"0358"
"15002","RIKO_01",7M 0S,16.05,7.53,23.3204375797459,14.8004375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.53998410618575,1.53880901805414,1.44351432771666,3.45,"0358"
"15003","RIKO_01",8M 0S,15.83,7.53,23.1004375797459,14.8004375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.58085220068042,1.57964592806281,1.47939102671717,3.23,"0358"
"15004","RIKO_01",9M 0S,15.6,7.53,22.8704375797459,14.8004375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.62270938582908,1.62270938582908,1.51709651674304,3.01,"0358"
"15005","RIKO_01",10M 0S,15.38,7.53,22.6504375797459,14.8004375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.66818659154658,1.66818659154658,1.55677428705043,2.78,"0358"
"15006","RIKO_01",11M 0S,15.16,7.53,22.4304375797459,14.8004375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.71628633599485,1.71628633599485,1.59858324116791,2.56,"0358"
"15007","RIKO_01",12M 0S,14.94,7.53,22.2104375797459,14.8004375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.76724220561953,1.76724220561953,1.64269982385801,2.34,"0358"
"15008","RIKO_01",13M 0S,14.72,7.53,21.9904375797459,14.8004375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.82524578602238,1.82385302836221,1.69150258910971,2.12,"0358"
"15009","RIKO_01",14M 0S,14.5,7.53,21.7704375797459,14.8004375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.88294033672998,1.88150355512079,1.74097623399642,1.9,"0358"
"15010","RIKO_01",15M 0S,14.28,7.53,21.5504375797459,14.8004375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.94440129727607,1.94291761775084,1.79343111931375,1.68,"0358"
"15011","RIKO_01",16M 0S,14.05,7.53,21.3204375797459,14.8004375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,3.00847618767495,2.00847618767495,1.84914508689948,1.46,"0358"
"15012","RIKO_01",17M 0S,13.83,7.53,21.1004375797459,14.8004375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.07861345137154,2.07861345137154,1.90843161079111,1.23,"0358"
"15013","RIKO_01",18M 0S,13.61,7.53,20.8804375797459,14.8004375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.1538264380988,2.1538264380988,1.97164569855601,1.01,"0358"
"15014","RIKO_01",19M 0S,13.39,7.53,20.6604375797459,14.8004375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.23468681632094,2.23468681632094,2.03919100564012,0.79,"0358"
"15015","RIKO_01",20M 0S,13.17,7.53,20.4404375797459,14.8004375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.32775572711202,2.32597952817774,2.11493866853988,0.57,"0358"
"15016","RIKO_02",0S,16.77,6.14,24.0404375797459,13.4104375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10115378585519,1.10115378585519,1.04587920863742,5,"0358"
"15017","RIKO_02",1M 0S,16.55,6.14,23.8204375797459,13.4104375797459,10.41,3.32,2610,9209.10963601718,18.5299208883728,2.12442504741986,1.12442504741986,1.0668505670189,4.78,"0358"
"15018","RIKO_02",2M 0S,16.33,6.14,23.6004375797459,13.4104375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.14870115246719,1.14870115246719,1.08868014474616,4.56,"0358"
"15019","RIKO_02",3M 0S,16.11,6.14,23.3804375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17404862022474,1.17404862022474,1.11142172418177,4.34,"0358"
"15020","RIKO_02",4M 0S,15.89,6.14,23.1604375797459,13.4104375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.20053997370674,1.20053997370674,1.13513367743076,4.11,"0358"
"15021","RIKO_02",5M 0S,15.66,6.14,22.9304375797459,13.4104375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.22720511475768,1.22825443270102,1.15987946662002,3.89,"0358"
"15022","RIKO_02",6M 0S,15.44,6.14,22.7104375797459,13.4104375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.25863061759577,1.25863061759577,1.18693055640664,3.67,"0358"
"15023","RIKO_02",7M 0S,15.22,6.14,22.4904375797459,13.4104375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.28912607308818,1.28912607308818,1.2140131429082,3.45,"0358"
"15024","RIKO_02",8M 0S,15,6.14,22.2704375797459,13.4104375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.32113597558021,1.32113597558021,1.2423604925695,3.23,"0358"
"15025","RIKO_02",9M 0S,14.78,6.14,22.0504375797459,13.4104375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.35477601199545,1.35477601199545,1.27206332070947,3.01,"0358"
"15026","RIKO_02",10M 0S,14.56,6.14,21.8304375797459,13.4104375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.39017396005234,1.39017396005234,1.30322123056852,2.78,"0358"
"15027","RIKO_02",11M 0S,14.34,6.14,21.6104375797459,13.4104375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.42747131020008,1.42747131020008,1.33594382914325,2.56,"0358"
"15028","RIKO_02",12M 0S,14.11,6.14,21.3804375797459,13.4104375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.46866558891351,1.46866558891351,1.37195818644556,2.34,"0358"
"15029","RIKO_02",13M 0S,13.89,6.14,21.1604375797459,13.4104375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.51035674111493,1.51035674111493,1.40827174256047,2.12,"0358"
"15030","RIKO_02",14M 0S,13.67,6.14,20.9404375797459,13.4104375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.55448402969996,1.55448402969996,1.44655988731635,1.9,"0358"
"15031","RIKO_02",15M 0S,13.45,6.14,20.7204375797459,13.4104375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.60126740679079,1.60126740679079,1.48698817744505,1.68,"0358"
"15032","RIKO_02",16M 0S,13.23,6.14,20.5004375797459,13.4104375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.65095412463197,1.65095412463197,1.52974120964769,1.46,"0358"
"15033","RIKO_02",17M 0S,13.01,6.14,20.2804375797459,13.4104375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.70382310678904,1.70382310678904,1.57502543875208,1.23,"0358"
"15034","RIKO_02",18M 0S,12.78,6.14,20.0504375797459,13.4104375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.75868642761514,1.76019018701364,1.62307251168752,1.01,"0358"
"15035","RIKO_02",19M 0S,12.56,6.14,19.8304375797459,13.4104375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.82324996006864,1.82324996006864,1.67654110056321,0.79,"0358"
"15036","RIKO_02",20M 0S,12.34,6.14,19.6104375797459,13.4104375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,2.88794592639366,1.88794592639366,1.73108861226528,0.57,"0358"
"15037","RIKO_01",0S,17.6,7.53,24.8704375797459,14.8004375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.30271021308556,1.30171617730027,1.23286750200207,5,"0359"
"15038","RIKO_01",1M 0S,17.38,7.53,24.6504375797459,14.8004375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.33183584793096,1.33081958776836,1.25894289324271,4.78,"0359"
"15039","RIKO_01",2M 0S,17.16,7.53,24.4304375797459,14.8004375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.36229363239508,1.36125413135558,1.28614511655706,4.56,"0359"
"15040","RIKO_01",3M 0S,16.93,7.53,24.2004375797459,14.8004375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.39311327060007,1.39311327060007,1.3145488280926,4.34,"0359"
"15041","RIKO_01",4M 0S,16.71,7.53,23.9804375797459,14.8004375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.42649942741184,1.42649942741184,1.34423542786857,4.11,"0359"
"15042","RIKO_01",5M 0S,16.49,7.53,23.7604375797459,14.8004375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.46152508299561,1.46152508299561,1.37529383885796,3.89,"0359"
"15043","RIKO_01",6M 0S,16.27,7.53,23.5404375797459,14.8004375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.49831404389482,1.49831404389482,1.4078213966277,3.67,"0359"
"15044","RIKO_01",7M 0S,16.05,7.53,23.3204375797459,14.8004375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.53998410618575,1.53880901805414,1.44351432771666,3.45,"0359"
"15045","RIKO_01",8M 0S,15.83,7.53,23.1004375797459,14.8004375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.58085220068042,1.57964592806281,1.47939102671717,3.23,"0359"
"15046","RIKO_01",9M 0S,15.6,7.53,22.8704375797459,14.8004375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.62270938582908,1.62270938582908,1.51709651674304,3.01,"0359"
"15047","RIKO_01",10M 0S,15.38,7.53,22.6504375797459,14.8004375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.66818659154658,1.66818659154658,1.55677428705043,2.78,"0359"
"15048","RIKO_01",11M 0S,15.16,7.53,22.4304375797459,14.8004375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.71628633599485,1.71628633599485,1.59858324116791,2.56,"0359"
"15049","RIKO_01",12M 0S,14.94,7.53,22.2104375797459,14.8004375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.76724220561953,1.76724220561953,1.64269982385801,2.34,"0359"
"15050","RIKO_01",13M 0S,14.72,7.53,21.9904375797459,14.8004375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.82524578602238,1.82385302836221,1.69150258910971,2.12,"0359"
"15051","RIKO_01",14M 0S,14.5,7.53,21.7704375797459,14.8004375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.88294033672998,1.88150355512079,1.74097623399642,1.9,"0359"
"15052","RIKO_01",15M 0S,14.28,7.53,21.5504375797459,14.8004375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.94440129727607,1.94291761775084,1.79343111931375,1.68,"0359"
"15053","RIKO_01",16M 0S,14.05,7.53,21.3204375797459,14.8004375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,3.00847618767495,2.00847618767495,1.84914508689948,1.46,"0359"
"15054","RIKO_01",17M 0S,13.83,7.53,21.1004375797459,14.8004375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.07861345137154,2.07861345137154,1.90843161079111,1.23,"0359"
"15055","RIKO_01",18M 0S,13.61,7.53,20.8804375797459,14.8004375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.1538264380988,2.1538264380988,1.97164569855601,1.01,"0359"
"15056","RIKO_01",19M 0S,13.39,7.53,20.6604375797459,14.8004375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.23468681632094,2.23468681632094,2.03919100564012,0.79,"0359"
"15057","RIKO_01",20M 0S,13.17,7.53,20.4404375797459,14.8004375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.32775572711202,2.32597952817774,2.11493866853988,0.57,"0359"
"15058","RIKO_02",0S,16.77,6.48,24.0404375797459,13.7504375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.17057966410502,1.17057966410502,1.1099791100286,5,"0359"
"15059","RIKO_02",1M 0S,16.55,6.48,23.8204375797459,13.7504375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.19615340056015,1.19615340056015,1.13294751989364,4.78,"0359"
"15060","RIKO_02",2M 0S,16.33,6.48,23.6004375797459,13.7504375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.22286951712088,1.22286951712088,1.15688656942516,4.56,"0359"
"15061","RIKO_02",3M 0S,16.11,6.48,23.3804375797459,13.7504375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.25080630775085,1.25080630775085,1.18185911528748,4.34,"0359"
"15062","RIKO_02",4M 0S,15.89,6.48,23.1604375797459,13.7504375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.28004938827212,1.28004938827212,1.2079335611773,4.11,"0359"
"15063","RIKO_02",5M 0S,15.66,6.48,22.9304375797459,13.7504375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.31212034244452,1.31212034244452,1.23645240653275,3.89,"0359"
"15064","RIKO_02",6M 0S,15.44,6.48,22.7104375797459,13.7504375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.34433758299561,1.34433758299561,1.26502050272689,3.67,"0359"
"15065","RIKO_02",7M 0S,15.22,6.48,22.4904375797459,13.7504375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.37817674412365,1.37817674412365,1.29493994708106,3.45,"0359"
"15066","RIKO_02",8M 0S,15,6.48,22.2704375797459,13.7504375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.41376346756346,1.41376346756346,1.32630894593832,3.23,"0359"
"15067","RIKO_02",9M 0S,14.78,6.48,22.0504375797459,13.7504375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.45123671610129,1.45123671610129,1.35923545779584,3.01,"0359"
"15068","RIKO_02",10M 0S,14.56,6.48,21.8304375797459,13.7504375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.49075058708424,1.49075058708424,1.39383843464088,2.78,"0359"
"15069","RIKO_02",11M 0S,14.34,6.48,21.6104375797459,13.7504375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.53570251511346,1.53442862976315,1.43194954823049,2.56,"0359"
"15070","RIKO_02",12M 0S,14.11,6.48,21.3804375797459,13.7504375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.57867165709577,1.57867165709577,1.4704061912124,2.34,"0359"
"15071","RIKO_02",13M 0S,13.89,6.48,21.1604375797459,13.7504375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.62554180076123,1.62554180076123,1.51098543328882,2.12,"0359"
"15072","RIKO_02",14M 0S,13.67,6.48,20.9404375797459,13.7504375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.67528021469272,1.67528021469272,1.55386799590132,1.9,"0359"
"15073","RIKO_02",15M 0S,13.45,6.48,20.7204375797459,13.7504375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.72815849980498,1.72815849980498,1.59925571562909,1.68,"0359"
"15074","RIKO_02",16M 0S,13.23,6.48,20.5004375797459,13.7504375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.78448366572455,1.78448366572455,1.6473747207898,1.46,"0359"
"15075","RIKO_02",17M 0S,13.01,6.48,20.2804375797459,13.7504375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.84460409550393,1.84460409550393,1.69847919930308,1.23,"0359"
"15076","RIKO_02",18M 0S,12.78,6.48,20.0504375797459,13.7504375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,2.91194678470487,1.91194678470487,1.75541040575562,1.01,"0359"
"15077","RIKO_02",19M 0S,12.56,6.48,19.8304375797459,13.7504375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,2.98112906967775,1.98112906967775,1.81355588334329,0.79,"0359"
"15078","RIKO_02",20M 0S,12.34,6.48,19.6104375797459,13.7504375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.05550592894892,2.05550592894892,1.87568529591692,0.57,"0359"
"15079","RIKO_01",0S,17.6,7.53,24.8704375797459,14.8004375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.30271021308556,1.30171617730027,1.23286750200207,5,"0360"
"15080","RIKO_01",1M 0S,17.38,7.53,24.6504375797459,14.8004375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.33183584793096,1.33081958776836,1.25894289324271,4.78,"0360"
"15081","RIKO_01",2M 0S,17.16,7.53,24.4304375797459,14.8004375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.36229363239508,1.36125413135558,1.28614511655706,4.56,"0360"
"15082","RIKO_01",3M 0S,16.93,7.53,24.2004375797459,14.8004375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.39311327060007,1.39311327060007,1.3145488280926,4.34,"0360"
"15083","RIKO_01",4M 0S,16.71,7.53,23.9804375797459,14.8004375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.42649942741184,1.42649942741184,1.34423542786857,4.11,"0360"
"15084","RIKO_01",5M 0S,16.49,7.53,23.7604375797459,14.8004375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.46152508299561,1.46152508299561,1.37529383885796,3.89,"0360"
"15085","RIKO_01",6M 0S,16.27,7.53,23.5404375797459,14.8004375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.49831404389482,1.49831404389482,1.4078213966277,3.67,"0360"
"15086","RIKO_01",7M 0S,16.05,7.53,23.3204375797459,14.8004375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.53998410618575,1.53880901805414,1.44351432771666,3.45,"0360"
"15087","RIKO_01",8M 0S,15.83,7.53,23.1004375797459,14.8004375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.58085220068042,1.57964592806281,1.47939102671717,3.23,"0360"
"15088","RIKO_01",9M 0S,15.6,7.53,22.8704375797459,14.8004375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.62270938582908,1.62270938582908,1.51709651674304,3.01,"0360"
"15089","RIKO_01",10M 0S,15.38,7.53,22.6504375797459,14.8004375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.66818659154658,1.66818659154658,1.55677428705043,2.78,"0360"
"15090","RIKO_01",11M 0S,15.16,7.53,22.4304375797459,14.8004375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.71628633599485,1.71628633599485,1.59858324116791,2.56,"0360"
"15091","RIKO_01",12M 0S,14.94,7.53,22.2104375797459,14.8004375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.76724220561953,1.76724220561953,1.64269982385801,2.34,"0360"
"15092","RIKO_01",13M 0S,14.72,7.53,21.9904375797459,14.8004375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.82524578602238,1.82385302836221,1.69150258910971,2.12,"0360"
"15093","RIKO_01",14M 0S,14.5,7.53,21.7704375797459,14.8004375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.88294033672998,1.88150355512079,1.74097623399642,1.9,"0360"
"15094","RIKO_01",15M 0S,14.28,7.53,21.5504375797459,14.8004375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.94440129727607,1.94291761775084,1.79343111931375,1.68,"0360"
"15095","RIKO_01",16M 0S,14.05,7.53,21.3204375797459,14.8004375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,3.00847618767495,2.00847618767495,1.84914508689948,1.46,"0360"
"15096","RIKO_01",17M 0S,13.83,7.53,21.1004375797459,14.8004375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.07861345137154,2.07861345137154,1.90843161079111,1.23,"0360"
"15097","RIKO_01",18M 0S,13.61,7.53,20.8804375797459,14.8004375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.1538264380988,2.1538264380988,1.97164569855601,1.01,"0360"
"15098","RIKO_01",19M 0S,13.39,7.53,20.6604375797459,14.8004375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.23468681632094,2.23468681632094,2.03919100564012,0.79,"0360"
"15099","RIKO_01",20M 0S,13.17,7.53,20.4404375797459,14.8004375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.32775572711202,2.32597952817774,2.11493866853988,0.57,"0360"
"15100","RIKO_02",0S,16.77,6.45,24.0404375797459,13.7204375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16426983950007,1.16426983950007,1.10416211213368,5,"0360"
"15101","RIKO_02",1M 0S,16.55,6.45,23.8204375797459,13.7204375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.18963017263769,1.18963017263769,1.12694586341157,4.78,"0360"
"15102","RIKO_02",2M 0S,16.33,6.45,23.6004375797459,13.7204375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.21611991332396,1.21611991332396,1.15068968443208,4.56,"0360"
"15103","RIKO_02",3M 0S,16.11,6.45,23.3804375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24381622604976,1.24381622604976,1.17545556490315,4.34,"0360"
"15104","RIKO_02",4M 0S,15.89,6.45,23.1604375797459,13.7204375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.27280346860601,1.27280346860601,1.20131094864851,4.11,"0360"
"15105","RIKO_02",5M 0S,15.66,6.45,22.9304375797459,13.7204375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.30208945158793,1.30317405028641,1.22832934694376,3.89,"0360"
"15106","RIKO_02",6M 0S,15.44,6.45,22.7104375797459,13.7204375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.33651443199563,1.33651443199563,1.25790659151208,3.67,"0360"
"15107","RIKO_02",7M 0S,15.22,6.45,22.4904375797459,13.7204375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37004158992482,1.37004158992482,1.28756213765174,3.45,"0360"
"15108","RIKO_02",8M 0S,15,6.45,22.2704375797459,13.7204375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.40529412206324,1.40529412206324,1.31864972233134,3.23,"0360"
"15109","RIKO_02",9M 0S,14.78,6.45,22.0504375797459,13.7204375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.44240873272997,1.44240873272998,1.35127563967184,3.01,"0360"
"15110","RIKO_02",10M 0S,14.56,6.45,21.8304375797459,13.7204375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.48153695975841,1.48153695975841,1.38555697035411,2.78,"0360"
"15111","RIKO_02",11M 0S,14.34,6.45,21.6104375797459,13.7204375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.52284724254001,1.52284724254001,1.42162298548843,2.56,"0360"
"15112","RIKO_02",12M 0S,14.11,6.45,21.3804375797459,13.7204375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.56857242084082,1.56857242084082,1.46139207763255,2.34,"0360"
"15113","RIKO_02",13M 0S,13.89,6.45,21.1604375797459,13.7204375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.61495493866138,1.61495493866138,1.50157134912552,2.12,"0360"
"15114","RIKO_02",14M 0S,13.67,6.45,20.9404375797459,13.7204375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.66416409191699,1.66416409191699,1.54402244627434,1.9,"0360"
"15115","RIKO_02",15M 0S,13.45,6.45,20.7204375797459,13.7204375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.71646639194867,1.71646639194867,1.58894365600874,1.68,"0360"
"15116","RIKO_02",16M 0S,13.23,6.45,20.5004375797459,13.7204375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.77216294153993,1.77216294153993,1.63655703226907,1.46,"0360"
"15117","RIKO_02",17M 0S,13.01,6.45,20.2804375797459,13.7204375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.83159523531108,1.83159523531108,1.68711206695096,1.23,"0360"
"15118","RIKO_02",18M 0S,12.78,6.45,20.0504375797459,13.7204375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.89357488070042,1.89515216776667,1.740890062935,1.01,"0360"
"15119","RIKO_02",19M 0S,12.56,6.45,19.8304375797459,13.7204375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,2.96649177473661,1.96649177473661,1.8009046121273,0.79,"0360"
"15120","RIKO_02",20M 0S,12.34,6.45,19.6104375797459,13.7204375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.03994308041438,2.03994308041438,1.86231373481233,0.57,"0360"
"15121","RIKO_01",0S,17.6,7.53,24.8704375797459,14.8004375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.30271021308556,1.30171617730027,1.23286750200207,5,"0361"
"15122","RIKO_01",1M 0S,17.38,7.53,24.6504375797459,14.8004375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.33183584793096,1.33081958776836,1.25894289324271,4.78,"0361"
"15123","RIKO_01",2M 0S,17.16,7.53,24.4304375797459,14.8004375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.36229363239508,1.36125413135558,1.28614511655706,4.56,"0361"
"15124","RIKO_01",3M 0S,16.93,7.53,24.2004375797459,14.8004375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.39311327060007,1.39311327060007,1.3145488280926,4.34,"0361"
"15125","RIKO_01",4M 0S,16.71,7.53,23.9804375797459,14.8004375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.42649942741184,1.42649942741184,1.34423542786857,4.11,"0361"
"15126","RIKO_01",5M 0S,16.49,7.53,23.7604375797459,14.8004375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.46152508299561,1.46152508299561,1.37529383885796,3.89,"0361"
"15127","RIKO_01",6M 0S,16.27,7.53,23.5404375797459,14.8004375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.49831404389482,1.49831404389482,1.4078213966277,3.67,"0361"
"15128","RIKO_01",7M 0S,16.05,7.53,23.3204375797459,14.8004375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.53998410618575,1.53880901805414,1.44351432771666,3.45,"0361"
"15129","RIKO_01",8M 0S,15.83,7.53,23.1004375797459,14.8004375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.58085220068042,1.57964592806281,1.47939102671717,3.23,"0361"
"15130","RIKO_01",9M 0S,15.6,7.53,22.8704375797459,14.8004375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.62270938582908,1.62270938582908,1.51709651674304,3.01,"0361"
"15131","RIKO_01",10M 0S,15.38,7.53,22.6504375797459,14.8004375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.66818659154658,1.66818659154658,1.55677428705043,2.78,"0361"
"15132","RIKO_01",11M 0S,15.16,7.53,22.4304375797459,14.8004375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.71628633599485,1.71628633599485,1.59858324116791,2.56,"0361"
"15133","RIKO_01",12M 0S,14.94,7.53,22.2104375797459,14.8004375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.76724220561953,1.76724220561953,1.64269982385801,2.34,"0361"
"15134","RIKO_01",13M 0S,14.72,7.53,21.9904375797459,14.8004375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.82524578602238,1.82385302836221,1.69150258910971,2.12,"0361"
"15135","RIKO_01",14M 0S,14.5,7.53,21.7704375797459,14.8004375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.88294033672998,1.88150355512079,1.74097623399642,1.9,"0361"
"15136","RIKO_01",15M 0S,14.28,7.53,21.5504375797459,14.8004375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.94440129727607,1.94291761775084,1.79343111931375,1.68,"0361"
"15137","RIKO_01",16M 0S,14.05,7.53,21.3204375797459,14.8004375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,3.00847618767495,2.00847618767495,1.84914508689948,1.46,"0361"
"15138","RIKO_01",17M 0S,13.83,7.53,21.1004375797459,14.8004375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.07861345137154,2.07861345137154,1.90843161079111,1.23,"0361"
"15139","RIKO_01",18M 0S,13.61,7.53,20.8804375797459,14.8004375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.1538264380988,2.1538264380988,1.97164569855601,1.01,"0361"
"15140","RIKO_01",19M 0S,13.39,7.53,20.6604375797459,14.8004375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.23468681632094,2.23468681632094,2.03919100564012,0.79,"0361"
"15141","RIKO_01",20M 0S,13.17,7.53,20.4404375797459,14.8004375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.32775572711202,2.32597952817774,2.11493866853988,0.57,"0361"
"15142","RIKO_02",0S,16.77,6.84,24.0404375797459,14.1104375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.24927137398194,1.24927137398194,1.18237783166413,5,"0361"
"15143","RIKO_02",1M 0S,16.55,6.84,23.8204375797459,14.1104375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.27757618369111,1.27757618369111,1.20770185205882,4.78,"0361"
"15144","RIKO_02",2M 0S,16.33,6.84,23.6004375797459,14.1104375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.30719333441946,1.30719333441946,1.23413438789628,4.56,"0361"
"15145","RIKO_02",3M 0S,16.11,6.84,23.3804375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.34074133300655,1.33966141939964,1.26303449582795,4.34,"0361"
"15146","RIKO_02",4M 0S,15.89,6.84,23.1604375797459,14.1104375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37336999376556,1.3722637990753,1.29197362809273,4.11,"0361"
"15147","RIKO_02",5M 0S,15.66,6.84,22.9304375797459,14.1104375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.40649260131981,1.40649260131981,1.32226998671289,3.89,"0361"
"15148","RIKO_02",6M 0S,15.44,6.84,22.7104375797459,14.1104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44247264460938,1.44247264460938,1.35402134395726,3.67,"0361"
"15149","RIKO_02",7M 0S,15.22,6.84,22.4904375797459,14.1104375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.48034185484972,1.48034185484972,1.38733509427963,3.45,"0361"
"15150","RIKO_02",8M 0S,15,6.84,22.2704375797459,14.1104375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.52025303230891,1.52025303230891,1.42232946787682,3.23,"0361"
"15151","RIKO_02",9M 0S,14.78,6.84,22.0504375797459,14.1104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56560715556629,1.56434612151837,1.46085322083579,3.01,"0361"
"15152","RIKO_02",10M 0S,14.56,6.84,21.8304375797459,14.1104375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.61028077090022,1.608983754039,1.49970666728015,2.78,"0361"
"15153","RIKO_02",11M 0S,14.34,6.84,21.6104375797459,14.1104375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.65757873746872,1.65624362398407,1.54068330717051,2.56,"0361"
"15154","RIKO_02",12M 0S,14.11,6.84,21.3804375797459,14.1104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.70636378867135,1.70636378867135,1.58396206600705,2.34,"0361"
"15155","RIKO_02",13M 0S,13.89,6.84,21.1604375797459,14.1104375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.75961202037457,1.75961202037457,1.62974255487842,2.12,"0361"
"15156","RIKO_02",14M 0S,13.67,6.84,20.9404375797459,14.1104375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.8162905920411,1.8162905920411,1.6782481487601,1.9,"0361"
"15157","RIKO_02",15M 0S,13.45,6.84,20.7204375797459,14.1104375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.88110071873344,1.87958556721829,1.73214484971099,1.68,"0361"
"15158","RIKO_02",16M 0S,13.23,6.84,20.5004375797459,14.1104375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,2.94596626075873,1.94439886263961,1.78704014941651,1.46,"0361"
"15159","RIKO_02",17M 0S,13.01,6.84,20.2804375797459,14.1104375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.01546505578583,2.01384167916245,1.84552882487193,1.23,"0361"
"15160","RIKO_02",18M 0S,12.78,6.84,20.0504375797459,14.1104375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.08842840802032,2.08842840802032,1.90797564124252,1.01,"0361"
"15161","RIKO_02",19M 0S,12.56,6.84,19.8304375797459,14.1104375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.16875257755956,2.16875257755956,1.97479646268548,0.79,"0361"
"15162","RIKO_02",20M 0S,12.34,6.84,19.6104375797459,14.1104375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.25550268066194,2.25550268066194,2.04646752499933,0.57,"0361"
"15163","RIKO_01",0S,17.6,7.53,24.8704375797459,14.8004375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.30271021308556,1.30171617730027,1.23286750200207,5,"0362"
"15164","RIKO_01",1M 0S,17.38,7.53,24.6504375797459,14.8004375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.33183584793096,1.33081958776836,1.25894289324271,4.78,"0362"
"15165","RIKO_01",2M 0S,17.16,7.53,24.4304375797459,14.8004375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.36229363239508,1.36125413135558,1.28614511655706,4.56,"0362"
"15166","RIKO_01",3M 0S,16.93,7.53,24.2004375797459,14.8004375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.39311327060007,1.39311327060007,1.3145488280926,4.34,"0362"
"15167","RIKO_01",4M 0S,16.71,7.53,23.9804375797459,14.8004375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.42649942741184,1.42649942741184,1.34423542786857,4.11,"0362"
"15168","RIKO_01",5M 0S,16.49,7.53,23.7604375797459,14.8004375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.46152508299561,1.46152508299561,1.37529383885796,3.89,"0362"
"15169","RIKO_01",6M 0S,16.27,7.53,23.5404375797459,14.8004375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.49831404389482,1.49831404389482,1.4078213966277,3.67,"0362"
"15170","RIKO_01",7M 0S,16.05,7.53,23.3204375797459,14.8004375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.53998410618575,1.53880901805414,1.44351432771666,3.45,"0362"
"15171","RIKO_01",8M 0S,15.83,7.53,23.1004375797459,14.8004375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.58085220068042,1.57964592806281,1.47939102671717,3.23,"0362"
"15172","RIKO_01",9M 0S,15.6,7.53,22.8704375797459,14.8004375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.62270938582908,1.62270938582908,1.51709651674304,3.01,"0362"
"15173","RIKO_01",10M 0S,15.38,7.53,22.6504375797459,14.8004375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.66818659154658,1.66818659154658,1.55677428705043,2.78,"0362"
"15174","RIKO_01",11M 0S,15.16,7.53,22.4304375797459,14.8004375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.71628633599485,1.71628633599485,1.59858324116791,2.56,"0362"
"15175","RIKO_01",12M 0S,14.94,7.53,22.2104375797459,14.8004375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.76724220561953,1.76724220561953,1.64269982385801,2.34,"0362"
"15176","RIKO_01",13M 0S,14.72,7.53,21.9904375797459,14.8004375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.82524578602238,1.82385302836221,1.69150258910971,2.12,"0362"
"15177","RIKO_01",14M 0S,14.5,7.53,21.7704375797459,14.8004375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.88294033672998,1.88150355512079,1.74097623399642,1.9,"0362"
"15178","RIKO_01",15M 0S,14.28,7.53,21.5504375797459,14.8004375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.94440129727607,1.94291761775084,1.79343111931375,1.68,"0362"
"15179","RIKO_01",16M 0S,14.05,7.53,21.3204375797459,14.8004375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,3.00847618767495,2.00847618767495,1.84914508689948,1.46,"0362"
"15180","RIKO_01",17M 0S,13.83,7.53,21.1004375797459,14.8004375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.07861345137154,2.07861345137154,1.90843161079111,1.23,"0362"
"15181","RIKO_01",18M 0S,13.61,7.53,20.8804375797459,14.8004375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.1538264380988,2.1538264380988,1.97164569855601,1.01,"0362"
"15182","RIKO_01",19M 0S,13.39,7.53,20.6604375797459,14.8004375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.23468681632094,2.23468681632094,2.03919100564012,0.79,"0362"
"15183","RIKO_01",20M 0S,13.17,7.53,20.4404375797459,14.8004375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.32775572711202,2.32597952817774,2.11493866853988,0.57,"0362"
"15184","RIKO_02",0S,16.77,6.81,24.0404375797459,14.0804375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24249646020489,1.24249646020489,1.17615538191798,5,"0362"
"15185","RIKO_02",1M 0S,16.55,6.81,23.8204375797459,14.0804375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27056106197543,1.27056106197543,1.20127277232784,4.78,"0362"
"15186","RIKO_02",2M 0S,16.33,6.81,23.6004375797459,14.0804375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.29992276718915,1.29992276718915,1.2274863616567,4.56,"0362"
"15187","RIKO_02",3M 0S,16.11,6.81,23.3804375797459,14.0804375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.33067362834846,1.33067362834846,1.2548695129539,4.34,"0362"
"15188","RIKO_02",4M 0S,15.89,6.81,23.1604375797459,14.0804375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.36551981738045,1.36441728154804,1.2848348532999,4.11,"0362"
"15189","RIKO_02",5M 0S,15.66,6.81,22.9304375797459,14.0804375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.39833499928143,1.39833499928143,1.31486777423857,3.89,"0362"
"15190","RIKO_02",6M 0S,15.44,6.81,22.7104375797459,14.0804375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.43398200969185,1.43398200969185,1.34633833456375,3.67,"0362"
"15191","RIKO_02",7M 0S,15.22,6.81,22.4904375797459,14.0804375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.47149402421411,1.47149402421411,1.37935229260936,3.45,"0362"
"15192","RIKO_02",8M 0S,15,6.81,22.2704375797459,14.0804375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.51102133621986,1.51102133621986,1.41402604079566,3.23,"0362"
"15193","RIKO_02",9M 0S,14.78,6.81,22.0504375797459,14.0804375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.55273083358102,1.55273083358102,1.45048797667674,3.01,"0362"
"15194","RIKO_02",10M 0S,14.56,6.81,21.8304375797459,14.0804375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.60016340357115,1.59887141390707,1.49067353549845,2.78,"0362"
"15195","RIKO_02",11M 0S,14.34,6.81,21.6104375797459,14.0804375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.64697669463307,1.64564690739903,1.53125217116428,2.56,"0362"
"15196","RIKO_02",12M 0S,14.11,6.81,21.3804375797459,14.0804375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.6952417457042,1.6952417457042,1.57410186601761,2.34,"0362"
"15197","RIKO_02",13M 0S,13.89,6.81,21.1604375797459,14.0804375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.74791874910179,1.74791874910179,1.61941876497499,2.12,"0362"
"15198","RIKO_02",14M 0S,13.67,6.81,20.9404375797459,14.0804375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.80397445242576,1.80397445242576,1.6674222697996,1.9,"0362"
"15199","RIKO_02",15M 0S,13.45,6.81,20.7204375797459,14.0804375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.86374469030733,1.86374469030733,1.71835859134539,1.68,"0362"
"15200","RIKO_02",16M 0S,13.23,6.81,20.5004375797459,14.0804375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.92761133078515,1.92761133078515,1.7725049733998,1.46,"0362"
"15201","RIKO_02",17M 0S,13.01,6.81,20.2804375797459,14.0804375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.00085052401304,1.99923501512774,1.83288539060279,1.23,"0362"
"15202","RIKO_02",18M 0S,12.78,6.81,20.0504375797459,14.0804375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.0729086672765,2.0729086672765,1.89461954518891,1.01,"0362"
"15203","RIKO_02",19M 0S,12.56,6.81,19.8304375797459,14.0804375797459,5.75,3.32,2610,12391.0778560536,10.2350667731166,3.15221995541577,2.15221995541577,1.96065723497288,0.79,"0362"
"15204","RIKO_02",20M 0S,12.34,6.81,19.6104375797459,14.0804375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.23784172579398,2.23784172579398,2.03146471557492,0.57,"0362"
