"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"15205","RIKO_01",0S,17.6,7.53,24.8704375797459,14.8004375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.30271021308556,1.30171617730027,1.23286750200207,5,"0363"
"15206","RIKO_01",1M 0S,17.38,7.53,24.6504375797459,14.8004375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.33183584793096,1.33081958776836,1.25894289324271,4.78,"0363"
"15207","RIKO_01",2M 0S,17.16,7.53,24.4304375797459,14.8004375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.36229363239508,1.36125413135558,1.28614511655706,4.56,"0363"
"15208","RIKO_01",3M 0S,16.93,7.53,24.2004375797459,14.8004375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.39311327060007,1.39311327060007,1.3145488280926,4.34,"0363"
"15209","RIKO_01",4M 0S,16.71,7.53,23.9804375797459,14.8004375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.42649942741184,1.42649942741184,1.34423542786857,4.11,"0363"
"15210","RIKO_01",5M 0S,16.49,7.53,23.7604375797459,14.8004375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.46152508299561,1.46152508299561,1.37529383885796,3.89,"0363"
"15211","RIKO_01",6M 0S,16.27,7.53,23.5404375797459,14.8004375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.49831404389482,1.49831404389482,1.4078213966277,3.67,"0363"
"15212","RIKO_01",7M 0S,16.05,7.53,23.3204375797459,14.8004375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.53998410618575,1.53880901805414,1.44351432771666,3.45,"0363"
"15213","RIKO_01",8M 0S,15.83,7.53,23.1004375797459,14.8004375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.58085220068042,1.57964592806281,1.47939102671717,3.23,"0363"
"15214","RIKO_01",9M 0S,15.6,7.53,22.8704375797459,14.8004375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.62270938582908,1.62270938582908,1.51709651674304,3.01,"0363"
"15215","RIKO_01",10M 0S,15.38,7.53,22.6504375797459,14.8004375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.66818659154658,1.66818659154658,1.55677428705043,2.78,"0363"
"15216","RIKO_01",11M 0S,15.16,7.53,22.4304375797459,14.8004375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.71628633599485,1.71628633599485,1.59858324116791,2.56,"0363"
"15217","RIKO_01",12M 0S,14.94,7.53,22.2104375797459,14.8004375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.76724220561953,1.76724220561953,1.64269982385801,2.34,"0363"
"15218","RIKO_01",13M 0S,14.72,7.53,21.9904375797459,14.8004375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.82524578602238,1.82385302836221,1.69150258910971,2.12,"0363"
"15219","RIKO_01",14M 0S,14.5,7.53,21.7704375797459,14.8004375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.88294033672998,1.88150355512079,1.74097623399642,1.9,"0363"
"15220","RIKO_01",15M 0S,14.28,7.53,21.5504375797459,14.8004375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.94440129727607,1.94291761775084,1.79343111931375,1.68,"0363"
"15221","RIKO_01",16M 0S,14.05,7.53,21.3204375797459,14.8004375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,3.00847618767495,2.00847618767495,1.84914508689948,1.46,"0363"
"15222","RIKO_01",17M 0S,13.83,7.53,21.1004375797459,14.8004375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.07861345137154,2.07861345137154,1.90843161079111,1.23,"0363"
"15223","RIKO_01",18M 0S,13.61,7.53,20.8804375797459,14.8004375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.1538264380988,2.1538264380988,1.97164569855601,1.01,"0363"
"15224","RIKO_01",19M 0S,13.39,7.53,20.6604375797459,14.8004375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.23468681632094,2.23468681632094,2.03919100564012,0.79,"0363"
"15225","RIKO_01",20M 0S,13.17,7.53,20.4404375797459,14.8004375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.32775572711202,2.32597952817774,2.11493866853988,0.57,"0363"
"15226","RIKO_02",0S,16.77,6.92,24.0404375797459,14.1904375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.2675395678823,1.2675395678823,1.19914633717463,5,"0363"
"15227","RIKO_02",1M 0S,16.55,6.92,23.8204375797459,14.1904375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.2964968581143,1.2964968581143,1.22503110210504,4.78,"0363"
"15228","RIKO_02",2M 0S,16.33,6.92,23.6004375797459,14.1904375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.32680815554099,1.32680815554099,1.25205801823405,4.56,"0363"
"15229","RIKO_02",3M 0S,16.11,6.92,23.3804375797459,14.1904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.35857070115786,1.35857070115786,1.28030438618802,4.34,"0363"
"15230","RIKO_02",4M 0S,15.89,6.92,23.1604375797459,14.1904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.39189127576819,1.39189127576819,1.30985464318799,4.11,"0363"
"15231","RIKO_02",5M 0S,15.66,6.92,22.9304375797459,14.1904375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42851999355157,1.42851999355157,1.34224264974822,3.89,"0363"
"15232","RIKO_02",6M 0S,15.44,6.92,22.7104375797459,14.1904375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.46540666005172,1.46540666005172,1.37475752292132,3.67,"0363"
"15233","RIKO_02",7M 0S,15.22,6.92,22.4904375797459,14.1904375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.50424876429406,1.50424876429406,1.40888680329623,3.45,"0363"
"15234","RIKO_02",8M 0S,15,6.92,22.2704375797459,14.1904375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.5452060326288,1.5452060326288,1.44475378804279,3.23,"0363"
"15235","RIKO_02",9M 0S,14.78,6.92,22.0504375797459,14.1904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.58845607425454,1.58845607425454,1.48249465775069,3.01,"0363"
"15236","RIKO_02",10M 0S,14.56,6.92,21.8304375797459,14.1904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.63419695597391,1.63419695597391,1.52226020431515,2.78,"0363"
"15237","RIKO_02",11M 0S,14.34,6.92,21.6104375797459,14.1904375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.6862705457005,1.68492101803518,1.56618003505114,2.56,"0363"
"15238","RIKO_02",12M 0S,14.11,6.92,21.3804375797459,14.1904375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.73647632039509,1.73647632039509,1.61062904953922,2.34,"0363"
"15239","RIKO_02",13M 0S,13.89,6.92,21.1604375797459,14.1904375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.79128618990541,1.79128618990541,1.6576747317199,2.12,"0363"
"15240","RIKO_02",14M 0S,13.67,6.92,20.9404375797459,14.1904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.84966885090973,1.84966885090973,1.70755147012444,1.9,"0363"
"15241","RIKO_02",15M 0S,13.45,6.92,20.7204375797459,14.1904375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.9119854125024,1.9119854125024,1.76052273787187,1.68,"0363"
"15242","RIKO_02",16M 0S,13.23,6.92,20.5004375797459,14.1904375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,2.97864734447555,1.97864734447555,1.81688574837404,1.46,"0363"
"15243","RIKO_02",17M 0S,13.01,6.92,20.2804375797459,14.1904375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.05012557366842,2.05012557366842,1.87697703493137,1.23,"0363"
"15244","RIKO_02",18M 0S,12.78,6.92,20.0504375797459,14.1904375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.130591253181,2.13059125318101,1.94420197427712,1.01,"0363"
"15245","RIKO_02",19M 0S,12.56,6.92,19.8304375797459,14.1904375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.21369942263133,2.21369942263133,2.01316982910991,0.79,"0363"
"15246","RIKO_02",20M 0S,12.34,6.92,19.6104375797459,14.1904375797459,5.42,3.32,2610,12762.7236274685,9.64766294092031,3.30355438074552,2.30355438074552,2.08721071983823,0.57,"0363"
"15247","RIKO_01",0S,17.6,7.53,24.8704375797459,14.8004375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.30271021308556,1.30171617730027,1.23286750200207,5,"0364"
"15248","RIKO_01",1M 0S,17.38,7.53,24.6504375797459,14.8004375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.33183584793096,1.33081958776836,1.25894289324271,4.78,"0364"
"15249","RIKO_01",2M 0S,17.16,7.53,24.4304375797459,14.8004375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.36229363239508,1.36125413135558,1.28614511655706,4.56,"0364"
"15250","RIKO_01",3M 0S,16.93,7.53,24.2004375797459,14.8004375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.39311327060007,1.39311327060007,1.3145488280926,4.34,"0364"
"15251","RIKO_01",4M 0S,16.71,7.53,23.9804375797459,14.8004375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.42649942741184,1.42649942741184,1.34423542786857,4.11,"0364"
"15252","RIKO_01",5M 0S,16.49,7.53,23.7604375797459,14.8004375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.46152508299561,1.46152508299561,1.37529383885796,3.89,"0364"
"15253","RIKO_01",6M 0S,16.27,7.53,23.5404375797459,14.8004375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.49831404389482,1.49831404389482,1.4078213966277,3.67,"0364"
"15254","RIKO_01",7M 0S,16.05,7.53,23.3204375797459,14.8004375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.53998410618575,1.53880901805414,1.44351432771666,3.45,"0364"
"15255","RIKO_01",8M 0S,15.83,7.53,23.1004375797459,14.8004375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.58085220068042,1.57964592806281,1.47939102671717,3.23,"0364"
"15256","RIKO_01",9M 0S,15.6,7.53,22.8704375797459,14.8004375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.62270938582908,1.62270938582908,1.51709651674304,3.01,"0364"
"15257","RIKO_01",10M 0S,15.38,7.53,22.6504375797459,14.8004375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.66818659154658,1.66818659154658,1.55677428705043,2.78,"0364"
"15258","RIKO_01",11M 0S,15.16,7.53,22.4304375797459,14.8004375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.71628633599485,1.71628633599485,1.59858324116791,2.56,"0364"
"15259","RIKO_01",12M 0S,14.94,7.53,22.2104375797459,14.8004375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.76724220561953,1.76724220561953,1.64269982385801,2.34,"0364"
"15260","RIKO_01",13M 0S,14.72,7.53,21.9904375797459,14.8004375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.82524578602238,1.82385302836221,1.69150258910971,2.12,"0364"
"15261","RIKO_01",14M 0S,14.5,7.53,21.7704375797459,14.8004375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.88294033672998,1.88150355512079,1.74097623399642,1.9,"0364"
"15262","RIKO_01",15M 0S,14.28,7.53,21.5504375797459,14.8004375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.94440129727607,1.94291761775084,1.79343111931375,1.68,"0364"
"15263","RIKO_01",16M 0S,14.05,7.53,21.3204375797459,14.8004375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,3.00847618767495,2.00847618767495,1.84914508689948,1.46,"0364"
"15264","RIKO_01",17M 0S,13.83,7.53,21.1004375797459,14.8004375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.07861345137154,2.07861345137154,1.90843161079111,1.23,"0364"
"15265","RIKO_01",18M 0S,13.61,7.53,20.8804375797459,14.8004375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.1538264380988,2.1538264380988,1.97164569855601,1.01,"0364"
"15266","RIKO_01",19M 0S,13.39,7.53,20.6604375797459,14.8004375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.23468681632094,2.23468681632094,2.03919100564012,0.79,"0364"
"15267","RIKO_01",20M 0S,13.17,7.53,20.4404375797459,14.8004375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.32775572711202,2.32597952817774,2.11493866853988,0.57,"0364"
"15268","RIKO_02",0S,16.77,6.89,24.0404375797459,14.1604375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26065432627942,1.26065432627942,1.19282803693222,5,"0364"
"15269","RIKO_02",1M 0S,16.55,6.89,23.8204375797459,14.1604375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.28936488029407,1.28936488029407,1.21850084601783,4.78,"0364"
"15270","RIKO_02",2M 0S,16.33,6.89,23.6004375797459,14.1604375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.31941363809753,1.31941363809753,1.24530305607878,4.56,"0364"
"15271","RIKO_02",3M 0S,16.11,6.89,23.3804375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.3508963930196,1.3508963930196,1.27331087037971,4.34,"0364"
"15272","RIKO_02",4M 0S,15.89,6.89,23.1604375797459,14.1604375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.38391830484897,1.38391830484897,1.30260750539562,4.11,"0364"
"15273","RIKO_02",5M 0S,15.66,6.89,22.9304375797459,14.1604375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.41745612114359,1.4185950733076,1.33328401662009,3.89,"0364"
"15274","RIKO_02",6M 0S,15.44,6.89,22.7104375797459,14.1604375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.45675611036733,1.45675611036733,1.36693878546937,3.67,"0364"
"15275","RIKO_02",7M 0S,15.22,6.89,22.4904375797459,14.1604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49522986118136,1.49522986118136,1.40075946663207,3.45,"0364"
"15276","RIKO_02",8M 0S,15,6.89,22.2704375797459,14.1604375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.53579096715668,1.53579096715668,1.43629618251158,3.23,"0364"
"15277","RIKO_02",9M 0S,14.78,6.89,22.0504375797459,14.1604375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.57861403594939,1.57861403594939,1.47368293813708,3.01,"0364"
"15278","RIKO_02",10M 0S,14.56,6.89,21.8304375797459,14.1604375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.62389370842773,1.62389370842773,1.51306806402063,2.78,"0364"
"15279","RIKO_02",11M 0S,14.34,6.89,21.6104375797459,14.1604375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.67184761659607,1.67184761659607,1.55461618301148,2.56,"0364"
"15280","RIKO_02",12M 0S,14.11,6.89,21.3804375797459,14.1604375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.72510592017184,1.72510592017184,1.60056467741579,2.34,"0364"
"15281","RIKO_02",13M 0S,13.89,6.89,21.1604375797459,14.1604375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.77932353480581,1.77932353480581,1.64713090560836,2.12,"0364"
"15282","RIKO_02",14M 0S,13.67,6.89,20.9404375797459,14.1604375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.83705969670217,1.83705969670217,1.69648788769025,1.9,"0364"
"15283","RIKO_02",15M 0S,13.45,6.89,20.7204375797459,14.1604375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.89866840604279,1.89866840604279,1.74889425197117,1.68,"0364"
"15284","RIKO_02",16M 0S,13.23,6.89,20.5004375797459,14.1604375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.9645527986815,1.9645527986815,1.80464160266673,1.46,"0364"
"15285","RIKO_02",17M 0S,13.01,6.89,20.2804375797459,14.1604375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.03517397771907,2.03517397771907,1.86405994860462,1.23,"0364"
"15286","RIKO_02",18M 0S,12.78,6.89,20.0504375797459,14.1604375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.10936690570181,2.11106182095605,1.92752424089394,1.01,"0364"
"15287","RIKO_02",19M 0S,12.56,6.89,19.8304375797459,14.1604375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.19669572198249,2.19669572198249,1.99866436028317,0.79,"0364"
"15288","RIKO_02",20M 0S,12.34,6.89,19.6104375797459,14.1604375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.28536967773224,2.28536967773224,2.0718049490742,0.57,"0364"
"15289","RIKO_01",0S,17.6,7.4,24.8704375797459,14.6704375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.27110438663144,1.27110438663144,1.2047493789628,5,"0365"
"15290","RIKO_01",1M 0S,17.38,7.4,24.6504375797459,14.6704375797459,9.98,3.32,2610,9405.41011753118,17.7645158949049,2.29912472381169,1.29912472381169,1.22989167079355,4.78,"0365"
"15291","RIKO_01",2M 0S,17.16,7.4,24.4304375797459,14.6704375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.33079638396315,1.32977074293751,1.25732385978779,4.56,"0365"
"15292","RIKO_01",3M 0S,16.93,7.4,24.2004375797459,14.6704375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.36046849356146,1.36046849356146,1.28473338149924,4.34,"0365"
"15293","RIKO_01",4M 0S,16.71,7.4,23.9804375797459,14.6704375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.3926170508744,1.3926170508744,1.31336458484686,4.11,"0365"
"15294","RIKO_01",5M 0S,16.49,7.4,23.7604375797459,14.6704375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.42632175397587,1.42632175397587,1.34330100972724,3.89,"0365"
"15295","RIKO_01",6M 0S,16.27,7.4,23.5404375797459,14.6704375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.46169839274416,1.46169839274416,1.37463399042987,3.67,"0365"
"15296","RIKO_01",7M 0S,16.05,7.4,23.3204375797459,14.6704375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.49887453683707,1.49887453683707,1.40746358638225,3.45,"0365"
"15297","RIKO_01",8M 0S,15.83,7.4,23.1004375797459,14.6704375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.53799107279249,1.53799107279249,1.44189964952885,3.23,"0365"
"15298","RIKO_01",9M 0S,15.6,7.4,22.8704375797459,14.6704375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.58112984678545,1.58112984678545,1.479749993428,3.01,"0365"
"15299","RIKO_01",10M 0S,15.38,7.4,22.6504375797459,14.6704375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.6247198926868,1.6247198926868,1.51786201008551,2.78,"0365"
"15300","RIKO_01",11M 0S,15.16,7.4,22.4304375797459,14.6704375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.67078153912896,1.67078153912896,1.55798913155728,2.56,"0365"
"15301","RIKO_01",12M 0S,14.94,7.4,22.2104375797459,14.6704375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.71953113310885,1.71953113310885,1.60029551520932,2.34,"0365"
"15302","RIKO_01",13M 0S,14.72,7.4,21.9904375797459,14.6704375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.77121103055201,1.77121103055201,1.64496364652944,2.12,"0365"
"15303","RIKO_01",14M 0S,14.5,7.4,21.7704375797459,14.6704375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.82609362586489,1.82609362586489,1.6921969704867,1.9,"0365"
"15304","RIKO_01",15M 0S,14.28,7.4,21.5504375797459,14.6704375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.88868482440185,1.88722922032616,1.74456727281489,1.68,"0365"
"15305","RIKO_01",16M 0S,14.05,7.4,21.3204375797459,14.6704375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.94966387122416,1.94966387122416,1.79778631863814,1.46,"0365"
"15306","RIKO_01",17M 0S,13.83,7.4,21.1004375797459,14.6704375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.01637087770462,2.01637087770462,1.85435448771481,1.23,"0365"
"15307","RIKO_01",18M 0S,13.61,7.4,20.8804375797459,14.6704375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.08780430654439,2.08780430654439,1.91459819595756,1.01,"0365"
"15308","RIKO_01",19M 0S,13.39,7.4,20.6604375797459,14.6704375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.16448493216038,2.16448493216038,1.97888770162191,0.79,"0365"
"15309","RIKO_01",20M 0S,13.17,7.4,20.4404375797459,14.6704375797459,5.77,3.32,2610,12369.5842095924,10.2706670053709,3.24701295383721,2.24701295383721,2.04764472188018,0.57,"0365"
"15310","RIKO_02",0S,16.77,6.17,24.0404375797459,13.4404375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.10710044751327,1.10710044751327,1.05137799994078,5,"0365"
"15311","RIKO_02",1M 0S,16.55,6.17,23.8204375797459,13.4404375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.13056500420431,1.13056500420431,1.07251741804111,4.78,"0365"
"15312","RIKO_02",2M 0S,16.33,6.17,23.6004375797459,13.4404375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.15504574248432,1.15504574248432,1.09452435363788,4.56,"0365"
"15313","RIKO_02",3M 0S,16.11,6.17,23.3804375797459,13.4404375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.18061013517512,1.18061013517512,1.11745332708663,4.34,"0365"
"15314","RIKO_02",4M 0S,15.89,6.17,23.1604375797459,13.4404375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.20733176374904,1.20733176374904,1.1413635250407,4.11,"0365"
"15315","RIKO_02",5M 0S,15.66,6.17,22.9304375797459,13.4404375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.23659270217499,1.23659270217499,1.1674796201845,3.89,"0365"
"15316","RIKO_02",6M 0S,15.44,6.17,22.7104375797459,13.4404375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.26594010179511,1.26594010179511,1.19360359248807,3.67,"0365"
"15317","RIKO_02",7M 0S,15.22,6.17,22.4904375797459,13.4404375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.29671433631389,1.29671433631389,1.22092344432347,3.45,"0365"
"15318","RIKO_02",8M 0S,15,6.17,22.2704375797459,13.4404375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.32902205477244,1.32902205477245,1.24952321506418,3.23,"0365"
"15319","RIKO_02",9M 0S,14.78,6.17,22.0504375797459,13.4404375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.36298080646233,1.36298080646233,1.2794950073533,3.01,"0365"
"15320","RIKO_02",10M 0S,14.56,6.17,21.8304375797459,13.4404375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.39872047004061,1.39872047004061,1.31093997792133,2.78,"0365"
"15321","RIKO_02",11M 0S,14.34,6.17,21.6104375797459,13.4404375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.43937067936773,1.43814518917165,1.3455104105515,2.56,"0365"
"15322","RIKO_02",12M 0S,14.11,6.17,21.3804375797459,13.4404375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.47799304076079,1.47799304076079,1.38032803695706,2.34,"0365"
"15323","RIKO_02",13M 0S,13.89,6.17,21.1604375797459,13.4404375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.52011201342496,1.52011201342496,1.41699547458182,2.12,"0365"
"15324","RIKO_02",14M 0S,13.67,6.17,20.9404375797459,13.4404375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.56470196581876,1.56470196581876,1.45566416309186,1.9,"0365"
"15325","RIKO_02",15M 0S,13.45,6.17,20.7204375797459,13.4404375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.61198691533526,1.61198691533526,1.49650253659416,1.68,"0365"
"15326","RIKO_02",16M 0S,13.23,6.17,20.5004375797459,13.4404375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.6622188022154,1.6622188022154,1.53969847632487,1.46,"0365"
"15327","RIKO_02",17M 0S,13.01,6.17,20.2804375797459,13.4404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.71568198006443,1.71568198006443,1.58546220073811,1.23,"0365"
"15328","RIKO_02",18M 0S,12.78,6.17,20.0504375797459,13.4404375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.77538044533142,1.77538044533142,1.63630809811223,1.01,"0365"
"15329","RIKO_02",19M 0S,12.56,6.17,19.8304375797459,13.4404375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.83650465471685,1.83650465471685,1.6880915337326,0.79,"0365"
"15330","RIKO_02",20M 0S,12.34,6.17,19.6104375797459,13.4404375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,2.90198780285911,1.90198780285911,1.74325961115517,0.57,"0365"
"15331","RIKO_01",0S,17.6,7.4,24.8704375797459,14.6704375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.27110438663144,1.27110438663144,1.2047493789628,5,"0366"
"15332","RIKO_01",1M 0S,17.38,7.4,24.6504375797459,14.6704375797459,9.98,3.32,2610,9405.41011753118,17.7645158949049,2.29912472381169,1.29912472381169,1.22989167079355,4.78,"0366"
"15333","RIKO_01",2M 0S,17.16,7.4,24.4304375797459,14.6704375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.33079638396315,1.32977074293751,1.25732385978779,4.56,"0366"
"15334","RIKO_01",3M 0S,16.93,7.4,24.2004375797459,14.6704375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.36046849356146,1.36046849356146,1.28473338149924,4.34,"0366"
"15335","RIKO_01",4M 0S,16.71,7.4,23.9804375797459,14.6704375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.3926170508744,1.3926170508744,1.31336458484686,4.11,"0366"
"15336","RIKO_01",5M 0S,16.49,7.4,23.7604375797459,14.6704375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.42632175397587,1.42632175397587,1.34330100972724,3.89,"0366"
"15337","RIKO_01",6M 0S,16.27,7.4,23.5404375797459,14.6704375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.46169839274416,1.46169839274416,1.37463399042987,3.67,"0366"
"15338","RIKO_01",7M 0S,16.05,7.4,23.3204375797459,14.6704375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.49887453683707,1.49887453683707,1.40746358638225,3.45,"0366"
"15339","RIKO_01",8M 0S,15.83,7.4,23.1004375797459,14.6704375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.53799107279249,1.53799107279249,1.44189964952885,3.23,"0366"
"15340","RIKO_01",9M 0S,15.6,7.4,22.8704375797459,14.6704375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.58112984678545,1.58112984678545,1.479749993428,3.01,"0366"
"15341","RIKO_01",10M 0S,15.38,7.4,22.6504375797459,14.6704375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.6247198926868,1.6247198926868,1.51786201008551,2.78,"0366"
"15342","RIKO_01",11M 0S,15.16,7.4,22.4304375797459,14.6704375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.67078153912896,1.67078153912896,1.55798913155728,2.56,"0366"
"15343","RIKO_01",12M 0S,14.94,7.4,22.2104375797459,14.6704375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.71953113310885,1.71953113310885,1.60029551520932,2.34,"0366"
"15344","RIKO_01",13M 0S,14.72,7.4,21.9904375797459,14.6704375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.77121103055201,1.77121103055201,1.64496364652944,2.12,"0366"
"15345","RIKO_01",14M 0S,14.5,7.4,21.7704375797459,14.6704375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.82609362586489,1.82609362586489,1.6921969704867,1.9,"0366"
"15346","RIKO_01",15M 0S,14.28,7.4,21.5504375797459,14.6704375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.88868482440185,1.88722922032616,1.74456727281489,1.68,"0366"
"15347","RIKO_01",16M 0S,14.05,7.4,21.3204375797459,14.6704375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.94966387122416,1.94966387122416,1.79778631863814,1.46,"0366"
"15348","RIKO_01",17M 0S,13.83,7.4,21.1004375797459,14.6704375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.01637087770462,2.01637087770462,1.85435448771481,1.23,"0366"
"15349","RIKO_01",18M 0S,13.61,7.4,20.8804375797459,14.6704375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.08780430654439,2.08780430654439,1.91459819595756,1.01,"0366"
"15350","RIKO_01",19M 0S,13.39,7.4,20.6604375797459,14.6704375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.16448493216038,2.16448493216038,1.97888770162191,0.79,"0366"
"15351","RIKO_01",20M 0S,13.17,7.4,20.4404375797459,14.6704375797459,5.77,3.32,2610,12369.5842095924,10.2706670053709,3.24701295383721,2.24701295383721,2.04764472188018,0.57,"0366"
"15352","RIKO_02",0S,16.77,6.14,24.0404375797459,13.4104375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10115378585519,1.10115378585519,1.04587920863742,5,"0366"
"15353","RIKO_02",1M 0S,16.55,6.14,23.8204375797459,13.4104375797459,10.41,3.32,2610,9209.10963601718,18.5299208883728,2.12442504741986,1.12442504741986,1.0668505670189,4.78,"0366"
"15354","RIKO_02",2M 0S,16.33,6.14,23.6004375797459,13.4104375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.14870115246719,1.14870115246719,1.08868014474616,4.56,"0366"
"15355","RIKO_02",3M 0S,16.11,6.14,23.3804375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17404862022474,1.17404862022474,1.11142172418177,4.34,"0366"
"15356","RIKO_02",4M 0S,15.89,6.14,23.1604375797459,13.4104375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.20053997370674,1.20053997370674,1.13513367743076,4.11,"0366"
"15357","RIKO_02",5M 0S,15.66,6.14,22.9304375797459,13.4104375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.22720511475768,1.22825443270102,1.15987946662002,3.89,"0366"
"15358","RIKO_02",6M 0S,15.44,6.14,22.7104375797459,13.4104375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.25863061759577,1.25863061759577,1.18693055640664,3.67,"0366"
"15359","RIKO_02",7M 0S,15.22,6.14,22.4904375797459,13.4104375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.28912607308818,1.28912607308818,1.2140131429082,3.45,"0366"
"15360","RIKO_02",8M 0S,15,6.14,22.2704375797459,13.4104375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.32113597558021,1.32113597558021,1.2423604925695,3.23,"0366"
"15361","RIKO_02",9M 0S,14.78,6.14,22.0504375797459,13.4104375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.35477601199545,1.35477601199545,1.27206332070947,3.01,"0366"
"15362","RIKO_02",10M 0S,14.56,6.14,21.8304375797459,13.4104375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.39017396005234,1.39017396005234,1.30322123056852,2.78,"0366"
"15363","RIKO_02",11M 0S,14.34,6.14,21.6104375797459,13.4104375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.42747131020008,1.42747131020008,1.33594382914325,2.56,"0366"
"15364","RIKO_02",12M 0S,14.11,6.14,21.3804375797459,13.4104375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.46866558891351,1.46866558891351,1.37195818644556,2.34,"0366"
"15365","RIKO_02",13M 0S,13.89,6.14,21.1604375797459,13.4104375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.51035674111493,1.51035674111493,1.40827174256047,2.12,"0366"
"15366","RIKO_02",14M 0S,13.67,6.14,20.9404375797459,13.4104375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.55448402969996,1.55448402969996,1.44655988731635,1.9,"0366"
"15367","RIKO_02",15M 0S,13.45,6.14,20.7204375797459,13.4104375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.60126740679079,1.60126740679079,1.48698817744505,1.68,"0366"
"15368","RIKO_02",16M 0S,13.23,6.14,20.5004375797459,13.4104375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.65095412463197,1.65095412463197,1.52974120964769,1.46,"0366"
"15369","RIKO_02",17M 0S,13.01,6.14,20.2804375797459,13.4104375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.70382310678904,1.70382310678904,1.57502543875208,1.23,"0366"
"15370","RIKO_02",18M 0S,12.78,6.14,20.0504375797459,13.4104375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.75868642761514,1.76019018701364,1.62307251168752,1.01,"0366"
"15371","RIKO_02",19M 0S,12.56,6.14,19.8304375797459,13.4104375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.82324996006864,1.82324996006864,1.67654110056321,0.79,"0366"
"15372","RIKO_02",20M 0S,12.34,6.14,19.6104375797459,13.4104375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,2.88794592639366,1.88794592639366,1.73108861226528,0.57,"0366"
"15373","RIKO_01",0S,17.6,7.4,24.8704375797459,14.6704375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.27110438663144,1.27110438663144,1.2047493789628,5,"0367"
"15374","RIKO_01",1M 0S,17.38,7.4,24.6504375797459,14.6704375797459,9.98,3.32,2610,9405.41011753118,17.7645158949049,2.29912472381169,1.29912472381169,1.22989167079355,4.78,"0367"
"15375","RIKO_01",2M 0S,17.16,7.4,24.4304375797459,14.6704375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.33079638396315,1.32977074293751,1.25732385978779,4.56,"0367"
"15376","RIKO_01",3M 0S,16.93,7.4,24.2004375797459,14.6704375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.36046849356146,1.36046849356146,1.28473338149924,4.34,"0367"
"15377","RIKO_01",4M 0S,16.71,7.4,23.9804375797459,14.6704375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.3926170508744,1.3926170508744,1.31336458484686,4.11,"0367"
"15378","RIKO_01",5M 0S,16.49,7.4,23.7604375797459,14.6704375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.42632175397587,1.42632175397587,1.34330100972724,3.89,"0367"
"15379","RIKO_01",6M 0S,16.27,7.4,23.5404375797459,14.6704375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.46169839274416,1.46169839274416,1.37463399042987,3.67,"0367"
"15380","RIKO_01",7M 0S,16.05,7.4,23.3204375797459,14.6704375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.49887453683707,1.49887453683707,1.40746358638225,3.45,"0367"
"15381","RIKO_01",8M 0S,15.83,7.4,23.1004375797459,14.6704375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.53799107279249,1.53799107279249,1.44189964952885,3.23,"0367"
"15382","RIKO_01",9M 0S,15.6,7.4,22.8704375797459,14.6704375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.58112984678545,1.58112984678545,1.479749993428,3.01,"0367"
"15383","RIKO_01",10M 0S,15.38,7.4,22.6504375797459,14.6704375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.6247198926868,1.6247198926868,1.51786201008551,2.78,"0367"
"15384","RIKO_01",11M 0S,15.16,7.4,22.4304375797459,14.6704375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.67078153912896,1.67078153912896,1.55798913155728,2.56,"0367"
"15385","RIKO_01",12M 0S,14.94,7.4,22.2104375797459,14.6704375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.71953113310885,1.71953113310885,1.60029551520932,2.34,"0367"
"15386","RIKO_01",13M 0S,14.72,7.4,21.9904375797459,14.6704375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.77121103055201,1.77121103055201,1.64496364652944,2.12,"0367"
"15387","RIKO_01",14M 0S,14.5,7.4,21.7704375797459,14.6704375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.82609362586489,1.82609362586489,1.6921969704867,1.9,"0367"
"15388","RIKO_01",15M 0S,14.28,7.4,21.5504375797459,14.6704375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.88868482440185,1.88722922032616,1.74456727281489,1.68,"0367"
"15389","RIKO_01",16M 0S,14.05,7.4,21.3204375797459,14.6704375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.94966387122416,1.94966387122416,1.79778631863814,1.46,"0367"
"15390","RIKO_01",17M 0S,13.83,7.4,21.1004375797459,14.6704375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.01637087770462,2.01637087770462,1.85435448771481,1.23,"0367"
"15391","RIKO_01",18M 0S,13.61,7.4,20.8804375797459,14.6704375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.08780430654439,2.08780430654439,1.91459819595756,1.01,"0367"
"15392","RIKO_01",19M 0S,13.39,7.4,20.6604375797459,14.6704375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.16448493216038,2.16448493216038,1.97888770162191,0.79,"0367"
"15393","RIKO_01",20M 0S,13.17,7.4,20.4404375797459,14.6704375797459,5.77,3.32,2610,12369.5842095924,10.2706670053709,3.24701295383721,2.24701295383721,2.04764472188018,0.57,"0367"
"15394","RIKO_02",0S,16.77,6.48,24.0404375797459,13.7504375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.17057966410502,1.17057966410502,1.1099791100286,5,"0367"
"15395","RIKO_02",1M 0S,16.55,6.48,23.8204375797459,13.7504375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.19615340056015,1.19615340056015,1.13294751989364,4.78,"0367"
"15396","RIKO_02",2M 0S,16.33,6.48,23.6004375797459,13.7504375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.22286951712088,1.22286951712088,1.15688656942516,4.56,"0367"
"15397","RIKO_02",3M 0S,16.11,6.48,23.3804375797459,13.7504375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.25080630775085,1.25080630775085,1.18185911528748,4.34,"0367"
"15398","RIKO_02",4M 0S,15.89,6.48,23.1604375797459,13.7504375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.28004938827212,1.28004938827212,1.2079335611773,4.11,"0367"
"15399","RIKO_02",5M 0S,15.66,6.48,22.9304375797459,13.7504375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.31212034244452,1.31212034244452,1.23645240653275,3.89,"0367"
"15400","RIKO_02",6M 0S,15.44,6.48,22.7104375797459,13.7504375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.34433758299561,1.34433758299561,1.26502050272689,3.67,"0367"
"15401","RIKO_02",7M 0S,15.22,6.48,22.4904375797459,13.7504375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.37817674412365,1.37817674412365,1.29493994708106,3.45,"0367"
"15402","RIKO_02",8M 0S,15,6.48,22.2704375797459,13.7504375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.41376346756346,1.41376346756346,1.32630894593832,3.23,"0367"
"15403","RIKO_02",9M 0S,14.78,6.48,22.0504375797459,13.7504375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.45123671610129,1.45123671610129,1.35923545779584,3.01,"0367"
"15404","RIKO_02",10M 0S,14.56,6.48,21.8304375797459,13.7504375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.49075058708424,1.49075058708424,1.39383843464088,2.78,"0367"
"15405","RIKO_02",11M 0S,14.34,6.48,21.6104375797459,13.7504375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.53570251511346,1.53442862976315,1.43194954823049,2.56,"0367"
"15406","RIKO_02",12M 0S,14.11,6.48,21.3804375797459,13.7504375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.57867165709577,1.57867165709577,1.4704061912124,2.34,"0367"
"15407","RIKO_02",13M 0S,13.89,6.48,21.1604375797459,13.7504375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.62554180076123,1.62554180076123,1.51098543328882,2.12,"0367"
"15408","RIKO_02",14M 0S,13.67,6.48,20.9404375797459,13.7504375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.67528021469272,1.67528021469272,1.55386799590132,1.9,"0367"
"15409","RIKO_02",15M 0S,13.45,6.48,20.7204375797459,13.7504375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.72815849980498,1.72815849980498,1.59925571562909,1.68,"0367"
"15410","RIKO_02",16M 0S,13.23,6.48,20.5004375797459,13.7504375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.78448366572455,1.78448366572455,1.6473747207898,1.46,"0367"
"15411","RIKO_02",17M 0S,13.01,6.48,20.2804375797459,13.7504375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.84460409550393,1.84460409550393,1.69847919930308,1.23,"0367"
"15412","RIKO_02",18M 0S,12.78,6.48,20.0504375797459,13.7504375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,2.91194678470487,1.91194678470487,1.75541040575562,1.01,"0367"
"15413","RIKO_02",19M 0S,12.56,6.48,19.8304375797459,13.7504375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,2.98112906967775,1.98112906967775,1.81355588334329,0.79,"0367"
"15414","RIKO_02",20M 0S,12.34,6.48,19.6104375797459,13.7504375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.05550592894892,2.05550592894892,1.87568529591692,0.57,"0367"
"15415","RIKO_01",0S,17.6,7.4,24.8704375797459,14.6704375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.27110438663144,1.27110438663144,1.2047493789628,5,"0368"
"15416","RIKO_01",1M 0S,17.38,7.4,24.6504375797459,14.6704375797459,9.98,3.32,2610,9405.41011753118,17.7645158949049,2.29912472381169,1.29912472381169,1.22989167079355,4.78,"0368"
"15417","RIKO_01",2M 0S,17.16,7.4,24.4304375797459,14.6704375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.33079638396315,1.32977074293751,1.25732385978779,4.56,"0368"
"15418","RIKO_01",3M 0S,16.93,7.4,24.2004375797459,14.6704375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.36046849356146,1.36046849356146,1.28473338149924,4.34,"0368"
"15419","RIKO_01",4M 0S,16.71,7.4,23.9804375797459,14.6704375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.3926170508744,1.3926170508744,1.31336458484686,4.11,"0368"
"15420","RIKO_01",5M 0S,16.49,7.4,23.7604375797459,14.6704375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.42632175397587,1.42632175397587,1.34330100972724,3.89,"0368"
"15421","RIKO_01",6M 0S,16.27,7.4,23.5404375797459,14.6704375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.46169839274416,1.46169839274416,1.37463399042987,3.67,"0368"
"15422","RIKO_01",7M 0S,16.05,7.4,23.3204375797459,14.6704375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.49887453683707,1.49887453683707,1.40746358638225,3.45,"0368"
"15423","RIKO_01",8M 0S,15.83,7.4,23.1004375797459,14.6704375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.53799107279249,1.53799107279249,1.44189964952885,3.23,"0368"
"15424","RIKO_01",9M 0S,15.6,7.4,22.8704375797459,14.6704375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.58112984678545,1.58112984678545,1.479749993428,3.01,"0368"
"15425","RIKO_01",10M 0S,15.38,7.4,22.6504375797459,14.6704375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.6247198926868,1.6247198926868,1.51786201008551,2.78,"0368"
"15426","RIKO_01",11M 0S,15.16,7.4,22.4304375797459,14.6704375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.67078153912896,1.67078153912896,1.55798913155728,2.56,"0368"
"15427","RIKO_01",12M 0S,14.94,7.4,22.2104375797459,14.6704375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.71953113310885,1.71953113310885,1.60029551520932,2.34,"0368"
"15428","RIKO_01",13M 0S,14.72,7.4,21.9904375797459,14.6704375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.77121103055201,1.77121103055201,1.64496364652944,2.12,"0368"
"15429","RIKO_01",14M 0S,14.5,7.4,21.7704375797459,14.6704375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.82609362586489,1.82609362586489,1.6921969704867,1.9,"0368"
"15430","RIKO_01",15M 0S,14.28,7.4,21.5504375797459,14.6704375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.88868482440185,1.88722922032616,1.74456727281489,1.68,"0368"
"15431","RIKO_01",16M 0S,14.05,7.4,21.3204375797459,14.6704375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.94966387122416,1.94966387122416,1.79778631863814,1.46,"0368"
"15432","RIKO_01",17M 0S,13.83,7.4,21.1004375797459,14.6704375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.01637087770462,2.01637087770462,1.85435448771481,1.23,"0368"
"15433","RIKO_01",18M 0S,13.61,7.4,20.8804375797459,14.6704375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.08780430654439,2.08780430654439,1.91459819595756,1.01,"0368"
"15434","RIKO_01",19M 0S,13.39,7.4,20.6604375797459,14.6704375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.16448493216038,2.16448493216038,1.97888770162191,0.79,"0368"
"15435","RIKO_01",20M 0S,13.17,7.4,20.4404375797459,14.6704375797459,5.77,3.32,2610,12369.5842095924,10.2706670053709,3.24701295383721,2.24701295383721,2.04764472188018,0.57,"0368"
"15436","RIKO_02",0S,16.77,6.45,24.0404375797459,13.7204375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16426983950007,1.16426983950007,1.10416211213368,5,"0368"
"15437","RIKO_02",1M 0S,16.55,6.45,23.8204375797459,13.7204375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.18963017263769,1.18963017263769,1.12694586341157,4.78,"0368"
"15438","RIKO_02",2M 0S,16.33,6.45,23.6004375797459,13.7204375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.21611991332396,1.21611991332396,1.15068968443208,4.56,"0368"
"15439","RIKO_02",3M 0S,16.11,6.45,23.3804375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24381622604976,1.24381622604976,1.17545556490315,4.34,"0368"
"15440","RIKO_02",4M 0S,15.89,6.45,23.1604375797459,13.7204375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.27280346860601,1.27280346860601,1.20131094864851,4.11,"0368"
"15441","RIKO_02",5M 0S,15.66,6.45,22.9304375797459,13.7204375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.30208945158793,1.30317405028641,1.22832934694376,3.89,"0368"
"15442","RIKO_02",6M 0S,15.44,6.45,22.7104375797459,13.7204375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.33651443199563,1.33651443199563,1.25790659151208,3.67,"0368"
"15443","RIKO_02",7M 0S,15.22,6.45,22.4904375797459,13.7204375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37004158992482,1.37004158992482,1.28756213765174,3.45,"0368"
"15444","RIKO_02",8M 0S,15,6.45,22.2704375797459,13.7204375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.40529412206324,1.40529412206324,1.31864972233134,3.23,"0368"
"15445","RIKO_02",9M 0S,14.78,6.45,22.0504375797459,13.7204375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.44240873272997,1.44240873272998,1.35127563967184,3.01,"0368"
"15446","RIKO_02",10M 0S,14.56,6.45,21.8304375797459,13.7204375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.48153695975841,1.48153695975841,1.38555697035411,2.78,"0368"
"15447","RIKO_02",11M 0S,14.34,6.45,21.6104375797459,13.7204375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.52284724254001,1.52284724254001,1.42162298548843,2.56,"0368"
"15448","RIKO_02",12M 0S,14.11,6.45,21.3804375797459,13.7204375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.56857242084082,1.56857242084082,1.46139207763255,2.34,"0368"
"15449","RIKO_02",13M 0S,13.89,6.45,21.1604375797459,13.7204375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.61495493866138,1.61495493866138,1.50157134912552,2.12,"0368"
"15450","RIKO_02",14M 0S,13.67,6.45,20.9404375797459,13.7204375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.66416409191699,1.66416409191699,1.54402244627434,1.9,"0368"
"15451","RIKO_02",15M 0S,13.45,6.45,20.7204375797459,13.7204375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.71646639194867,1.71646639194867,1.58894365600874,1.68,"0368"
"15452","RIKO_02",16M 0S,13.23,6.45,20.5004375797459,13.7204375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.77216294153993,1.77216294153993,1.63655703226907,1.46,"0368"
"15453","RIKO_02",17M 0S,13.01,6.45,20.2804375797459,13.7204375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.83159523531108,1.83159523531108,1.68711206695096,1.23,"0368"
"15454","RIKO_02",18M 0S,12.78,6.45,20.0504375797459,13.7204375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.89357488070042,1.89515216776667,1.740890062935,1.01,"0368"
"15455","RIKO_02",19M 0S,12.56,6.45,19.8304375797459,13.7204375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,2.96649177473661,1.96649177473661,1.8009046121273,0.79,"0368"
"15456","RIKO_02",20M 0S,12.34,6.45,19.6104375797459,13.7204375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.03994308041438,2.03994308041438,1.86231373481233,0.57,"0368"
"15457","RIKO_01",0S,17.6,7.4,24.8704375797459,14.6704375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.27110438663144,1.27110438663144,1.2047493789628,5,"0369"
"15458","RIKO_01",1M 0S,17.38,7.4,24.6504375797459,14.6704375797459,9.98,3.32,2610,9405.41011753118,17.7645158949049,2.29912472381169,1.29912472381169,1.22989167079355,4.78,"0369"
"15459","RIKO_01",2M 0S,17.16,7.4,24.4304375797459,14.6704375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.33079638396315,1.32977074293751,1.25732385978779,4.56,"0369"
"15460","RIKO_01",3M 0S,16.93,7.4,24.2004375797459,14.6704375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.36046849356146,1.36046849356146,1.28473338149924,4.34,"0369"
"15461","RIKO_01",4M 0S,16.71,7.4,23.9804375797459,14.6704375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.3926170508744,1.3926170508744,1.31336458484686,4.11,"0369"
"15462","RIKO_01",5M 0S,16.49,7.4,23.7604375797459,14.6704375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.42632175397587,1.42632175397587,1.34330100972724,3.89,"0369"
"15463","RIKO_01",6M 0S,16.27,7.4,23.5404375797459,14.6704375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.46169839274416,1.46169839274416,1.37463399042987,3.67,"0369"
"15464","RIKO_01",7M 0S,16.05,7.4,23.3204375797459,14.6704375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.49887453683707,1.49887453683707,1.40746358638225,3.45,"0369"
"15465","RIKO_01",8M 0S,15.83,7.4,23.1004375797459,14.6704375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.53799107279249,1.53799107279249,1.44189964952885,3.23,"0369"
"15466","RIKO_01",9M 0S,15.6,7.4,22.8704375797459,14.6704375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.58112984678545,1.58112984678545,1.479749993428,3.01,"0369"
"15467","RIKO_01",10M 0S,15.38,7.4,22.6504375797459,14.6704375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.6247198926868,1.6247198926868,1.51786201008551,2.78,"0369"
"15468","RIKO_01",11M 0S,15.16,7.4,22.4304375797459,14.6704375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.67078153912896,1.67078153912896,1.55798913155728,2.56,"0369"
"15469","RIKO_01",12M 0S,14.94,7.4,22.2104375797459,14.6704375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.71953113310885,1.71953113310885,1.60029551520932,2.34,"0369"
"15470","RIKO_01",13M 0S,14.72,7.4,21.9904375797459,14.6704375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.77121103055201,1.77121103055201,1.64496364652944,2.12,"0369"
