"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"15471","RIKO_01",14M 0S,14.5,7.4,21.7704375797459,14.6704375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.82609362586489,1.82609362586489,1.6921969704867,1.9,"0369"
"15472","RIKO_01",15M 0S,14.28,7.4,21.5504375797459,14.6704375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.88868482440185,1.88722922032616,1.74456727281489,1.68,"0369"
"15473","RIKO_01",16M 0S,14.05,7.4,21.3204375797459,14.6704375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.94966387122416,1.94966387122416,1.79778631863814,1.46,"0369"
"15474","RIKO_01",17M 0S,13.83,7.4,21.1004375797459,14.6704375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.01637087770462,2.01637087770462,1.85435448771481,1.23,"0369"
"15475","RIKO_01",18M 0S,13.61,7.4,20.8804375797459,14.6704375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.08780430654439,2.08780430654439,1.91459819595756,1.01,"0369"
"15476","RIKO_01",19M 0S,13.39,7.4,20.6604375797459,14.6704375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.16448493216038,2.16448493216038,1.97888770162191,0.79,"0369"
"15477","RIKO_01",20M 0S,13.17,7.4,20.4404375797459,14.6704375797459,5.77,3.32,2610,12369.5842095924,10.2706670053709,3.24701295383721,2.24701295383721,2.04764472188018,0.57,"0369"
"15478","RIKO_02",0S,16.77,6.84,24.0404375797459,14.1104375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.24927137398194,1.24927137398194,1.18237783166413,5,"0369"
"15479","RIKO_02",1M 0S,16.55,6.84,23.8204375797459,14.1104375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.27757618369111,1.27757618369111,1.20770185205882,4.78,"0369"
"15480","RIKO_02",2M 0S,16.33,6.84,23.6004375797459,14.1104375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.30719333441946,1.30719333441946,1.23413438789628,4.56,"0369"
"15481","RIKO_02",3M 0S,16.11,6.84,23.3804375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.34074133300655,1.33966141939964,1.26303449582795,4.34,"0369"
"15482","RIKO_02",4M 0S,15.89,6.84,23.1604375797459,14.1104375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37336999376556,1.3722637990753,1.29197362809273,4.11,"0369"
"15483","RIKO_02",5M 0S,15.66,6.84,22.9304375797459,14.1104375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.40649260131981,1.40649260131981,1.32226998671289,3.89,"0369"
"15484","RIKO_02",6M 0S,15.44,6.84,22.7104375797459,14.1104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44247264460938,1.44247264460938,1.35402134395726,3.67,"0369"
"15485","RIKO_02",7M 0S,15.22,6.84,22.4904375797459,14.1104375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.48034185484972,1.48034185484972,1.38733509427963,3.45,"0369"
"15486","RIKO_02",8M 0S,15,6.84,22.2704375797459,14.1104375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.52025303230891,1.52025303230891,1.42232946787682,3.23,"0369"
"15487","RIKO_02",9M 0S,14.78,6.84,22.0504375797459,14.1104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56560715556629,1.56434612151837,1.46085322083579,3.01,"0369"
"15488","RIKO_02",10M 0S,14.56,6.84,21.8304375797459,14.1104375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.61028077090022,1.608983754039,1.49970666728015,2.78,"0369"
"15489","RIKO_02",11M 0S,14.34,6.84,21.6104375797459,14.1104375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.65757873746872,1.65624362398407,1.54068330717051,2.56,"0369"
"15490","RIKO_02",12M 0S,14.11,6.84,21.3804375797459,14.1104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.70636378867135,1.70636378867135,1.58396206600705,2.34,"0369"
"15491","RIKO_02",13M 0S,13.89,6.84,21.1604375797459,14.1104375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.75961202037457,1.75961202037457,1.62974255487842,2.12,"0369"
"15492","RIKO_02",14M 0S,13.67,6.84,20.9404375797459,14.1104375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.8162905920411,1.8162905920411,1.6782481487601,1.9,"0369"
"15493","RIKO_02",15M 0S,13.45,6.84,20.7204375797459,14.1104375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.88110071873344,1.87958556721829,1.73214484971099,1.68,"0369"
"15494","RIKO_02",16M 0S,13.23,6.84,20.5004375797459,14.1104375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,2.94596626075873,1.94439886263961,1.78704014941651,1.46,"0369"
"15495","RIKO_02",17M 0S,13.01,6.84,20.2804375797459,14.1104375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.01546505578583,2.01384167916245,1.84552882487193,1.23,"0369"
"15496","RIKO_02",18M 0S,12.78,6.84,20.0504375797459,14.1104375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.08842840802032,2.08842840802032,1.90797564124252,1.01,"0369"
"15497","RIKO_02",19M 0S,12.56,6.84,19.8304375797459,14.1104375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.16875257755956,2.16875257755956,1.97479646268548,0.79,"0369"
"15498","RIKO_02",20M 0S,12.34,6.84,19.6104375797459,14.1104375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.25550268066194,2.25550268066194,2.04646752499933,0.57,"0369"
"15499","RIKO_01",0S,17.6,7.4,24.8704375797459,14.6704375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.27110438663144,1.27110438663144,1.2047493789628,5,"0370"
"15500","RIKO_01",1M 0S,17.38,7.4,24.6504375797459,14.6704375797459,9.98,3.32,2610,9405.41011753118,17.7645158949049,2.29912472381169,1.29912472381169,1.22989167079355,4.78,"0370"
"15501","RIKO_01",2M 0S,17.16,7.4,24.4304375797459,14.6704375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.33079638396315,1.32977074293751,1.25732385978779,4.56,"0370"
"15502","RIKO_01",3M 0S,16.93,7.4,24.2004375797459,14.6704375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.36046849356146,1.36046849356146,1.28473338149924,4.34,"0370"
"15503","RIKO_01",4M 0S,16.71,7.4,23.9804375797459,14.6704375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.3926170508744,1.3926170508744,1.31336458484686,4.11,"0370"
"15504","RIKO_01",5M 0S,16.49,7.4,23.7604375797459,14.6704375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.42632175397587,1.42632175397587,1.34330100972724,3.89,"0370"
"15505","RIKO_01",6M 0S,16.27,7.4,23.5404375797459,14.6704375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.46169839274416,1.46169839274416,1.37463399042987,3.67,"0370"
"15506","RIKO_01",7M 0S,16.05,7.4,23.3204375797459,14.6704375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.49887453683707,1.49887453683707,1.40746358638225,3.45,"0370"
"15507","RIKO_01",8M 0S,15.83,7.4,23.1004375797459,14.6704375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.53799107279249,1.53799107279249,1.44189964952885,3.23,"0370"
"15508","RIKO_01",9M 0S,15.6,7.4,22.8704375797459,14.6704375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.58112984678545,1.58112984678545,1.479749993428,3.01,"0370"
"15509","RIKO_01",10M 0S,15.38,7.4,22.6504375797459,14.6704375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.6247198926868,1.6247198926868,1.51786201008551,2.78,"0370"
"15510","RIKO_01",11M 0S,15.16,7.4,22.4304375797459,14.6704375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.67078153912896,1.67078153912896,1.55798913155728,2.56,"0370"
"15511","RIKO_01",12M 0S,14.94,7.4,22.2104375797459,14.6704375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.71953113310885,1.71953113310885,1.60029551520932,2.34,"0370"
"15512","RIKO_01",13M 0S,14.72,7.4,21.9904375797459,14.6704375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.77121103055201,1.77121103055201,1.64496364652944,2.12,"0370"
"15513","RIKO_01",14M 0S,14.5,7.4,21.7704375797459,14.6704375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.82609362586489,1.82609362586489,1.6921969704867,1.9,"0370"
"15514","RIKO_01",15M 0S,14.28,7.4,21.5504375797459,14.6704375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.88868482440185,1.88722922032616,1.74456727281489,1.68,"0370"
"15515","RIKO_01",16M 0S,14.05,7.4,21.3204375797459,14.6704375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.94966387122416,1.94966387122416,1.79778631863814,1.46,"0370"
"15516","RIKO_01",17M 0S,13.83,7.4,21.1004375797459,14.6704375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.01637087770462,2.01637087770462,1.85435448771481,1.23,"0370"
"15517","RIKO_01",18M 0S,13.61,7.4,20.8804375797459,14.6704375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.08780430654439,2.08780430654439,1.91459819595756,1.01,"0370"
"15518","RIKO_01",19M 0S,13.39,7.4,20.6604375797459,14.6704375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.16448493216038,2.16448493216038,1.97888770162191,0.79,"0370"
"15519","RIKO_01",20M 0S,13.17,7.4,20.4404375797459,14.6704375797459,5.77,3.32,2610,12369.5842095924,10.2706670053709,3.24701295383721,2.24701295383721,2.04764472188018,0.57,"0370"
"15520","RIKO_02",0S,16.77,6.81,24.0404375797459,14.0804375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24249646020489,1.24249646020489,1.17615538191798,5,"0370"
"15521","RIKO_02",1M 0S,16.55,6.81,23.8204375797459,14.0804375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27056106197543,1.27056106197543,1.20127277232784,4.78,"0370"
"15522","RIKO_02",2M 0S,16.33,6.81,23.6004375797459,14.0804375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.29992276718915,1.29992276718915,1.2274863616567,4.56,"0370"
"15523","RIKO_02",3M 0S,16.11,6.81,23.3804375797459,14.0804375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.33067362834846,1.33067362834846,1.2548695129539,4.34,"0370"
"15524","RIKO_02",4M 0S,15.89,6.81,23.1604375797459,14.0804375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.36551981738045,1.36441728154804,1.2848348532999,4.11,"0370"
"15525","RIKO_02",5M 0S,15.66,6.81,22.9304375797459,14.0804375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.39833499928143,1.39833499928143,1.31486777423857,3.89,"0370"
"15526","RIKO_02",6M 0S,15.44,6.81,22.7104375797459,14.0804375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.43398200969185,1.43398200969185,1.34633833456375,3.67,"0370"
"15527","RIKO_02",7M 0S,15.22,6.81,22.4904375797459,14.0804375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.47149402421411,1.47149402421411,1.37935229260936,3.45,"0370"
"15528","RIKO_02",8M 0S,15,6.81,22.2704375797459,14.0804375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.51102133621986,1.51102133621986,1.41402604079566,3.23,"0370"
"15529","RIKO_02",9M 0S,14.78,6.81,22.0504375797459,14.0804375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.55273083358102,1.55273083358102,1.45048797667674,3.01,"0370"
"15530","RIKO_02",10M 0S,14.56,6.81,21.8304375797459,14.0804375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.60016340357115,1.59887141390707,1.49067353549845,2.78,"0370"
"15531","RIKO_02",11M 0S,14.34,6.81,21.6104375797459,14.0804375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.64697669463307,1.64564690739903,1.53125217116428,2.56,"0370"
"15532","RIKO_02",12M 0S,14.11,6.81,21.3804375797459,14.0804375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.6952417457042,1.6952417457042,1.57410186601761,2.34,"0370"
"15533","RIKO_02",13M 0S,13.89,6.81,21.1604375797459,14.0804375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.74791874910179,1.74791874910179,1.61941876497499,2.12,"0370"
"15534","RIKO_02",14M 0S,13.67,6.81,20.9404375797459,14.0804375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.80397445242576,1.80397445242576,1.6674222697996,1.9,"0370"
"15535","RIKO_02",15M 0S,13.45,6.81,20.7204375797459,14.0804375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.86374469030733,1.86374469030733,1.71835859134539,1.68,"0370"
"15536","RIKO_02",16M 0S,13.23,6.81,20.5004375797459,14.0804375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.92761133078515,1.92761133078515,1.7725049733998,1.46,"0370"
"15537","RIKO_02",17M 0S,13.01,6.81,20.2804375797459,14.0804375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.00085052401304,1.99923501512774,1.83288539060279,1.23,"0370"
"15538","RIKO_02",18M 0S,12.78,6.81,20.0504375797459,14.0804375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.0729086672765,2.0729086672765,1.89461954518891,1.01,"0370"
"15539","RIKO_02",19M 0S,12.56,6.81,19.8304375797459,14.0804375797459,5.75,3.32,2610,12391.0778560536,10.2350667731166,3.15221995541577,2.15221995541577,1.96065723497288,0.79,"0370"
"15540","RIKO_02",20M 0S,12.34,6.81,19.6104375797459,14.0804375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.23784172579398,2.23784172579398,2.03146471557492,0.57,"0370"
"15541","RIKO_01",0S,17.6,7.4,24.8704375797459,14.6704375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.27110438663144,1.27110438663144,1.2047493789628,5,"0371"
"15542","RIKO_01",1M 0S,17.38,7.4,24.6504375797459,14.6704375797459,9.98,3.32,2610,9405.41011753118,17.7645158949049,2.29912472381169,1.29912472381169,1.22989167079355,4.78,"0371"
"15543","RIKO_01",2M 0S,17.16,7.4,24.4304375797459,14.6704375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.33079638396315,1.32977074293751,1.25732385978779,4.56,"0371"
"15544","RIKO_01",3M 0S,16.93,7.4,24.2004375797459,14.6704375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.36046849356146,1.36046849356146,1.28473338149924,4.34,"0371"
"15545","RIKO_01",4M 0S,16.71,7.4,23.9804375797459,14.6704375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.3926170508744,1.3926170508744,1.31336458484686,4.11,"0371"
"15546","RIKO_01",5M 0S,16.49,7.4,23.7604375797459,14.6704375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.42632175397587,1.42632175397587,1.34330100972724,3.89,"0371"
"15547","RIKO_01",6M 0S,16.27,7.4,23.5404375797459,14.6704375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.46169839274416,1.46169839274416,1.37463399042987,3.67,"0371"
"15548","RIKO_01",7M 0S,16.05,7.4,23.3204375797459,14.6704375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.49887453683707,1.49887453683707,1.40746358638225,3.45,"0371"
"15549","RIKO_01",8M 0S,15.83,7.4,23.1004375797459,14.6704375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.53799107279249,1.53799107279249,1.44189964952885,3.23,"0371"
"15550","RIKO_01",9M 0S,15.6,7.4,22.8704375797459,14.6704375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.58112984678545,1.58112984678545,1.479749993428,3.01,"0371"
"15551","RIKO_01",10M 0S,15.38,7.4,22.6504375797459,14.6704375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.6247198926868,1.6247198926868,1.51786201008551,2.78,"0371"
"15552","RIKO_01",11M 0S,15.16,7.4,22.4304375797459,14.6704375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.67078153912896,1.67078153912896,1.55798913155728,2.56,"0371"
"15553","RIKO_01",12M 0S,14.94,7.4,22.2104375797459,14.6704375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.71953113310885,1.71953113310885,1.60029551520932,2.34,"0371"
"15554","RIKO_01",13M 0S,14.72,7.4,21.9904375797459,14.6704375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.77121103055201,1.77121103055201,1.64496364652944,2.12,"0371"
"15555","RIKO_01",14M 0S,14.5,7.4,21.7704375797459,14.6704375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.82609362586489,1.82609362586489,1.6921969704867,1.9,"0371"
"15556","RIKO_01",15M 0S,14.28,7.4,21.5504375797459,14.6704375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.88868482440185,1.88722922032616,1.74456727281489,1.68,"0371"
"15557","RIKO_01",16M 0S,14.05,7.4,21.3204375797459,14.6704375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.94966387122416,1.94966387122416,1.79778631863814,1.46,"0371"
"15558","RIKO_01",17M 0S,13.83,7.4,21.1004375797459,14.6704375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.01637087770462,2.01637087770462,1.85435448771481,1.23,"0371"
"15559","RIKO_01",18M 0S,13.61,7.4,20.8804375797459,14.6704375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.08780430654439,2.08780430654439,1.91459819595756,1.01,"0371"
"15560","RIKO_01",19M 0S,13.39,7.4,20.6604375797459,14.6704375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.16448493216038,2.16448493216038,1.97888770162191,0.79,"0371"
"15561","RIKO_01",20M 0S,13.17,7.4,20.4404375797459,14.6704375797459,5.77,3.32,2610,12369.5842095924,10.2706670053709,3.24701295383721,2.24701295383721,2.04764472188018,0.57,"0371"
"15562","RIKO_02",0S,16.77,6.92,24.0404375797459,14.1904375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.2675395678823,1.2675395678823,1.19914633717463,5,"0371"
"15563","RIKO_02",1M 0S,16.55,6.92,23.8204375797459,14.1904375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.2964968581143,1.2964968581143,1.22503110210504,4.78,"0371"
"15564","RIKO_02",2M 0S,16.33,6.92,23.6004375797459,14.1904375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.32680815554099,1.32680815554099,1.25205801823405,4.56,"0371"
"15565","RIKO_02",3M 0S,16.11,6.92,23.3804375797459,14.1904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.35857070115786,1.35857070115786,1.28030438618802,4.34,"0371"
"15566","RIKO_02",4M 0S,15.89,6.92,23.1604375797459,14.1904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.39189127576819,1.39189127576819,1.30985464318799,4.11,"0371"
"15567","RIKO_02",5M 0S,15.66,6.92,22.9304375797459,14.1904375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42851999355157,1.42851999355157,1.34224264974822,3.89,"0371"
"15568","RIKO_02",6M 0S,15.44,6.92,22.7104375797459,14.1904375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.46540666005172,1.46540666005172,1.37475752292132,3.67,"0371"
"15569","RIKO_02",7M 0S,15.22,6.92,22.4904375797459,14.1904375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.50424876429406,1.50424876429406,1.40888680329623,3.45,"0371"
"15570","RIKO_02",8M 0S,15,6.92,22.2704375797459,14.1904375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.5452060326288,1.5452060326288,1.44475378804279,3.23,"0371"
"15571","RIKO_02",9M 0S,14.78,6.92,22.0504375797459,14.1904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.58845607425454,1.58845607425454,1.48249465775069,3.01,"0371"
"15572","RIKO_02",10M 0S,14.56,6.92,21.8304375797459,14.1904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.63419695597391,1.63419695597391,1.52226020431515,2.78,"0371"
"15573","RIKO_02",11M 0S,14.34,6.92,21.6104375797459,14.1904375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.6862705457005,1.68492101803518,1.56618003505114,2.56,"0371"
"15574","RIKO_02",12M 0S,14.11,6.92,21.3804375797459,14.1904375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.73647632039509,1.73647632039509,1.61062904953922,2.34,"0371"
"15575","RIKO_02",13M 0S,13.89,6.92,21.1604375797459,14.1904375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.79128618990541,1.79128618990541,1.6576747317199,2.12,"0371"
"15576","RIKO_02",14M 0S,13.67,6.92,20.9404375797459,14.1904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.84966885090973,1.84966885090973,1.70755147012444,1.9,"0371"
"15577","RIKO_02",15M 0S,13.45,6.92,20.7204375797459,14.1904375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.9119854125024,1.9119854125024,1.76052273787187,1.68,"0371"
"15578","RIKO_02",16M 0S,13.23,6.92,20.5004375797459,14.1904375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,2.97864734447555,1.97864734447555,1.81688574837404,1.46,"0371"
"15579","RIKO_02",17M 0S,13.01,6.92,20.2804375797459,14.1904375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.05012557366842,2.05012557366842,1.87697703493137,1.23,"0371"
"15580","RIKO_02",18M 0S,12.78,6.92,20.0504375797459,14.1904375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.130591253181,2.13059125318101,1.94420197427712,1.01,"0371"
"15581","RIKO_02",19M 0S,12.56,6.92,19.8304375797459,14.1904375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.21369942263133,2.21369942263133,2.01316982910991,0.79,"0371"
"15582","RIKO_02",20M 0S,12.34,6.92,19.6104375797459,14.1904375797459,5.42,3.32,2610,12762.7236274685,9.64766294092031,3.30355438074552,2.30355438074552,2.08721071983823,0.57,"0371"
"15583","RIKO_01",0S,17.6,7.4,24.8704375797459,14.6704375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.27110438663144,1.27110438663144,1.2047493789628,5,"0372"
"15584","RIKO_01",1M 0S,17.38,7.4,24.6504375797459,14.6704375797459,9.98,3.32,2610,9405.41011753118,17.7645158949049,2.29912472381169,1.29912472381169,1.22989167079355,4.78,"0372"
"15585","RIKO_01",2M 0S,17.16,7.4,24.4304375797459,14.6704375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.33079638396315,1.32977074293751,1.25732385978779,4.56,"0372"
"15586","RIKO_01",3M 0S,16.93,7.4,24.2004375797459,14.6704375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.36046849356146,1.36046849356146,1.28473338149924,4.34,"0372"
"15587","RIKO_01",4M 0S,16.71,7.4,23.9804375797459,14.6704375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.3926170508744,1.3926170508744,1.31336458484686,4.11,"0372"
"15588","RIKO_01",5M 0S,16.49,7.4,23.7604375797459,14.6704375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.42632175397587,1.42632175397587,1.34330100972724,3.89,"0372"
"15589","RIKO_01",6M 0S,16.27,7.4,23.5404375797459,14.6704375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.46169839274416,1.46169839274416,1.37463399042987,3.67,"0372"
"15590","RIKO_01",7M 0S,16.05,7.4,23.3204375797459,14.6704375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.49887453683707,1.49887453683707,1.40746358638225,3.45,"0372"
"15591","RIKO_01",8M 0S,15.83,7.4,23.1004375797459,14.6704375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.53799107279249,1.53799107279249,1.44189964952885,3.23,"0372"
"15592","RIKO_01",9M 0S,15.6,7.4,22.8704375797459,14.6704375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.58112984678545,1.58112984678545,1.479749993428,3.01,"0372"
"15593","RIKO_01",10M 0S,15.38,7.4,22.6504375797459,14.6704375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.6247198926868,1.6247198926868,1.51786201008551,2.78,"0372"
"15594","RIKO_01",11M 0S,15.16,7.4,22.4304375797459,14.6704375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.67078153912896,1.67078153912896,1.55798913155728,2.56,"0372"
"15595","RIKO_01",12M 0S,14.94,7.4,22.2104375797459,14.6704375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.71953113310885,1.71953113310885,1.60029551520932,2.34,"0372"
"15596","RIKO_01",13M 0S,14.72,7.4,21.9904375797459,14.6704375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.77121103055201,1.77121103055201,1.64496364652944,2.12,"0372"
"15597","RIKO_01",14M 0S,14.5,7.4,21.7704375797459,14.6704375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.82609362586489,1.82609362586489,1.6921969704867,1.9,"0372"
"15598","RIKO_01",15M 0S,14.28,7.4,21.5504375797459,14.6704375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.88868482440185,1.88722922032616,1.74456727281489,1.68,"0372"
"15599","RIKO_01",16M 0S,14.05,7.4,21.3204375797459,14.6704375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.94966387122416,1.94966387122416,1.79778631863814,1.46,"0372"
"15600","RIKO_01",17M 0S,13.83,7.4,21.1004375797459,14.6704375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.01637087770462,2.01637087770462,1.85435448771481,1.23,"0372"
"15601","RIKO_01",18M 0S,13.61,7.4,20.8804375797459,14.6704375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.08780430654439,2.08780430654439,1.91459819595756,1.01,"0372"
"15602","RIKO_01",19M 0S,13.39,7.4,20.6604375797459,14.6704375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.16448493216038,2.16448493216038,1.97888770162191,0.79,"0372"
"15603","RIKO_01",20M 0S,13.17,7.4,20.4404375797459,14.6704375797459,5.77,3.32,2610,12369.5842095924,10.2706670053709,3.24701295383721,2.24701295383721,2.04764472188018,0.57,"0372"
"15604","RIKO_02",0S,16.77,6.89,24.0404375797459,14.1604375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26065432627942,1.26065432627942,1.19282803693222,5,"0372"
"15605","RIKO_02",1M 0S,16.55,6.89,23.8204375797459,14.1604375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.28936488029407,1.28936488029407,1.21850084601783,4.78,"0372"
"15606","RIKO_02",2M 0S,16.33,6.89,23.6004375797459,14.1604375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.31941363809753,1.31941363809753,1.24530305607878,4.56,"0372"
"15607","RIKO_02",3M 0S,16.11,6.89,23.3804375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.3508963930196,1.3508963930196,1.27331087037971,4.34,"0372"
"15608","RIKO_02",4M 0S,15.89,6.89,23.1604375797459,14.1604375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.38391830484897,1.38391830484897,1.30260750539562,4.11,"0372"
"15609","RIKO_02",5M 0S,15.66,6.89,22.9304375797459,14.1604375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.41745612114359,1.4185950733076,1.33328401662009,3.89,"0372"
"15610","RIKO_02",6M 0S,15.44,6.89,22.7104375797459,14.1604375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.45675611036733,1.45675611036733,1.36693878546937,3.67,"0372"
"15611","RIKO_02",7M 0S,15.22,6.89,22.4904375797459,14.1604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49522986118136,1.49522986118136,1.40075946663207,3.45,"0372"
"15612","RIKO_02",8M 0S,15,6.89,22.2704375797459,14.1604375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.53579096715668,1.53579096715668,1.43629618251158,3.23,"0372"
"15613","RIKO_02",9M 0S,14.78,6.89,22.0504375797459,14.1604375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.57861403594939,1.57861403594939,1.47368293813708,3.01,"0372"
"15614","RIKO_02",10M 0S,14.56,6.89,21.8304375797459,14.1604375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.62389370842773,1.62389370842773,1.51306806402063,2.78,"0372"
"15615","RIKO_02",11M 0S,14.34,6.89,21.6104375797459,14.1604375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.67184761659607,1.67184761659607,1.55461618301148,2.56,"0372"
"15616","RIKO_02",12M 0S,14.11,6.89,21.3804375797459,14.1604375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.72510592017184,1.72510592017184,1.60056467741579,2.34,"0372"
"15617","RIKO_02",13M 0S,13.89,6.89,21.1604375797459,14.1604375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.77932353480581,1.77932353480581,1.64713090560836,2.12,"0372"
"15618","RIKO_02",14M 0S,13.67,6.89,20.9404375797459,14.1604375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.83705969670217,1.83705969670217,1.69648788769025,1.9,"0372"
"15619","RIKO_02",15M 0S,13.45,6.89,20.7204375797459,14.1604375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.89866840604279,1.89866840604279,1.74889425197117,1.68,"0372"
"15620","RIKO_02",16M 0S,13.23,6.89,20.5004375797459,14.1604375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.9645527986815,1.9645527986815,1.80464160266673,1.46,"0372"
"15621","RIKO_02",17M 0S,13.01,6.89,20.2804375797459,14.1604375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.03517397771907,2.03517397771907,1.86405994860462,1.23,"0372"
"15622","RIKO_02",18M 0S,12.78,6.89,20.0504375797459,14.1604375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.10936690570181,2.11106182095605,1.92752424089394,1.01,"0372"
"15623","RIKO_02",19M 0S,12.56,6.89,19.8304375797459,14.1604375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.19669572198249,2.19669572198249,1.99866436028317,0.79,"0372"
"15624","RIKO_02",20M 0S,12.34,6.89,19.6104375797459,14.1604375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.28536967773224,2.28536967773224,2.0718049490742,0.57,"0372"
"15625","RIKO_01",0S,17.6,7.68,24.8704375797459,14.9504375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.33520813947991,1.33520813947991,1.26364481431923,5,"0373"
"15626","RIKO_01",1M 0S,17.38,7.68,24.6504375797459,14.9504375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.36793237808469,1.36690038634063,1.29199480894535,4.78,"0373"
"15627","RIKO_01",2M 0S,17.16,7.68,24.4304375797459,14.9504375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.39971116617114,1.39865519996206,1.32032861000667,4.56,"0373"
"15628","RIKO_01",3M 0S,16.93,7.68,24.2004375797459,14.9504375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.43192051282602,1.43192051282602,1.34993301177113,4.34,"0373"
"15629","RIKO_01",4M 0S,16.71,7.68,23.9804375797459,14.9504375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.46680672687051,1.46680672687051,1.38089544276948,4.11,"0373"
"15630","RIKO_01",5M 0S,16.49,7.68,23.7604375797459,14.9504375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.50343527169588,1.50343527169588,1.4133115409645,3.89,"0373"
"15631","RIKO_01",6M 0S,16.27,7.68,23.5404375797459,14.9504375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.54194001672185,1.54194001672185,1.44728614048387,3.67,"0373"
"15632","RIKO_01",7M 0S,16.05,7.68,23.3204375797459,14.9504375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.58246890605026,1.58246890605026,1.48293440417886,3.45,"0373"
"15633","RIKO_01",8M 0S,15.83,7.68,23.1004375797459,14.9504375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.62841090216716,1.62718240093866,1.52213033429683,3.23,"0373"
"15634","RIKO_01",9M 0S,15.6,7.68,22.8704375797459,14.9504375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.67238191207584,1.67238191207584,1.56161121181923,3.01,"0373"
"15635","RIKO_01",10M 0S,15.38,7.68,22.6504375797459,14.9504375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.72016425242087,1.72016425242087,1.60319473023602,2.78,"0373"
"15636","RIKO_01",11M 0S,15.16,7.68,22.4304375797459,14.9504375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.77075731866854,1.77075731866854,1.6470534558894,2.56,"0373"
"15637","RIKO_01",12M 0S,14.94,7.68,22.2104375797459,14.9504375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.82441663135547,1.82441663135547,1.69337936989768,2.34,"0373"
"15638","RIKO_01",13M 0S,14.72,7.68,21.9904375797459,14.9504375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,2.88142965108533,1.88142965108533,1.74238667752549,2.12,"0373"
"15639","RIKO_01",14M 0S,14.5,7.68,21.7704375797459,14.9504375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.94644122520421,1.94497279642301,1.79674914764676,1.9,"0373"
"15640","RIKO_01",15M 0S,14.28,7.68,21.5504375797459,14.9504375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.01142105366323,2.00990360298038,1.85201986820121,1.68,"0373"
"15641","RIKO_01",16M 0S,14.05,7.68,21.3204375797459,14.9504375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.07931942600325,2.07931942600325,1.91079893258935,1.46,"0373"
"15642","RIKO_01",17M 0S,13.83,7.68,21.1004375797459,14.9504375797459,6.15,3.32,2610,11981.3415918863,10.9470714182029,3.15370158433182,2.15370158433182,1.97343133156926,1.23,"0373"
"15643","RIKO_01",18M 0S,13.61,7.68,20.8804375797459,14.9504375797459,5.93,3.32,2610,12201.5684724212,10.5554688634054,3.23360282354818,2.23360282354818,2.04030882137907,1.01,"0373"
"15644","RIKO_01",19M 0S,13.39,7.68,20.6604375797459,14.9504375797459,5.71,3.32,2610,12434.4034352917,10.1638663086079,3.31966107594408,2.31966107594408,2.11187812586024,0.79,"0373"
"15645","RIKO_01",20M 0S,13.17,7.68,20.4404375797459,14.9504375797459,5.48,3.32,2610,12692.6624012504,9.75446363768327,3.41884393132129,2.41701911380305,2.19227344584301,0.57,"0373"
"15646","RIKO_02",0S,16.77,6.17,24.0404375797459,13.4404375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.10710044751327,1.10710044751327,1.05137799994078,5,"0373"
"15647","RIKO_02",1M 0S,16.55,6.17,23.8204375797459,13.4404375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.13056500420431,1.13056500420431,1.07251741804111,4.78,"0373"
"15648","RIKO_02",2M 0S,16.33,6.17,23.6004375797459,13.4404375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.15504574248432,1.15504574248432,1.09452435363788,4.56,"0373"
"15649","RIKO_02",3M 0S,16.11,6.17,23.3804375797459,13.4404375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.18061013517512,1.18061013517512,1.11745332708663,4.34,"0373"
"15650","RIKO_02",4M 0S,15.89,6.17,23.1604375797459,13.4404375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.20733176374904,1.20733176374904,1.1413635250407,4.11,"0373"
"15651","RIKO_02",5M 0S,15.66,6.17,22.9304375797459,13.4404375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.23659270217499,1.23659270217499,1.1674796201845,3.89,"0373"
"15652","RIKO_02",6M 0S,15.44,6.17,22.7104375797459,13.4404375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.26594010179511,1.26594010179511,1.19360359248807,3.67,"0373"
"15653","RIKO_02",7M 0S,15.22,6.17,22.4904375797459,13.4404375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.29671433631389,1.29671433631389,1.22092344432347,3.45,"0373"
"15654","RIKO_02",8M 0S,15,6.17,22.2704375797459,13.4404375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.32902205477244,1.32902205477245,1.24952321506418,3.23,"0373"
"15655","RIKO_02",9M 0S,14.78,6.17,22.0504375797459,13.4404375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.36298080646233,1.36298080646233,1.2794950073533,3.01,"0373"
"15656","RIKO_02",10M 0S,14.56,6.17,21.8304375797459,13.4404375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.39872047004061,1.39872047004061,1.31093997792133,2.78,"0373"
"15657","RIKO_02",11M 0S,14.34,6.17,21.6104375797459,13.4404375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.43937067936773,1.43814518917165,1.3455104105515,2.56,"0373"
"15658","RIKO_02",12M 0S,14.11,6.17,21.3804375797459,13.4404375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.47799304076079,1.47799304076079,1.38032803695706,2.34,"0373"
"15659","RIKO_02",13M 0S,13.89,6.17,21.1604375797459,13.4404375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.52011201342496,1.52011201342496,1.41699547458182,2.12,"0373"
"15660","RIKO_02",14M 0S,13.67,6.17,20.9404375797459,13.4404375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.56470196581876,1.56470196581876,1.45566416309186,1.9,"0373"
"15661","RIKO_02",15M 0S,13.45,6.17,20.7204375797459,13.4404375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.61198691533526,1.61198691533526,1.49650253659416,1.68,"0373"
"15662","RIKO_02",16M 0S,13.23,6.17,20.5004375797459,13.4404375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.6622188022154,1.6622188022154,1.53969847632487,1.46,"0373"
"15663","RIKO_02",17M 0S,13.01,6.17,20.2804375797459,13.4404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.71568198006443,1.71568198006443,1.58546220073811,1.23,"0373"
"15664","RIKO_02",18M 0S,12.78,6.17,20.0504375797459,13.4404375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.77538044533142,1.77538044533142,1.63630809811223,1.01,"0373"
"15665","RIKO_02",19M 0S,12.56,6.17,19.8304375797459,13.4404375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.83650465471685,1.83650465471685,1.6880915337326,0.79,"0373"
"15666","RIKO_02",20M 0S,12.34,6.17,19.6104375797459,13.4404375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,2.90198780285911,1.90198780285911,1.74325961115517,0.57,"0373"
"15667","RIKO_01",0S,17.6,7.68,24.8704375797459,14.9504375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.33520813947991,1.33520813947991,1.26364481431923,5,"0374"
"15668","RIKO_01",1M 0S,17.38,7.68,24.6504375797459,14.9504375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.36793237808469,1.36690038634063,1.29199480894535,4.78,"0374"
"15669","RIKO_01",2M 0S,17.16,7.68,24.4304375797459,14.9504375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.39971116617114,1.39865519996206,1.32032861000667,4.56,"0374"
"15670","RIKO_01",3M 0S,16.93,7.68,24.2004375797459,14.9504375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.43192051282602,1.43192051282602,1.34993301177113,4.34,"0374"
"15671","RIKO_01",4M 0S,16.71,7.68,23.9804375797459,14.9504375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.46680672687051,1.46680672687051,1.38089544276948,4.11,"0374"
"15672","RIKO_01",5M 0S,16.49,7.68,23.7604375797459,14.9504375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.50343527169588,1.50343527169588,1.4133115409645,3.89,"0374"
"15673","RIKO_01",6M 0S,16.27,7.68,23.5404375797459,14.9504375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.54194001672185,1.54194001672185,1.44728614048387,3.67,"0374"
"15674","RIKO_01",7M 0S,16.05,7.68,23.3204375797459,14.9504375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.58246890605026,1.58246890605026,1.48293440417886,3.45,"0374"
"15675","RIKO_01",8M 0S,15.83,7.68,23.1004375797459,14.9504375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.62841090216716,1.62718240093866,1.52213033429683,3.23,"0374"
"15676","RIKO_01",9M 0S,15.6,7.68,22.8704375797459,14.9504375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.67238191207584,1.67238191207584,1.56161121181923,3.01,"0374"
"15677","RIKO_01",10M 0S,15.38,7.68,22.6504375797459,14.9504375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.72016425242087,1.72016425242087,1.60319473023602,2.78,"0374"
"15678","RIKO_01",11M 0S,15.16,7.68,22.4304375797459,14.9504375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.77075731866854,1.77075731866854,1.6470534558894,2.56,"0374"
"15679","RIKO_01",12M 0S,14.94,7.68,22.2104375797459,14.9504375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.82441663135547,1.82441663135547,1.69337936989768,2.34,"0374"
"15680","RIKO_01",13M 0S,14.72,7.68,21.9904375797459,14.9504375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,2.88142965108533,1.88142965108533,1.74238667752549,2.12,"0374"
"15681","RIKO_01",14M 0S,14.5,7.68,21.7704375797459,14.9504375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.94644122520421,1.94497279642301,1.79674914764676,1.9,"0374"
"15682","RIKO_01",15M 0S,14.28,7.68,21.5504375797459,14.9504375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.01142105366323,2.00990360298038,1.85201986820121,1.68,"0374"
"15683","RIKO_01",16M 0S,14.05,7.68,21.3204375797459,14.9504375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.07931942600325,2.07931942600325,1.91079893258935,1.46,"0374"
"15684","RIKO_01",17M 0S,13.83,7.68,21.1004375797459,14.9504375797459,6.15,3.32,2610,11981.3415918863,10.9470714182029,3.15370158433182,2.15370158433182,1.97343133156926,1.23,"0374"
"15685","RIKO_01",18M 0S,13.61,7.68,20.8804375797459,14.9504375797459,5.93,3.32,2610,12201.5684724212,10.5554688634054,3.23360282354818,2.23360282354818,2.04030882137907,1.01,"0374"
"15686","RIKO_01",19M 0S,13.39,7.68,20.6604375797459,14.9504375797459,5.71,3.32,2610,12434.4034352917,10.1638663086079,3.31966107594408,2.31966107594408,2.11187812586024,0.79,"0374"
"15687","RIKO_01",20M 0S,13.17,7.68,20.4404375797459,14.9504375797459,5.48,3.32,2610,12692.6624012504,9.75446363768327,3.41884393132129,2.41701911380305,2.19227344584301,0.57,"0374"
"15688","RIKO_02",0S,16.77,6.14,24.0404375797459,13.4104375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10115378585519,1.10115378585519,1.04587920863742,5,"0374"
"15689","RIKO_02",1M 0S,16.55,6.14,23.8204375797459,13.4104375797459,10.41,3.32,2610,9209.10963601718,18.5299208883728,2.12442504741986,1.12442504741986,1.0668505670189,4.78,"0374"
"15690","RIKO_02",2M 0S,16.33,6.14,23.6004375797459,13.4104375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.14870115246719,1.14870115246719,1.08868014474616,4.56,"0374"
"15691","RIKO_02",3M 0S,16.11,6.14,23.3804375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17404862022474,1.17404862022474,1.11142172418177,4.34,"0374"
"15692","RIKO_02",4M 0S,15.89,6.14,23.1604375797459,13.4104375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.20053997370674,1.20053997370674,1.13513367743076,4.11,"0374"
"15693","RIKO_02",5M 0S,15.66,6.14,22.9304375797459,13.4104375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.22720511475768,1.22825443270102,1.15987946662002,3.89,"0374"
"15694","RIKO_02",6M 0S,15.44,6.14,22.7104375797459,13.4104375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.25863061759577,1.25863061759577,1.18693055640664,3.67,"0374"
"15695","RIKO_02",7M 0S,15.22,6.14,22.4904375797459,13.4104375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.28912607308818,1.28912607308818,1.2140131429082,3.45,"0374"
"15696","RIKO_02",8M 0S,15,6.14,22.2704375797459,13.4104375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.32113597558021,1.32113597558021,1.2423604925695,3.23,"0374"
"15697","RIKO_02",9M 0S,14.78,6.14,22.0504375797459,13.4104375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.35477601199545,1.35477601199545,1.27206332070947,3.01,"0374"
"15698","RIKO_02",10M 0S,14.56,6.14,21.8304375797459,13.4104375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.39017396005234,1.39017396005234,1.30322123056852,2.78,"0374"
"15699","RIKO_02",11M 0S,14.34,6.14,21.6104375797459,13.4104375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.42747131020008,1.42747131020008,1.33594382914325,2.56,"0374"
"15700","RIKO_02",12M 0S,14.11,6.14,21.3804375797459,13.4104375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.46866558891351,1.46866558891351,1.37195818644556,2.34,"0374"
"15701","RIKO_02",13M 0S,13.89,6.14,21.1604375797459,13.4104375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.51035674111493,1.51035674111493,1.40827174256047,2.12,"0374"
"15702","RIKO_02",14M 0S,13.67,6.14,20.9404375797459,13.4104375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.55448402969996,1.55448402969996,1.44655988731635,1.9,"0374"
"15703","RIKO_02",15M 0S,13.45,6.14,20.7204375797459,13.4104375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.60126740679079,1.60126740679079,1.48698817744505,1.68,"0374"
"15704","RIKO_02",16M 0S,13.23,6.14,20.5004375797459,13.4104375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.65095412463197,1.65095412463197,1.52974120964769,1.46,"0374"
"15705","RIKO_02",17M 0S,13.01,6.14,20.2804375797459,13.4104375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.70382310678904,1.70382310678904,1.57502543875208,1.23,"0374"
"15706","RIKO_02",18M 0S,12.78,6.14,20.0504375797459,13.4104375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.75868642761514,1.76019018701364,1.62307251168752,1.01,"0374"
"15707","RIKO_02",19M 0S,12.56,6.14,19.8304375797459,13.4104375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.82324996006864,1.82324996006864,1.67654110056321,0.79,"0374"
"15708","RIKO_02",20M 0S,12.34,6.14,19.6104375797459,13.4104375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,2.88794592639366,1.88794592639366,1.73108861226528,0.57,"0374"
"15709","RIKO_01",0S,17.6,7.68,24.8704375797459,14.9504375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.33520813947991,1.33520813947991,1.26364481431923,5,"0375"
"15710","RIKO_01",1M 0S,17.38,7.68,24.6504375797459,14.9504375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.36793237808469,1.36690038634063,1.29199480894535,4.78,"0375"
"15711","RIKO_01",2M 0S,17.16,7.68,24.4304375797459,14.9504375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.39971116617114,1.39865519996206,1.32032861000667,4.56,"0375"
"15712","RIKO_01",3M 0S,16.93,7.68,24.2004375797459,14.9504375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.43192051282602,1.43192051282602,1.34993301177113,4.34,"0375"
"15713","RIKO_01",4M 0S,16.71,7.68,23.9804375797459,14.9504375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.46680672687051,1.46680672687051,1.38089544276948,4.11,"0375"
"15714","RIKO_01",5M 0S,16.49,7.68,23.7604375797459,14.9504375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.50343527169588,1.50343527169588,1.4133115409645,3.89,"0375"
"15715","RIKO_01",6M 0S,16.27,7.68,23.5404375797459,14.9504375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.54194001672185,1.54194001672185,1.44728614048387,3.67,"0375"
"15716","RIKO_01",7M 0S,16.05,7.68,23.3204375797459,14.9504375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.58246890605026,1.58246890605026,1.48293440417886,3.45,"0375"
"15717","RIKO_01",8M 0S,15.83,7.68,23.1004375797459,14.9504375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.62841090216716,1.62718240093866,1.52213033429683,3.23,"0375"
"15718","RIKO_01",9M 0S,15.6,7.68,22.8704375797459,14.9504375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.67238191207584,1.67238191207584,1.56161121181923,3.01,"0375"
"15719","RIKO_01",10M 0S,15.38,7.68,22.6504375797459,14.9504375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.72016425242087,1.72016425242087,1.60319473023602,2.78,"0375"
"15720","RIKO_01",11M 0S,15.16,7.68,22.4304375797459,14.9504375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.77075731866854,1.77075731866854,1.6470534558894,2.56,"0375"
"15721","RIKO_01",12M 0S,14.94,7.68,22.2104375797459,14.9504375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.82441663135547,1.82441663135547,1.69337936989768,2.34,"0375"
"15722","RIKO_01",13M 0S,14.72,7.68,21.9904375797459,14.9504375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,2.88142965108533,1.88142965108533,1.74238667752549,2.12,"0375"
"15723","RIKO_01",14M 0S,14.5,7.68,21.7704375797459,14.9504375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.94644122520421,1.94497279642301,1.79674914764676,1.9,"0375"
"15724","RIKO_01",15M 0S,14.28,7.68,21.5504375797459,14.9504375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.01142105366323,2.00990360298038,1.85201986820121,1.68,"0375"
"15725","RIKO_01",16M 0S,14.05,7.68,21.3204375797459,14.9504375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.07931942600325,2.07931942600325,1.91079893258935,1.46,"0375"
"15726","RIKO_01",17M 0S,13.83,7.68,21.1004375797459,14.9504375797459,6.15,3.32,2610,11981.3415918863,10.9470714182029,3.15370158433182,2.15370158433182,1.97343133156926,1.23,"0375"
"15727","RIKO_01",18M 0S,13.61,7.68,20.8804375797459,14.9504375797459,5.93,3.32,2610,12201.5684724212,10.5554688634054,3.23360282354818,2.23360282354818,2.04030882137907,1.01,"0375"
"15728","RIKO_01",19M 0S,13.39,7.68,20.6604375797459,14.9504375797459,5.71,3.32,2610,12434.4034352917,10.1638663086079,3.31966107594408,2.31966107594408,2.11187812586024,0.79,"0375"
"15729","RIKO_01",20M 0S,13.17,7.68,20.4404375797459,14.9504375797459,5.48,3.32,2610,12692.6624012504,9.75446363768327,3.41884393132129,2.41701911380305,2.19227344584301,0.57,"0375"
"15730","RIKO_02",0S,16.77,6.48,24.0404375797459,13.7504375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.17057966410502,1.17057966410502,1.1099791100286,5,"0375"
"15731","RIKO_02",1M 0S,16.55,6.48,23.8204375797459,13.7504375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.19615340056015,1.19615340056015,1.13294751989364,4.78,"0375"
"15732","RIKO_02",2M 0S,16.33,6.48,23.6004375797459,13.7504375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.22286951712088,1.22286951712088,1.15688656942516,4.56,"0375"
"15733","RIKO_02",3M 0S,16.11,6.48,23.3804375797459,13.7504375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.25080630775085,1.25080630775085,1.18185911528748,4.34,"0375"
"15734","RIKO_02",4M 0S,15.89,6.48,23.1604375797459,13.7504375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.28004938827212,1.28004938827212,1.2079335611773,4.11,"0375"
"15735","RIKO_02",5M 0S,15.66,6.48,22.9304375797459,13.7504375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.31212034244452,1.31212034244452,1.23645240653275,3.89,"0375"
"15736","RIKO_02",6M 0S,15.44,6.48,22.7104375797459,13.7504375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.34433758299561,1.34433758299561,1.26502050272689,3.67,"0375"
