"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"15737","RIKO_02",7M 0S,15.22,6.48,22.4904375797459,13.7504375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.37817674412365,1.37817674412365,1.29493994708106,3.45,"0375"
"15738","RIKO_02",8M 0S,15,6.48,22.2704375797459,13.7504375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.41376346756346,1.41376346756346,1.32630894593832,3.23,"0375"
"15739","RIKO_02",9M 0S,14.78,6.48,22.0504375797459,13.7504375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.45123671610129,1.45123671610129,1.35923545779584,3.01,"0375"
"15740","RIKO_02",10M 0S,14.56,6.48,21.8304375797459,13.7504375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.49075058708424,1.49075058708424,1.39383843464088,2.78,"0375"
"15741","RIKO_02",11M 0S,14.34,6.48,21.6104375797459,13.7504375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.53570251511346,1.53442862976315,1.43194954823049,2.56,"0375"
"15742","RIKO_02",12M 0S,14.11,6.48,21.3804375797459,13.7504375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.57867165709577,1.57867165709577,1.4704061912124,2.34,"0375"
"15743","RIKO_02",13M 0S,13.89,6.48,21.1604375797459,13.7504375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.62554180076123,1.62554180076123,1.51098543328882,2.12,"0375"
"15744","RIKO_02",14M 0S,13.67,6.48,20.9404375797459,13.7504375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.67528021469272,1.67528021469272,1.55386799590132,1.9,"0375"
"15745","RIKO_02",15M 0S,13.45,6.48,20.7204375797459,13.7504375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.72815849980498,1.72815849980498,1.59925571562909,1.68,"0375"
"15746","RIKO_02",16M 0S,13.23,6.48,20.5004375797459,13.7504375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.78448366572455,1.78448366572455,1.6473747207898,1.46,"0375"
"15747","RIKO_02",17M 0S,13.01,6.48,20.2804375797459,13.7504375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.84460409550393,1.84460409550393,1.69847919930308,1.23,"0375"
"15748","RIKO_02",18M 0S,12.78,6.48,20.0504375797459,13.7504375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,2.91194678470487,1.91194678470487,1.75541040575562,1.01,"0375"
"15749","RIKO_02",19M 0S,12.56,6.48,19.8304375797459,13.7504375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,2.98112906967775,1.98112906967775,1.81355588334329,0.79,"0375"
"15750","RIKO_02",20M 0S,12.34,6.48,19.6104375797459,13.7504375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.05550592894892,2.05550592894892,1.87568529591692,0.57,"0375"
"15751","RIKO_01",0S,17.6,7.68,24.8704375797459,14.9504375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.33520813947991,1.33520813947991,1.26364481431923,5,"0376"
"15752","RIKO_01",1M 0S,17.38,7.68,24.6504375797459,14.9504375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.36793237808469,1.36690038634063,1.29199480894535,4.78,"0376"
"15753","RIKO_01",2M 0S,17.16,7.68,24.4304375797459,14.9504375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.39971116617114,1.39865519996206,1.32032861000667,4.56,"0376"
"15754","RIKO_01",3M 0S,16.93,7.68,24.2004375797459,14.9504375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.43192051282602,1.43192051282602,1.34993301177113,4.34,"0376"
"15755","RIKO_01",4M 0S,16.71,7.68,23.9804375797459,14.9504375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.46680672687051,1.46680672687051,1.38089544276948,4.11,"0376"
"15756","RIKO_01",5M 0S,16.49,7.68,23.7604375797459,14.9504375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.50343527169588,1.50343527169588,1.4133115409645,3.89,"0376"
"15757","RIKO_01",6M 0S,16.27,7.68,23.5404375797459,14.9504375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.54194001672185,1.54194001672185,1.44728614048387,3.67,"0376"
"15758","RIKO_01",7M 0S,16.05,7.68,23.3204375797459,14.9504375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.58246890605026,1.58246890605026,1.48293440417886,3.45,"0376"
"15759","RIKO_01",8M 0S,15.83,7.68,23.1004375797459,14.9504375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.62841090216716,1.62718240093866,1.52213033429683,3.23,"0376"
"15760","RIKO_01",9M 0S,15.6,7.68,22.8704375797459,14.9504375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.67238191207584,1.67238191207584,1.56161121181923,3.01,"0376"
"15761","RIKO_01",10M 0S,15.38,7.68,22.6504375797459,14.9504375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.72016425242087,1.72016425242087,1.60319473023602,2.78,"0376"
"15762","RIKO_01",11M 0S,15.16,7.68,22.4304375797459,14.9504375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.77075731866854,1.77075731866854,1.6470534558894,2.56,"0376"
"15763","RIKO_01",12M 0S,14.94,7.68,22.2104375797459,14.9504375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.82441663135547,1.82441663135547,1.69337936989768,2.34,"0376"
"15764","RIKO_01",13M 0S,14.72,7.68,21.9904375797459,14.9504375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,2.88142965108533,1.88142965108533,1.74238667752549,2.12,"0376"
"15765","RIKO_01",14M 0S,14.5,7.68,21.7704375797459,14.9504375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.94644122520421,1.94497279642301,1.79674914764676,1.9,"0376"
"15766","RIKO_01",15M 0S,14.28,7.68,21.5504375797459,14.9504375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.01142105366323,2.00990360298038,1.85201986820121,1.68,"0376"
"15767","RIKO_01",16M 0S,14.05,7.68,21.3204375797459,14.9504375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.07931942600325,2.07931942600325,1.91079893258935,1.46,"0376"
"15768","RIKO_01",17M 0S,13.83,7.68,21.1004375797459,14.9504375797459,6.15,3.32,2610,11981.3415918863,10.9470714182029,3.15370158433182,2.15370158433182,1.97343133156926,1.23,"0376"
"15769","RIKO_01",18M 0S,13.61,7.68,20.8804375797459,14.9504375797459,5.93,3.32,2610,12201.5684724212,10.5554688634054,3.23360282354818,2.23360282354818,2.04030882137907,1.01,"0376"
"15770","RIKO_01",19M 0S,13.39,7.68,20.6604375797459,14.9504375797459,5.71,3.32,2610,12434.4034352917,10.1638663086079,3.31966107594408,2.31966107594408,2.11187812586024,0.79,"0376"
"15771","RIKO_01",20M 0S,13.17,7.68,20.4404375797459,14.9504375797459,5.48,3.32,2610,12692.6624012504,9.75446363768327,3.41884393132129,2.41701911380305,2.19227344584301,0.57,"0376"
"15772","RIKO_02",0S,16.77,6.45,24.0404375797459,13.7204375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16426983950007,1.16426983950007,1.10416211213368,5,"0376"
"15773","RIKO_02",1M 0S,16.55,6.45,23.8204375797459,13.7204375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.18963017263769,1.18963017263769,1.12694586341157,4.78,"0376"
"15774","RIKO_02",2M 0S,16.33,6.45,23.6004375797459,13.7204375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.21611991332396,1.21611991332396,1.15068968443208,4.56,"0376"
"15775","RIKO_02",3M 0S,16.11,6.45,23.3804375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24381622604976,1.24381622604976,1.17545556490315,4.34,"0376"
"15776","RIKO_02",4M 0S,15.89,6.45,23.1604375797459,13.7204375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.27280346860601,1.27280346860601,1.20131094864851,4.11,"0376"
"15777","RIKO_02",5M 0S,15.66,6.45,22.9304375797459,13.7204375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.30208945158793,1.30317405028641,1.22832934694376,3.89,"0376"
"15778","RIKO_02",6M 0S,15.44,6.45,22.7104375797459,13.7204375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.33651443199563,1.33651443199563,1.25790659151208,3.67,"0376"
"15779","RIKO_02",7M 0S,15.22,6.45,22.4904375797459,13.7204375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37004158992482,1.37004158992482,1.28756213765174,3.45,"0376"
"15780","RIKO_02",8M 0S,15,6.45,22.2704375797459,13.7204375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.40529412206324,1.40529412206324,1.31864972233134,3.23,"0376"
"15781","RIKO_02",9M 0S,14.78,6.45,22.0504375797459,13.7204375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.44240873272997,1.44240873272998,1.35127563967184,3.01,"0376"
"15782","RIKO_02",10M 0S,14.56,6.45,21.8304375797459,13.7204375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.48153695975841,1.48153695975841,1.38555697035411,2.78,"0376"
"15783","RIKO_02",11M 0S,14.34,6.45,21.6104375797459,13.7204375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.52284724254001,1.52284724254001,1.42162298548843,2.56,"0376"
"15784","RIKO_02",12M 0S,14.11,6.45,21.3804375797459,13.7204375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.56857242084082,1.56857242084082,1.46139207763255,2.34,"0376"
"15785","RIKO_02",13M 0S,13.89,6.45,21.1604375797459,13.7204375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.61495493866138,1.61495493866138,1.50157134912552,2.12,"0376"
"15786","RIKO_02",14M 0S,13.67,6.45,20.9404375797459,13.7204375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.66416409191699,1.66416409191699,1.54402244627434,1.9,"0376"
"15787","RIKO_02",15M 0S,13.45,6.45,20.7204375797459,13.7204375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.71646639194867,1.71646639194867,1.58894365600874,1.68,"0376"
"15788","RIKO_02",16M 0S,13.23,6.45,20.5004375797459,13.7204375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.77216294153993,1.77216294153993,1.63655703226907,1.46,"0376"
"15789","RIKO_02",17M 0S,13.01,6.45,20.2804375797459,13.7204375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.83159523531108,1.83159523531108,1.68711206695096,1.23,"0376"
"15790","RIKO_02",18M 0S,12.78,6.45,20.0504375797459,13.7204375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.89357488070042,1.89515216776667,1.740890062935,1.01,"0376"
"15791","RIKO_02",19M 0S,12.56,6.45,19.8304375797459,13.7204375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,2.96649177473661,1.96649177473661,1.8009046121273,0.79,"0376"
"15792","RIKO_02",20M 0S,12.34,6.45,19.6104375797459,13.7204375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.03994308041438,2.03994308041438,1.86231373481233,0.57,"0376"
"15793","RIKO_01",0S,17.6,7.68,24.8704375797459,14.9504375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.33520813947991,1.33520813947991,1.26364481431923,5,"0377"
"15794","RIKO_01",1M 0S,17.38,7.68,24.6504375797459,14.9504375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.36793237808469,1.36690038634063,1.29199480894535,4.78,"0377"
"15795","RIKO_01",2M 0S,17.16,7.68,24.4304375797459,14.9504375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.39971116617114,1.39865519996206,1.32032861000667,4.56,"0377"
"15796","RIKO_01",3M 0S,16.93,7.68,24.2004375797459,14.9504375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.43192051282602,1.43192051282602,1.34993301177113,4.34,"0377"
"15797","RIKO_01",4M 0S,16.71,7.68,23.9804375797459,14.9504375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.46680672687051,1.46680672687051,1.38089544276948,4.11,"0377"
"15798","RIKO_01",5M 0S,16.49,7.68,23.7604375797459,14.9504375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.50343527169588,1.50343527169588,1.4133115409645,3.89,"0377"
"15799","RIKO_01",6M 0S,16.27,7.68,23.5404375797459,14.9504375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.54194001672185,1.54194001672185,1.44728614048387,3.67,"0377"
"15800","RIKO_01",7M 0S,16.05,7.68,23.3204375797459,14.9504375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.58246890605026,1.58246890605026,1.48293440417886,3.45,"0377"
"15801","RIKO_01",8M 0S,15.83,7.68,23.1004375797459,14.9504375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.62841090216716,1.62718240093866,1.52213033429683,3.23,"0377"
"15802","RIKO_01",9M 0S,15.6,7.68,22.8704375797459,14.9504375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.67238191207584,1.67238191207584,1.56161121181923,3.01,"0377"
"15803","RIKO_01",10M 0S,15.38,7.68,22.6504375797459,14.9504375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.72016425242087,1.72016425242087,1.60319473023602,2.78,"0377"
"15804","RIKO_01",11M 0S,15.16,7.68,22.4304375797459,14.9504375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.77075731866854,1.77075731866854,1.6470534558894,2.56,"0377"
"15805","RIKO_01",12M 0S,14.94,7.68,22.2104375797459,14.9504375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.82441663135547,1.82441663135547,1.69337936989768,2.34,"0377"
"15806","RIKO_01",13M 0S,14.72,7.68,21.9904375797459,14.9504375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,2.88142965108533,1.88142965108533,1.74238667752549,2.12,"0377"
"15807","RIKO_01",14M 0S,14.5,7.68,21.7704375797459,14.9504375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.94644122520421,1.94497279642301,1.79674914764676,1.9,"0377"
"15808","RIKO_01",15M 0S,14.28,7.68,21.5504375797459,14.9504375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.01142105366323,2.00990360298038,1.85201986820121,1.68,"0377"
"15809","RIKO_01",16M 0S,14.05,7.68,21.3204375797459,14.9504375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.07931942600325,2.07931942600325,1.91079893258935,1.46,"0377"
"15810","RIKO_01",17M 0S,13.83,7.68,21.1004375797459,14.9504375797459,6.15,3.32,2610,11981.3415918863,10.9470714182029,3.15370158433182,2.15370158433182,1.97343133156926,1.23,"0377"
"15811","RIKO_01",18M 0S,13.61,7.68,20.8804375797459,14.9504375797459,5.93,3.32,2610,12201.5684724212,10.5554688634054,3.23360282354818,2.23360282354818,2.04030882137907,1.01,"0377"
"15812","RIKO_01",19M 0S,13.39,7.68,20.6604375797459,14.9504375797459,5.71,3.32,2610,12434.4034352917,10.1638663086079,3.31966107594408,2.31966107594408,2.11187812586024,0.79,"0377"
"15813","RIKO_01",20M 0S,13.17,7.68,20.4404375797459,14.9504375797459,5.48,3.32,2610,12692.6624012504,9.75446363768327,3.41884393132129,2.41701911380305,2.19227344584301,0.57,"0377"
"15814","RIKO_02",0S,16.77,6.84,24.0404375797459,14.1104375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.24927137398194,1.24927137398194,1.18237783166413,5,"0377"
"15815","RIKO_02",1M 0S,16.55,6.84,23.8204375797459,14.1104375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.27757618369111,1.27757618369111,1.20770185205882,4.78,"0377"
"15816","RIKO_02",2M 0S,16.33,6.84,23.6004375797459,14.1104375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.30719333441946,1.30719333441946,1.23413438789628,4.56,"0377"
"15817","RIKO_02",3M 0S,16.11,6.84,23.3804375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.34074133300655,1.33966141939964,1.26303449582795,4.34,"0377"
"15818","RIKO_02",4M 0S,15.89,6.84,23.1604375797459,14.1104375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37336999376556,1.3722637990753,1.29197362809273,4.11,"0377"
"15819","RIKO_02",5M 0S,15.66,6.84,22.9304375797459,14.1104375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.40649260131981,1.40649260131981,1.32226998671289,3.89,"0377"
"15820","RIKO_02",6M 0S,15.44,6.84,22.7104375797459,14.1104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44247264460938,1.44247264460938,1.35402134395726,3.67,"0377"
"15821","RIKO_02",7M 0S,15.22,6.84,22.4904375797459,14.1104375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.48034185484972,1.48034185484972,1.38733509427963,3.45,"0377"
"15822","RIKO_02",8M 0S,15,6.84,22.2704375797459,14.1104375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.52025303230891,1.52025303230891,1.42232946787682,3.23,"0377"
"15823","RIKO_02",9M 0S,14.78,6.84,22.0504375797459,14.1104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56560715556629,1.56434612151837,1.46085322083579,3.01,"0377"
"15824","RIKO_02",10M 0S,14.56,6.84,21.8304375797459,14.1104375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.61028077090022,1.608983754039,1.49970666728015,2.78,"0377"
"15825","RIKO_02",11M 0S,14.34,6.84,21.6104375797459,14.1104375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.65757873746872,1.65624362398407,1.54068330717051,2.56,"0377"
"15826","RIKO_02",12M 0S,14.11,6.84,21.3804375797459,14.1104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.70636378867135,1.70636378867135,1.58396206600705,2.34,"0377"
"15827","RIKO_02",13M 0S,13.89,6.84,21.1604375797459,14.1104375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.75961202037457,1.75961202037457,1.62974255487842,2.12,"0377"
"15828","RIKO_02",14M 0S,13.67,6.84,20.9404375797459,14.1104375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.8162905920411,1.8162905920411,1.6782481487601,1.9,"0377"
"15829","RIKO_02",15M 0S,13.45,6.84,20.7204375797459,14.1104375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.88110071873344,1.87958556721829,1.73214484971099,1.68,"0377"
"15830","RIKO_02",16M 0S,13.23,6.84,20.5004375797459,14.1104375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,2.94596626075873,1.94439886263961,1.78704014941651,1.46,"0377"
"15831","RIKO_02",17M 0S,13.01,6.84,20.2804375797459,14.1104375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.01546505578583,2.01384167916245,1.84552882487193,1.23,"0377"
"15832","RIKO_02",18M 0S,12.78,6.84,20.0504375797459,14.1104375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.08842840802032,2.08842840802032,1.90797564124252,1.01,"0377"
"15833","RIKO_02",19M 0S,12.56,6.84,19.8304375797459,14.1104375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.16875257755956,2.16875257755956,1.97479646268548,0.79,"0377"
"15834","RIKO_02",20M 0S,12.34,6.84,19.6104375797459,14.1104375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.25550268066194,2.25550268066194,2.04646752499933,0.57,"0377"
"15835","RIKO_01",0S,17.6,7.68,24.8704375797459,14.9504375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.33520813947991,1.33520813947991,1.26364481431923,5,"0378"
"15836","RIKO_01",1M 0S,17.38,7.68,24.6504375797459,14.9504375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.36793237808469,1.36690038634063,1.29199480894535,4.78,"0378"
"15837","RIKO_01",2M 0S,17.16,7.68,24.4304375797459,14.9504375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.39971116617114,1.39865519996206,1.32032861000667,4.56,"0378"
"15838","RIKO_01",3M 0S,16.93,7.68,24.2004375797459,14.9504375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.43192051282602,1.43192051282602,1.34993301177113,4.34,"0378"
"15839","RIKO_01",4M 0S,16.71,7.68,23.9804375797459,14.9504375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.46680672687051,1.46680672687051,1.38089544276948,4.11,"0378"
"15840","RIKO_01",5M 0S,16.49,7.68,23.7604375797459,14.9504375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.50343527169588,1.50343527169588,1.4133115409645,3.89,"0378"
"15841","RIKO_01",6M 0S,16.27,7.68,23.5404375797459,14.9504375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.54194001672185,1.54194001672185,1.44728614048387,3.67,"0378"
"15842","RIKO_01",7M 0S,16.05,7.68,23.3204375797459,14.9504375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.58246890605026,1.58246890605026,1.48293440417886,3.45,"0378"
"15843","RIKO_01",8M 0S,15.83,7.68,23.1004375797459,14.9504375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.62841090216716,1.62718240093866,1.52213033429683,3.23,"0378"
"15844","RIKO_01",9M 0S,15.6,7.68,22.8704375797459,14.9504375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.67238191207584,1.67238191207584,1.56161121181923,3.01,"0378"
"15845","RIKO_01",10M 0S,15.38,7.68,22.6504375797459,14.9504375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.72016425242087,1.72016425242087,1.60319473023602,2.78,"0378"
"15846","RIKO_01",11M 0S,15.16,7.68,22.4304375797459,14.9504375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.77075731866854,1.77075731866854,1.6470534558894,2.56,"0378"
"15847","RIKO_01",12M 0S,14.94,7.68,22.2104375797459,14.9504375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.82441663135547,1.82441663135547,1.69337936989768,2.34,"0378"
"15848","RIKO_01",13M 0S,14.72,7.68,21.9904375797459,14.9504375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,2.88142965108533,1.88142965108533,1.74238667752549,2.12,"0378"
"15849","RIKO_01",14M 0S,14.5,7.68,21.7704375797459,14.9504375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.94644122520421,1.94497279642301,1.79674914764676,1.9,"0378"
"15850","RIKO_01",15M 0S,14.28,7.68,21.5504375797459,14.9504375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.01142105366323,2.00990360298038,1.85201986820121,1.68,"0378"
"15851","RIKO_01",16M 0S,14.05,7.68,21.3204375797459,14.9504375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.07931942600325,2.07931942600325,1.91079893258935,1.46,"0378"
"15852","RIKO_01",17M 0S,13.83,7.68,21.1004375797459,14.9504375797459,6.15,3.32,2610,11981.3415918863,10.9470714182029,3.15370158433182,2.15370158433182,1.97343133156926,1.23,"0378"
"15853","RIKO_01",18M 0S,13.61,7.68,20.8804375797459,14.9504375797459,5.93,3.32,2610,12201.5684724212,10.5554688634054,3.23360282354818,2.23360282354818,2.04030882137907,1.01,"0378"
"15854","RIKO_01",19M 0S,13.39,7.68,20.6604375797459,14.9504375797459,5.71,3.32,2610,12434.4034352917,10.1638663086079,3.31966107594408,2.31966107594408,2.11187812586024,0.79,"0378"
"15855","RIKO_01",20M 0S,13.17,7.68,20.4404375797459,14.9504375797459,5.48,3.32,2610,12692.6624012504,9.75446363768327,3.41884393132129,2.41701911380305,2.19227344584301,0.57,"0378"
"15856","RIKO_02",0S,16.77,6.81,24.0404375797459,14.0804375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24249646020489,1.24249646020489,1.17615538191798,5,"0378"
"15857","RIKO_02",1M 0S,16.55,6.81,23.8204375797459,14.0804375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27056106197543,1.27056106197543,1.20127277232784,4.78,"0378"
"15858","RIKO_02",2M 0S,16.33,6.81,23.6004375797459,14.0804375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.29992276718915,1.29992276718915,1.2274863616567,4.56,"0378"
"15859","RIKO_02",3M 0S,16.11,6.81,23.3804375797459,14.0804375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.33067362834846,1.33067362834846,1.2548695129539,4.34,"0378"
"15860","RIKO_02",4M 0S,15.89,6.81,23.1604375797459,14.0804375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.36551981738045,1.36441728154804,1.2848348532999,4.11,"0378"
"15861","RIKO_02",5M 0S,15.66,6.81,22.9304375797459,14.0804375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.39833499928143,1.39833499928143,1.31486777423857,3.89,"0378"
"15862","RIKO_02",6M 0S,15.44,6.81,22.7104375797459,14.0804375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.43398200969185,1.43398200969185,1.34633833456375,3.67,"0378"
"15863","RIKO_02",7M 0S,15.22,6.81,22.4904375797459,14.0804375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.47149402421411,1.47149402421411,1.37935229260936,3.45,"0378"
"15864","RIKO_02",8M 0S,15,6.81,22.2704375797459,14.0804375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.51102133621986,1.51102133621986,1.41402604079566,3.23,"0378"
"15865","RIKO_02",9M 0S,14.78,6.81,22.0504375797459,14.0804375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.55273083358102,1.55273083358102,1.45048797667674,3.01,"0378"
"15866","RIKO_02",10M 0S,14.56,6.81,21.8304375797459,14.0804375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.60016340357115,1.59887141390707,1.49067353549845,2.78,"0378"
"15867","RIKO_02",11M 0S,14.34,6.81,21.6104375797459,14.0804375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.64697669463307,1.64564690739903,1.53125217116428,2.56,"0378"
"15868","RIKO_02",12M 0S,14.11,6.81,21.3804375797459,14.0804375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.6952417457042,1.6952417457042,1.57410186601761,2.34,"0378"
"15869","RIKO_02",13M 0S,13.89,6.81,21.1604375797459,14.0804375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.74791874910179,1.74791874910179,1.61941876497499,2.12,"0378"
"15870","RIKO_02",14M 0S,13.67,6.81,20.9404375797459,14.0804375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.80397445242576,1.80397445242576,1.6674222697996,1.9,"0378"
"15871","RIKO_02",15M 0S,13.45,6.81,20.7204375797459,14.0804375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.86374469030733,1.86374469030733,1.71835859134539,1.68,"0378"
"15872","RIKO_02",16M 0S,13.23,6.81,20.5004375797459,14.0804375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.92761133078515,1.92761133078515,1.7725049733998,1.46,"0378"
"15873","RIKO_02",17M 0S,13.01,6.81,20.2804375797459,14.0804375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.00085052401304,1.99923501512774,1.83288539060279,1.23,"0378"
"15874","RIKO_02",18M 0S,12.78,6.81,20.0504375797459,14.0804375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.0729086672765,2.0729086672765,1.89461954518891,1.01,"0378"
"15875","RIKO_02",19M 0S,12.56,6.81,19.8304375797459,14.0804375797459,5.75,3.32,2610,12391.0778560536,10.2350667731166,3.15221995541577,2.15221995541577,1.96065723497288,0.79,"0378"
"15876","RIKO_02",20M 0S,12.34,6.81,19.6104375797459,14.0804375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.23784172579398,2.23784172579398,2.03146471557492,0.57,"0378"
"15877","RIKO_01",0S,17.6,7.68,24.8704375797459,14.9504375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.33520813947991,1.33520813947991,1.26364481431923,5,"0379"
"15878","RIKO_01",1M 0S,17.38,7.68,24.6504375797459,14.9504375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.36793237808469,1.36690038634063,1.29199480894535,4.78,"0379"
"15879","RIKO_01",2M 0S,17.16,7.68,24.4304375797459,14.9504375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.39971116617114,1.39865519996206,1.32032861000667,4.56,"0379"
"15880","RIKO_01",3M 0S,16.93,7.68,24.2004375797459,14.9504375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.43192051282602,1.43192051282602,1.34993301177113,4.34,"0379"
"15881","RIKO_01",4M 0S,16.71,7.68,23.9804375797459,14.9504375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.46680672687051,1.46680672687051,1.38089544276948,4.11,"0379"
"15882","RIKO_01",5M 0S,16.49,7.68,23.7604375797459,14.9504375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.50343527169588,1.50343527169588,1.4133115409645,3.89,"0379"
"15883","RIKO_01",6M 0S,16.27,7.68,23.5404375797459,14.9504375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.54194001672185,1.54194001672185,1.44728614048387,3.67,"0379"
"15884","RIKO_01",7M 0S,16.05,7.68,23.3204375797459,14.9504375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.58246890605026,1.58246890605026,1.48293440417886,3.45,"0379"
"15885","RIKO_01",8M 0S,15.83,7.68,23.1004375797459,14.9504375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.62841090216716,1.62718240093866,1.52213033429683,3.23,"0379"
"15886","RIKO_01",9M 0S,15.6,7.68,22.8704375797459,14.9504375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.67238191207584,1.67238191207584,1.56161121181923,3.01,"0379"
"15887","RIKO_01",10M 0S,15.38,7.68,22.6504375797459,14.9504375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.72016425242087,1.72016425242087,1.60319473023602,2.78,"0379"
"15888","RIKO_01",11M 0S,15.16,7.68,22.4304375797459,14.9504375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.77075731866854,1.77075731866854,1.6470534558894,2.56,"0379"
"15889","RIKO_01",12M 0S,14.94,7.68,22.2104375797459,14.9504375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.82441663135547,1.82441663135547,1.69337936989768,2.34,"0379"
"15890","RIKO_01",13M 0S,14.72,7.68,21.9904375797459,14.9504375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,2.88142965108533,1.88142965108533,1.74238667752549,2.12,"0379"
"15891","RIKO_01",14M 0S,14.5,7.68,21.7704375797459,14.9504375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.94644122520421,1.94497279642301,1.79674914764676,1.9,"0379"
"15892","RIKO_01",15M 0S,14.28,7.68,21.5504375797459,14.9504375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.01142105366323,2.00990360298038,1.85201986820121,1.68,"0379"
"15893","RIKO_01",16M 0S,14.05,7.68,21.3204375797459,14.9504375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.07931942600325,2.07931942600325,1.91079893258935,1.46,"0379"
"15894","RIKO_01",17M 0S,13.83,7.68,21.1004375797459,14.9504375797459,6.15,3.32,2610,11981.3415918863,10.9470714182029,3.15370158433182,2.15370158433182,1.97343133156926,1.23,"0379"
"15895","RIKO_01",18M 0S,13.61,7.68,20.8804375797459,14.9504375797459,5.93,3.32,2610,12201.5684724212,10.5554688634054,3.23360282354818,2.23360282354818,2.04030882137907,1.01,"0379"
"15896","RIKO_01",19M 0S,13.39,7.68,20.6604375797459,14.9504375797459,5.71,3.32,2610,12434.4034352917,10.1638663086079,3.31966107594408,2.31966107594408,2.11187812586024,0.79,"0379"
"15897","RIKO_01",20M 0S,13.17,7.68,20.4404375797459,14.9504375797459,5.48,3.32,2610,12692.6624012504,9.75446363768327,3.41884393132129,2.41701911380305,2.19227344584301,0.57,"0379"
"15898","RIKO_02",0S,16.77,6.92,24.0404375797459,14.1904375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.2675395678823,1.2675395678823,1.19914633717463,5,"0379"
"15899","RIKO_02",1M 0S,16.55,6.92,23.8204375797459,14.1904375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.2964968581143,1.2964968581143,1.22503110210504,4.78,"0379"
"15900","RIKO_02",2M 0S,16.33,6.92,23.6004375797459,14.1904375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.32680815554099,1.32680815554099,1.25205801823405,4.56,"0379"
"15901","RIKO_02",3M 0S,16.11,6.92,23.3804375797459,14.1904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.35857070115786,1.35857070115786,1.28030438618802,4.34,"0379"
"15902","RIKO_02",4M 0S,15.89,6.92,23.1604375797459,14.1904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.39189127576819,1.39189127576819,1.30985464318799,4.11,"0379"
"15903","RIKO_02",5M 0S,15.66,6.92,22.9304375797459,14.1904375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42851999355157,1.42851999355157,1.34224264974822,3.89,"0379"
"15904","RIKO_02",6M 0S,15.44,6.92,22.7104375797459,14.1904375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.46540666005172,1.46540666005172,1.37475752292132,3.67,"0379"
"15905","RIKO_02",7M 0S,15.22,6.92,22.4904375797459,14.1904375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.50424876429406,1.50424876429406,1.40888680329623,3.45,"0379"
"15906","RIKO_02",8M 0S,15,6.92,22.2704375797459,14.1904375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.5452060326288,1.5452060326288,1.44475378804279,3.23,"0379"
"15907","RIKO_02",9M 0S,14.78,6.92,22.0504375797459,14.1904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.58845607425454,1.58845607425454,1.48249465775069,3.01,"0379"
"15908","RIKO_02",10M 0S,14.56,6.92,21.8304375797459,14.1904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.63419695597391,1.63419695597391,1.52226020431515,2.78,"0379"
"15909","RIKO_02",11M 0S,14.34,6.92,21.6104375797459,14.1904375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.6862705457005,1.68492101803518,1.56618003505114,2.56,"0379"
"15910","RIKO_02",12M 0S,14.11,6.92,21.3804375797459,14.1904375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.73647632039509,1.73647632039509,1.61062904953922,2.34,"0379"
"15911","RIKO_02",13M 0S,13.89,6.92,21.1604375797459,14.1904375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.79128618990541,1.79128618990541,1.6576747317199,2.12,"0379"
"15912","RIKO_02",14M 0S,13.67,6.92,20.9404375797459,14.1904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.84966885090973,1.84966885090973,1.70755147012444,1.9,"0379"
"15913","RIKO_02",15M 0S,13.45,6.92,20.7204375797459,14.1904375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.9119854125024,1.9119854125024,1.76052273787187,1.68,"0379"
"15914","RIKO_02",16M 0S,13.23,6.92,20.5004375797459,14.1904375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,2.97864734447555,1.97864734447555,1.81688574837404,1.46,"0379"
"15915","RIKO_02",17M 0S,13.01,6.92,20.2804375797459,14.1904375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.05012557366842,2.05012557366842,1.87697703493137,1.23,"0379"
"15916","RIKO_02",18M 0S,12.78,6.92,20.0504375797459,14.1904375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.130591253181,2.13059125318101,1.94420197427712,1.01,"0379"
"15917","RIKO_02",19M 0S,12.56,6.92,19.8304375797459,14.1904375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.21369942263133,2.21369942263133,2.01316982910991,0.79,"0379"
"15918","RIKO_02",20M 0S,12.34,6.92,19.6104375797459,14.1904375797459,5.42,3.32,2610,12762.7236274685,9.64766294092031,3.30355438074552,2.30355438074552,2.08721071983823,0.57,"0379"
"15919","RIKO_01",0S,17.6,7.68,24.8704375797459,14.9504375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.33520813947991,1.33520813947991,1.26364481431923,5,"0380"
"15920","RIKO_01",1M 0S,17.38,7.68,24.6504375797459,14.9504375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.36793237808469,1.36690038634063,1.29199480894535,4.78,"0380"
"15921","RIKO_01",2M 0S,17.16,7.68,24.4304375797459,14.9504375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.39971116617114,1.39865519996206,1.32032861000667,4.56,"0380"
"15922","RIKO_01",3M 0S,16.93,7.68,24.2004375797459,14.9504375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.43192051282602,1.43192051282602,1.34993301177113,4.34,"0380"
"15923","RIKO_01",4M 0S,16.71,7.68,23.9804375797459,14.9504375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.46680672687051,1.46680672687051,1.38089544276948,4.11,"0380"
"15924","RIKO_01",5M 0S,16.49,7.68,23.7604375797459,14.9504375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.50343527169588,1.50343527169588,1.4133115409645,3.89,"0380"
"15925","RIKO_01",6M 0S,16.27,7.68,23.5404375797459,14.9504375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.54194001672185,1.54194001672185,1.44728614048387,3.67,"0380"
"15926","RIKO_01",7M 0S,16.05,7.68,23.3204375797459,14.9504375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.58246890605026,1.58246890605026,1.48293440417886,3.45,"0380"
"15927","RIKO_01",8M 0S,15.83,7.68,23.1004375797459,14.9504375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.62841090216716,1.62718240093866,1.52213033429683,3.23,"0380"
"15928","RIKO_01",9M 0S,15.6,7.68,22.8704375797459,14.9504375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.67238191207584,1.67238191207584,1.56161121181923,3.01,"0380"
"15929","RIKO_01",10M 0S,15.38,7.68,22.6504375797459,14.9504375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.72016425242087,1.72016425242087,1.60319473023602,2.78,"0380"
"15930","RIKO_01",11M 0S,15.16,7.68,22.4304375797459,14.9504375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.77075731866854,1.77075731866854,1.6470534558894,2.56,"0380"
"15931","RIKO_01",12M 0S,14.94,7.68,22.2104375797459,14.9504375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.82441663135547,1.82441663135547,1.69337936989768,2.34,"0380"
"15932","RIKO_01",13M 0S,14.72,7.68,21.9904375797459,14.9504375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,2.88142965108533,1.88142965108533,1.74238667752549,2.12,"0380"
"15933","RIKO_01",14M 0S,14.5,7.68,21.7704375797459,14.9504375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.94644122520421,1.94497279642301,1.79674914764676,1.9,"0380"
"15934","RIKO_01",15M 0S,14.28,7.68,21.5504375797459,14.9504375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.01142105366323,2.00990360298038,1.85201986820121,1.68,"0380"
"15935","RIKO_01",16M 0S,14.05,7.68,21.3204375797459,14.9504375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.07931942600325,2.07931942600325,1.91079893258935,1.46,"0380"
"15936","RIKO_01",17M 0S,13.83,7.68,21.1004375797459,14.9504375797459,6.15,3.32,2610,11981.3415918863,10.9470714182029,3.15370158433182,2.15370158433182,1.97343133156926,1.23,"0380"
"15937","RIKO_01",18M 0S,13.61,7.68,20.8804375797459,14.9504375797459,5.93,3.32,2610,12201.5684724212,10.5554688634054,3.23360282354818,2.23360282354818,2.04030882137907,1.01,"0380"
"15938","RIKO_01",19M 0S,13.39,7.68,20.6604375797459,14.9504375797459,5.71,3.32,2610,12434.4034352917,10.1638663086079,3.31966107594408,2.31966107594408,2.11187812586024,0.79,"0380"
"15939","RIKO_01",20M 0S,13.17,7.68,20.4404375797459,14.9504375797459,5.48,3.32,2610,12692.6624012504,9.75446363768327,3.41884393132129,2.41701911380305,2.19227344584301,0.57,"0380"
"15940","RIKO_02",0S,16.77,6.89,24.0404375797459,14.1604375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26065432627942,1.26065432627942,1.19282803693222,5,"0380"
"15941","RIKO_02",1M 0S,16.55,6.89,23.8204375797459,14.1604375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.28936488029407,1.28936488029407,1.21850084601783,4.78,"0380"
"15942","RIKO_02",2M 0S,16.33,6.89,23.6004375797459,14.1604375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.31941363809753,1.31941363809753,1.24530305607878,4.56,"0380"
"15943","RIKO_02",3M 0S,16.11,6.89,23.3804375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.3508963930196,1.3508963930196,1.27331087037971,4.34,"0380"
"15944","RIKO_02",4M 0S,15.89,6.89,23.1604375797459,14.1604375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.38391830484897,1.38391830484897,1.30260750539562,4.11,"0380"
"15945","RIKO_02",5M 0S,15.66,6.89,22.9304375797459,14.1604375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.41745612114359,1.4185950733076,1.33328401662009,3.89,"0380"
"15946","RIKO_02",6M 0S,15.44,6.89,22.7104375797459,14.1604375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.45675611036733,1.45675611036733,1.36693878546937,3.67,"0380"
"15947","RIKO_02",7M 0S,15.22,6.89,22.4904375797459,14.1604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49522986118136,1.49522986118136,1.40075946663207,3.45,"0380"
"15948","RIKO_02",8M 0S,15,6.89,22.2704375797459,14.1604375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.53579096715668,1.53579096715668,1.43629618251158,3.23,"0380"
"15949","RIKO_02",9M 0S,14.78,6.89,22.0504375797459,14.1604375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.57861403594939,1.57861403594939,1.47368293813708,3.01,"0380"
"15950","RIKO_02",10M 0S,14.56,6.89,21.8304375797459,14.1604375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.62389370842773,1.62389370842773,1.51306806402063,2.78,"0380"
"15951","RIKO_02",11M 0S,14.34,6.89,21.6104375797459,14.1604375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.67184761659607,1.67184761659607,1.55461618301148,2.56,"0380"
"15952","RIKO_02",12M 0S,14.11,6.89,21.3804375797459,14.1604375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.72510592017184,1.72510592017184,1.60056467741579,2.34,"0380"
"15953","RIKO_02",13M 0S,13.89,6.89,21.1604375797459,14.1604375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.77932353480581,1.77932353480581,1.64713090560836,2.12,"0380"
"15954","RIKO_02",14M 0S,13.67,6.89,20.9404375797459,14.1604375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.83705969670217,1.83705969670217,1.69648788769025,1.9,"0380"
"15955","RIKO_02",15M 0S,13.45,6.89,20.7204375797459,14.1604375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.89866840604279,1.89866840604279,1.74889425197117,1.68,"0380"
"15956","RIKO_02",16M 0S,13.23,6.89,20.5004375797459,14.1604375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.9645527986815,1.9645527986815,1.80464160266673,1.46,"0380"
"15957","RIKO_02",17M 0S,13.01,6.89,20.2804375797459,14.1604375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.03517397771907,2.03517397771907,1.86405994860462,1.23,"0380"
"15958","RIKO_02",18M 0S,12.78,6.89,20.0504375797459,14.1604375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.10936690570181,2.11106182095605,1.92752424089394,1.01,"0380"
"15959","RIKO_02",19M 0S,12.56,6.89,19.8304375797459,14.1604375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.19669572198249,2.19669572198249,1.99866436028317,0.79,"0380"
"15960","RIKO_02",20M 0S,12.34,6.89,19.6104375797459,14.1604375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.28536967773224,2.28536967773224,2.0718049490742,0.57,"0380"
"15961","RIKO_01",0S,17.6,7.72,24.8704375797459,14.9904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.34466242344541,1.34466242344541,1.27231629278477,5,"0381"
"15962","RIKO_01",1M 0S,17.38,7.72,24.6504375797459,14.9904375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.37528620534583,1.37528620534583,1.29969989902963,4.78,"0381"
"15963","RIKO_01",2M 0S,17.16,7.72,24.4304375797459,14.9904375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.40733736691109,1.40733736691109,1.32828816782224,4.56,"0381"
"15964","RIKO_01",3M 0S,16.93,7.72,24.2004375797459,14.9904375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.43983348629509,1.44091808499357,1.35816238049754,4.34,"0381"
"15965","RIKO_01",4M 0S,16.71,7.72,23.9804375797459,14.9904375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.47502941596008,1.47614052707119,1.38941129895049,4.11,"0381"
"15966","RIKO_01",5M 0S,16.49,7.72,23.7604375797459,14.9904375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.51198915075634,1.51312810292035,1.42213204647507,3.89,"0381"
"15967","RIKO_01",6M 0S,16.27,7.72,23.5404375797459,14.9904375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.55383213375914,1.55383213375915,1.45802951820702,3.67,"0381"
"15968","RIKO_01",7M 0S,16.05,7.72,23.3204375797459,14.9904375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.59486971712373,1.59486971712373,1.49410395839795,3.45,"0381"
"15969","RIKO_01",8M 0S,15.83,7.72,23.1004375797459,14.9904375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.63813375383979,1.63813375383979,1.53200878726318,3.23,"0381"
"15970","RIKO_01",9M 0S,15.6,7.72,22.8704375797459,14.9904375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.68254306003051,1.68381048715345,1.5718869397243,3.01,"0381"
"15971","RIKO_01",10M 0S,15.38,7.72,22.6504375797459,14.9904375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.73080374754116,1.73210752850596,1.6138966308143,2.78,"0381"
"15972","RIKO_01",11M 0S,15.16,7.72,22.4304375797459,14.9904375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.78191473069003,1.78325701256922,1.65821345360007,2.56,"0381"
"15973","RIKO_01",12M 0S,14.94,7.72,22.2104375797459,14.9904375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.8400643689253,1.8400643689253,1.7072238861599,2.34,"0381"
"15974","RIKO_01",13M 0S,14.72,7.72,21.9904375797459,14.9904375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.89789496337724,1.89789496337724,1.75689321735312,2.12,"0381"
"15975","RIKO_01",14M 0S,14.5,7.72,21.7704375797459,14.9904375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.95947857575821,1.95947857575821,1.80953927405294,1.9,"0381"
"15976","RIKO_01",15M 0S,14.28,7.72,21.5504375797459,14.9904375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,3.02519279628669,2.02519279628669,1.86543791916838,1.68,"0381"
"15977","RIKO_01",16M 0S,14.05,7.72,21.3204375797459,14.9904375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.09389033811367,2.09546762517992,1.92490018897885,1.46,"0381"
"15978","RIKO_01",17M 0S,13.83,7.72,21.1004375797459,14.9904375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.16916090582364,2.17079489275175,1.98827808360105,1.23,"0381"
"15979","RIKO_01",18M 0S,13.61,7.72,20.8804375797459,14.9904375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.25004487180351,2.25173978705774,2.05597154031877,1.01,"0381"
"15980","RIKO_01",19M 0S,13.39,7.72,20.6604375797459,14.9904375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.3430802017003,2.3430802017003,2.13185232964223,0.79,"0381"
"15981","RIKO_01",20M 0S,13.17,7.72,20.4404375797459,14.9904375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.43766325571389,2.43766325571389,2.20986689662209,0.57,"0381"
"15982","RIKO_02",0S,16.77,6.17,24.0404375797459,13.4404375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.10710044751327,1.10710044751327,1.05137799994078,5,"0381"
"15983","RIKO_02",1M 0S,16.55,6.17,23.8204375797459,13.4404375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.13056500420431,1.13056500420431,1.07251741804111,4.78,"0381"
"15984","RIKO_02",2M 0S,16.33,6.17,23.6004375797459,13.4404375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.15504574248432,1.15504574248432,1.09452435363788,4.56,"0381"
"15985","RIKO_02",3M 0S,16.11,6.17,23.3804375797459,13.4404375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.18061013517512,1.18061013517512,1.11745332708663,4.34,"0381"
"15986","RIKO_02",4M 0S,15.89,6.17,23.1604375797459,13.4404375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.20733176374904,1.20733176374904,1.1413635250407,4.11,"0381"
"15987","RIKO_02",5M 0S,15.66,6.17,22.9304375797459,13.4404375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.23659270217499,1.23659270217499,1.1674796201845,3.89,"0381"
"15988","RIKO_02",6M 0S,15.44,6.17,22.7104375797459,13.4404375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.26594010179511,1.26594010179511,1.19360359248807,3.67,"0381"
"15989","RIKO_02",7M 0S,15.22,6.17,22.4904375797459,13.4404375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.29671433631389,1.29671433631389,1.22092344432347,3.45,"0381"
"15990","RIKO_02",8M 0S,15,6.17,22.2704375797459,13.4404375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.32902205477244,1.32902205477245,1.24952321506418,3.23,"0381"
"15991","RIKO_02",9M 0S,14.78,6.17,22.0504375797459,13.4404375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.36298080646233,1.36298080646233,1.2794950073533,3.01,"0381"
"15992","RIKO_02",10M 0S,14.56,6.17,21.8304375797459,13.4404375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.39872047004061,1.39872047004061,1.31093997792133,2.78,"0381"
"15993","RIKO_02",11M 0S,14.34,6.17,21.6104375797459,13.4404375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.43937067936773,1.43814518917165,1.3455104105515,2.56,"0381"
"15994","RIKO_02",12M 0S,14.11,6.17,21.3804375797459,13.4404375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.47799304076079,1.47799304076079,1.38032803695706,2.34,"0381"
"15995","RIKO_02",13M 0S,13.89,6.17,21.1604375797459,13.4404375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.52011201342496,1.52011201342496,1.41699547458182,2.12,"0381"
"15996","RIKO_02",14M 0S,13.67,6.17,20.9404375797459,13.4404375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.56470196581876,1.56470196581876,1.45566416309186,1.9,"0381"
"15997","RIKO_02",15M 0S,13.45,6.17,20.7204375797459,13.4404375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.61198691533526,1.61198691533526,1.49650253659416,1.68,"0381"
"15998","RIKO_02",16M 0S,13.23,6.17,20.5004375797459,13.4404375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.6622188022154,1.6622188022154,1.53969847632487,1.46,"0381"
"15999","RIKO_02",17M 0S,13.01,6.17,20.2804375797459,13.4404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.71568198006443,1.71568198006443,1.58546220073811,1.23,"0381"
"16000","RIKO_02",18M 0S,12.78,6.17,20.0504375797459,13.4404375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.77538044533142,1.77538044533142,1.63630809811223,1.01,"0381"
"16001","RIKO_02",19M 0S,12.56,6.17,19.8304375797459,13.4404375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.83650465471685,1.83650465471685,1.6880915337326,0.79,"0381"
