"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"16002","RIKO_02",20M 0S,12.34,6.17,19.6104375797459,13.4404375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,2.90198780285911,1.90198780285911,1.74325961115517,0.57,"0381"
"16003","RIKO_01",0S,17.6,7.72,24.8704375797459,14.9904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.34466242344541,1.34466242344541,1.27231629278477,5,"0382"
"16004","RIKO_01",1M 0S,17.38,7.72,24.6504375797459,14.9904375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.37528620534583,1.37528620534583,1.29969989902963,4.78,"0382"
"16005","RIKO_01",2M 0S,17.16,7.72,24.4304375797459,14.9904375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.40733736691109,1.40733736691109,1.32828816782224,4.56,"0382"
"16006","RIKO_01",3M 0S,16.93,7.72,24.2004375797459,14.9904375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.43983348629509,1.44091808499357,1.35816238049754,4.34,"0382"
"16007","RIKO_01",4M 0S,16.71,7.72,23.9804375797459,14.9904375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.47502941596008,1.47614052707119,1.38941129895049,4.11,"0382"
"16008","RIKO_01",5M 0S,16.49,7.72,23.7604375797459,14.9904375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.51485344853372,1.51485344853372,1.42365601071294,3.89,"0382"
"16009","RIKO_01",6M 0S,16.27,7.72,23.5404375797459,14.9904375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.55383213375914,1.55383213375915,1.45802951820702,3.67,"0382"
"16010","RIKO_01",7M 0S,16.05,7.72,23.3204375797459,14.9904375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.59486971712373,1.59486971712373,1.49410395839795,3.45,"0382"
"16011","RIKO_01",8M 0S,15.83,7.72,23.1004375797459,14.9904375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.63813375383979,1.63813375383979,1.53200878726318,3.23,"0382"
"16012","RIKO_01",9M 0S,15.6,7.72,22.8704375797459,14.9904375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.68254306003051,1.68381048715345,1.5718869397243,3.01,"0382"
"16013","RIKO_01",10M 0S,15.38,7.72,22.6504375797459,14.9904375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.73080374754116,1.73210752850596,1.6138966308143,2.78,"0382"
"16014","RIKO_01",11M 0S,15.16,7.72,22.4304375797459,14.9904375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.78191473069003,1.78325701256922,1.65821345360007,2.56,"0382"
"16015","RIKO_01",12M 0S,14.94,7.72,22.2104375797459,14.9904375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.8400643689253,1.8400643689253,1.7072238861599,2.34,"0382"
"16016","RIKO_01",13M 0S,14.72,7.72,21.9904375797459,14.9904375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.89789496337724,1.89789496337724,1.75689321735312,2.12,"0382"
"16017","RIKO_01",14M 0S,14.5,7.72,21.7704375797459,14.9904375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.95947857575821,1.95947857575821,1.80953927405294,1.9,"0382"
"16018","RIKO_01",15M 0S,14.28,7.72,21.5504375797459,14.9904375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,3.02519279628669,2.02519279628669,1.86543791916838,1.68,"0382"
"16019","RIKO_01",16M 0S,14.05,7.72,21.3204375797459,14.9904375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.09389033811367,2.09546762517992,1.92490018897885,1.46,"0382"
"16020","RIKO_01",17M 0S,13.83,7.72,21.1004375797459,14.9904375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.16916090582364,2.17079489275175,1.98827808360105,1.23,"0382"
"16021","RIKO_01",18M 0S,13.61,7.72,20.8804375797459,14.9904375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.25004487180351,2.25173978705774,2.05597154031877,1.01,"0382"
"16022","RIKO_01",19M 0S,13.39,7.72,20.6604375797459,14.9904375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.3430802017003,2.3430802017003,2.13185232964223,0.79,"0382"
"16023","RIKO_01",20M 0S,13.17,7.72,20.4404375797459,14.9904375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.43766325571389,2.43766325571389,2.20986689662209,0.57,"0382"
"16024","RIKO_02",0S,16.77,6.14,24.0404375797459,13.4104375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10115378585519,1.10115378585519,1.04587920863742,5,"0382"
"16025","RIKO_02",1M 0S,16.55,6.14,23.8204375797459,13.4104375797459,10.41,3.32,2610,9209.10963601718,18.5299208883728,2.12442504741986,1.12442504741986,1.0668505670189,4.78,"0382"
"16026","RIKO_02",2M 0S,16.33,6.14,23.6004375797459,13.4104375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.14870115246719,1.14870115246719,1.08868014474616,4.56,"0382"
"16027","RIKO_02",3M 0S,16.11,6.14,23.3804375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17404862022474,1.17404862022474,1.11142172418177,4.34,"0382"
"16028","RIKO_02",4M 0S,15.89,6.14,23.1604375797459,13.4104375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.20053997370674,1.20053997370674,1.13513367743076,4.11,"0382"
"16029","RIKO_02",5M 0S,15.66,6.14,22.9304375797459,13.4104375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.22720511475768,1.22825443270102,1.15987946662002,3.89,"0382"
"16030","RIKO_02",6M 0S,15.44,6.14,22.7104375797459,13.4104375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.25863061759577,1.25863061759577,1.18693055640664,3.67,"0382"
"16031","RIKO_02",7M 0S,15.22,6.14,22.4904375797459,13.4104375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.28912607308818,1.28912607308818,1.2140131429082,3.45,"0382"
"16032","RIKO_02",8M 0S,15,6.14,22.2704375797459,13.4104375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.32113597558021,1.32113597558021,1.2423604925695,3.23,"0382"
"16033","RIKO_02",9M 0S,14.78,6.14,22.0504375797459,13.4104375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.35477601199545,1.35477601199545,1.27206332070947,3.01,"0382"
"16034","RIKO_02",10M 0S,14.56,6.14,21.8304375797459,13.4104375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.39017396005234,1.39017396005234,1.30322123056852,2.78,"0382"
"16035","RIKO_02",11M 0S,14.34,6.14,21.6104375797459,13.4104375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.42747131020008,1.42747131020008,1.33594382914325,2.56,"0382"
"16036","RIKO_02",12M 0S,14.11,6.14,21.3804375797459,13.4104375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.46866558891351,1.46866558891351,1.37195818644556,2.34,"0382"
"16037","RIKO_02",13M 0S,13.89,6.14,21.1604375797459,13.4104375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.51035674111493,1.51035674111493,1.40827174256047,2.12,"0382"
"16038","RIKO_02",14M 0S,13.67,6.14,20.9404375797459,13.4104375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.55448402969996,1.55448402969996,1.44655988731635,1.9,"0382"
"16039","RIKO_02",15M 0S,13.45,6.14,20.7204375797459,13.4104375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.60126740679079,1.60126740679079,1.48698817744505,1.68,"0382"
"16040","RIKO_02",16M 0S,13.23,6.14,20.5004375797459,13.4104375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.65095412463197,1.65095412463197,1.52974120964769,1.46,"0382"
"16041","RIKO_02",17M 0S,13.01,6.14,20.2804375797459,13.4104375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.70382310678904,1.70382310678904,1.57502543875208,1.23,"0382"
"16042","RIKO_02",18M 0S,12.78,6.14,20.0504375797459,13.4104375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.75868642761514,1.76019018701364,1.62307251168752,1.01,"0382"
"16043","RIKO_02",19M 0S,12.56,6.14,19.8304375797459,13.4104375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.82324996006864,1.82324996006864,1.67654110056321,0.79,"0382"
"16044","RIKO_02",20M 0S,12.34,6.14,19.6104375797459,13.4104375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,2.88794592639366,1.88794592639366,1.73108861226528,0.57,"0382"
"16045","RIKO_01",0S,17.6,7.72,24.8704375797459,14.9904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.34466242344541,1.34466242344541,1.27231629278477,5,"0383"
"16046","RIKO_01",1M 0S,17.38,7.72,24.6504375797459,14.9904375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.37528620534583,1.37528620534583,1.29969989902963,4.78,"0383"
"16047","RIKO_01",2M 0S,17.16,7.72,24.4304375797459,14.9904375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.40733736691109,1.40733736691109,1.32828816782224,4.56,"0383"
"16048","RIKO_01",3M 0S,16.93,7.72,24.2004375797459,14.9904375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.43983348629509,1.44091808499357,1.35816238049754,4.34,"0383"
"16049","RIKO_01",4M 0S,16.71,7.72,23.9804375797459,14.9904375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.47502941596008,1.47614052707119,1.38941129895049,4.11,"0383"
"16050","RIKO_01",5M 0S,16.49,7.72,23.7604375797459,14.9904375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.51198915075634,1.51312810292035,1.42213204647507,3.89,"0383"
"16051","RIKO_01",6M 0S,16.27,7.72,23.5404375797459,14.9904375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.55383213375914,1.55383213375915,1.45802951820702,3.67,"0383"
"16052","RIKO_01",7M 0S,16.05,7.72,23.3204375797459,14.9904375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.59486971712373,1.59486971712373,1.49410395839795,3.45,"0383"
"16053","RIKO_01",8M 0S,15.83,7.72,23.1004375797459,14.9904375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.63813375383979,1.63813375383979,1.53200878726318,3.23,"0383"
"16054","RIKO_01",9M 0S,15.6,7.72,22.8704375797459,14.9904375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.68254306003051,1.68381048715345,1.5718869397243,3.01,"0383"
"16055","RIKO_01",10M 0S,15.38,7.72,22.6504375797459,14.9904375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.73080374754116,1.73210752850596,1.6138966308143,2.78,"0383"
"16056","RIKO_01",11M 0S,15.16,7.72,22.4304375797459,14.9904375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.78191473069003,1.78325701256922,1.65821345360007,2.56,"0383"
"16057","RIKO_01",12M 0S,14.94,7.72,22.2104375797459,14.9904375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.8400643689253,1.8400643689253,1.7072238861599,2.34,"0383"
"16058","RIKO_01",13M 0S,14.72,7.72,21.9904375797459,14.9904375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.89789496337724,1.89789496337724,1.75689321735312,2.12,"0383"
"16059","RIKO_01",14M 0S,14.5,7.72,21.7704375797459,14.9904375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.95947857575821,1.95947857575821,1.80953927405294,1.9,"0383"
"16060","RIKO_01",15M 0S,14.28,7.72,21.5504375797459,14.9904375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,3.02519279628669,2.02519279628669,1.86543791916838,1.68,"0383"
"16061","RIKO_01",16M 0S,14.05,7.72,21.3204375797459,14.9904375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.09389033811367,2.09546762517992,1.92490018897885,1.46,"0383"
"16062","RIKO_01",17M 0S,13.83,7.72,21.1004375797459,14.9904375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.16916090582364,2.17079489275175,1.98827808360105,1.23,"0383"
"16063","RIKO_01",18M 0S,13.61,7.72,20.8804375797459,14.9904375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.25004487180351,2.25173978705774,2.05597154031877,1.01,"0383"
"16064","RIKO_01",19M 0S,13.39,7.72,20.6604375797459,14.9904375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.3430802017003,2.3430802017003,2.13185232964223,0.79,"0383"
"16065","RIKO_01",20M 0S,13.17,7.72,20.4404375797459,14.9904375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.43766325571389,2.43766325571389,2.20986689662209,0.57,"0383"
"16066","RIKO_02",0S,16.77,6.48,24.0404375797459,13.7504375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.17057966410502,1.17057966410502,1.1099791100286,5,"0383"
"16067","RIKO_02",1M 0S,16.55,6.48,23.8204375797459,13.7504375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.19615340056015,1.19615340056015,1.13294751989364,4.78,"0383"
"16068","RIKO_02",2M 0S,16.33,6.48,23.6004375797459,13.7504375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.22286951712088,1.22286951712088,1.15688656942516,4.56,"0383"
"16069","RIKO_02",3M 0S,16.11,6.48,23.3804375797459,13.7504375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.25080630775085,1.25080630775085,1.18185911528748,4.34,"0383"
"16070","RIKO_02",4M 0S,15.89,6.48,23.1604375797459,13.7504375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.28004938827212,1.28004938827212,1.2079335611773,4.11,"0383"
"16071","RIKO_02",5M 0S,15.66,6.48,22.9304375797459,13.7504375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.31212034244452,1.31212034244452,1.23645240653275,3.89,"0383"
"16072","RIKO_02",6M 0S,15.44,6.48,22.7104375797459,13.7504375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.34433758299561,1.34433758299561,1.26502050272689,3.67,"0383"
"16073","RIKO_02",7M 0S,15.22,6.48,22.4904375797459,13.7504375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.37817674412365,1.37817674412365,1.29493994708106,3.45,"0383"
"16074","RIKO_02",8M 0S,15,6.48,22.2704375797459,13.7504375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.41376346756346,1.41376346756346,1.32630894593832,3.23,"0383"
"16075","RIKO_02",9M 0S,14.78,6.48,22.0504375797459,13.7504375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.45123671610129,1.45123671610129,1.35923545779584,3.01,"0383"
"16076","RIKO_02",10M 0S,14.56,6.48,21.8304375797459,13.7504375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.49075058708424,1.49075058708424,1.39383843464088,2.78,"0383"
"16077","RIKO_02",11M 0S,14.34,6.48,21.6104375797459,13.7504375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.53570251511346,1.53442862976315,1.43194954823049,2.56,"0383"
"16078","RIKO_02",12M 0S,14.11,6.48,21.3804375797459,13.7504375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.57867165709577,1.57867165709577,1.4704061912124,2.34,"0383"
"16079","RIKO_02",13M 0S,13.89,6.48,21.1604375797459,13.7504375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.62554180076123,1.62554180076123,1.51098543328882,2.12,"0383"
"16080","RIKO_02",14M 0S,13.67,6.48,20.9404375797459,13.7504375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.67528021469272,1.67528021469272,1.55386799590132,1.9,"0383"
"16081","RIKO_02",15M 0S,13.45,6.48,20.7204375797459,13.7504375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.72815849980498,1.72815849980498,1.59925571562909,1.68,"0383"
"16082","RIKO_02",16M 0S,13.23,6.48,20.5004375797459,13.7504375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.78448366572455,1.78448366572455,1.6473747207898,1.46,"0383"
"16083","RIKO_02",17M 0S,13.01,6.48,20.2804375797459,13.7504375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.84460409550393,1.84460409550393,1.69847919930308,1.23,"0383"
"16084","RIKO_02",18M 0S,12.78,6.48,20.0504375797459,13.7504375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,2.91194678470487,1.91194678470487,1.75541040575562,1.01,"0383"
"16085","RIKO_02",19M 0S,12.56,6.48,19.8304375797459,13.7504375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,2.98112906967775,1.98112906967775,1.81355588334329,0.79,"0383"
"16086","RIKO_02",20M 0S,12.34,6.48,19.6104375797459,13.7504375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.05550592894892,2.05550592894892,1.87568529591692,0.57,"0383"
"16087","RIKO_01",0S,17.6,7.72,24.8704375797459,14.9904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.34466242344541,1.34466242344541,1.27231629278477,5,"0384"
"16088","RIKO_01",1M 0S,17.38,7.72,24.6504375797459,14.9904375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.37528620534583,1.37528620534583,1.29969989902963,4.78,"0384"
"16089","RIKO_01",2M 0S,17.16,7.72,24.4304375797459,14.9904375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.40733736691109,1.40733736691109,1.32828816782224,4.56,"0384"
"16090","RIKO_01",3M 0S,16.93,7.72,24.2004375797459,14.9904375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.43983348629509,1.44091808499357,1.35816238049754,4.34,"0384"
"16091","RIKO_01",4M 0S,16.71,7.72,23.9804375797459,14.9904375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.47502941596008,1.47614052707119,1.38941129895049,4.11,"0384"
"16092","RIKO_01",5M 0S,16.49,7.72,23.7604375797459,14.9904375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.51198915075634,1.51312810292035,1.42213204647507,3.89,"0384"
"16093","RIKO_01",6M 0S,16.27,7.72,23.5404375797459,14.9904375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.55383213375914,1.55383213375915,1.45802951820702,3.67,"0384"
"16094","RIKO_01",7M 0S,16.05,7.72,23.3204375797459,14.9904375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.59486971712373,1.59486971712373,1.49410395839795,3.45,"0384"
"16095","RIKO_01",8M 0S,15.83,7.72,23.1004375797459,14.9904375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.63813375383979,1.63813375383979,1.53200878726318,3.23,"0384"
"16096","RIKO_01",9M 0S,15.6,7.72,22.8704375797459,14.9904375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.68254306003051,1.68381048715345,1.5718869397243,3.01,"0384"
"16097","RIKO_01",10M 0S,15.38,7.72,22.6504375797459,14.9904375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.73080374754116,1.73210752850596,1.6138966308143,2.78,"0384"
"16098","RIKO_01",11M 0S,15.16,7.72,22.4304375797459,14.9904375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.78191473069003,1.78325701256922,1.65821345360007,2.56,"0384"
"16099","RIKO_01",12M 0S,14.94,7.72,22.2104375797459,14.9904375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.8400643689253,1.8400643689253,1.7072238861599,2.34,"0384"
"16100","RIKO_01",13M 0S,14.72,7.72,21.9904375797459,14.9904375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.89789496337724,1.89789496337724,1.75689321735312,2.12,"0384"
"16101","RIKO_01",14M 0S,14.5,7.72,21.7704375797459,14.9904375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.95947857575821,1.95947857575821,1.80953927405294,1.9,"0384"
"16102","RIKO_01",15M 0S,14.28,7.72,21.5504375797459,14.9904375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,3.02519279628669,2.02519279628669,1.86543791916838,1.68,"0384"
"16103","RIKO_01",16M 0S,14.05,7.72,21.3204375797459,14.9904375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.09389033811367,2.09546762517992,1.92490018897885,1.46,"0384"
"16104","RIKO_01",17M 0S,13.83,7.72,21.1004375797459,14.9904375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.16916090582364,2.17079489275175,1.98827808360105,1.23,"0384"
"16105","RIKO_01",18M 0S,13.61,7.72,20.8804375797459,14.9904375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.25004487180351,2.25173978705774,2.05597154031877,1.01,"0384"
"16106","RIKO_01",19M 0S,13.39,7.72,20.6604375797459,14.9904375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.3430802017003,2.3430802017003,2.13185232964223,0.79,"0384"
"16107","RIKO_01",20M 0S,13.17,7.72,20.4404375797459,14.9904375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.43766325571389,2.43766325571389,2.20986689662209,0.57,"0384"
"16108","RIKO_02",0S,16.77,6.45,24.0404375797459,13.7204375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16426983950007,1.16426983950007,1.10416211213368,5,"0384"
"16109","RIKO_02",1M 0S,16.55,6.45,23.8204375797459,13.7204375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.18963017263769,1.18963017263769,1.12694586341157,4.78,"0384"
"16110","RIKO_02",2M 0S,16.33,6.45,23.6004375797459,13.7204375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.21611991332396,1.21611991332396,1.15068968443208,4.56,"0384"
"16111","RIKO_02",3M 0S,16.11,6.45,23.3804375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24381622604976,1.24381622604976,1.17545556490315,4.34,"0384"
"16112","RIKO_02",4M 0S,15.89,6.45,23.1604375797459,13.7204375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.27280346860601,1.27280346860601,1.20131094864851,4.11,"0384"
"16113","RIKO_02",5M 0S,15.66,6.45,22.9304375797459,13.7204375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.30208945158793,1.30317405028641,1.22832934694376,3.89,"0384"
"16114","RIKO_02",6M 0S,15.44,6.45,22.7104375797459,13.7204375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.33651443199563,1.33651443199563,1.25790659151208,3.67,"0384"
"16115","RIKO_02",7M 0S,15.22,6.45,22.4904375797459,13.7204375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37004158992482,1.37004158992482,1.28756213765174,3.45,"0384"
"16116","RIKO_02",8M 0S,15,6.45,22.2704375797459,13.7204375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.40529412206324,1.40529412206324,1.31864972233134,3.23,"0384"
"16117","RIKO_02",9M 0S,14.78,6.45,22.0504375797459,13.7204375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.44240873272997,1.44240873272998,1.35127563967184,3.01,"0384"
"16118","RIKO_02",10M 0S,14.56,6.45,21.8304375797459,13.7204375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.48153695975841,1.48153695975841,1.38555697035411,2.78,"0384"
"16119","RIKO_02",11M 0S,14.34,6.45,21.6104375797459,13.7204375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.52284724254001,1.52284724254001,1.42162298548843,2.56,"0384"
"16120","RIKO_02",12M 0S,14.11,6.45,21.3804375797459,13.7204375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.56857242084082,1.56857242084082,1.46139207763255,2.34,"0384"
"16121","RIKO_02",13M 0S,13.89,6.45,21.1604375797459,13.7204375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.61495493866138,1.61495493866138,1.50157134912552,2.12,"0384"
"16122","RIKO_02",14M 0S,13.67,6.45,20.9404375797459,13.7204375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.66416409191699,1.66416409191699,1.54402244627434,1.9,"0384"
"16123","RIKO_02",15M 0S,13.45,6.45,20.7204375797459,13.7204375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.71646639194867,1.71646639194867,1.58894365600874,1.68,"0384"
"16124","RIKO_02",16M 0S,13.23,6.45,20.5004375797459,13.7204375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.77216294153993,1.77216294153993,1.63655703226907,1.46,"0384"
"16125","RIKO_02",17M 0S,13.01,6.45,20.2804375797459,13.7204375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.83159523531108,1.83159523531108,1.68711206695096,1.23,"0384"
"16126","RIKO_02",18M 0S,12.78,6.45,20.0504375797459,13.7204375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.89357488070042,1.89515216776667,1.740890062935,1.01,"0384"
"16127","RIKO_02",19M 0S,12.56,6.45,19.8304375797459,13.7204375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,2.96649177473661,1.96649177473661,1.8009046121273,0.79,"0384"
"16128","RIKO_02",20M 0S,12.34,6.45,19.6104375797459,13.7204375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.03994308041438,2.03994308041438,1.86231373481233,0.57,"0384"
"16129","RIKO_01",0S,17.6,7.72,24.8704375797459,14.9904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.34466242344541,1.34466242344541,1.27231629278477,5,"0385"
"16130","RIKO_01",1M 0S,17.38,7.72,24.6504375797459,14.9904375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.37528620534583,1.37528620534583,1.29969989902963,4.78,"0385"
"16131","RIKO_01",2M 0S,17.16,7.72,24.4304375797459,14.9904375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.40733736691109,1.40733736691109,1.32828816782224,4.56,"0385"
"16132","RIKO_01",3M 0S,16.93,7.72,24.2004375797459,14.9904375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.43983348629509,1.44091808499357,1.35816238049754,4.34,"0385"
"16133","RIKO_01",4M 0S,16.71,7.72,23.9804375797459,14.9904375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.47502941596008,1.47614052707119,1.38941129895049,4.11,"0385"
"16134","RIKO_01",5M 0S,16.49,7.72,23.7604375797459,14.9904375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.51485344853372,1.51485344853372,1.42365601071294,3.89,"0385"
"16135","RIKO_01",6M 0S,16.27,7.72,23.5404375797459,14.9904375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.55383213375914,1.55383213375915,1.45802951820702,3.67,"0385"
"16136","RIKO_01",7M 0S,16.05,7.72,23.3204375797459,14.9904375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.59486971712373,1.59486971712373,1.49410395839795,3.45,"0385"
"16137","RIKO_01",8M 0S,15.83,7.72,23.1004375797459,14.9904375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.63813375383979,1.63813375383979,1.53200878726318,3.23,"0385"
"16138","RIKO_01",9M 0S,15.6,7.72,22.8704375797459,14.9904375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.68254306003051,1.68381048715345,1.5718869397243,3.01,"0385"
"16139","RIKO_01",10M 0S,15.38,7.72,22.6504375797459,14.9904375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.73080374754116,1.73210752850596,1.6138966308143,2.78,"0385"
"16140","RIKO_01",11M 0S,15.16,7.72,22.4304375797459,14.9904375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.78191473069003,1.78325701256922,1.65821345360007,2.56,"0385"
"16141","RIKO_01",12M 0S,14.94,7.72,22.2104375797459,14.9904375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.8400643689253,1.8400643689253,1.7072238861599,2.34,"0385"
"16142","RIKO_01",13M 0S,14.72,7.72,21.9904375797459,14.9904375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.89789496337724,1.89789496337724,1.75689321735312,2.12,"0385"
"16143","RIKO_01",14M 0S,14.5,7.72,21.7704375797459,14.9904375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.95947857575821,1.95947857575821,1.80953927405294,1.9,"0385"
"16144","RIKO_01",15M 0S,14.28,7.72,21.5504375797459,14.9904375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,3.02519279628669,2.02519279628669,1.86543791916838,1.68,"0385"
"16145","RIKO_01",16M 0S,14.05,7.72,21.3204375797459,14.9904375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.09389033811367,2.09546762517992,1.92490018897885,1.46,"0385"
"16146","RIKO_01",17M 0S,13.83,7.72,21.1004375797459,14.9904375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.16916090582364,2.17079489275175,1.98827808360105,1.23,"0385"
"16147","RIKO_01",18M 0S,13.61,7.72,20.8804375797459,14.9904375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.25004487180351,2.25173978705774,2.05597154031877,1.01,"0385"
"16148","RIKO_01",19M 0S,13.39,7.72,20.6604375797459,14.9904375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.3430802017003,2.3430802017003,2.13185232964223,0.79,"0385"
"16149","RIKO_01",20M 0S,13.17,7.72,20.4404375797459,14.9904375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.43766325571389,2.43766325571389,2.20986689662209,0.57,"0385"
"16150","RIKO_02",0S,16.77,6.84,24.0404375797459,14.1104375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.24927137398194,1.24927137398194,1.18237783166413,5,"0385"
"16151","RIKO_02",1M 0S,16.55,6.84,23.8204375797459,14.1104375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.27757618369111,1.27757618369111,1.20770185205882,4.78,"0385"
"16152","RIKO_02",2M 0S,16.33,6.84,23.6004375797459,14.1104375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.30719333441946,1.30719333441946,1.23413438789628,4.56,"0385"
"16153","RIKO_02",3M 0S,16.11,6.84,23.3804375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.34074133300655,1.33966141939964,1.26303449582795,4.34,"0385"
"16154","RIKO_02",4M 0S,15.89,6.84,23.1604375797459,14.1104375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37336999376556,1.3722637990753,1.29197362809273,4.11,"0385"
"16155","RIKO_02",5M 0S,15.66,6.84,22.9304375797459,14.1104375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.40649260131981,1.40649260131981,1.32226998671289,3.89,"0385"
"16156","RIKO_02",6M 0S,15.44,6.84,22.7104375797459,14.1104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44247264460938,1.44247264460938,1.35402134395726,3.67,"0385"
"16157","RIKO_02",7M 0S,15.22,6.84,22.4904375797459,14.1104375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.48034185484972,1.48034185484972,1.38733509427963,3.45,"0385"
"16158","RIKO_02",8M 0S,15,6.84,22.2704375797459,14.1104375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.52025303230891,1.52025303230891,1.42232946787682,3.23,"0385"
"16159","RIKO_02",9M 0S,14.78,6.84,22.0504375797459,14.1104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56560715556629,1.56434612151837,1.46085322083579,3.01,"0385"
"16160","RIKO_02",10M 0S,14.56,6.84,21.8304375797459,14.1104375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.61028077090022,1.608983754039,1.49970666728015,2.78,"0385"
"16161","RIKO_02",11M 0S,14.34,6.84,21.6104375797459,14.1104375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.65757873746872,1.65624362398407,1.54068330717051,2.56,"0385"
"16162","RIKO_02",12M 0S,14.11,6.84,21.3804375797459,14.1104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.70636378867135,1.70636378867135,1.58396206600705,2.34,"0385"
"16163","RIKO_02",13M 0S,13.89,6.84,21.1604375797459,14.1104375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.75961202037457,1.75961202037457,1.62974255487842,2.12,"0385"
"16164","RIKO_02",14M 0S,13.67,6.84,20.9404375797459,14.1104375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.8162905920411,1.8162905920411,1.6782481487601,1.9,"0385"
"16165","RIKO_02",15M 0S,13.45,6.84,20.7204375797459,14.1104375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.88110071873344,1.87958556721829,1.73214484971099,1.68,"0385"
"16166","RIKO_02",16M 0S,13.23,6.84,20.5004375797459,14.1104375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,2.94596626075873,1.94439886263961,1.78704014941651,1.46,"0385"
"16167","RIKO_02",17M 0S,13.01,6.84,20.2804375797459,14.1104375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.01546505578583,2.01384167916245,1.84552882487193,1.23,"0385"
"16168","RIKO_02",18M 0S,12.78,6.84,20.0504375797459,14.1104375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.08842840802032,2.08842840802032,1.90797564124252,1.01,"0385"
"16169","RIKO_02",19M 0S,12.56,6.84,19.8304375797459,14.1104375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.16875257755956,2.16875257755956,1.97479646268548,0.79,"0385"
"16170","RIKO_02",20M 0S,12.34,6.84,19.6104375797459,14.1104375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.25550268066194,2.25550268066194,2.04646752499933,0.57,"0385"
"16171","RIKO_01",0S,17.6,7.72,24.8704375797459,14.9904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.34466242344541,1.34466242344541,1.27231629278477,5,"0386"
"16172","RIKO_01",1M 0S,17.38,7.72,24.6504375797459,14.9904375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.37528620534583,1.37528620534583,1.29969989902963,4.78,"0386"
"16173","RIKO_01",2M 0S,17.16,7.72,24.4304375797459,14.9904375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.40733736691109,1.40733736691109,1.32828816782224,4.56,"0386"
"16174","RIKO_01",3M 0S,16.93,7.72,24.2004375797459,14.9904375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.43983348629509,1.44091808499357,1.35816238049754,4.34,"0386"
"16175","RIKO_01",4M 0S,16.71,7.72,23.9804375797459,14.9904375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.47502941596008,1.47614052707119,1.38941129895049,4.11,"0386"
"16176","RIKO_01",5M 0S,16.49,7.72,23.7604375797459,14.9904375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.51198915075634,1.51312810292035,1.42213204647507,3.89,"0386"
"16177","RIKO_01",6M 0S,16.27,7.72,23.5404375797459,14.9904375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.55383213375914,1.55383213375915,1.45802951820702,3.67,"0386"
"16178","RIKO_01",7M 0S,16.05,7.72,23.3204375797459,14.9904375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.59486971712373,1.59486971712373,1.49410395839795,3.45,"0386"
"16179","RIKO_01",8M 0S,15.83,7.72,23.1004375797459,14.9904375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.63813375383979,1.63813375383979,1.53200878726318,3.23,"0386"
"16180","RIKO_01",9M 0S,15.6,7.72,22.8704375797459,14.9904375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.68254306003051,1.68381048715345,1.5718869397243,3.01,"0386"
"16181","RIKO_01",10M 0S,15.38,7.72,22.6504375797459,14.9904375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.73080374754116,1.73210752850596,1.6138966308143,2.78,"0386"
"16182","RIKO_01",11M 0S,15.16,7.72,22.4304375797459,14.9904375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.78191473069003,1.78325701256922,1.65821345360007,2.56,"0386"
"16183","RIKO_01",12M 0S,14.94,7.72,22.2104375797459,14.9904375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.8400643689253,1.8400643689253,1.7072238861599,2.34,"0386"
"16184","RIKO_01",13M 0S,14.72,7.72,21.9904375797459,14.9904375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.89789496337724,1.89789496337724,1.75689321735312,2.12,"0386"
"16185","RIKO_01",14M 0S,14.5,7.72,21.7704375797459,14.9904375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.95947857575821,1.95947857575821,1.80953927405294,1.9,"0386"
"16186","RIKO_01",15M 0S,14.28,7.72,21.5504375797459,14.9904375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,3.02519279628669,2.02519279628669,1.86543791916838,1.68,"0386"
"16187","RIKO_01",16M 0S,14.05,7.72,21.3204375797459,14.9904375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.09389033811367,2.09546762517992,1.92490018897885,1.46,"0386"
"16188","RIKO_01",17M 0S,13.83,7.72,21.1004375797459,14.9904375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.16916090582364,2.17079489275175,1.98827808360105,1.23,"0386"
"16189","RIKO_01",18M 0S,13.61,7.72,20.8804375797459,14.9904375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.25004487180351,2.25173978705774,2.05597154031877,1.01,"0386"
"16190","RIKO_01",19M 0S,13.39,7.72,20.6604375797459,14.9904375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.3430802017003,2.3430802017003,2.13185232964223,0.79,"0386"
"16191","RIKO_01",20M 0S,13.17,7.72,20.4404375797459,14.9904375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.43766325571389,2.43766325571389,2.20986689662209,0.57,"0386"
"16192","RIKO_02",0S,16.77,6.81,24.0404375797459,14.0804375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24249646020489,1.24249646020489,1.17615538191798,5,"0386"
"16193","RIKO_02",1M 0S,16.55,6.81,23.8204375797459,14.0804375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27056106197543,1.27056106197543,1.20127277232784,4.78,"0386"
"16194","RIKO_02",2M 0S,16.33,6.81,23.6004375797459,14.0804375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.29992276718915,1.29992276718915,1.2274863616567,4.56,"0386"
"16195","RIKO_02",3M 0S,16.11,6.81,23.3804375797459,14.0804375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.33067362834846,1.33067362834846,1.2548695129539,4.34,"0386"
"16196","RIKO_02",4M 0S,15.89,6.81,23.1604375797459,14.0804375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.36551981738045,1.36441728154804,1.2848348532999,4.11,"0386"
"16197","RIKO_02",5M 0S,15.66,6.81,22.9304375797459,14.0804375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.39833499928143,1.39833499928143,1.31486777423857,3.89,"0386"
"16198","RIKO_02",6M 0S,15.44,6.81,22.7104375797459,14.0804375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.43398200969185,1.43398200969185,1.34633833456375,3.67,"0386"
"16199","RIKO_02",7M 0S,15.22,6.81,22.4904375797459,14.0804375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.47149402421411,1.47149402421411,1.37935229260936,3.45,"0386"
"16200","RIKO_02",8M 0S,15,6.81,22.2704375797459,14.0804375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.51102133621986,1.51102133621986,1.41402604079566,3.23,"0386"
"16201","RIKO_02",9M 0S,14.78,6.81,22.0504375797459,14.0804375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.55273083358102,1.55273083358102,1.45048797667674,3.01,"0386"
"16202","RIKO_02",10M 0S,14.56,6.81,21.8304375797459,14.0804375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.60016340357115,1.59887141390707,1.49067353549845,2.78,"0386"
"16203","RIKO_02",11M 0S,14.34,6.81,21.6104375797459,14.0804375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.64697669463307,1.64564690739903,1.53125217116428,2.56,"0386"
"16204","RIKO_02",12M 0S,14.11,6.81,21.3804375797459,14.0804375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.6952417457042,1.6952417457042,1.57410186601761,2.34,"0386"
"16205","RIKO_02",13M 0S,13.89,6.81,21.1604375797459,14.0804375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.74791874910179,1.74791874910179,1.61941876497499,2.12,"0386"
"16206","RIKO_02",14M 0S,13.67,6.81,20.9404375797459,14.0804375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.80397445242576,1.80397445242576,1.6674222697996,1.9,"0386"
"16207","RIKO_02",15M 0S,13.45,6.81,20.7204375797459,14.0804375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.86374469030733,1.86374469030733,1.71835859134539,1.68,"0386"
"16208","RIKO_02",16M 0S,13.23,6.81,20.5004375797459,14.0804375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.92761133078515,1.92761133078515,1.7725049733998,1.46,"0386"
"16209","RIKO_02",17M 0S,13.01,6.81,20.2804375797459,14.0804375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.00085052401304,1.99923501512774,1.83288539060279,1.23,"0386"
"16210","RIKO_02",18M 0S,12.78,6.81,20.0504375797459,14.0804375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.0729086672765,2.0729086672765,1.89461954518891,1.01,"0386"
"16211","RIKO_02",19M 0S,12.56,6.81,19.8304375797459,14.0804375797459,5.75,3.32,2610,12391.0778560536,10.2350667731166,3.15221995541577,2.15221995541577,1.96065723497288,0.79,"0386"
"16212","RIKO_02",20M 0S,12.34,6.81,19.6104375797459,14.0804375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.23784172579398,2.23784172579398,2.03146471557492,0.57,"0386"
"16213","RIKO_01",0S,17.6,7.72,24.8704375797459,14.9904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.34466242344541,1.34466242344541,1.27231629278477,5,"0387"
"16214","RIKO_01",1M 0S,17.38,7.72,24.6504375797459,14.9904375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.37528620534583,1.37528620534583,1.29969989902963,4.78,"0387"
"16215","RIKO_01",2M 0S,17.16,7.72,24.4304375797459,14.9904375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.40733736691109,1.40733736691109,1.32828816782224,4.56,"0387"
"16216","RIKO_01",3M 0S,16.93,7.72,24.2004375797459,14.9904375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.43983348629509,1.44091808499357,1.35816238049754,4.34,"0387"
"16217","RIKO_01",4M 0S,16.71,7.72,23.9804375797459,14.9904375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.47502941596008,1.47614052707119,1.38941129895049,4.11,"0387"
"16218","RIKO_01",5M 0S,16.49,7.72,23.7604375797459,14.9904375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.51198915075634,1.51312810292035,1.42213204647507,3.89,"0387"
"16219","RIKO_01",6M 0S,16.27,7.72,23.5404375797459,14.9904375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.55383213375914,1.55383213375915,1.45802951820702,3.67,"0387"
"16220","RIKO_01",7M 0S,16.05,7.72,23.3204375797459,14.9904375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.59486971712373,1.59486971712373,1.49410395839795,3.45,"0387"
"16221","RIKO_01",8M 0S,15.83,7.72,23.1004375797459,14.9904375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.63813375383979,1.63813375383979,1.53200878726318,3.23,"0387"
"16222","RIKO_01",9M 0S,15.6,7.72,22.8704375797459,14.9904375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.68254306003051,1.68381048715345,1.5718869397243,3.01,"0387"
"16223","RIKO_01",10M 0S,15.38,7.72,22.6504375797459,14.9904375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.73080374754116,1.73210752850596,1.6138966308143,2.78,"0387"
"16224","RIKO_01",11M 0S,15.16,7.72,22.4304375797459,14.9904375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.78191473069003,1.78325701256922,1.65821345360007,2.56,"0387"
"16225","RIKO_01",12M 0S,14.94,7.72,22.2104375797459,14.9904375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.8400643689253,1.8400643689253,1.7072238861599,2.34,"0387"
"16226","RIKO_01",13M 0S,14.72,7.72,21.9904375797459,14.9904375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.89789496337724,1.89789496337724,1.75689321735312,2.12,"0387"
"16227","RIKO_01",14M 0S,14.5,7.72,21.7704375797459,14.9904375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.95947857575821,1.95947857575821,1.80953927405294,1.9,"0387"
"16228","RIKO_01",15M 0S,14.28,7.72,21.5504375797459,14.9904375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,3.02519279628669,2.02519279628669,1.86543791916838,1.68,"0387"
"16229","RIKO_01",16M 0S,14.05,7.72,21.3204375797459,14.9904375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.09389033811367,2.09546762517992,1.92490018897885,1.46,"0387"
"16230","RIKO_01",17M 0S,13.83,7.72,21.1004375797459,14.9904375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.16916090582364,2.17079489275175,1.98827808360105,1.23,"0387"
"16231","RIKO_01",18M 0S,13.61,7.72,20.8804375797459,14.9904375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.25004487180351,2.25173978705774,2.05597154031877,1.01,"0387"
"16232","RIKO_01",19M 0S,13.39,7.72,20.6604375797459,14.9904375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.3430802017003,2.3430802017003,2.13185232964223,0.79,"0387"
"16233","RIKO_01",20M 0S,13.17,7.72,20.4404375797459,14.9904375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.43766325571389,2.43766325571389,2.20986689662209,0.57,"0387"
"16234","RIKO_02",0S,16.77,6.92,24.0404375797459,14.1904375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.2675395678823,1.2675395678823,1.19914633717463,5,"0387"
"16235","RIKO_02",1M 0S,16.55,6.92,23.8204375797459,14.1904375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.2964968581143,1.2964968581143,1.22503110210504,4.78,"0387"
"16236","RIKO_02",2M 0S,16.33,6.92,23.6004375797459,14.1904375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.32680815554099,1.32680815554099,1.25205801823405,4.56,"0387"
"16237","RIKO_02",3M 0S,16.11,6.92,23.3804375797459,14.1904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.35857070115786,1.35857070115786,1.28030438618802,4.34,"0387"
"16238","RIKO_02",4M 0S,15.89,6.92,23.1604375797459,14.1904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.39189127576819,1.39189127576819,1.30985464318799,4.11,"0387"
"16239","RIKO_02",5M 0S,15.66,6.92,22.9304375797459,14.1904375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42851999355157,1.42851999355157,1.34224264974822,3.89,"0387"
"16240","RIKO_02",6M 0S,15.44,6.92,22.7104375797459,14.1904375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.46540666005172,1.46540666005172,1.37475752292132,3.67,"0387"
"16241","RIKO_02",7M 0S,15.22,6.92,22.4904375797459,14.1904375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.50424876429406,1.50424876429406,1.40888680329623,3.45,"0387"
"16242","RIKO_02",8M 0S,15,6.92,22.2704375797459,14.1904375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.5452060326288,1.5452060326288,1.44475378804279,3.23,"0387"
"16243","RIKO_02",9M 0S,14.78,6.92,22.0504375797459,14.1904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.58845607425454,1.58845607425454,1.48249465775069,3.01,"0387"
"16244","RIKO_02",10M 0S,14.56,6.92,21.8304375797459,14.1904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.63419695597391,1.63419695597391,1.52226020431515,2.78,"0387"
"16245","RIKO_02",11M 0S,14.34,6.92,21.6104375797459,14.1904375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.6862705457005,1.68492101803518,1.56618003505114,2.56,"0387"
"16246","RIKO_02",12M 0S,14.11,6.92,21.3804375797459,14.1904375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.73647632039509,1.73647632039509,1.61062904953922,2.34,"0387"
"16247","RIKO_02",13M 0S,13.89,6.92,21.1604375797459,14.1904375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.79128618990541,1.79128618990541,1.6576747317199,2.12,"0387"
"16248","RIKO_02",14M 0S,13.67,6.92,20.9404375797459,14.1904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.84966885090973,1.84966885090973,1.70755147012444,1.9,"0387"
"16249","RIKO_02",15M 0S,13.45,6.92,20.7204375797459,14.1904375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.9119854125024,1.9119854125024,1.76052273787187,1.68,"0387"
"16250","RIKO_02",16M 0S,13.23,6.92,20.5004375797459,14.1904375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,2.97864734447555,1.97864734447555,1.81688574837404,1.46,"0387"
"16251","RIKO_02",17M 0S,13.01,6.92,20.2804375797459,14.1904375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.05012557366842,2.05012557366842,1.87697703493137,1.23,"0387"
"16252","RIKO_02",18M 0S,12.78,6.92,20.0504375797459,14.1904375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.130591253181,2.13059125318101,1.94420197427712,1.01,"0387"
"16253","RIKO_02",19M 0S,12.56,6.92,19.8304375797459,14.1904375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.21369942263133,2.21369942263133,2.01316982910991,0.79,"0387"
"16254","RIKO_02",20M 0S,12.34,6.92,19.6104375797459,14.1904375797459,5.42,3.32,2610,12762.7236274685,9.64766294092031,3.30355438074552,2.30355438074552,2.08721071983823,0.57,"0387"
"16255","RIKO_01",0S,17.6,7.72,24.8704375797459,14.9904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.34466242344541,1.34466242344541,1.27231629278477,5,"0388"
"16256","RIKO_01",1M 0S,17.38,7.72,24.6504375797459,14.9904375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.37528620534583,1.37528620534583,1.29969989902963,4.78,"0388"
"16257","RIKO_01",2M 0S,17.16,7.72,24.4304375797459,14.9904375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.40733736691109,1.40733736691109,1.32828816782224,4.56,"0388"
"16258","RIKO_01",3M 0S,16.93,7.72,24.2004375797459,14.9904375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.43983348629509,1.44091808499357,1.35816238049754,4.34,"0388"
"16259","RIKO_01",4M 0S,16.71,7.72,23.9804375797459,14.9904375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.47502941596008,1.47614052707119,1.38941129895049,4.11,"0388"
"16260","RIKO_01",5M 0S,16.49,7.72,23.7604375797459,14.9904375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.51485344853372,1.51485344853372,1.42365601071294,3.89,"0388"
"16261","RIKO_01",6M 0S,16.27,7.72,23.5404375797459,14.9904375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.55383213375914,1.55383213375915,1.45802951820702,3.67,"0388"
"16262","RIKO_01",7M 0S,16.05,7.72,23.3204375797459,14.9904375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.59486971712373,1.59486971712373,1.49410395839795,3.45,"0388"
"16263","RIKO_01",8M 0S,15.83,7.72,23.1004375797459,14.9904375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.63813375383979,1.63813375383979,1.53200878726318,3.23,"0388"
"16264","RIKO_01",9M 0S,15.6,7.72,22.8704375797459,14.9904375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.68254306003051,1.68381048715345,1.5718869397243,3.01,"0388"
"16265","RIKO_01",10M 0S,15.38,7.72,22.6504375797459,14.9904375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.73080374754116,1.73210752850596,1.6138966308143,2.78,"0388"
"16266","RIKO_01",11M 0S,15.16,7.72,22.4304375797459,14.9904375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.78191473069003,1.78325701256922,1.65821345360007,2.56,"0388"
"16267","RIKO_01",12M 0S,14.94,7.72,22.2104375797459,14.9904375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.8400643689253,1.8400643689253,1.7072238861599,2.34,"0388"
