"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"16268","RIKO_01",13M 0S,14.72,7.72,21.9904375797459,14.9904375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.89789496337724,1.89789496337724,1.75689321735312,2.12,"0388"
"16269","RIKO_01",14M 0S,14.5,7.72,21.7704375797459,14.9904375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.95947857575821,1.95947857575821,1.80953927405294,1.9,"0388"
"16270","RIKO_01",15M 0S,14.28,7.72,21.5504375797459,14.9904375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,3.02519279628669,2.02519279628669,1.86543791916838,1.68,"0388"
"16271","RIKO_01",16M 0S,14.05,7.72,21.3204375797459,14.9904375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.09389033811367,2.09546762517992,1.92490018897885,1.46,"0388"
"16272","RIKO_01",17M 0S,13.83,7.72,21.1004375797459,14.9904375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.16916090582364,2.17079489275175,1.98827808360105,1.23,"0388"
"16273","RIKO_01",18M 0S,13.61,7.72,20.8804375797459,14.9904375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.25004487180351,2.25173978705774,2.05597154031877,1.01,"0388"
"16274","RIKO_01",19M 0S,13.39,7.72,20.6604375797459,14.9904375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.3430802017003,2.3430802017003,2.13185232964223,0.79,"0388"
"16275","RIKO_01",20M 0S,13.17,7.72,20.4404375797459,14.9904375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.43766325571389,2.43766325571389,2.20986689662209,0.57,"0388"
"16276","RIKO_02",0S,16.77,6.89,24.0404375797459,14.1604375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26065432627942,1.26065432627942,1.19282803693222,5,"0388"
"16277","RIKO_02",1M 0S,16.55,6.89,23.8204375797459,14.1604375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.28936488029407,1.28936488029407,1.21850084601783,4.78,"0388"
"16278","RIKO_02",2M 0S,16.33,6.89,23.6004375797459,14.1604375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.31941363809753,1.31941363809753,1.24530305607878,4.56,"0388"
"16279","RIKO_02",3M 0S,16.11,6.89,23.3804375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.3508963930196,1.3508963930196,1.27331087037971,4.34,"0388"
"16280","RIKO_02",4M 0S,15.89,6.89,23.1604375797459,14.1604375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.38391830484897,1.38391830484897,1.30260750539562,4.11,"0388"
"16281","RIKO_02",5M 0S,15.66,6.89,22.9304375797459,14.1604375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.41745612114359,1.4185950733076,1.33328401662009,3.89,"0388"
"16282","RIKO_02",6M 0S,15.44,6.89,22.7104375797459,14.1604375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.45675611036733,1.45675611036733,1.36693878546937,3.67,"0388"
"16283","RIKO_02",7M 0S,15.22,6.89,22.4904375797459,14.1604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49522986118136,1.49522986118136,1.40075946663207,3.45,"0388"
"16284","RIKO_02",8M 0S,15,6.89,22.2704375797459,14.1604375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.53579096715668,1.53579096715668,1.43629618251158,3.23,"0388"
"16285","RIKO_02",9M 0S,14.78,6.89,22.0504375797459,14.1604375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.57861403594939,1.57861403594939,1.47368293813708,3.01,"0388"
"16286","RIKO_02",10M 0S,14.56,6.89,21.8304375797459,14.1604375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.62389370842773,1.62389370842773,1.51306806402063,2.78,"0388"
"16287","RIKO_02",11M 0S,14.34,6.89,21.6104375797459,14.1604375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.67184761659607,1.67184761659607,1.55461618301148,2.56,"0388"
"16288","RIKO_02",12M 0S,14.11,6.89,21.3804375797459,14.1604375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.72510592017184,1.72510592017184,1.60056467741579,2.34,"0388"
"16289","RIKO_02",13M 0S,13.89,6.89,21.1604375797459,14.1604375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.77932353480581,1.77932353480581,1.64713090560836,2.12,"0388"
"16290","RIKO_02",14M 0S,13.67,6.89,20.9404375797459,14.1604375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.83705969670217,1.83705969670217,1.69648788769025,1.9,"0388"
"16291","RIKO_02",15M 0S,13.45,6.89,20.7204375797459,14.1604375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.89866840604279,1.89866840604279,1.74889425197117,1.68,"0388"
"16292","RIKO_02",16M 0S,13.23,6.89,20.5004375797459,14.1604375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.9645527986815,1.9645527986815,1.80464160266673,1.46,"0388"
"16293","RIKO_02",17M 0S,13.01,6.89,20.2804375797459,14.1604375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.03517397771907,2.03517397771907,1.86405994860462,1.23,"0388"
"16294","RIKO_02",18M 0S,12.78,6.89,20.0504375797459,14.1604375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.10936690570181,2.11106182095605,1.92752424089394,1.01,"0388"
"16295","RIKO_02",19M 0S,12.56,6.89,19.8304375797459,14.1604375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.19669572198249,2.19669572198249,1.99866436028317,0.79,"0388"
"16296","RIKO_02",20M 0S,12.34,6.89,19.6104375797459,14.1604375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.28536967773224,2.28536967773224,2.0718049490742,0.57,"0388"
"16297","RIKO_01",0S,17.6,7.76,24.8704375797459,15.0304375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.3541935715082,1.3541935715082,1.28105446342585,5,"0389"
"16298","RIKO_01",1M 0S,17.38,7.76,24.6504375797459,15.0304375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.38516265526411,1.38516265526411,1.30873445572653,4.78,"0389"
"16299","RIKO_01",2M 0S,17.16,7.76,24.4304375797459,15.0304375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.42015598973809,1.41909102701179,1.33898115518248,4.56,"0389"
"16300","RIKO_01",3M 0S,16.93,7.76,24.2004375797459,15.0304375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.45313683136758,1.45313683136758,1.36925058458949,4.34,"0389"
"16301","RIKO_01",4M 0S,16.71,7.76,23.9804375797459,15.0304375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.48885639593751,1.48885639593751,1.40092022817442,4.11,"0389"
"16302","RIKO_01",5M 0S,16.49,7.76,23.7604375797459,15.0304375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.52637625929447,1.52637625929447,1.43408954373292,3.89,"0389"
"16303","RIKO_01",6M 0S,16.27,7.76,23.5404375797459,15.0304375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.56583604508116,1.56583604508116,1.46886763686118,3.67,"0389"
"16304","RIKO_01",7M 0S,16.05,7.76,23.3204375797459,15.0304375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.60739019826788,1.60739019826788,1.50537445987458,3.45,"0389"
"16305","RIKO_01",8M 0S,15.83,7.76,23.1004375797459,15.0304375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.65449934784624,1.65325865305716,1.54553270562374,3.23,"0389"
"16306","RIKO_01",9M 0S,15.6,7.76,22.8704375797459,15.0304375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.69965111526029,1.69965111526029,1.58600229958063,3.01,"0389"
"16307","RIKO_01",10M 0S,15.38,7.76,22.6504375797459,15.0304375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.74872240730193,1.74872240730193,1.62864826477716,2.78,"0389"
"16308","RIKO_01",11M 0S,15.16,7.76,22.4304375797459,15.0304375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.80071145184334,1.80071145184334,1.67365101344232,2.56,"0389"
"16309","RIKO_01",12M 0S,14.94,7.76,22.2104375797459,15.0304375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.85588645454606,1.85588645454606,1.72121146503634,2.34,"0389"
"16310","RIKO_01",13M 0S,14.72,7.76,21.9904375797459,15.0304375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.91454953213228,1.91454953213228,1.77155404526317,2.12,"0389"
"16311","RIKO_01",14M 0S,14.5,7.76,21.7704375797459,15.0304375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.97704224683096,1.97704224683096,1.8249302272369,1.9,"0389"
"16312","RIKO_01",15M 0S,14.28,7.76,21.5504375797459,15.0304375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.04842776400011,2.04689166568981,1.88428347579889,1.68,"0389"
"16313","RIKO_01",16M 0S,14.05,7.76,21.3204375797459,15.0304375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.11848406099216,2.11848406099216,1.94478476339917,1.46,"0389"
"16314","RIKO_01",17M 0S,13.83,7.76,21.1004375797459,15.0304375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.19526602036914,2.19526602036914,2.00930013319082,1.23,"0389"
"16315","RIKO_01",18M 0S,13.61,7.76,20.8804375797459,15.0304375797459,5.85,3.32,2610,12284.7147050558,10.4130679343882,3.27782303310097,2.27782303310097,2.07824277596102,1.01,"0389"
"16316","RIKO_01",19M 0S,13.39,7.76,20.6604375797459,15.0304375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.3668321036662,2.3668321036662,2.15208460665468,0.79,"0389"
"16317","RIKO_01",20M 0S,13.17,7.76,20.4404375797459,15.0304375797459,5.41,3.32,2610,12774.5136749042,9.62986282479315,3.46308035926815,2.46308035926815,2.23136708132036,0.57,"0389"
"16318","RIKO_02",0S,16.77,6.17,24.0404375797459,13.4404375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.10710044751327,1.10710044751327,1.05137799994078,5,"0389"
"16319","RIKO_02",1M 0S,16.55,6.17,23.8204375797459,13.4404375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.13056500420431,1.13056500420431,1.07251741804111,4.78,"0389"
"16320","RIKO_02",2M 0S,16.33,6.17,23.6004375797459,13.4404375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.15504574248432,1.15504574248432,1.09452435363788,4.56,"0389"
"16321","RIKO_02",3M 0S,16.11,6.17,23.3804375797459,13.4404375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.18061013517512,1.18061013517512,1.11745332708663,4.34,"0389"
"16322","RIKO_02",4M 0S,15.89,6.17,23.1604375797459,13.4404375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.20733176374904,1.20733176374904,1.1413635250407,4.11,"0389"
"16323","RIKO_02",5M 0S,15.66,6.17,22.9304375797459,13.4404375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.23659270217499,1.23659270217499,1.1674796201845,3.89,"0389"
"16324","RIKO_02",6M 0S,15.44,6.17,22.7104375797459,13.4404375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.26594010179511,1.26594010179511,1.19360359248807,3.67,"0389"
"16325","RIKO_02",7M 0S,15.22,6.17,22.4904375797459,13.4404375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.29671433631389,1.29671433631389,1.22092344432347,3.45,"0389"
"16326","RIKO_02",8M 0S,15,6.17,22.2704375797459,13.4404375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.32902205477244,1.32902205477245,1.24952321506418,3.23,"0389"
"16327","RIKO_02",9M 0S,14.78,6.17,22.0504375797459,13.4404375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.36298080646233,1.36298080646233,1.2794950073533,3.01,"0389"
"16328","RIKO_02",10M 0S,14.56,6.17,21.8304375797459,13.4404375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.39872047004061,1.39872047004061,1.31093997792133,2.78,"0389"
"16329","RIKO_02",11M 0S,14.34,6.17,21.6104375797459,13.4404375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.43937067936773,1.43814518917165,1.3455104105515,2.56,"0389"
"16330","RIKO_02",12M 0S,14.11,6.17,21.3804375797459,13.4404375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.47799304076079,1.47799304076079,1.38032803695706,2.34,"0389"
"16331","RIKO_02",13M 0S,13.89,6.17,21.1604375797459,13.4404375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.52011201342496,1.52011201342496,1.41699547458182,2.12,"0389"
"16332","RIKO_02",14M 0S,13.67,6.17,20.9404375797459,13.4404375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.56470196581876,1.56470196581876,1.45566416309186,1.9,"0389"
"16333","RIKO_02",15M 0S,13.45,6.17,20.7204375797459,13.4404375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.61198691533526,1.61198691533526,1.49650253659416,1.68,"0389"
"16334","RIKO_02",16M 0S,13.23,6.17,20.5004375797459,13.4404375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.6622188022154,1.6622188022154,1.53969847632487,1.46,"0389"
"16335","RIKO_02",17M 0S,13.01,6.17,20.2804375797459,13.4404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.71568198006443,1.71568198006443,1.58546220073811,1.23,"0389"
"16336","RIKO_02",18M 0S,12.78,6.17,20.0504375797459,13.4404375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.77538044533142,1.77538044533142,1.63630809811223,1.01,"0389"
"16337","RIKO_02",19M 0S,12.56,6.17,19.8304375797459,13.4404375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.83650465471685,1.83650465471685,1.6880915337326,0.79,"0389"
"16338","RIKO_02",20M 0S,12.34,6.17,19.6104375797459,13.4404375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,2.90198780285911,1.90198780285911,1.74325961115517,0.57,"0389"
"16339","RIKO_01",0S,17.6,7.76,24.8704375797459,15.0304375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.3541935715082,1.3541935715082,1.28105446342585,5,"0390"
"16340","RIKO_01",1M 0S,17.38,7.76,24.6504375797459,15.0304375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.38516265526411,1.38516265526411,1.30873445572653,4.78,"0390"
"16341","RIKO_01",2M 0S,17.16,7.76,24.4304375797459,15.0304375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.42015598973809,1.41909102701179,1.33898115518248,4.56,"0390"
"16342","RIKO_01",3M 0S,16.93,7.76,24.2004375797459,15.0304375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.45313683136758,1.45313683136758,1.36925058458949,4.34,"0390"
"16343","RIKO_01",4M 0S,16.71,7.76,23.9804375797459,15.0304375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.48885639593751,1.48885639593751,1.40092022817442,4.11,"0390"
"16344","RIKO_01",5M 0S,16.49,7.76,23.7604375797459,15.0304375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.52637625929447,1.52637625929447,1.43408954373292,3.89,"0390"
"16345","RIKO_01",6M 0S,16.27,7.76,23.5404375797459,15.0304375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.56583604508116,1.56583604508116,1.46886763686118,3.67,"0390"
"16346","RIKO_01",7M 0S,16.05,7.76,23.3204375797459,15.0304375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.60739019826788,1.60739019826788,1.50537445987458,3.45,"0390"
"16347","RIKO_01",8M 0S,15.83,7.76,23.1004375797459,15.0304375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.65449934784624,1.65325865305716,1.54553270562374,3.23,"0390"
"16348","RIKO_01",9M 0S,15.6,7.76,22.8704375797459,15.0304375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.69965111526029,1.69965111526029,1.58600229958063,3.01,"0390"
"16349","RIKO_01",10M 0S,15.38,7.76,22.6504375797459,15.0304375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.74872240730193,1.74872240730193,1.62864826477716,2.78,"0390"
"16350","RIKO_01",11M 0S,15.16,7.76,22.4304375797459,15.0304375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.80071145184334,1.80071145184334,1.67365101344232,2.56,"0390"
"16351","RIKO_01",12M 0S,14.94,7.76,22.2104375797459,15.0304375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.85588645454606,1.85588645454606,1.72121146503634,2.34,"0390"
"16352","RIKO_01",13M 0S,14.72,7.76,21.9904375797459,15.0304375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.91454953213228,1.91454953213228,1.77155404526317,2.12,"0390"
"16353","RIKO_01",14M 0S,14.5,7.76,21.7704375797459,15.0304375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.97704224683096,1.97704224683096,1.8249302272369,1.9,"0390"
"16354","RIKO_01",15M 0S,14.28,7.76,21.5504375797459,15.0304375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.04842776400011,2.04689166568981,1.88428347579889,1.68,"0390"
"16355","RIKO_01",16M 0S,14.05,7.76,21.3204375797459,15.0304375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.11848406099216,2.11848406099216,1.94478476339917,1.46,"0390"
"16356","RIKO_01",17M 0S,13.83,7.76,21.1004375797459,15.0304375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.19526602036914,2.19526602036914,2.00930013319082,1.23,"0390"
"16357","RIKO_01",18M 0S,13.61,7.76,20.8804375797459,15.0304375797459,5.85,3.32,2610,12284.7147050558,10.4130679343882,3.27782303310097,2.27782303310097,2.07824277596102,1.01,"0390"
"16358","RIKO_01",19M 0S,13.39,7.76,20.6604375797459,15.0304375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.3668321036662,2.3668321036662,2.15208460665468,0.79,"0390"
"16359","RIKO_01",20M 0S,13.17,7.76,20.4404375797459,15.0304375797459,5.41,3.32,2610,12774.5136749042,9.62986282479315,3.46308035926815,2.46308035926815,2.23136708132036,0.57,"0390"
"16360","RIKO_02",0S,16.77,6.14,24.0404375797459,13.4104375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10115378585519,1.10115378585519,1.04587920863742,5,"0390"
"16361","RIKO_02",1M 0S,16.55,6.14,23.8204375797459,13.4104375797459,10.41,3.32,2610,9209.10963601718,18.5299208883728,2.12442504741986,1.12442504741986,1.0668505670189,4.78,"0390"
"16362","RIKO_02",2M 0S,16.33,6.14,23.6004375797459,13.4104375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.14870115246719,1.14870115246719,1.08868014474616,4.56,"0390"
"16363","RIKO_02",3M 0S,16.11,6.14,23.3804375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17404862022474,1.17404862022474,1.11142172418177,4.34,"0390"
"16364","RIKO_02",4M 0S,15.89,6.14,23.1604375797459,13.4104375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.20053997370674,1.20053997370674,1.13513367743076,4.11,"0390"
"16365","RIKO_02",5M 0S,15.66,6.14,22.9304375797459,13.4104375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.22720511475768,1.22825443270102,1.15987946662002,3.89,"0390"
"16366","RIKO_02",6M 0S,15.44,6.14,22.7104375797459,13.4104375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.25863061759577,1.25863061759577,1.18693055640664,3.67,"0390"
"16367","RIKO_02",7M 0S,15.22,6.14,22.4904375797459,13.4104375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.28912607308818,1.28912607308818,1.2140131429082,3.45,"0390"
"16368","RIKO_02",8M 0S,15,6.14,22.2704375797459,13.4104375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.32113597558021,1.32113597558021,1.2423604925695,3.23,"0390"
"16369","RIKO_02",9M 0S,14.78,6.14,22.0504375797459,13.4104375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.35477601199545,1.35477601199545,1.27206332070947,3.01,"0390"
"16370","RIKO_02",10M 0S,14.56,6.14,21.8304375797459,13.4104375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.39017396005234,1.39017396005234,1.30322123056852,2.78,"0390"
"16371","RIKO_02",11M 0S,14.34,6.14,21.6104375797459,13.4104375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.42747131020008,1.42747131020008,1.33594382914325,2.56,"0390"
"16372","RIKO_02",12M 0S,14.11,6.14,21.3804375797459,13.4104375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.46866558891351,1.46866558891351,1.37195818644556,2.34,"0390"
"16373","RIKO_02",13M 0S,13.89,6.14,21.1604375797459,13.4104375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.51035674111493,1.51035674111493,1.40827174256047,2.12,"0390"
"16374","RIKO_02",14M 0S,13.67,6.14,20.9404375797459,13.4104375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.55448402969996,1.55448402969996,1.44655988731635,1.9,"0390"
"16375","RIKO_02",15M 0S,13.45,6.14,20.7204375797459,13.4104375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.60126740679079,1.60126740679079,1.48698817744505,1.68,"0390"
"16376","RIKO_02",16M 0S,13.23,6.14,20.5004375797459,13.4104375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.65095412463197,1.65095412463197,1.52974120964769,1.46,"0390"
"16377","RIKO_02",17M 0S,13.01,6.14,20.2804375797459,13.4104375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.70382310678904,1.70382310678904,1.57502543875208,1.23,"0390"
"16378","RIKO_02",18M 0S,12.78,6.14,20.0504375797459,13.4104375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.75868642761514,1.76019018701364,1.62307251168752,1.01,"0390"
"16379","RIKO_02",19M 0S,12.56,6.14,19.8304375797459,13.4104375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.82324996006864,1.82324996006864,1.67654110056321,0.79,"0390"
"16380","RIKO_02",20M 0S,12.34,6.14,19.6104375797459,13.4104375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,2.88794592639366,1.88794592639366,1.73108861226528,0.57,"0390"
"16381","RIKO_01",0S,17.6,7.76,24.8704375797459,15.0304375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.3541935715082,1.3541935715082,1.28105446342585,5,"0391"
"16382","RIKO_01",1M 0S,17.38,7.76,24.6504375797459,15.0304375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.38516265526411,1.38516265526411,1.30873445572653,4.78,"0391"
"16383","RIKO_01",2M 0S,17.16,7.76,24.4304375797459,15.0304375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.42015598973809,1.41909102701179,1.33898115518248,4.56,"0391"
"16384","RIKO_01",3M 0S,16.93,7.76,24.2004375797459,15.0304375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.45313683136758,1.45313683136758,1.36925058458949,4.34,"0391"
"16385","RIKO_01",4M 0S,16.71,7.76,23.9804375797459,15.0304375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.48885639593751,1.48885639593751,1.40092022817442,4.11,"0391"
"16386","RIKO_01",5M 0S,16.49,7.76,23.7604375797459,15.0304375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.52637625929447,1.52637625929447,1.43408954373292,3.89,"0391"
"16387","RIKO_01",6M 0S,16.27,7.76,23.5404375797459,15.0304375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.56583604508116,1.56583604508116,1.46886763686118,3.67,"0391"
"16388","RIKO_01",7M 0S,16.05,7.76,23.3204375797459,15.0304375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.60739019826788,1.60739019826788,1.50537445987458,3.45,"0391"
"16389","RIKO_01",8M 0S,15.83,7.76,23.1004375797459,15.0304375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.65449934784624,1.65325865305716,1.54553270562374,3.23,"0391"
"16390","RIKO_01",9M 0S,15.6,7.76,22.8704375797459,15.0304375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.69965111526029,1.69965111526029,1.58600229958063,3.01,"0391"
"16391","RIKO_01",10M 0S,15.38,7.76,22.6504375797459,15.0304375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.74872240730193,1.74872240730193,1.62864826477716,2.78,"0391"
"16392","RIKO_01",11M 0S,15.16,7.76,22.4304375797459,15.0304375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.80071145184334,1.80071145184334,1.67365101344232,2.56,"0391"
"16393","RIKO_01",12M 0S,14.94,7.76,22.2104375797459,15.0304375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.85588645454606,1.85588645454606,1.72121146503634,2.34,"0391"
"16394","RIKO_01",13M 0S,14.72,7.76,21.9904375797459,15.0304375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.91454953213228,1.91454953213228,1.77155404526317,2.12,"0391"
"16395","RIKO_01",14M 0S,14.5,7.76,21.7704375797459,15.0304375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.97704224683096,1.97704224683096,1.8249302272369,1.9,"0391"
"16396","RIKO_01",15M 0S,14.28,7.76,21.5504375797459,15.0304375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.04842776400011,2.04689166568981,1.88428347579889,1.68,"0391"
"16397","RIKO_01",16M 0S,14.05,7.76,21.3204375797459,15.0304375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.11848406099216,2.11848406099216,1.94478476339917,1.46,"0391"
"16398","RIKO_01",17M 0S,13.83,7.76,21.1004375797459,15.0304375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.19526602036914,2.19526602036914,2.00930013319082,1.23,"0391"
"16399","RIKO_01",18M 0S,13.61,7.76,20.8804375797459,15.0304375797459,5.85,3.32,2610,12284.7147050558,10.4130679343882,3.27782303310097,2.27782303310097,2.07824277596102,1.01,"0391"
"16400","RIKO_01",19M 0S,13.39,7.76,20.6604375797459,15.0304375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.3668321036662,2.3668321036662,2.15208460665468,0.79,"0391"
"16401","RIKO_01",20M 0S,13.17,7.76,20.4404375797459,15.0304375797459,5.41,3.32,2610,12774.5136749042,9.62986282479315,3.46308035926815,2.46308035926815,2.23136708132036,0.57,"0391"
"16402","RIKO_02",0S,16.77,6.48,24.0404375797459,13.7504375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.17057966410502,1.17057966410502,1.1099791100286,5,"0391"
"16403","RIKO_02",1M 0S,16.55,6.48,23.8204375797459,13.7504375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.19615340056015,1.19615340056015,1.13294751989364,4.78,"0391"
"16404","RIKO_02",2M 0S,16.33,6.48,23.6004375797459,13.7504375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.22286951712088,1.22286951712088,1.15688656942516,4.56,"0391"
"16405","RIKO_02",3M 0S,16.11,6.48,23.3804375797459,13.7504375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.25080630775085,1.25080630775085,1.18185911528748,4.34,"0391"
"16406","RIKO_02",4M 0S,15.89,6.48,23.1604375797459,13.7504375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.28004938827212,1.28004938827212,1.2079335611773,4.11,"0391"
"16407","RIKO_02",5M 0S,15.66,6.48,22.9304375797459,13.7504375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.31212034244452,1.31212034244452,1.23645240653275,3.89,"0391"
"16408","RIKO_02",6M 0S,15.44,6.48,22.7104375797459,13.7504375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.34433758299561,1.34433758299561,1.26502050272689,3.67,"0391"
"16409","RIKO_02",7M 0S,15.22,6.48,22.4904375797459,13.7504375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.37817674412365,1.37817674412365,1.29493994708106,3.45,"0391"
"16410","RIKO_02",8M 0S,15,6.48,22.2704375797459,13.7504375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.41376346756346,1.41376346756346,1.32630894593832,3.23,"0391"
"16411","RIKO_02",9M 0S,14.78,6.48,22.0504375797459,13.7504375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.45123671610129,1.45123671610129,1.35923545779584,3.01,"0391"
"16412","RIKO_02",10M 0S,14.56,6.48,21.8304375797459,13.7504375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.49075058708424,1.49075058708424,1.39383843464088,2.78,"0391"
"16413","RIKO_02",11M 0S,14.34,6.48,21.6104375797459,13.7504375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.53570251511346,1.53442862976315,1.43194954823049,2.56,"0391"
"16414","RIKO_02",12M 0S,14.11,6.48,21.3804375797459,13.7504375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.57867165709577,1.57867165709577,1.4704061912124,2.34,"0391"
"16415","RIKO_02",13M 0S,13.89,6.48,21.1604375797459,13.7504375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.62554180076123,1.62554180076123,1.51098543328882,2.12,"0391"
"16416","RIKO_02",14M 0S,13.67,6.48,20.9404375797459,13.7504375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.67528021469272,1.67528021469272,1.55386799590132,1.9,"0391"
"16417","RIKO_02",15M 0S,13.45,6.48,20.7204375797459,13.7504375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.72815849980498,1.72815849980498,1.59925571562909,1.68,"0391"
"16418","RIKO_02",16M 0S,13.23,6.48,20.5004375797459,13.7504375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.78448366572455,1.78448366572455,1.6473747207898,1.46,"0391"
"16419","RIKO_02",17M 0S,13.01,6.48,20.2804375797459,13.7504375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.84460409550393,1.84460409550393,1.69847919930308,1.23,"0391"
"16420","RIKO_02",18M 0S,12.78,6.48,20.0504375797459,13.7504375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,2.91194678470487,1.91194678470487,1.75541040575562,1.01,"0391"
"16421","RIKO_02",19M 0S,12.56,6.48,19.8304375797459,13.7504375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,2.98112906967775,1.98112906967775,1.81355588334329,0.79,"0391"
"16422","RIKO_02",20M 0S,12.34,6.48,19.6104375797459,13.7504375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.05550592894892,2.05550592894892,1.87568529591692,0.57,"0391"
"16423","RIKO_01",0S,17.6,7.76,24.8704375797459,15.0304375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.3541935715082,1.3541935715082,1.28105446342585,5,"0392"
"16424","RIKO_01",1M 0S,17.38,7.76,24.6504375797459,15.0304375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.38516265526411,1.38516265526411,1.30873445572653,4.78,"0392"
"16425","RIKO_01",2M 0S,17.16,7.76,24.4304375797459,15.0304375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.42015598973809,1.41909102701179,1.33898115518248,4.56,"0392"
"16426","RIKO_01",3M 0S,16.93,7.76,24.2004375797459,15.0304375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.45313683136758,1.45313683136758,1.36925058458949,4.34,"0392"
"16427","RIKO_01",4M 0S,16.71,7.76,23.9804375797459,15.0304375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.48885639593751,1.48885639593751,1.40092022817442,4.11,"0392"
"16428","RIKO_01",5M 0S,16.49,7.76,23.7604375797459,15.0304375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.52637625929447,1.52637625929447,1.43408954373292,3.89,"0392"
"16429","RIKO_01",6M 0S,16.27,7.76,23.5404375797459,15.0304375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.56583604508116,1.56583604508116,1.46886763686118,3.67,"0392"
"16430","RIKO_01",7M 0S,16.05,7.76,23.3204375797459,15.0304375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.60739019826788,1.60739019826788,1.50537445987458,3.45,"0392"
"16431","RIKO_01",8M 0S,15.83,7.76,23.1004375797459,15.0304375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.65449934784624,1.65325865305716,1.54553270562374,3.23,"0392"
"16432","RIKO_01",9M 0S,15.6,7.76,22.8704375797459,15.0304375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.69965111526029,1.69965111526029,1.58600229958063,3.01,"0392"
"16433","RIKO_01",10M 0S,15.38,7.76,22.6504375797459,15.0304375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.74872240730193,1.74872240730193,1.62864826477716,2.78,"0392"
"16434","RIKO_01",11M 0S,15.16,7.76,22.4304375797459,15.0304375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.80071145184334,1.80071145184334,1.67365101344232,2.56,"0392"
"16435","RIKO_01",12M 0S,14.94,7.76,22.2104375797459,15.0304375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.85588645454606,1.85588645454606,1.72121146503634,2.34,"0392"
"16436","RIKO_01",13M 0S,14.72,7.76,21.9904375797459,15.0304375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.91454953213228,1.91454953213228,1.77155404526317,2.12,"0392"
"16437","RIKO_01",14M 0S,14.5,7.76,21.7704375797459,15.0304375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.97704224683096,1.97704224683096,1.8249302272369,1.9,"0392"
"16438","RIKO_01",15M 0S,14.28,7.76,21.5504375797459,15.0304375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.04842776400011,2.04689166568981,1.88428347579889,1.68,"0392"
"16439","RIKO_01",16M 0S,14.05,7.76,21.3204375797459,15.0304375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.11848406099216,2.11848406099216,1.94478476339917,1.46,"0392"
"16440","RIKO_01",17M 0S,13.83,7.76,21.1004375797459,15.0304375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.19526602036914,2.19526602036914,2.00930013319082,1.23,"0392"
"16441","RIKO_01",18M 0S,13.61,7.76,20.8804375797459,15.0304375797459,5.85,3.32,2610,12284.7147050558,10.4130679343882,3.27782303310097,2.27782303310097,2.07824277596102,1.01,"0392"
"16442","RIKO_01",19M 0S,13.39,7.76,20.6604375797459,15.0304375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.3668321036662,2.3668321036662,2.15208460665468,0.79,"0392"
"16443","RIKO_01",20M 0S,13.17,7.76,20.4404375797459,15.0304375797459,5.41,3.32,2610,12774.5136749042,9.62986282479315,3.46308035926815,2.46308035926815,2.23136708132036,0.57,"0392"
"16444","RIKO_02",0S,16.77,6.45,24.0404375797459,13.7204375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16426983950007,1.16426983950007,1.10416211213368,5,"0392"
"16445","RIKO_02",1M 0S,16.55,6.45,23.8204375797459,13.7204375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.18963017263769,1.18963017263769,1.12694586341157,4.78,"0392"
"16446","RIKO_02",2M 0S,16.33,6.45,23.6004375797459,13.7204375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.21611991332396,1.21611991332396,1.15068968443208,4.56,"0392"
"16447","RIKO_02",3M 0S,16.11,6.45,23.3804375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24381622604976,1.24381622604976,1.17545556490315,4.34,"0392"
"16448","RIKO_02",4M 0S,15.89,6.45,23.1604375797459,13.7204375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.27280346860601,1.27280346860601,1.20131094864851,4.11,"0392"
"16449","RIKO_02",5M 0S,15.66,6.45,22.9304375797459,13.7204375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.30208945158793,1.30317405028641,1.22832934694376,3.89,"0392"
"16450","RIKO_02",6M 0S,15.44,6.45,22.7104375797459,13.7204375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.33651443199563,1.33651443199563,1.25790659151208,3.67,"0392"
"16451","RIKO_02",7M 0S,15.22,6.45,22.4904375797459,13.7204375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37004158992482,1.37004158992482,1.28756213765174,3.45,"0392"
"16452","RIKO_02",8M 0S,15,6.45,22.2704375797459,13.7204375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.40529412206324,1.40529412206324,1.31864972233134,3.23,"0392"
"16453","RIKO_02",9M 0S,14.78,6.45,22.0504375797459,13.7204375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.44240873272997,1.44240873272998,1.35127563967184,3.01,"0392"
"16454","RIKO_02",10M 0S,14.56,6.45,21.8304375797459,13.7204375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.48153695975841,1.48153695975841,1.38555697035411,2.78,"0392"
"16455","RIKO_02",11M 0S,14.34,6.45,21.6104375797459,13.7204375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.52284724254001,1.52284724254001,1.42162298548843,2.56,"0392"
"16456","RIKO_02",12M 0S,14.11,6.45,21.3804375797459,13.7204375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.56857242084082,1.56857242084082,1.46139207763255,2.34,"0392"
"16457","RIKO_02",13M 0S,13.89,6.45,21.1604375797459,13.7204375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.61495493866138,1.61495493866138,1.50157134912552,2.12,"0392"
"16458","RIKO_02",14M 0S,13.67,6.45,20.9404375797459,13.7204375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.66416409191699,1.66416409191699,1.54402244627434,1.9,"0392"
"16459","RIKO_02",15M 0S,13.45,6.45,20.7204375797459,13.7204375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.71646639194867,1.71646639194867,1.58894365600874,1.68,"0392"
"16460","RIKO_02",16M 0S,13.23,6.45,20.5004375797459,13.7204375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.77216294153993,1.77216294153993,1.63655703226907,1.46,"0392"
"16461","RIKO_02",17M 0S,13.01,6.45,20.2804375797459,13.7204375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.83159523531108,1.83159523531108,1.68711206695096,1.23,"0392"
"16462","RIKO_02",18M 0S,12.78,6.45,20.0504375797459,13.7204375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.89357488070042,1.89515216776667,1.740890062935,1.01,"0392"
"16463","RIKO_02",19M 0S,12.56,6.45,19.8304375797459,13.7204375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,2.96649177473661,1.96649177473661,1.8009046121273,0.79,"0392"
"16464","RIKO_02",20M 0S,12.34,6.45,19.6104375797459,13.7204375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.03994308041438,2.03994308041438,1.86231373481233,0.57,"0392"
"16465","RIKO_01",0S,17.6,7.76,24.8704375797459,15.0304375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.3541935715082,1.3541935715082,1.28105446342585,5,"0393"
"16466","RIKO_01",1M 0S,17.38,7.76,24.6504375797459,15.0304375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.38516265526411,1.38516265526411,1.30873445572653,4.78,"0393"
"16467","RIKO_01",2M 0S,17.16,7.76,24.4304375797459,15.0304375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.42015598973809,1.41909102701179,1.33898115518248,4.56,"0393"
"16468","RIKO_01",3M 0S,16.93,7.76,24.2004375797459,15.0304375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.45313683136758,1.45313683136758,1.36925058458949,4.34,"0393"
"16469","RIKO_01",4M 0S,16.71,7.76,23.9804375797459,15.0304375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.48885639593751,1.48885639593751,1.40092022817442,4.11,"0393"
"16470","RIKO_01",5M 0S,16.49,7.76,23.7604375797459,15.0304375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.52637625929447,1.52637625929447,1.43408954373292,3.89,"0393"
"16471","RIKO_01",6M 0S,16.27,7.76,23.5404375797459,15.0304375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.56583604508116,1.56583604508116,1.46886763686118,3.67,"0393"
"16472","RIKO_01",7M 0S,16.05,7.76,23.3204375797459,15.0304375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.60739019826788,1.60739019826788,1.50537445987458,3.45,"0393"
"16473","RIKO_01",8M 0S,15.83,7.76,23.1004375797459,15.0304375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.65449934784624,1.65325865305716,1.54553270562374,3.23,"0393"
"16474","RIKO_01",9M 0S,15.6,7.76,22.8704375797459,15.0304375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.69965111526029,1.69965111526029,1.58600229958063,3.01,"0393"
"16475","RIKO_01",10M 0S,15.38,7.76,22.6504375797459,15.0304375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.74872240730193,1.74872240730193,1.62864826477716,2.78,"0393"
"16476","RIKO_01",11M 0S,15.16,7.76,22.4304375797459,15.0304375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.80071145184334,1.80071145184334,1.67365101344232,2.56,"0393"
"16477","RIKO_01",12M 0S,14.94,7.76,22.2104375797459,15.0304375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.85588645454606,1.85588645454606,1.72121146503634,2.34,"0393"
"16478","RIKO_01",13M 0S,14.72,7.76,21.9904375797459,15.0304375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.91454953213228,1.91454953213228,1.77155404526317,2.12,"0393"
"16479","RIKO_01",14M 0S,14.5,7.76,21.7704375797459,15.0304375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.97704224683096,1.97704224683096,1.8249302272369,1.9,"0393"
"16480","RIKO_01",15M 0S,14.28,7.76,21.5504375797459,15.0304375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.04842776400011,2.04689166568981,1.88428347579889,1.68,"0393"
"16481","RIKO_01",16M 0S,14.05,7.76,21.3204375797459,15.0304375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.11848406099216,2.11848406099216,1.94478476339917,1.46,"0393"
"16482","RIKO_01",17M 0S,13.83,7.76,21.1004375797459,15.0304375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.19526602036914,2.19526602036914,2.00930013319082,1.23,"0393"
"16483","RIKO_01",18M 0S,13.61,7.76,20.8804375797459,15.0304375797459,5.85,3.32,2610,12284.7147050558,10.4130679343882,3.27782303310097,2.27782303310097,2.07824277596102,1.01,"0393"
"16484","RIKO_01",19M 0S,13.39,7.76,20.6604375797459,15.0304375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.3668321036662,2.3668321036662,2.15208460665468,0.79,"0393"
"16485","RIKO_01",20M 0S,13.17,7.76,20.4404375797459,15.0304375797459,5.41,3.32,2610,12774.5136749042,9.62986282479315,3.46308035926815,2.46308035926815,2.23136708132036,0.57,"0393"
"16486","RIKO_02",0S,16.77,6.84,24.0404375797459,14.1104375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.24927137398194,1.24927137398194,1.18237783166413,5,"0393"
"16487","RIKO_02",1M 0S,16.55,6.84,23.8204375797459,14.1104375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.27757618369111,1.27757618369111,1.20770185205882,4.78,"0393"
"16488","RIKO_02",2M 0S,16.33,6.84,23.6004375797459,14.1104375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.30719333441946,1.30719333441946,1.23413438789628,4.56,"0393"
"16489","RIKO_02",3M 0S,16.11,6.84,23.3804375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.34074133300655,1.33966141939964,1.26303449582795,4.34,"0393"
"16490","RIKO_02",4M 0S,15.89,6.84,23.1604375797459,14.1104375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37336999376556,1.3722637990753,1.29197362809273,4.11,"0393"
"16491","RIKO_02",5M 0S,15.66,6.84,22.9304375797459,14.1104375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.40649260131981,1.40649260131981,1.32226998671289,3.89,"0393"
"16492","RIKO_02",6M 0S,15.44,6.84,22.7104375797459,14.1104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44247264460938,1.44247264460938,1.35402134395726,3.67,"0393"
"16493","RIKO_02",7M 0S,15.22,6.84,22.4904375797459,14.1104375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.48034185484972,1.48034185484972,1.38733509427963,3.45,"0393"
"16494","RIKO_02",8M 0S,15,6.84,22.2704375797459,14.1104375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.52025303230891,1.52025303230891,1.42232946787682,3.23,"0393"
"16495","RIKO_02",9M 0S,14.78,6.84,22.0504375797459,14.1104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56560715556629,1.56434612151837,1.46085322083579,3.01,"0393"
"16496","RIKO_02",10M 0S,14.56,6.84,21.8304375797459,14.1104375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.61028077090022,1.608983754039,1.49970666728015,2.78,"0393"
"16497","RIKO_02",11M 0S,14.34,6.84,21.6104375797459,14.1104375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.65757873746872,1.65624362398407,1.54068330717051,2.56,"0393"
"16498","RIKO_02",12M 0S,14.11,6.84,21.3804375797459,14.1104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.70636378867135,1.70636378867135,1.58396206600705,2.34,"0393"
"16499","RIKO_02",13M 0S,13.89,6.84,21.1604375797459,14.1104375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.75961202037457,1.75961202037457,1.62974255487842,2.12,"0393"
"16500","RIKO_02",14M 0S,13.67,6.84,20.9404375797459,14.1104375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.8162905920411,1.8162905920411,1.6782481487601,1.9,"0393"
"16501","RIKO_02",15M 0S,13.45,6.84,20.7204375797459,14.1104375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.88110071873344,1.87958556721829,1.73214484971099,1.68,"0393"
"16502","RIKO_02",16M 0S,13.23,6.84,20.5004375797459,14.1104375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,2.94596626075873,1.94439886263961,1.78704014941651,1.46,"0393"
"16503","RIKO_02",17M 0S,13.01,6.84,20.2804375797459,14.1104375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.01546505578583,2.01384167916245,1.84552882487193,1.23,"0393"
"16504","RIKO_02",18M 0S,12.78,6.84,20.0504375797459,14.1104375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.08842840802032,2.08842840802032,1.90797564124252,1.01,"0393"
"16505","RIKO_02",19M 0S,12.56,6.84,19.8304375797459,14.1104375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.16875257755956,2.16875257755956,1.97479646268548,0.79,"0393"
"16506","RIKO_02",20M 0S,12.34,6.84,19.6104375797459,14.1104375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.25550268066194,2.25550268066194,2.04646752499933,0.57,"0393"
"16507","RIKO_01",0S,17.6,7.76,24.8704375797459,15.0304375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.3541935715082,1.3541935715082,1.28105446342585,5,"0394"
"16508","RIKO_01",1M 0S,17.38,7.76,24.6504375797459,15.0304375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.38516265526411,1.38516265526411,1.30873445572653,4.78,"0394"
"16509","RIKO_01",2M 0S,17.16,7.76,24.4304375797459,15.0304375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.42015598973809,1.41909102701179,1.33898115518248,4.56,"0394"
"16510","RIKO_01",3M 0S,16.93,7.76,24.2004375797459,15.0304375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.45313683136758,1.45313683136758,1.36925058458949,4.34,"0394"
"16511","RIKO_01",4M 0S,16.71,7.76,23.9804375797459,15.0304375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.48885639593751,1.48885639593751,1.40092022817442,4.11,"0394"
"16512","RIKO_01",5M 0S,16.49,7.76,23.7604375797459,15.0304375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.52637625929447,1.52637625929447,1.43408954373292,3.89,"0394"
"16513","RIKO_01",6M 0S,16.27,7.76,23.5404375797459,15.0304375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.56583604508116,1.56583604508116,1.46886763686118,3.67,"0394"
"16514","RIKO_01",7M 0S,16.05,7.76,23.3204375797459,15.0304375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.60739019826788,1.60739019826788,1.50537445987458,3.45,"0394"
"16515","RIKO_01",8M 0S,15.83,7.76,23.1004375797459,15.0304375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.65449934784624,1.65325865305716,1.54553270562374,3.23,"0394"
"16516","RIKO_01",9M 0S,15.6,7.76,22.8704375797459,15.0304375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.69965111526029,1.69965111526029,1.58600229958063,3.01,"0394"
"16517","RIKO_01",10M 0S,15.38,7.76,22.6504375797459,15.0304375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.74872240730193,1.74872240730193,1.62864826477716,2.78,"0394"
"16518","RIKO_01",11M 0S,15.16,7.76,22.4304375797459,15.0304375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.80071145184334,1.80071145184334,1.67365101344232,2.56,"0394"
"16519","RIKO_01",12M 0S,14.94,7.76,22.2104375797459,15.0304375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.85588645454606,1.85588645454606,1.72121146503634,2.34,"0394"
"16520","RIKO_01",13M 0S,14.72,7.76,21.9904375797459,15.0304375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.91454953213228,1.91454953213228,1.77155404526317,2.12,"0394"
"16521","RIKO_01",14M 0S,14.5,7.76,21.7704375797459,15.0304375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.97704224683096,1.97704224683096,1.8249302272369,1.9,"0394"
"16522","RIKO_01",15M 0S,14.28,7.76,21.5504375797459,15.0304375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.04842776400011,2.04689166568981,1.88428347579889,1.68,"0394"
"16523","RIKO_01",16M 0S,14.05,7.76,21.3204375797459,15.0304375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.11848406099216,2.11848406099216,1.94478476339917,1.46,"0394"
"16524","RIKO_01",17M 0S,13.83,7.76,21.1004375797459,15.0304375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.19526602036914,2.19526602036914,2.00930013319082,1.23,"0394"
"16525","RIKO_01",18M 0S,13.61,7.76,20.8804375797459,15.0304375797459,5.85,3.32,2610,12284.7147050558,10.4130679343882,3.27782303310097,2.27782303310097,2.07824277596102,1.01,"0394"
"16526","RIKO_01",19M 0S,13.39,7.76,20.6604375797459,15.0304375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.3668321036662,2.3668321036662,2.15208460665468,0.79,"0394"
"16527","RIKO_01",20M 0S,13.17,7.76,20.4404375797459,15.0304375797459,5.41,3.32,2610,12774.5136749042,9.62986282479315,3.46308035926815,2.46308035926815,2.23136708132036,0.57,"0394"
"16528","RIKO_02",0S,16.77,6.81,24.0404375797459,14.0804375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24249646020489,1.24249646020489,1.17615538191798,5,"0394"
"16529","RIKO_02",1M 0S,16.55,6.81,23.8204375797459,14.0804375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27056106197543,1.27056106197543,1.20127277232784,4.78,"0394"
"16530","RIKO_02",2M 0S,16.33,6.81,23.6004375797459,14.0804375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.29992276718915,1.29992276718915,1.2274863616567,4.56,"0394"
"16531","RIKO_02",3M 0S,16.11,6.81,23.3804375797459,14.0804375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.33067362834846,1.33067362834846,1.2548695129539,4.34,"0394"
"16532","RIKO_02",4M 0S,15.89,6.81,23.1604375797459,14.0804375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.36551981738045,1.36441728154804,1.2848348532999,4.11,"0394"
