"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"16533","RIKO_02",5M 0S,15.66,6.81,22.9304375797459,14.0804375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.39833499928143,1.39833499928143,1.31486777423857,3.89,"0394"
"16534","RIKO_02",6M 0S,15.44,6.81,22.7104375797459,14.0804375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.43398200969185,1.43398200969185,1.34633833456375,3.67,"0394"
"16535","RIKO_02",7M 0S,15.22,6.81,22.4904375797459,14.0804375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.47149402421411,1.47149402421411,1.37935229260936,3.45,"0394"
"16536","RIKO_02",8M 0S,15,6.81,22.2704375797459,14.0804375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.51102133621986,1.51102133621986,1.41402604079566,3.23,"0394"
"16537","RIKO_02",9M 0S,14.78,6.81,22.0504375797459,14.0804375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.55273083358102,1.55273083358102,1.45048797667674,3.01,"0394"
"16538","RIKO_02",10M 0S,14.56,6.81,21.8304375797459,14.0804375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.60016340357115,1.59887141390707,1.49067353549845,2.78,"0394"
"16539","RIKO_02",11M 0S,14.34,6.81,21.6104375797459,14.0804375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.64697669463307,1.64564690739903,1.53125217116428,2.56,"0394"
"16540","RIKO_02",12M 0S,14.11,6.81,21.3804375797459,14.0804375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.6952417457042,1.6952417457042,1.57410186601761,2.34,"0394"
"16541","RIKO_02",13M 0S,13.89,6.81,21.1604375797459,14.0804375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.74791874910179,1.74791874910179,1.61941876497499,2.12,"0394"
"16542","RIKO_02",14M 0S,13.67,6.81,20.9404375797459,14.0804375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.80397445242576,1.80397445242576,1.6674222697996,1.9,"0394"
"16543","RIKO_02",15M 0S,13.45,6.81,20.7204375797459,14.0804375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.86374469030733,1.86374469030733,1.71835859134539,1.68,"0394"
"16544","RIKO_02",16M 0S,13.23,6.81,20.5004375797459,14.0804375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.92761133078515,1.92761133078515,1.7725049733998,1.46,"0394"
"16545","RIKO_02",17M 0S,13.01,6.81,20.2804375797459,14.0804375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.00085052401304,1.99923501512774,1.83288539060279,1.23,"0394"
"16546","RIKO_02",18M 0S,12.78,6.81,20.0504375797459,14.0804375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.0729086672765,2.0729086672765,1.89461954518891,1.01,"0394"
"16547","RIKO_02",19M 0S,12.56,6.81,19.8304375797459,14.0804375797459,5.75,3.32,2610,12391.0778560536,10.2350667731166,3.15221995541577,2.15221995541577,1.96065723497288,0.79,"0394"
"16548","RIKO_02",20M 0S,12.34,6.81,19.6104375797459,14.0804375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.23784172579398,2.23784172579398,2.03146471557492,0.57,"0394"
"16549","RIKO_01",0S,17.6,7.76,24.8704375797459,15.0304375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.3541935715082,1.3541935715082,1.28105446342585,5,"0395"
"16550","RIKO_01",1M 0S,17.38,7.76,24.6504375797459,15.0304375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.38516265526411,1.38516265526411,1.30873445572653,4.78,"0395"
"16551","RIKO_01",2M 0S,17.16,7.76,24.4304375797459,15.0304375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.42015598973809,1.41909102701179,1.33898115518248,4.56,"0395"
"16552","RIKO_01",3M 0S,16.93,7.76,24.2004375797459,15.0304375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.45313683136758,1.45313683136758,1.36925058458949,4.34,"0395"
"16553","RIKO_01",4M 0S,16.71,7.76,23.9804375797459,15.0304375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.48885639593751,1.48885639593751,1.40092022817442,4.11,"0395"
"16554","RIKO_01",5M 0S,16.49,7.76,23.7604375797459,15.0304375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.52637625929447,1.52637625929447,1.43408954373292,3.89,"0395"
"16555","RIKO_01",6M 0S,16.27,7.76,23.5404375797459,15.0304375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.56583604508116,1.56583604508116,1.46886763686118,3.67,"0395"
"16556","RIKO_01",7M 0S,16.05,7.76,23.3204375797459,15.0304375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.60739019826788,1.60739019826788,1.50537445987458,3.45,"0395"
"16557","RIKO_01",8M 0S,15.83,7.76,23.1004375797459,15.0304375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.65449934784624,1.65325865305716,1.54553270562374,3.23,"0395"
"16558","RIKO_01",9M 0S,15.6,7.76,22.8704375797459,15.0304375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.69965111526029,1.69965111526029,1.58600229958063,3.01,"0395"
"16559","RIKO_01",10M 0S,15.38,7.76,22.6504375797459,15.0304375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.74872240730193,1.74872240730193,1.62864826477716,2.78,"0395"
"16560","RIKO_01",11M 0S,15.16,7.76,22.4304375797459,15.0304375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.80071145184334,1.80071145184334,1.67365101344232,2.56,"0395"
"16561","RIKO_01",12M 0S,14.94,7.76,22.2104375797459,15.0304375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.85588645454606,1.85588645454606,1.72121146503634,2.34,"0395"
"16562","RIKO_01",13M 0S,14.72,7.76,21.9904375797459,15.0304375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.91454953213228,1.91454953213228,1.77155404526317,2.12,"0395"
"16563","RIKO_01",14M 0S,14.5,7.76,21.7704375797459,15.0304375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.97704224683096,1.97704224683096,1.8249302272369,1.9,"0395"
"16564","RIKO_01",15M 0S,14.28,7.76,21.5504375797459,15.0304375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.04842776400011,2.04689166568981,1.88428347579889,1.68,"0395"
"16565","RIKO_01",16M 0S,14.05,7.76,21.3204375797459,15.0304375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.11848406099216,2.11848406099216,1.94478476339917,1.46,"0395"
"16566","RIKO_01",17M 0S,13.83,7.76,21.1004375797459,15.0304375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.19526602036914,2.19526602036914,2.00930013319082,1.23,"0395"
"16567","RIKO_01",18M 0S,13.61,7.76,20.8804375797459,15.0304375797459,5.85,3.32,2610,12284.7147050558,10.4130679343882,3.27782303310097,2.27782303310097,2.07824277596102,1.01,"0395"
"16568","RIKO_01",19M 0S,13.39,7.76,20.6604375797459,15.0304375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.3668321036662,2.3668321036662,2.15208460665468,0.79,"0395"
"16569","RIKO_01",20M 0S,13.17,7.76,20.4404375797459,15.0304375797459,5.41,3.32,2610,12774.5136749042,9.62986282479315,3.46308035926815,2.46308035926815,2.23136708132036,0.57,"0395"
"16570","RIKO_02",0S,16.77,6.92,24.0404375797459,14.1904375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.2675395678823,1.2675395678823,1.19914633717463,5,"0395"
"16571","RIKO_02",1M 0S,16.55,6.92,23.8204375797459,14.1904375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.2964968581143,1.2964968581143,1.22503110210504,4.78,"0395"
"16572","RIKO_02",2M 0S,16.33,6.92,23.6004375797459,14.1904375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.32680815554099,1.32680815554099,1.25205801823405,4.56,"0395"
"16573","RIKO_02",3M 0S,16.11,6.92,23.3804375797459,14.1904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.35857070115786,1.35857070115786,1.28030438618802,4.34,"0395"
"16574","RIKO_02",4M 0S,15.89,6.92,23.1604375797459,14.1904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.39189127576819,1.39189127576819,1.30985464318799,4.11,"0395"
"16575","RIKO_02",5M 0S,15.66,6.92,22.9304375797459,14.1904375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42851999355157,1.42851999355157,1.34224264974822,3.89,"0395"
"16576","RIKO_02",6M 0S,15.44,6.92,22.7104375797459,14.1904375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.46540666005172,1.46540666005172,1.37475752292132,3.67,"0395"
"16577","RIKO_02",7M 0S,15.22,6.92,22.4904375797459,14.1904375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.50424876429406,1.50424876429406,1.40888680329623,3.45,"0395"
"16578","RIKO_02",8M 0S,15,6.92,22.2704375797459,14.1904375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.5452060326288,1.5452060326288,1.44475378804279,3.23,"0395"
"16579","RIKO_02",9M 0S,14.78,6.92,22.0504375797459,14.1904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.58845607425454,1.58845607425454,1.48249465775069,3.01,"0395"
"16580","RIKO_02",10M 0S,14.56,6.92,21.8304375797459,14.1904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.63419695597391,1.63419695597391,1.52226020431515,2.78,"0395"
"16581","RIKO_02",11M 0S,14.34,6.92,21.6104375797459,14.1904375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.6862705457005,1.68492101803518,1.56618003505114,2.56,"0395"
"16582","RIKO_02",12M 0S,14.11,6.92,21.3804375797459,14.1904375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.73647632039509,1.73647632039509,1.61062904953922,2.34,"0395"
"16583","RIKO_02",13M 0S,13.89,6.92,21.1604375797459,14.1904375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.79128618990541,1.79128618990541,1.6576747317199,2.12,"0395"
"16584","RIKO_02",14M 0S,13.67,6.92,20.9404375797459,14.1904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.84966885090973,1.84966885090973,1.70755147012444,1.9,"0395"
"16585","RIKO_02",15M 0S,13.45,6.92,20.7204375797459,14.1904375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.9119854125024,1.9119854125024,1.76052273787187,1.68,"0395"
"16586","RIKO_02",16M 0S,13.23,6.92,20.5004375797459,14.1904375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,2.97864734447555,1.97864734447555,1.81688574837404,1.46,"0395"
"16587","RIKO_02",17M 0S,13.01,6.92,20.2804375797459,14.1904375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.05012557366842,2.05012557366842,1.87697703493137,1.23,"0395"
"16588","RIKO_02",18M 0S,12.78,6.92,20.0504375797459,14.1904375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.130591253181,2.13059125318101,1.94420197427712,1.01,"0395"
"16589","RIKO_02",19M 0S,12.56,6.92,19.8304375797459,14.1904375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.21369942263133,2.21369942263133,2.01316982910991,0.79,"0395"
"16590","RIKO_02",20M 0S,12.34,6.92,19.6104375797459,14.1904375797459,5.42,3.32,2610,12762.7236274685,9.64766294092031,3.30355438074552,2.30355438074552,2.08721071983823,0.57,"0395"
"16591","RIKO_01",0S,17.6,7.76,24.8704375797459,15.0304375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.3541935715082,1.3541935715082,1.28105446342585,5,"0396"
"16592","RIKO_01",1M 0S,17.38,7.76,24.6504375797459,15.0304375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.38516265526411,1.38516265526411,1.30873445572653,4.78,"0396"
"16593","RIKO_01",2M 0S,17.16,7.76,24.4304375797459,15.0304375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.42015598973809,1.41909102701179,1.33898115518248,4.56,"0396"
"16594","RIKO_01",3M 0S,16.93,7.76,24.2004375797459,15.0304375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.45313683136758,1.45313683136758,1.36925058458949,4.34,"0396"
"16595","RIKO_01",4M 0S,16.71,7.76,23.9804375797459,15.0304375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.48885639593751,1.48885639593751,1.40092022817442,4.11,"0396"
"16596","RIKO_01",5M 0S,16.49,7.76,23.7604375797459,15.0304375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.52637625929447,1.52637625929447,1.43408954373292,3.89,"0396"
"16597","RIKO_01",6M 0S,16.27,7.76,23.5404375797459,15.0304375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.56583604508116,1.56583604508116,1.46886763686118,3.67,"0396"
"16598","RIKO_01",7M 0S,16.05,7.76,23.3204375797459,15.0304375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.60739019826788,1.60739019826788,1.50537445987458,3.45,"0396"
"16599","RIKO_01",8M 0S,15.83,7.76,23.1004375797459,15.0304375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.65449934784624,1.65325865305716,1.54553270562374,3.23,"0396"
"16600","RIKO_01",9M 0S,15.6,7.76,22.8704375797459,15.0304375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.69965111526029,1.69965111526029,1.58600229958063,3.01,"0396"
"16601","RIKO_01",10M 0S,15.38,7.76,22.6504375797459,15.0304375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.74872240730193,1.74872240730193,1.62864826477716,2.78,"0396"
"16602","RIKO_01",11M 0S,15.16,7.76,22.4304375797459,15.0304375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.80071145184334,1.80071145184334,1.67365101344232,2.56,"0396"
"16603","RIKO_01",12M 0S,14.94,7.76,22.2104375797459,15.0304375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.85588645454606,1.85588645454606,1.72121146503634,2.34,"0396"
"16604","RIKO_01",13M 0S,14.72,7.76,21.9904375797459,15.0304375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.91454953213228,1.91454953213228,1.77155404526317,2.12,"0396"
"16605","RIKO_01",14M 0S,14.5,7.76,21.7704375797459,15.0304375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.97704224683096,1.97704224683096,1.8249302272369,1.9,"0396"
"16606","RIKO_01",15M 0S,14.28,7.76,21.5504375797459,15.0304375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.04842776400011,2.04689166568981,1.88428347579889,1.68,"0396"
"16607","RIKO_01",16M 0S,14.05,7.76,21.3204375797459,15.0304375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.11848406099216,2.11848406099216,1.94478476339917,1.46,"0396"
"16608","RIKO_01",17M 0S,13.83,7.76,21.1004375797459,15.0304375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.19526602036914,2.19526602036914,2.00930013319082,1.23,"0396"
"16609","RIKO_01",18M 0S,13.61,7.76,20.8804375797459,15.0304375797459,5.85,3.32,2610,12284.7147050558,10.4130679343882,3.27782303310097,2.27782303310097,2.07824277596102,1.01,"0396"
"16610","RIKO_01",19M 0S,13.39,7.76,20.6604375797459,15.0304375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.3668321036662,2.3668321036662,2.15208460665468,0.79,"0396"
"16611","RIKO_01",20M 0S,13.17,7.76,20.4404375797459,15.0304375797459,5.41,3.32,2610,12774.5136749042,9.62986282479315,3.46308035926815,2.46308035926815,2.23136708132036,0.57,"0396"
"16612","RIKO_02",0S,16.77,6.89,24.0404375797459,14.1604375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26065432627942,1.26065432627942,1.19282803693222,5,"0396"
"16613","RIKO_02",1M 0S,16.55,6.89,23.8204375797459,14.1604375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.28936488029407,1.28936488029407,1.21850084601783,4.78,"0396"
"16614","RIKO_02",2M 0S,16.33,6.89,23.6004375797459,14.1604375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.31941363809753,1.31941363809753,1.24530305607878,4.56,"0396"
"16615","RIKO_02",3M 0S,16.11,6.89,23.3804375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.3508963930196,1.3508963930196,1.27331087037971,4.34,"0396"
"16616","RIKO_02",4M 0S,15.89,6.89,23.1604375797459,14.1604375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.38391830484897,1.38391830484897,1.30260750539562,4.11,"0396"
"16617","RIKO_02",5M 0S,15.66,6.89,22.9304375797459,14.1604375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.41745612114359,1.4185950733076,1.33328401662009,3.89,"0396"
"16618","RIKO_02",6M 0S,15.44,6.89,22.7104375797459,14.1604375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.45675611036733,1.45675611036733,1.36693878546937,3.67,"0396"
"16619","RIKO_02",7M 0S,15.22,6.89,22.4904375797459,14.1604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49522986118136,1.49522986118136,1.40075946663207,3.45,"0396"
"16620","RIKO_02",8M 0S,15,6.89,22.2704375797459,14.1604375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.53579096715668,1.53579096715668,1.43629618251158,3.23,"0396"
"16621","RIKO_02",9M 0S,14.78,6.89,22.0504375797459,14.1604375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.57861403594939,1.57861403594939,1.47368293813708,3.01,"0396"
"16622","RIKO_02",10M 0S,14.56,6.89,21.8304375797459,14.1604375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.62389370842773,1.62389370842773,1.51306806402063,2.78,"0396"
"16623","RIKO_02",11M 0S,14.34,6.89,21.6104375797459,14.1604375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.67184761659607,1.67184761659607,1.55461618301148,2.56,"0396"
"16624","RIKO_02",12M 0S,14.11,6.89,21.3804375797459,14.1604375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.72510592017184,1.72510592017184,1.60056467741579,2.34,"0396"
"16625","RIKO_02",13M 0S,13.89,6.89,21.1604375797459,14.1604375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.77932353480581,1.77932353480581,1.64713090560836,2.12,"0396"
"16626","RIKO_02",14M 0S,13.67,6.89,20.9404375797459,14.1604375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.83705969670217,1.83705969670217,1.69648788769025,1.9,"0396"
"16627","RIKO_02",15M 0S,13.45,6.89,20.7204375797459,14.1604375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.89866840604279,1.89866840604279,1.74889425197117,1.68,"0396"
"16628","RIKO_02",16M 0S,13.23,6.89,20.5004375797459,14.1604375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.9645527986815,1.9645527986815,1.80464160266673,1.46,"0396"
"16629","RIKO_02",17M 0S,13.01,6.89,20.2804375797459,14.1604375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.03517397771907,2.03517397771907,1.86405994860462,1.23,"0396"
"16630","RIKO_02",18M 0S,12.78,6.89,20.0504375797459,14.1604375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.10936690570181,2.11106182095605,1.92752424089394,1.01,"0396"
"16631","RIKO_02",19M 0S,12.56,6.89,19.8304375797459,14.1604375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.19669572198249,2.19669572198249,1.99866436028317,0.79,"0396"
"16632","RIKO_02",20M 0S,12.34,6.89,19.6104375797459,14.1604375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.28536967773224,2.28536967773224,2.0718049490742,0.57,"0396"
"16633","RIKO_01",0S,17.6,7.63,24.8704375797459,14.9004375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.32349696525985,1.32349696525985,1.25289809445614,5,"0397"
"16634","RIKO_01",1M 0S,17.38,7.63,24.6504375797459,14.9004375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.35336048652725,1.35336048652725,1.27962841688471,4.78,"0397"
"16635","RIKO_01",2M 0S,17.16,7.63,24.4304375797459,14.9004375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.38460280625821,1.3846028062582,1.30752417548513,4.56,"0397"
"16636","RIKO_01",3M 0S,16.93,7.63,24.2004375797459,14.9004375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.41624755570792,1.41732166956398,1.33666328799621,4.34,"0397"
"16637","RIKO_01",4M 0S,16.71,7.63,23.9804375797459,14.9004375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.45322298938774,1.45322298938774,1.36854869785291,4.11,"0397"
"16638","RIKO_01",5M 0S,16.49,7.63,23.7604375797459,14.9004375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.48930753314229,1.48930753314229,1.40050447089637,3.89,"0397"
"16639","RIKO_01",6M 0S,16.27,7.63,23.5404375797459,14.9004375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.52722971569915,1.52722971569915,1.43398826554139,3.67,"0397"
"16640","RIKO_01",7M 0S,16.05,7.63,23.3204375797459,14.9004375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.56713358000483,1.56713358000483,1.46911236383845,3.45,"0397"
"16641","RIKO_01",8M 0S,15.83,7.63,23.1004375797459,14.9004375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.60917862727326,1.60917862727326,1.50600032500378,3.23,"0397"
"16642","RIKO_01",9M 0S,15.6,7.63,22.8704375797459,14.9004375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.65228881499257,1.65354194782465,1.54478843767665,3.01,"0397"
"16643","RIKO_01",10M 0S,15.38,7.63,22.6504375797459,14.9004375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.70261480563106,1.70261480563106,1.58753508622427,2.78,"0397"
"16644","RIKO_01",11M 0S,15.16,7.63,22.4304375797459,14.9004375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.75235919570262,1.75235919570262,1.63069704946574,2.56,"0397"
"16645","RIKO_01",12M 0S,14.94,7.63,22.2104375797459,14.9004375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.80509777614784,1.80509777614784,1.6762715839222,2.34,"0397"
"16646","RIKO_01",13M 0S,14.72,7.63,21.9904375797459,14.9004375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.86110927272788,1.86110927272788,1.72446678418998,2.12,"0397"
"16647","RIKO_01",14M 0S,14.5,7.63,21.7704375797459,14.9004375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.92070811406706,1.92070811406706,1.77551538538191,1.9,"0397"
"16648","RIKO_01",15M 0S,14.28,7.63,21.5504375797459,14.9004375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.98425033738958,1.98425033738958,1.8296785214942,1.68,"0397"
"16649","RIKO_01",16M 0S,14.05,7.63,21.3204375797459,14.9004375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.05533718748297,2.05533718748297,1.88995329537891,1.46,"0397"
"16650","RIKO_01",17M 0S,13.83,7.63,21.1004375797459,14.9004375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.12826850703882,2.12826850703882,1.95144433157326,1.23,"0397"
"16651","RIKO_01",18M 0S,13.61,7.63,20.8804375797459,14.9004375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.20656601064226,2.20656601064226,2.01707124480117,1.01,"0397"
"16652","RIKO_01",19M 0S,13.39,7.63,20.6604375797459,14.9004375797459,5.76,3.32,2610,12380.3170395592,10.2528668892437,3.29084457354873,2.29084457354873,2.08726582369802,0.79,"0397"
"16653","RIKO_01",20M 0S,13.17,7.63,20.4404375797459,14.9004375797459,5.54,3.32,2610,12623.7424580118,9.86126433444622,3.38181674072937,2.38181674072937,2.16252212940355,0.57,"0397"
"16654","RIKO_02",0S,16.77,6.17,24.0404375797459,13.4404375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.10710044751327,1.10710044751327,1.05137799994078,5,"0397"
"16655","RIKO_02",1M 0S,16.55,6.17,23.8204375797459,13.4404375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.13056500420431,1.13056500420431,1.07251741804111,4.78,"0397"
"16656","RIKO_02",2M 0S,16.33,6.17,23.6004375797459,13.4404375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.15504574248432,1.15504574248432,1.09452435363788,4.56,"0397"
"16657","RIKO_02",3M 0S,16.11,6.17,23.3804375797459,13.4404375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.18061013517512,1.18061013517512,1.11745332708663,4.34,"0397"
"16658","RIKO_02",4M 0S,15.89,6.17,23.1604375797459,13.4404375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.20733176374904,1.20733176374904,1.1413635250407,4.11,"0397"
"16659","RIKO_02",5M 0S,15.66,6.17,22.9304375797459,13.4404375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.23659270217499,1.23659270217499,1.1674796201845,3.89,"0397"
"16660","RIKO_02",6M 0S,15.44,6.17,22.7104375797459,13.4404375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.26594010179511,1.26594010179511,1.19360359248807,3.67,"0397"
"16661","RIKO_02",7M 0S,15.22,6.17,22.4904375797459,13.4404375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.29671433631389,1.29671433631389,1.22092344432347,3.45,"0397"
"16662","RIKO_02",8M 0S,15,6.17,22.2704375797459,13.4404375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.32902205477244,1.32902205477245,1.24952321506418,3.23,"0397"
"16663","RIKO_02",9M 0S,14.78,6.17,22.0504375797459,13.4404375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.36298080646233,1.36298080646233,1.2794950073533,3.01,"0397"
"16664","RIKO_02",10M 0S,14.56,6.17,21.8304375797459,13.4404375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.39872047004061,1.39872047004061,1.31093997792133,2.78,"0397"
"16665","RIKO_02",11M 0S,14.34,6.17,21.6104375797459,13.4404375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.43937067936773,1.43814518917165,1.3455104105515,2.56,"0397"
"16666","RIKO_02",12M 0S,14.11,6.17,21.3804375797459,13.4404375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.47799304076079,1.47799304076079,1.38032803695706,2.34,"0397"
"16667","RIKO_02",13M 0S,13.89,6.17,21.1604375797459,13.4404375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.52011201342496,1.52011201342496,1.41699547458182,2.12,"0397"
"16668","RIKO_02",14M 0S,13.67,6.17,20.9404375797459,13.4404375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.56470196581876,1.56470196581876,1.45566416309186,1.9,"0397"
"16669","RIKO_02",15M 0S,13.45,6.17,20.7204375797459,13.4404375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.61198691533526,1.61198691533526,1.49650253659416,1.68,"0397"
"16670","RIKO_02",16M 0S,13.23,6.17,20.5004375797459,13.4404375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.6622188022154,1.6622188022154,1.53969847632487,1.46,"0397"
"16671","RIKO_02",17M 0S,13.01,6.17,20.2804375797459,13.4404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.71568198006443,1.71568198006443,1.58546220073811,1.23,"0397"
"16672","RIKO_02",18M 0S,12.78,6.17,20.0504375797459,13.4404375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.77538044533142,1.77538044533142,1.63630809811223,1.01,"0397"
"16673","RIKO_02",19M 0S,12.56,6.17,19.8304375797459,13.4404375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.83650465471685,1.83650465471685,1.6880915337326,0.79,"0397"
"16674","RIKO_02",20M 0S,12.34,6.17,19.6104375797459,13.4404375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,2.90198780285911,1.90198780285911,1.74325961115517,0.57,"0397"
"16675","RIKO_01",0S,17.6,7.63,24.8704375797459,14.9004375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.32349696525985,1.32349696525985,1.25289809445614,5,"0398"
"16676","RIKO_01",1M 0S,17.38,7.63,24.6504375797459,14.9004375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.35336048652725,1.35336048652725,1.27962841688471,4.78,"0398"
"16677","RIKO_01",2M 0S,17.16,7.63,24.4304375797459,14.9004375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.38460280625821,1.3846028062582,1.30752417548513,4.56,"0398"
"16678","RIKO_01",3M 0S,16.93,7.63,24.2004375797459,14.9004375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.41624755570792,1.41732166956398,1.33666328799621,4.34,"0398"
"16679","RIKO_01",4M 0S,16.71,7.63,23.9804375797459,14.9004375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.45322298938774,1.45322298938774,1.36854869785291,4.11,"0398"
"16680","RIKO_01",5M 0S,16.49,7.63,23.7604375797459,14.9004375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.48930753314229,1.48930753314229,1.40050447089637,3.89,"0398"
"16681","RIKO_01",6M 0S,16.27,7.63,23.5404375797459,14.9004375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.52722971569915,1.52722971569915,1.43398826554139,3.67,"0398"
"16682","RIKO_01",7M 0S,16.05,7.63,23.3204375797459,14.9004375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.56713358000483,1.56713358000483,1.46911236383845,3.45,"0398"
"16683","RIKO_01",8M 0S,15.83,7.63,23.1004375797459,14.9004375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.60917862727326,1.60917862727326,1.50600032500378,3.23,"0398"
"16684","RIKO_01",9M 0S,15.6,7.63,22.8704375797459,14.9004375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.65228881499257,1.65354194782465,1.54478843767665,3.01,"0398"
"16685","RIKO_01",10M 0S,15.38,7.63,22.6504375797459,14.9004375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.70261480563106,1.70261480563106,1.58753508622427,2.78,"0398"
"16686","RIKO_01",11M 0S,15.16,7.63,22.4304375797459,14.9004375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.75235919570262,1.75235919570262,1.63069704946574,2.56,"0398"
"16687","RIKO_01",12M 0S,14.94,7.63,22.2104375797459,14.9004375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.80509777614784,1.80509777614784,1.6762715839222,2.34,"0398"
"16688","RIKO_01",13M 0S,14.72,7.63,21.9904375797459,14.9004375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.86110927272788,1.86110927272788,1.72446678418998,2.12,"0398"
"16689","RIKO_01",14M 0S,14.5,7.63,21.7704375797459,14.9004375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.92070811406706,1.92070811406706,1.77551538538191,1.9,"0398"
"16690","RIKO_01",15M 0S,14.28,7.63,21.5504375797459,14.9004375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.98425033738958,1.98425033738958,1.8296785214942,1.68,"0398"
"16691","RIKO_01",16M 0S,14.05,7.63,21.3204375797459,14.9004375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.05533718748297,2.05533718748297,1.88995329537891,1.46,"0398"
"16692","RIKO_01",17M 0S,13.83,7.63,21.1004375797459,14.9004375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.12826850703882,2.12826850703882,1.95144433157326,1.23,"0398"
"16693","RIKO_01",18M 0S,13.61,7.63,20.8804375797459,14.9004375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.20656601064226,2.20656601064226,2.01707124480117,1.01,"0398"
"16694","RIKO_01",19M 0S,13.39,7.63,20.6604375797459,14.9004375797459,5.76,3.32,2610,12380.3170395592,10.2528668892437,3.29084457354873,2.29084457354873,2.08726582369802,0.79,"0398"
"16695","RIKO_01",20M 0S,13.17,7.63,20.4404375797459,14.9004375797459,5.54,3.32,2610,12623.7424580118,9.86126433444622,3.38181674072937,2.38181674072937,2.16252212940355,0.57,"0398"
"16696","RIKO_02",0S,16.77,6.14,24.0404375797459,13.4104375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10115378585519,1.10115378585519,1.04587920863742,5,"0398"
"16697","RIKO_02",1M 0S,16.55,6.14,23.8204375797459,13.4104375797459,10.41,3.32,2610,9209.10963601718,18.5299208883728,2.12442504741986,1.12442504741986,1.0668505670189,4.78,"0398"
"16698","RIKO_02",2M 0S,16.33,6.14,23.6004375797459,13.4104375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.14870115246719,1.14870115246719,1.08868014474616,4.56,"0398"
"16699","RIKO_02",3M 0S,16.11,6.14,23.3804375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17404862022474,1.17404862022474,1.11142172418177,4.34,"0398"
"16700","RIKO_02",4M 0S,15.89,6.14,23.1604375797459,13.4104375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.20053997370674,1.20053997370674,1.13513367743076,4.11,"0398"
"16701","RIKO_02",5M 0S,15.66,6.14,22.9304375797459,13.4104375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.22720511475768,1.22825443270102,1.15987946662002,3.89,"0398"
"16702","RIKO_02",6M 0S,15.44,6.14,22.7104375797459,13.4104375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.25863061759577,1.25863061759577,1.18693055640664,3.67,"0398"
"16703","RIKO_02",7M 0S,15.22,6.14,22.4904375797459,13.4104375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.28912607308818,1.28912607308818,1.2140131429082,3.45,"0398"
"16704","RIKO_02",8M 0S,15,6.14,22.2704375797459,13.4104375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.32113597558021,1.32113597558021,1.2423604925695,3.23,"0398"
"16705","RIKO_02",9M 0S,14.78,6.14,22.0504375797459,13.4104375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.35477601199545,1.35477601199545,1.27206332070947,3.01,"0398"
"16706","RIKO_02",10M 0S,14.56,6.14,21.8304375797459,13.4104375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.39017396005234,1.39017396005234,1.30322123056852,2.78,"0398"
"16707","RIKO_02",11M 0S,14.34,6.14,21.6104375797459,13.4104375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.42747131020008,1.42747131020008,1.33594382914325,2.56,"0398"
"16708","RIKO_02",12M 0S,14.11,6.14,21.3804375797459,13.4104375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.46866558891351,1.46866558891351,1.37195818644556,2.34,"0398"
"16709","RIKO_02",13M 0S,13.89,6.14,21.1604375797459,13.4104375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.51035674111493,1.51035674111493,1.40827174256047,2.12,"0398"
"16710","RIKO_02",14M 0S,13.67,6.14,20.9404375797459,13.4104375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.55448402969996,1.55448402969996,1.44655988731635,1.9,"0398"
"16711","RIKO_02",15M 0S,13.45,6.14,20.7204375797459,13.4104375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.60126740679079,1.60126740679079,1.48698817744505,1.68,"0398"
"16712","RIKO_02",16M 0S,13.23,6.14,20.5004375797459,13.4104375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.65095412463197,1.65095412463197,1.52974120964769,1.46,"0398"
"16713","RIKO_02",17M 0S,13.01,6.14,20.2804375797459,13.4104375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.70382310678904,1.70382310678904,1.57502543875208,1.23,"0398"
"16714","RIKO_02",18M 0S,12.78,6.14,20.0504375797459,13.4104375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.75868642761514,1.76019018701364,1.62307251168752,1.01,"0398"
"16715","RIKO_02",19M 0S,12.56,6.14,19.8304375797459,13.4104375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.82324996006864,1.82324996006864,1.67654110056321,0.79,"0398"
"16716","RIKO_02",20M 0S,12.34,6.14,19.6104375797459,13.4104375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,2.88794592639366,1.88794592639366,1.73108861226528,0.57,"0398"
"16717","RIKO_01",0S,17.6,7.63,24.8704375797459,14.9004375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.32349696525985,1.32349696525985,1.25289809445614,5,"0399"
"16718","RIKO_01",1M 0S,17.38,7.63,24.6504375797459,14.9004375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.35336048652725,1.35336048652725,1.27962841688471,4.78,"0399"
"16719","RIKO_01",2M 0S,17.16,7.63,24.4304375797459,14.9004375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.38460280625821,1.3846028062582,1.30752417548513,4.56,"0399"
"16720","RIKO_01",3M 0S,16.93,7.63,24.2004375797459,14.9004375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.41624755570792,1.41732166956398,1.33666328799621,4.34,"0399"
"16721","RIKO_01",4M 0S,16.71,7.63,23.9804375797459,14.9004375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.45322298938774,1.45322298938774,1.36854869785291,4.11,"0399"
"16722","RIKO_01",5M 0S,16.49,7.63,23.7604375797459,14.9004375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.48930753314229,1.48930753314229,1.40050447089637,3.89,"0399"
"16723","RIKO_01",6M 0S,16.27,7.63,23.5404375797459,14.9004375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.52722971569915,1.52722971569915,1.43398826554139,3.67,"0399"
"16724","RIKO_01",7M 0S,16.05,7.63,23.3204375797459,14.9004375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.56713358000483,1.56713358000483,1.46911236383845,3.45,"0399"
"16725","RIKO_01",8M 0S,15.83,7.63,23.1004375797459,14.9004375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.60917862727326,1.60917862727326,1.50600032500378,3.23,"0399"
"16726","RIKO_01",9M 0S,15.6,7.63,22.8704375797459,14.9004375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.65228881499257,1.65354194782465,1.54478843767665,3.01,"0399"
"16727","RIKO_01",10M 0S,15.38,7.63,22.6504375797459,14.9004375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.70261480563106,1.70261480563106,1.58753508622427,2.78,"0399"
"16728","RIKO_01",11M 0S,15.16,7.63,22.4304375797459,14.9004375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.75235919570262,1.75235919570262,1.63069704946574,2.56,"0399"
"16729","RIKO_01",12M 0S,14.94,7.63,22.2104375797459,14.9004375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.80509777614784,1.80509777614784,1.6762715839222,2.34,"0399"
"16730","RIKO_01",13M 0S,14.72,7.63,21.9904375797459,14.9004375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.86110927272788,1.86110927272788,1.72446678418998,2.12,"0399"
"16731","RIKO_01",14M 0S,14.5,7.63,21.7704375797459,14.9004375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.92070811406706,1.92070811406706,1.77551538538191,1.9,"0399"
"16732","RIKO_01",15M 0S,14.28,7.63,21.5504375797459,14.9004375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.98425033738958,1.98425033738958,1.8296785214942,1.68,"0399"
"16733","RIKO_01",16M 0S,14.05,7.63,21.3204375797459,14.9004375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.05533718748297,2.05533718748297,1.88995329537891,1.46,"0399"
"16734","RIKO_01",17M 0S,13.83,7.63,21.1004375797459,14.9004375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.12826850703882,2.12826850703882,1.95144433157326,1.23,"0399"
"16735","RIKO_01",18M 0S,13.61,7.63,20.8804375797459,14.9004375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.20656601064226,2.20656601064226,2.01707124480117,1.01,"0399"
"16736","RIKO_01",19M 0S,13.39,7.63,20.6604375797459,14.9004375797459,5.76,3.32,2610,12380.3170395592,10.2528668892437,3.29084457354873,2.29084457354873,2.08726582369802,0.79,"0399"
"16737","RIKO_01",20M 0S,13.17,7.63,20.4404375797459,14.9004375797459,5.54,3.32,2610,12623.7424580118,9.86126433444622,3.38181674072937,2.38181674072937,2.16252212940355,0.57,"0399"
"16738","RIKO_02",0S,16.77,6.48,24.0404375797459,13.7504375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.17057966410502,1.17057966410502,1.1099791100286,5,"0399"
"16739","RIKO_02",1M 0S,16.55,6.48,23.8204375797459,13.7504375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.19615340056015,1.19615340056015,1.13294751989364,4.78,"0399"
"16740","RIKO_02",2M 0S,16.33,6.48,23.6004375797459,13.7504375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.22286951712088,1.22286951712088,1.15688656942516,4.56,"0399"
"16741","RIKO_02",3M 0S,16.11,6.48,23.3804375797459,13.7504375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.25080630775085,1.25080630775085,1.18185911528748,4.34,"0399"
"16742","RIKO_02",4M 0S,15.89,6.48,23.1604375797459,13.7504375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.28004938827212,1.28004938827212,1.2079335611773,4.11,"0399"
"16743","RIKO_02",5M 0S,15.66,6.48,22.9304375797459,13.7504375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.31212034244452,1.31212034244452,1.23645240653275,3.89,"0399"
"16744","RIKO_02",6M 0S,15.44,6.48,22.7104375797459,13.7504375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.34433758299561,1.34433758299561,1.26502050272689,3.67,"0399"
"16745","RIKO_02",7M 0S,15.22,6.48,22.4904375797459,13.7504375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.37817674412365,1.37817674412365,1.29493994708106,3.45,"0399"
"16746","RIKO_02",8M 0S,15,6.48,22.2704375797459,13.7504375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.41376346756346,1.41376346756346,1.32630894593832,3.23,"0399"
"16747","RIKO_02",9M 0S,14.78,6.48,22.0504375797459,13.7504375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.45123671610129,1.45123671610129,1.35923545779584,3.01,"0399"
"16748","RIKO_02",10M 0S,14.56,6.48,21.8304375797459,13.7504375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.49075058708424,1.49075058708424,1.39383843464088,2.78,"0399"
"16749","RIKO_02",11M 0S,14.34,6.48,21.6104375797459,13.7504375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.53570251511346,1.53442862976315,1.43194954823049,2.56,"0399"
"16750","RIKO_02",12M 0S,14.11,6.48,21.3804375797459,13.7504375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.57867165709577,1.57867165709577,1.4704061912124,2.34,"0399"
"16751","RIKO_02",13M 0S,13.89,6.48,21.1604375797459,13.7504375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.62554180076123,1.62554180076123,1.51098543328882,2.12,"0399"
"16752","RIKO_02",14M 0S,13.67,6.48,20.9404375797459,13.7504375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.67528021469272,1.67528021469272,1.55386799590132,1.9,"0399"
"16753","RIKO_02",15M 0S,13.45,6.48,20.7204375797459,13.7504375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.72815849980498,1.72815849980498,1.59925571562909,1.68,"0399"
"16754","RIKO_02",16M 0S,13.23,6.48,20.5004375797459,13.7504375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.78448366572455,1.78448366572455,1.6473747207898,1.46,"0399"
"16755","RIKO_02",17M 0S,13.01,6.48,20.2804375797459,13.7504375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.84460409550393,1.84460409550393,1.69847919930308,1.23,"0399"
"16756","RIKO_02",18M 0S,12.78,6.48,20.0504375797459,13.7504375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,2.91194678470487,1.91194678470487,1.75541040575562,1.01,"0399"
"16757","RIKO_02",19M 0S,12.56,6.48,19.8304375797459,13.7504375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,2.98112906967775,1.98112906967775,1.81355588334329,0.79,"0399"
"16758","RIKO_02",20M 0S,12.34,6.48,19.6104375797459,13.7504375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.05550592894892,2.05550592894892,1.87568529591692,0.57,"0399"
"16759","RIKO_01",0S,17.6,7.63,24.8704375797459,14.9004375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.32349696525985,1.32349696525985,1.25289809445614,5,"0400"
"16760","RIKO_01",1M 0S,17.38,7.63,24.6504375797459,14.9004375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.35336048652725,1.35336048652725,1.27962841688471,4.78,"0400"
"16761","RIKO_01",2M 0S,17.16,7.63,24.4304375797459,14.9004375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.38460280625821,1.3846028062582,1.30752417548513,4.56,"0400"
"16762","RIKO_01",3M 0S,16.93,7.63,24.2004375797459,14.9004375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.41624755570792,1.41732166956398,1.33666328799621,4.34,"0400"
"16763","RIKO_01",4M 0S,16.71,7.63,23.9804375797459,14.9004375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.45322298938774,1.45322298938774,1.36854869785291,4.11,"0400"
"16764","RIKO_01",5M 0S,16.49,7.63,23.7604375797459,14.9004375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.48930753314229,1.48930753314229,1.40050447089637,3.89,"0400"
"16765","RIKO_01",6M 0S,16.27,7.63,23.5404375797459,14.9004375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.52722971569915,1.52722971569915,1.43398826554139,3.67,"0400"
"16766","RIKO_01",7M 0S,16.05,7.63,23.3204375797459,14.9004375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.56713358000483,1.56713358000483,1.46911236383845,3.45,"0400"
"16767","RIKO_01",8M 0S,15.83,7.63,23.1004375797459,14.9004375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.60917862727326,1.60917862727326,1.50600032500378,3.23,"0400"
"16768","RIKO_01",9M 0S,15.6,7.63,22.8704375797459,14.9004375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.65228881499257,1.65354194782465,1.54478843767665,3.01,"0400"
"16769","RIKO_01",10M 0S,15.38,7.63,22.6504375797459,14.9004375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.70261480563106,1.70261480563106,1.58753508622427,2.78,"0400"
"16770","RIKO_01",11M 0S,15.16,7.63,22.4304375797459,14.9004375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.75235919570262,1.75235919570262,1.63069704946574,2.56,"0400"
"16771","RIKO_01",12M 0S,14.94,7.63,22.2104375797459,14.9004375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.80509777614784,1.80509777614784,1.6762715839222,2.34,"0400"
"16772","RIKO_01",13M 0S,14.72,7.63,21.9904375797459,14.9004375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.86110927272788,1.86110927272788,1.72446678418998,2.12,"0400"
"16773","RIKO_01",14M 0S,14.5,7.63,21.7704375797459,14.9004375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.92070811406706,1.92070811406706,1.77551538538191,1.9,"0400"
"16774","RIKO_01",15M 0S,14.28,7.63,21.5504375797459,14.9004375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.98425033738958,1.98425033738958,1.8296785214942,1.68,"0400"
"16775","RIKO_01",16M 0S,14.05,7.63,21.3204375797459,14.9004375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.05533718748297,2.05533718748297,1.88995329537891,1.46,"0400"
"16776","RIKO_01",17M 0S,13.83,7.63,21.1004375797459,14.9004375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.12826850703882,2.12826850703882,1.95144433157326,1.23,"0400"
"16777","RIKO_01",18M 0S,13.61,7.63,20.8804375797459,14.9004375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.20656601064226,2.20656601064226,2.01707124480117,1.01,"0400"
"16778","RIKO_01",19M 0S,13.39,7.63,20.6604375797459,14.9004375797459,5.76,3.32,2610,12380.3170395592,10.2528668892437,3.29084457354873,2.29084457354873,2.08726582369802,0.79,"0400"
"16779","RIKO_01",20M 0S,13.17,7.63,20.4404375797459,14.9004375797459,5.54,3.32,2610,12623.7424580118,9.86126433444622,3.38181674072937,2.38181674072937,2.16252212940355,0.57,"0400"
"16780","RIKO_02",0S,16.77,6.45,24.0404375797459,13.7204375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.16426983950007,1.16426983950007,1.10416211213368,5,"0400"
"16781","RIKO_02",1M 0S,16.55,6.45,23.8204375797459,13.7204375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.18963017263769,1.18963017263769,1.12694586341157,4.78,"0400"
"16782","RIKO_02",2M 0S,16.33,6.45,23.6004375797459,13.7204375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.21611991332396,1.21611991332396,1.15068968443208,4.56,"0400"
"16783","RIKO_02",3M 0S,16.11,6.45,23.3804375797459,13.7204375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.24381622604976,1.24381622604976,1.17545556490315,4.34,"0400"
"16784","RIKO_02",4M 0S,15.89,6.45,23.1604375797459,13.7204375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.27280346860601,1.27280346860601,1.20131094864851,4.11,"0400"
"16785","RIKO_02",5M 0S,15.66,6.45,22.9304375797459,13.7204375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.30208945158793,1.30317405028641,1.22832934694376,3.89,"0400"
"16786","RIKO_02",6M 0S,15.44,6.45,22.7104375797459,13.7204375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.33651443199563,1.33651443199563,1.25790659151208,3.67,"0400"
"16787","RIKO_02",7M 0S,15.22,6.45,22.4904375797459,13.7204375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.37004158992482,1.37004158992482,1.28756213765174,3.45,"0400"
"16788","RIKO_02",8M 0S,15,6.45,22.2704375797459,13.7204375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.40529412206324,1.40529412206324,1.31864972233134,3.23,"0400"
"16789","RIKO_02",9M 0S,14.78,6.45,22.0504375797459,13.7204375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.44240873272997,1.44240873272998,1.35127563967184,3.01,"0400"
"16790","RIKO_02",10M 0S,14.56,6.45,21.8304375797459,13.7204375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.48153695975841,1.48153695975841,1.38555697035411,2.78,"0400"
"16791","RIKO_02",11M 0S,14.34,6.45,21.6104375797459,13.7204375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.52284724254001,1.52284724254001,1.42162298548843,2.56,"0400"
"16792","RIKO_02",12M 0S,14.11,6.45,21.3804375797459,13.7204375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.56857242084082,1.56857242084082,1.46139207763255,2.34,"0400"
"16793","RIKO_02",13M 0S,13.89,6.45,21.1604375797459,13.7204375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.61495493866138,1.61495493866138,1.50157134912552,2.12,"0400"
"16794","RIKO_02",14M 0S,13.67,6.45,20.9404375797459,13.7204375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.66416409191699,1.66416409191699,1.54402244627434,1.9,"0400"
"16795","RIKO_02",15M 0S,13.45,6.45,20.7204375797459,13.7204375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.71646639194867,1.71646639194867,1.58894365600874,1.68,"0400"
"16796","RIKO_02",16M 0S,13.23,6.45,20.5004375797459,13.7204375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.77216294153993,1.77216294153993,1.63655703226907,1.46,"0400"
"16797","RIKO_02",17M 0S,13.01,6.45,20.2804375797459,13.7204375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.83159523531108,1.83159523531108,1.68711206695096,1.23,"0400"
