"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"16798","RIKO_02",18M 0S,12.78,6.45,20.0504375797459,13.7204375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.89357488070042,1.89515216776667,1.740890062935,1.01,"0400"
"16799","RIKO_02",19M 0S,12.56,6.45,19.8304375797459,13.7204375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,2.96649177473661,1.96649177473661,1.8009046121273,0.79,"0400"
"16800","RIKO_02",20M 0S,12.34,6.45,19.6104375797459,13.7204375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.03994308041438,2.03994308041438,1.86231373481233,0.57,"0400"
"16801","RIKO_01",0S,17.6,7.63,24.8704375797459,14.9004375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.32349696525985,1.32349696525985,1.25289809445614,5,"0401"
"16802","RIKO_01",1M 0S,17.38,7.63,24.6504375797459,14.9004375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.35336048652725,1.35336048652725,1.27962841688471,4.78,"0401"
"16803","RIKO_01",2M 0S,17.16,7.63,24.4304375797459,14.9004375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.38460280625821,1.3846028062582,1.30752417548513,4.56,"0401"
"16804","RIKO_01",3M 0S,16.93,7.63,24.2004375797459,14.9004375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.41624755570792,1.41732166956398,1.33666328799621,4.34,"0401"
"16805","RIKO_01",4M 0S,16.71,7.63,23.9804375797459,14.9004375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.45322298938774,1.45322298938774,1.36854869785291,4.11,"0401"
"16806","RIKO_01",5M 0S,16.49,7.63,23.7604375797459,14.9004375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.48930753314229,1.48930753314229,1.40050447089637,3.89,"0401"
"16807","RIKO_01",6M 0S,16.27,7.63,23.5404375797459,14.9004375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.52722971569915,1.52722971569915,1.43398826554139,3.67,"0401"
"16808","RIKO_01",7M 0S,16.05,7.63,23.3204375797459,14.9004375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.56713358000483,1.56713358000483,1.46911236383845,3.45,"0401"
"16809","RIKO_01",8M 0S,15.83,7.63,23.1004375797459,14.9004375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.60917862727326,1.60917862727326,1.50600032500378,3.23,"0401"
"16810","RIKO_01",9M 0S,15.6,7.63,22.8704375797459,14.9004375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.65228881499257,1.65354194782465,1.54478843767665,3.01,"0401"
"16811","RIKO_01",10M 0S,15.38,7.63,22.6504375797459,14.9004375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.70261480563106,1.70261480563106,1.58753508622427,2.78,"0401"
"16812","RIKO_01",11M 0S,15.16,7.63,22.4304375797459,14.9004375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.75235919570262,1.75235919570262,1.63069704946574,2.56,"0401"
"16813","RIKO_01",12M 0S,14.94,7.63,22.2104375797459,14.9004375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.80509777614784,1.80509777614784,1.6762715839222,2.34,"0401"
"16814","RIKO_01",13M 0S,14.72,7.63,21.9904375797459,14.9004375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.86110927272788,1.86110927272788,1.72446678418998,2.12,"0401"
"16815","RIKO_01",14M 0S,14.5,7.63,21.7704375797459,14.9004375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.92070811406706,1.92070811406706,1.77551538538191,1.9,"0401"
"16816","RIKO_01",15M 0S,14.28,7.63,21.5504375797459,14.9004375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.98425033738958,1.98425033738958,1.8296785214942,1.68,"0401"
"16817","RIKO_01",16M 0S,14.05,7.63,21.3204375797459,14.9004375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.05533718748297,2.05533718748297,1.88995329537891,1.46,"0401"
"16818","RIKO_01",17M 0S,13.83,7.63,21.1004375797459,14.9004375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.12826850703882,2.12826850703882,1.95144433157326,1.23,"0401"
"16819","RIKO_01",18M 0S,13.61,7.63,20.8804375797459,14.9004375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.20656601064226,2.20656601064226,2.01707124480117,1.01,"0401"
"16820","RIKO_01",19M 0S,13.39,7.63,20.6604375797459,14.9004375797459,5.76,3.32,2610,12380.3170395592,10.2528668892437,3.29084457354873,2.29084457354873,2.08726582369802,0.79,"0401"
"16821","RIKO_01",20M 0S,13.17,7.63,20.4404375797459,14.9004375797459,5.54,3.32,2610,12623.7424580118,9.86126433444622,3.38181674072937,2.38181674072937,2.16252212940355,0.57,"0401"
"16822","RIKO_02",0S,16.77,6.84,24.0404375797459,14.1104375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.24927137398194,1.24927137398194,1.18237783166413,5,"0401"
"16823","RIKO_02",1M 0S,16.55,6.84,23.8204375797459,14.1104375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.27757618369111,1.27757618369111,1.20770185205882,4.78,"0401"
"16824","RIKO_02",2M 0S,16.33,6.84,23.6004375797459,14.1104375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.30719333441946,1.30719333441946,1.23413438789628,4.56,"0401"
"16825","RIKO_02",3M 0S,16.11,6.84,23.3804375797459,14.1104375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.34074133300655,1.33966141939964,1.26303449582795,4.34,"0401"
"16826","RIKO_02",4M 0S,15.89,6.84,23.1604375797459,14.1104375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.37336999376556,1.3722637990753,1.29197362809273,4.11,"0401"
"16827","RIKO_02",5M 0S,15.66,6.84,22.9304375797459,14.1104375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.40649260131981,1.40649260131981,1.32226998671289,3.89,"0401"
"16828","RIKO_02",6M 0S,15.44,6.84,22.7104375797459,14.1104375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.44247264460938,1.44247264460938,1.35402134395726,3.67,"0401"
"16829","RIKO_02",7M 0S,15.22,6.84,22.4904375797459,14.1104375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.48034185484972,1.48034185484972,1.38733509427963,3.45,"0401"
"16830","RIKO_02",8M 0S,15,6.84,22.2704375797459,14.1104375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.52025303230891,1.52025303230891,1.42232946787682,3.23,"0401"
"16831","RIKO_02",9M 0S,14.78,6.84,22.0504375797459,14.1104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.56560715556629,1.56434612151837,1.46085322083579,3.01,"0401"
"16832","RIKO_02",10M 0S,14.56,6.84,21.8304375797459,14.1104375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.61028077090022,1.608983754039,1.49970666728015,2.78,"0401"
"16833","RIKO_02",11M 0S,14.34,6.84,21.6104375797459,14.1104375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.65757873746872,1.65624362398407,1.54068330717051,2.56,"0401"
"16834","RIKO_02",12M 0S,14.11,6.84,21.3804375797459,14.1104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.70636378867135,1.70636378867135,1.58396206600705,2.34,"0401"
"16835","RIKO_02",13M 0S,13.89,6.84,21.1604375797459,14.1104375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.75961202037457,1.75961202037457,1.62974255487842,2.12,"0401"
"16836","RIKO_02",14M 0S,13.67,6.84,20.9404375797459,14.1104375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.8162905920411,1.8162905920411,1.6782481487601,1.9,"0401"
"16837","RIKO_02",15M 0S,13.45,6.84,20.7204375797459,14.1104375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.88110071873344,1.87958556721829,1.73214484971099,1.68,"0401"
"16838","RIKO_02",16M 0S,13.23,6.84,20.5004375797459,14.1104375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,2.94596626075873,1.94439886263961,1.78704014941651,1.46,"0401"
"16839","RIKO_02",17M 0S,13.01,6.84,20.2804375797459,14.1104375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.01546505578583,2.01384167916245,1.84552882487193,1.23,"0401"
"16840","RIKO_02",18M 0S,12.78,6.84,20.0504375797459,14.1104375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.08842840802032,2.08842840802032,1.90797564124252,1.01,"0401"
"16841","RIKO_02",19M 0S,12.56,6.84,19.8304375797459,14.1104375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.16875257755956,2.16875257755956,1.97479646268548,0.79,"0401"
"16842","RIKO_02",20M 0S,12.34,6.84,19.6104375797459,14.1104375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.25550268066194,2.25550268066194,2.04646752499933,0.57,"0401"
"16843","RIKO_01",0S,17.6,7.63,24.8704375797459,14.9004375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.32349696525985,1.32349696525985,1.25289809445614,5,"0402"
"16844","RIKO_01",1M 0S,17.38,7.63,24.6504375797459,14.9004375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.35336048652725,1.35336048652725,1.27962841688471,4.78,"0402"
"16845","RIKO_01",2M 0S,17.16,7.63,24.4304375797459,14.9004375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.38460280625821,1.3846028062582,1.30752417548513,4.56,"0402"
"16846","RIKO_01",3M 0S,16.93,7.63,24.2004375797459,14.9004375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.41624755570792,1.41732166956398,1.33666328799621,4.34,"0402"
"16847","RIKO_01",4M 0S,16.71,7.63,23.9804375797459,14.9004375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.45322298938774,1.45322298938774,1.36854869785291,4.11,"0402"
"16848","RIKO_01",5M 0S,16.49,7.63,23.7604375797459,14.9004375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.48930753314229,1.48930753314229,1.40050447089637,3.89,"0402"
"16849","RIKO_01",6M 0S,16.27,7.63,23.5404375797459,14.9004375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.52722971569915,1.52722971569915,1.43398826554139,3.67,"0402"
"16850","RIKO_01",7M 0S,16.05,7.63,23.3204375797459,14.9004375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.56713358000483,1.56713358000483,1.46911236383845,3.45,"0402"
"16851","RIKO_01",8M 0S,15.83,7.63,23.1004375797459,14.9004375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.60917862727326,1.60917862727326,1.50600032500378,3.23,"0402"
"16852","RIKO_01",9M 0S,15.6,7.63,22.8704375797459,14.9004375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.65228881499257,1.65354194782465,1.54478843767665,3.01,"0402"
"16853","RIKO_01",10M 0S,15.38,7.63,22.6504375797459,14.9004375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.70261480563106,1.70261480563106,1.58753508622427,2.78,"0402"
"16854","RIKO_01",11M 0S,15.16,7.63,22.4304375797459,14.9004375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.75235919570262,1.75235919570262,1.63069704946574,2.56,"0402"
"16855","RIKO_01",12M 0S,14.94,7.63,22.2104375797459,14.9004375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.80509777614784,1.80509777614784,1.6762715839222,2.34,"0402"
"16856","RIKO_01",13M 0S,14.72,7.63,21.9904375797459,14.9004375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.86110927272788,1.86110927272788,1.72446678418998,2.12,"0402"
"16857","RIKO_01",14M 0S,14.5,7.63,21.7704375797459,14.9004375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.92070811406706,1.92070811406706,1.77551538538191,1.9,"0402"
"16858","RIKO_01",15M 0S,14.28,7.63,21.5504375797459,14.9004375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.98425033738958,1.98425033738958,1.8296785214942,1.68,"0402"
"16859","RIKO_01",16M 0S,14.05,7.63,21.3204375797459,14.9004375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.05533718748297,2.05533718748297,1.88995329537891,1.46,"0402"
"16860","RIKO_01",17M 0S,13.83,7.63,21.1004375797459,14.9004375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.12826850703882,2.12826850703882,1.95144433157326,1.23,"0402"
"16861","RIKO_01",18M 0S,13.61,7.63,20.8804375797459,14.9004375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.20656601064226,2.20656601064226,2.01707124480117,1.01,"0402"
"16862","RIKO_01",19M 0S,13.39,7.63,20.6604375797459,14.9004375797459,5.76,3.32,2610,12380.3170395592,10.2528668892437,3.29084457354873,2.29084457354873,2.08726582369802,0.79,"0402"
"16863","RIKO_01",20M 0S,13.17,7.63,20.4404375797459,14.9004375797459,5.54,3.32,2610,12623.7424580118,9.86126433444622,3.38181674072937,2.38181674072937,2.16252212940355,0.57,"0402"
"16864","RIKO_02",0S,16.77,6.81,24.0404375797459,14.0804375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.24249646020489,1.24249646020489,1.17615538191798,5,"0402"
"16865","RIKO_02",1M 0S,16.55,6.81,23.8204375797459,14.0804375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.27056106197543,1.27056106197543,1.20127277232784,4.78,"0402"
"16866","RIKO_02",2M 0S,16.33,6.81,23.6004375797459,14.0804375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.29992276718915,1.29992276718915,1.2274863616567,4.56,"0402"
"16867","RIKO_02",3M 0S,16.11,6.81,23.3804375797459,14.0804375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.33067362834846,1.33067362834846,1.2548695129539,4.34,"0402"
"16868","RIKO_02",4M 0S,15.89,6.81,23.1604375797459,14.0804375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.36551981738045,1.36441728154804,1.2848348532999,4.11,"0402"
"16869","RIKO_02",5M 0S,15.66,6.81,22.9304375797459,14.0804375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.39833499928143,1.39833499928143,1.31486777423857,3.89,"0402"
"16870","RIKO_02",6M 0S,15.44,6.81,22.7104375797459,14.0804375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.43398200969185,1.43398200969185,1.34633833456375,3.67,"0402"
"16871","RIKO_02",7M 0S,15.22,6.81,22.4904375797459,14.0804375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.47149402421411,1.47149402421411,1.37935229260936,3.45,"0402"
"16872","RIKO_02",8M 0S,15,6.81,22.2704375797459,14.0804375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.51102133621986,1.51102133621986,1.41402604079566,3.23,"0402"
"16873","RIKO_02",9M 0S,14.78,6.81,22.0504375797459,14.0804375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.55273083358102,1.55273083358102,1.45048797667674,3.01,"0402"
"16874","RIKO_02",10M 0S,14.56,6.81,21.8304375797459,14.0804375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.60016340357115,1.59887141390707,1.49067353549845,2.78,"0402"
"16875","RIKO_02",11M 0S,14.34,6.81,21.6104375797459,14.0804375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.64697669463307,1.64564690739903,1.53125217116428,2.56,"0402"
"16876","RIKO_02",12M 0S,14.11,6.81,21.3804375797459,14.0804375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.6952417457042,1.6952417457042,1.57410186601761,2.34,"0402"
"16877","RIKO_02",13M 0S,13.89,6.81,21.1604375797459,14.0804375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.74791874910179,1.74791874910179,1.61941876497499,2.12,"0402"
"16878","RIKO_02",14M 0S,13.67,6.81,20.9404375797459,14.0804375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.80397445242576,1.80397445242576,1.6674222697996,1.9,"0402"
"16879","RIKO_02",15M 0S,13.45,6.81,20.7204375797459,14.0804375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.86374469030733,1.86374469030733,1.71835859134539,1.68,"0402"
"16880","RIKO_02",16M 0S,13.23,6.81,20.5004375797459,14.0804375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.92761133078515,1.92761133078515,1.7725049733998,1.46,"0402"
"16881","RIKO_02",17M 0S,13.01,6.81,20.2804375797459,14.0804375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.00085052401304,1.99923501512774,1.83288539060279,1.23,"0402"
"16882","RIKO_02",18M 0S,12.78,6.81,20.0504375797459,14.0804375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.0729086672765,2.0729086672765,1.89461954518891,1.01,"0402"
"16883","RIKO_02",19M 0S,12.56,6.81,19.8304375797459,14.0804375797459,5.75,3.32,2610,12391.0778560536,10.2350667731166,3.15221995541577,2.15221995541577,1.96065723497288,0.79,"0402"
"16884","RIKO_02",20M 0S,12.34,6.81,19.6104375797459,14.0804375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.23784172579398,2.23784172579398,2.03146471557492,0.57,"0402"
"16885","RIKO_01",0S,17.6,7.63,24.8704375797459,14.9004375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.32349696525985,1.32349696525985,1.25289809445614,5,"0403"
"16886","RIKO_01",1M 0S,17.38,7.63,24.6504375797459,14.9004375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.35336048652725,1.35336048652725,1.27962841688471,4.78,"0403"
"16887","RIKO_01",2M 0S,17.16,7.63,24.4304375797459,14.9004375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.38460280625821,1.3846028062582,1.30752417548513,4.56,"0403"
"16888","RIKO_01",3M 0S,16.93,7.63,24.2004375797459,14.9004375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.41624755570792,1.41732166956398,1.33666328799621,4.34,"0403"
"16889","RIKO_01",4M 0S,16.71,7.63,23.9804375797459,14.9004375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.45322298938774,1.45322298938774,1.36854869785291,4.11,"0403"
"16890","RIKO_01",5M 0S,16.49,7.63,23.7604375797459,14.9004375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.48930753314229,1.48930753314229,1.40050447089637,3.89,"0403"
"16891","RIKO_01",6M 0S,16.27,7.63,23.5404375797459,14.9004375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.52722971569915,1.52722971569915,1.43398826554139,3.67,"0403"
"16892","RIKO_01",7M 0S,16.05,7.63,23.3204375797459,14.9004375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.56713358000483,1.56713358000483,1.46911236383845,3.45,"0403"
"16893","RIKO_01",8M 0S,15.83,7.63,23.1004375797459,14.9004375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.60917862727326,1.60917862727326,1.50600032500378,3.23,"0403"
"16894","RIKO_01",9M 0S,15.6,7.63,22.8704375797459,14.9004375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.65228881499257,1.65354194782465,1.54478843767665,3.01,"0403"
"16895","RIKO_01",10M 0S,15.38,7.63,22.6504375797459,14.9004375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.70261480563106,1.70261480563106,1.58753508622427,2.78,"0403"
"16896","RIKO_01",11M 0S,15.16,7.63,22.4304375797459,14.9004375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.75235919570262,1.75235919570262,1.63069704946574,2.56,"0403"
"16897","RIKO_01",12M 0S,14.94,7.63,22.2104375797459,14.9004375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.80509777614784,1.80509777614784,1.6762715839222,2.34,"0403"
"16898","RIKO_01",13M 0S,14.72,7.63,21.9904375797459,14.9004375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.86110927272788,1.86110927272788,1.72446678418998,2.12,"0403"
"16899","RIKO_01",14M 0S,14.5,7.63,21.7704375797459,14.9004375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.92070811406706,1.92070811406706,1.77551538538191,1.9,"0403"
"16900","RIKO_01",15M 0S,14.28,7.63,21.5504375797459,14.9004375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.98425033738958,1.98425033738958,1.8296785214942,1.68,"0403"
"16901","RIKO_01",16M 0S,14.05,7.63,21.3204375797459,14.9004375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.05533718748297,2.05533718748297,1.88995329537891,1.46,"0403"
"16902","RIKO_01",17M 0S,13.83,7.63,21.1004375797459,14.9004375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.12826850703882,2.12826850703882,1.95144433157326,1.23,"0403"
"16903","RIKO_01",18M 0S,13.61,7.63,20.8804375797459,14.9004375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.20656601064226,2.20656601064226,2.01707124480117,1.01,"0403"
"16904","RIKO_01",19M 0S,13.39,7.63,20.6604375797459,14.9004375797459,5.76,3.32,2610,12380.3170395592,10.2528668892437,3.29084457354873,2.29084457354873,2.08726582369802,0.79,"0403"
"16905","RIKO_01",20M 0S,13.17,7.63,20.4404375797459,14.9004375797459,5.54,3.32,2610,12623.7424580118,9.86126433444622,3.38181674072937,2.38181674072937,2.16252212940355,0.57,"0403"
"16906","RIKO_02",0S,16.77,6.92,24.0404375797459,14.1904375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.2675395678823,1.2675395678823,1.19914633717463,5,"0403"
"16907","RIKO_02",1M 0S,16.55,6.92,23.8204375797459,14.1904375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.2964968581143,1.2964968581143,1.22503110210504,4.78,"0403"
"16908","RIKO_02",2M 0S,16.33,6.92,23.6004375797459,14.1904375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.32680815554099,1.32680815554099,1.25205801823405,4.56,"0403"
"16909","RIKO_02",3M 0S,16.11,6.92,23.3804375797459,14.1904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.35857070115786,1.35857070115786,1.28030438618802,4.34,"0403"
"16910","RIKO_02",4M 0S,15.89,6.92,23.1604375797459,14.1904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.39189127576819,1.39189127576819,1.30985464318799,4.11,"0403"
"16911","RIKO_02",5M 0S,15.66,6.92,22.9304375797459,14.1904375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.42851999355157,1.42851999355157,1.34224264974822,3.89,"0403"
"16912","RIKO_02",6M 0S,15.44,6.92,22.7104375797459,14.1904375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.46540666005172,1.46540666005172,1.37475752292132,3.67,"0403"
"16913","RIKO_02",7M 0S,15.22,6.92,22.4904375797459,14.1904375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.50424876429406,1.50424876429406,1.40888680329623,3.45,"0403"
"16914","RIKO_02",8M 0S,15,6.92,22.2704375797459,14.1904375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.5452060326288,1.5452060326288,1.44475378804279,3.23,"0403"
"16915","RIKO_02",9M 0S,14.78,6.92,22.0504375797459,14.1904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.58845607425454,1.58845607425454,1.48249465775069,3.01,"0403"
"16916","RIKO_02",10M 0S,14.56,6.92,21.8304375797459,14.1904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.63419695597391,1.63419695597391,1.52226020431515,2.78,"0403"
"16917","RIKO_02",11M 0S,14.34,6.92,21.6104375797459,14.1904375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.6862705457005,1.68492101803518,1.56618003505114,2.56,"0403"
"16918","RIKO_02",12M 0S,14.11,6.92,21.3804375797459,14.1904375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.73647632039509,1.73647632039509,1.61062904953922,2.34,"0403"
"16919","RIKO_02",13M 0S,13.89,6.92,21.1604375797459,14.1904375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.79128618990541,1.79128618990541,1.6576747317199,2.12,"0403"
"16920","RIKO_02",14M 0S,13.67,6.92,20.9404375797459,14.1904375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.84966885090973,1.84966885090973,1.70755147012444,1.9,"0403"
"16921","RIKO_02",15M 0S,13.45,6.92,20.7204375797459,14.1904375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.9119854125024,1.9119854125024,1.76052273787187,1.68,"0403"
"16922","RIKO_02",16M 0S,13.23,6.92,20.5004375797459,14.1904375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,2.97864734447555,1.97864734447555,1.81688574837404,1.46,"0403"
"16923","RIKO_02",17M 0S,13.01,6.92,20.2804375797459,14.1904375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.05012557366842,2.05012557366842,1.87697703493137,1.23,"0403"
"16924","RIKO_02",18M 0S,12.78,6.92,20.0504375797459,14.1904375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.130591253181,2.13059125318101,1.94420197427712,1.01,"0403"
"16925","RIKO_02",19M 0S,12.56,6.92,19.8304375797459,14.1904375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.21369942263133,2.21369942263133,2.01316982910991,0.79,"0403"
"16926","RIKO_02",20M 0S,12.34,6.92,19.6104375797459,14.1904375797459,5.42,3.32,2610,12762.7236274685,9.64766294092031,3.30355438074552,2.30355438074552,2.08721071983823,0.57,"0403"
"16927","RIKO_01",0S,17.6,7.63,24.8704375797459,14.9004375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.32349696525985,1.32349696525985,1.25289809445614,5,"0404"
"16928","RIKO_01",1M 0S,17.38,7.63,24.6504375797459,14.9004375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.35336048652725,1.35336048652725,1.27962841688471,4.78,"0404"
"16929","RIKO_01",2M 0S,17.16,7.63,24.4304375797459,14.9004375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.38460280625821,1.3846028062582,1.30752417548513,4.56,"0404"
"16930","RIKO_01",3M 0S,16.93,7.63,24.2004375797459,14.9004375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.41624755570792,1.41732166956398,1.33666328799621,4.34,"0404"
"16931","RIKO_01",4M 0S,16.71,7.63,23.9804375797459,14.9004375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.45322298938774,1.45322298938774,1.36854869785291,4.11,"0404"
"16932","RIKO_01",5M 0S,16.49,7.63,23.7604375797459,14.9004375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.48930753314229,1.48930753314229,1.40050447089637,3.89,"0404"
"16933","RIKO_01",6M 0S,16.27,7.63,23.5404375797459,14.9004375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.52722971569915,1.52722971569915,1.43398826554139,3.67,"0404"
"16934","RIKO_01",7M 0S,16.05,7.63,23.3204375797459,14.9004375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.56713358000483,1.56713358000483,1.46911236383845,3.45,"0404"
"16935","RIKO_01",8M 0S,15.83,7.63,23.1004375797459,14.9004375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.60917862727326,1.60917862727326,1.50600032500378,3.23,"0404"
"16936","RIKO_01",9M 0S,15.6,7.63,22.8704375797459,14.9004375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.65228881499257,1.65354194782465,1.54478843767665,3.01,"0404"
"16937","RIKO_01",10M 0S,15.38,7.63,22.6504375797459,14.9004375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.70261480563106,1.70261480563106,1.58753508622427,2.78,"0404"
"16938","RIKO_01",11M 0S,15.16,7.63,22.4304375797459,14.9004375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.75235919570262,1.75235919570262,1.63069704946574,2.56,"0404"
"16939","RIKO_01",12M 0S,14.94,7.63,22.2104375797459,14.9004375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.80509777614784,1.80509777614784,1.6762715839222,2.34,"0404"
"16940","RIKO_01",13M 0S,14.72,7.63,21.9904375797459,14.9004375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.86110927272788,1.86110927272788,1.72446678418998,2.12,"0404"
"16941","RIKO_01",14M 0S,14.5,7.63,21.7704375797459,14.9004375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.92070811406706,1.92070811406706,1.77551538538191,1.9,"0404"
"16942","RIKO_01",15M 0S,14.28,7.63,21.5504375797459,14.9004375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.98425033738958,1.98425033738958,1.8296785214942,1.68,"0404"
"16943","RIKO_01",16M 0S,14.05,7.63,21.3204375797459,14.9004375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.05533718748297,2.05533718748297,1.88995329537891,1.46,"0404"
"16944","RIKO_01",17M 0S,13.83,7.63,21.1004375797459,14.9004375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.12826850703882,2.12826850703882,1.95144433157326,1.23,"0404"
"16945","RIKO_01",18M 0S,13.61,7.63,20.8804375797459,14.9004375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.20656601064226,2.20656601064226,2.01707124480117,1.01,"0404"
"16946","RIKO_01",19M 0S,13.39,7.63,20.6604375797459,14.9004375797459,5.76,3.32,2610,12380.3170395592,10.2528668892437,3.29084457354873,2.29084457354873,2.08726582369802,0.79,"0404"
"16947","RIKO_01",20M 0S,13.17,7.63,20.4404375797459,14.9004375797459,5.54,3.32,2610,12623.7424580118,9.86126433444622,3.38181674072937,2.38181674072937,2.16252212940355,0.57,"0404"
"16948","RIKO_02",0S,16.77,6.89,24.0404375797459,14.1604375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.26065432627942,1.26065432627942,1.19282803693222,5,"0404"
"16949","RIKO_02",1M 0S,16.55,6.89,23.8204375797459,14.1604375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.28936488029407,1.28936488029407,1.21850084601783,4.78,"0404"
"16950","RIKO_02",2M 0S,16.33,6.89,23.6004375797459,14.1604375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.31941363809753,1.31941363809753,1.24530305607878,4.56,"0404"
"16951","RIKO_02",3M 0S,16.11,6.89,23.3804375797459,14.1604375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.3508963930196,1.3508963930196,1.27331087037971,4.34,"0404"
"16952","RIKO_02",4M 0S,15.89,6.89,23.1604375797459,14.1604375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.38391830484897,1.38391830484897,1.30260750539562,4.11,"0404"
"16953","RIKO_02",5M 0S,15.66,6.89,22.9304375797459,14.1604375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.41745612114359,1.4185950733076,1.33328401662009,3.89,"0404"
"16954","RIKO_02",6M 0S,15.44,6.89,22.7104375797459,14.1604375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.45675611036733,1.45675611036733,1.36693878546937,3.67,"0404"
"16955","RIKO_02",7M 0S,15.22,6.89,22.4904375797459,14.1604375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.49522986118136,1.49522986118136,1.40075946663207,3.45,"0404"
"16956","RIKO_02",8M 0S,15,6.89,22.2704375797459,14.1604375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.53579096715668,1.53579096715668,1.43629618251158,3.23,"0404"
"16957","RIKO_02",9M 0S,14.78,6.89,22.0504375797459,14.1604375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.57861403594939,1.57861403594939,1.47368293813708,3.01,"0404"
"16958","RIKO_02",10M 0S,14.56,6.89,21.8304375797459,14.1604375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.62389370842773,1.62389370842773,1.51306806402063,2.78,"0404"
"16959","RIKO_02",11M 0S,14.34,6.89,21.6104375797459,14.1604375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.67184761659607,1.67184761659607,1.55461618301148,2.56,"0404"
"16960","RIKO_02",12M 0S,14.11,6.89,21.3804375797459,14.1604375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.72510592017184,1.72510592017184,1.60056467741579,2.34,"0404"
"16961","RIKO_02",13M 0S,13.89,6.89,21.1604375797459,14.1604375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.77932353480581,1.77932353480581,1.64713090560836,2.12,"0404"
"16962","RIKO_02",14M 0S,13.67,6.89,20.9404375797459,14.1604375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.83705969670217,1.83705969670217,1.69648788769025,1.9,"0404"
"16963","RIKO_02",15M 0S,13.45,6.89,20.7204375797459,14.1604375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.89866840604279,1.89866840604279,1.74889425197117,1.68,"0404"
"16964","RIKO_02",16M 0S,13.23,6.89,20.5004375797459,14.1604375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.9645527986815,1.9645527986815,1.80464160266673,1.46,"0404"
"16965","RIKO_02",17M 0S,13.01,6.89,20.2804375797459,14.1604375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.03517397771907,2.03517397771907,1.86405994860462,1.23,"0404"
"16966","RIKO_02",18M 0S,12.78,6.89,20.0504375797459,14.1604375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.10936690570181,2.11106182095605,1.92752424089394,1.01,"0404"
"16967","RIKO_02",19M 0S,12.56,6.89,19.8304375797459,14.1604375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.19669572198249,2.19669572198249,1.99866436028317,0.79,"0404"
"16968","RIKO_02",20M 0S,12.34,6.89,19.6104375797459,14.1604375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.28536967773224,2.28536967773224,2.0718049490742,0.57,"0404"
"16969","RIKO_01",0S,17.6,7.9,24.8704375797459,15.1704375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.38817162305574,1.38817162305574,1.31217452120049,5,"0405"
"16970","RIKO_01",1M 0S,17.38,7.9,24.6504375797459,15.1704375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.42294242277093,1.42188645656185,1.34225888469906,4.78,"0405"
"16971","RIKO_01",2M 0S,17.16,7.9,24.4304375797459,15.1704375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.45678537769089,1.4557042966098,1.37235500697755,4.56,"0405"
"16972","RIKO_01",3M 0S,16.93,7.9,24.2004375797459,15.1704375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.49116996053607,1.49116996053607,1.40383171496103,4.34,"0405"
"16973","RIKO_01",4M 0S,16.71,7.9,23.9804375797459,15.1704375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.52840689485138,1.52840689485138,1.43678623513106,4.11,"0405"
"16974","RIKO_01",5M 0S,16.49,7.9,23.7604375797459,15.1704375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.56755119250765,1.56755119250765,1.47132514287975,3.89,"0405"
"16975","RIKO_01",6M 0S,16.27,7.9,23.5404375797459,15.1704375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.60875325491526,1.60875325491526,1.50756551387985,3.67,"0405"
"16976","RIKO_01",7M 0S,16.05,7.9,23.3204375797459,15.1704375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.6521797231461,1.6521797231461,1.5456362499092,3.45,"0405"
"16977","RIKO_01",8M 0S,15.83,7.9,23.1004375797459,15.1704375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.70142231611625,1.70015968985362,1.58754912044164,3.23,"0405"
"16978","RIKO_01",9M 0S,15.6,7.9,22.8704375797459,15.1704375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.7487356809923,1.7487356809923,1.62982332902045,3.01,"0405"
"16979","RIKO_01",10M 0S,15.38,7.9,22.6504375797459,15.1704375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.80016908337442,1.80016908337442,1.67441053536716,2.78,"0405"
"16980","RIKO_01",11M 0S,15.16,7.9,22.4304375797459,15.1704375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.8547196616585,1.8547196616585,1.72150590935069,2.56,"0405"
"16981","RIKO_01",12M 0S,14.94,7.9,22.2104375797459,15.1704375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,2.91267965108533,1.91267965108533,1.7713272141229,2.34,"0405"
"16982","RIKO_01",13M 0S,14.72,7.9,21.9904375797459,15.1704375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.97437899466872,1.97437899466872,1.82411817286261,2.12,"0405"
"16983","RIKO_01",14M 0S,14.5,7.9,21.7704375797459,15.1704375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.04480496868599,2.04328751800314,1.88278138025025,1.9,"0405"
"16984","RIKO_01",15M 0S,14.28,7.9,21.5504375797459,15.1704375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.11542617639571,2.113856317683,1.94253674782415,1.68,"0405"
"16985","RIKO_01",16M 0S,14.05,7.9,21.3204375797459,15.1704375797459,6.15,3.32,2610,11981.3415918863,10.9470714182029,3.1894739420554,2.1894739420554,2.00620945275809,1.46,"0405"
"16986","RIKO_01",17M 0S,13.83,7.9,21.1004375797459,15.1704375797459,5.93,3.32,2610,12201.5684724212,10.5554688634054,3.27070231764599,2.27070231764599,2.07419775824754,1.23,"0405"
"16987","RIKO_01",18M 0S,13.61,7.9,20.8804375797459,15.1704375797459,5.71,3.32,2610,12434.4034352917,10.1638663086079,3.35818997261658,2.35818997261658,2.1469558080872,1.01,"0405"
"16988","RIKO_01",19M 0S,13.39,7.9,20.6604375797459,15.1704375797459,5.49,3.32,2610,12681.0973306018,9.77226375381042,3.45268938864129,2.45268938864129,2.22500378376797,0.79,"0405"
"16989","RIKO_01",20M 0S,13.17,7.9,20.4404375797459,15.1704375797459,5.27,3.32,2610,12943.0819366554,9.38066119901292,3.55507869898305,2.55507869898305,2.30894036058646,0.57,"0405"
"16990","RIKO_02",0S,16.77,8.68,24.0404375797459,15.9504375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.76084854680355,1.76084854680355,1.64650991451002,5,"0405"
"16991","RIKO_02",1M 0S,16.55,8.68,23.8204375797459,15.9504375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.81007175903948,1.81007175903948,1.68947018813934,4.78,"0405"
"16992","RIKO_02",2M 0S,16.33,8.68,23.6004375797459,15.9504375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.86212611027983,1.86212611027983,1.73473233638889,4.56,"0405"
"16993","RIKO_02",3M 0S,16.11,8.68,23.3804375797459,15.9504375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.91726308797318,1.91726308797318,1.78248645890746,4.34,"0405"
"16994","RIKO_02",4M 0S,15.89,8.68,23.1604375797459,15.9504375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.97576487429136,1.97576487429136,1.8329441803211,4.11,"0405"
"16995","RIKO_02",5M 0S,15.66,8.68,22.9304375797459,15.9504375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,3.03651856132199,2.03794917648651,1.88634178557748,3.89,"0405"
"16996","RIKO_02",6M 0S,15.44,8.68,22.7104375797459,15.9504375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,3.10728768397052,2.10728768397052,1.94559756435084,3.67,"0405"
"16997","RIKO_02",7M 0S,15.22,8.68,22.4904375797459,15.9504375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.17817503725393,2.17817503725393,2.00586845630765,3.45,"0405"
"16998","RIKO_02",8M 0S,15,8.68,22.2704375797459,15.9504375797459,6.32,3.32,2610,11819.1016814715,11.2496733923646,3.2539975860191,2.2539975860191,2.06999287717322,3.23,"0405"
"16999","RIKO_02",9M 0S,14.78,8.68,22.0504375797459,15.9504375797459,6.1,3.32,2610,12030.3452384949,10.8580708375671,3.33528930223618,2.33528930223618,2.13835260534634,3.01,"0405"
"17000","RIKO_02",10M 0S,14.56,8.68,21.8304375797459,15.9504375797459,5.88,3.32,2610,12253.336072187,10.4664682827696,3.42266407204774,2.42266407204774,2.21138157317333,2.78,"0405"
"17001","RIKO_02",11M 0S,14.34,8.68,21.6104375797459,15.9504375797459,5.66,3.32,2610,12489.2049499832,10.0748657279721,3.51683122679164,2.51683122679164,2.28957508765536,2.56,"0405"
"17002","RIKO_02",12M 0S,14.11,8.68,21.3804375797459,15.9504375797459,5.43,3.32,2610,12750.9661642382,9.66546305704747,3.62343733768705,2.62343733768705,2.37746233185235,2.34,"0405"
"17003","RIKO_02",13M 0S,13.89,8.68,21.1604375797459,15.9504375797459,5.21,3.32,2610,13017.3968934268,9.27386050224997,3.73421588169687,2.73421588169687,2.46808263206806,2.12,"0405"
"17004","RIKO_02",14M 0S,13.67,8.68,20.9404375797459,15.9504375797459,4.99,3.32,2610,13301.2585478937,8.88225794745246,3.85476247367549,2.85476247367549,2.56588492272961,1.9,"0405"
"17005","RIKO_02",15M 0S,13.45,8.68,20.7204375797459,15.9504375797459,4.77,3.32,2610,13604.5386433393,8.49065539265496,3.98642866742991,2.98642866742991,2.67175823173575,1.68,"0405"
"17006","RIKO_02",16M 0S,13.23,8.68,20.5004375797459,15.9504375797459,4.55,3.32,2610,13929.5571586954,8.09905283785745,4.13082741618477,3.13082741618477,2.78674463394631,1.46,"0405"
"17007","RIKO_02",17M 0S,13.01,8.68,20.2804375797459,15.9504375797459,4.33,3.32,2610,14279.0416353162,7.70745028305995,4.28989947890085,3.28989947890085,2.91207366629745,1.23,"0405"
"17008","RIKO_02",18M 0S,12.78,8.68,20.0504375797459,15.9504375797459,4.11,3.32,2610,14656.22410819,7.31584772826245,4.46356806414615,3.46600115417048,3.04920646679413,1.01,"0405"
"17009","RIKO_02",19M 0S,12.56,8.68,19.8304375797459,15.9504375797459,3.88,3.32,2610,15084.3689151058,6.90644505733779,4.6714599854744,3.6714599854744,3.20709705638948,0.79,"0405"
"17010","RIKO_02",20M 0S,12.34,8.68,19.6104375797459,15.9504375797459,3.66,3.32,2610,15531.1089192722,6.51484250254028,4.8921488370603,3.8921488370603,3.37422063886524,0.57,"0405"
"17011","RIKO_01",0S,17.6,8,24.8704375797459,15.2704375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.41304841079591,1.41304841079591,1.33492812653094,5,"0406"
"17012","RIKO_01",1M 0S,17.38,8,24.6504375797459,15.2704375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.44619027117705,1.44619027117705,1.36446848768177,4.78,"0406"
"17013","RIKO_01",2M 0S,17.16,8,24.4304375797459,15.2704375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.48092409865073,1.48092409865073,1.39534582005305,4.56,"0406"
"17014","RIKO_01",3M 0S,16.93,8,24.2004375797459,15.2704375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.51906660063166,1.51906660063166,1.42915708224944,4.34,"0406"
"17015","RIKO_01",4M 0S,16.71,8,23.9804375797459,15.2704375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.5574356766522,1.5574356766522,1.46306794730123,4.11,"0406"
"17016","RIKO_01",5M 0S,16.49,8,23.7604375797459,15.2704375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.59779325602364,1.59779325602364,1.49862719061686,3.89,"0406"
"17017","RIKO_01",6M 0S,16.27,8,23.5404375797459,15.2704375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.64029803429754,1.64029803429754,1.53595799550917,3.67,"0406"
"17018","RIKO_01",7M 0S,16.05,8,23.3204375797459,15.2704375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.68512605511064,1.68512605511064,1.5751961328325,3.45,"0406"
"17019","RIKO_01",8M 0S,15.83,8,23.1004375797459,15.2704375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.73247314733598,1.73247314733598,1.61649161096303,3.23,"0406"
"17020","RIKO_01",9M 0S,15.6,8,22.8704375797459,15.2704375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.78124372452571,1.7825577849725,1.66001059230259,3.01,"0406"
"17021","RIKO_01",10M 0S,15.38,8,22.6504375797459,15.2704375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.83811175388085,1.83811175388085,1.70808567861371,2.78,"0406"
"17022","RIKO_01",11M 0S,15.16,8,22.4304375797459,15.2704375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.89459004799451,1.89459004799451,1.75675038593804,2.56,"0406"
"17023","RIKO_01",12M 0S,14.94,8,22.2104375797459,15.2704375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.9546490985073,1.9546490985073,1.80826940664028,2.34,"0406"
"17024","RIKO_01",13M 0S,14.72,8,21.9904375797459,15.2704375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,3.01864058685129,2.01864058685129,1.86290144713353,2.12,"0406"
"17025","RIKO_01",14M 0S,14.5,8,21.7704375797459,15.2704375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.08696380671395,2.08696380671395,1.92093745233017,1.9,"0406"
"17026","RIKO_01",15M 0S,14.28,8,21.5504375797459,15.2704375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.16007400376444,2.16007400376444,1.98270578883631,1.68,"0406"
"17027","RIKO_01",16M 0S,14.05,8,21.3204375797459,15.2704375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.24219251961003,2.24219251961003,2.05167683139842,1.46,"0406"
"17028","RIKO_01",17M 0S,13.83,8,21.1004375797459,15.2704375797459,5.83,3.32,2610,12305.7682161402,10.3774677021338,3.32680355808588,2.32680355808588,2.12229376566085,1.23,"0406"
"17029","RIKO_01",18M 0S,13.61,8,20.8804375797459,15.2704375797459,5.61,3.32,2610,12544.7374824136,9.98586514733634,3.41805075644219,2.41805075644219,2.19794512761709,1.01,"0406"
"17030","RIKO_01",19M 0S,13.39,8,20.6604375797459,15.2704375797459,5.39,3.32,2610,12798.1921265023,9.59426259253883,3.51674670568473,2.51674670568473,2.27918918965174,0.79,"0406"
"17031","RIKO_01",20M 0S,13.17,8,20.4404375797459,15.2704375797459,5.17,3.32,2610,13067.6573000447,9.20266003774133,3.62384231018195,2.62384231018195,2.36666993548007,0.57,"0406"
"17032","RIKO_02",0S,16.77,8.78,24.0404375797459,16.0504375797459,8,3.32,2610,10505.047358294,14.2400929017274,2.79190809295509,1.79315809295509,1.67549751801516,5,"0406"
"17033","RIKO_02",1M 0S,16.55,8.78,23.8204375797459,16.0504375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.84623741874398,1.84623741874398,1.721749792746,4.78,"0406"
"17034","RIKO_02",2M 0S,16.33,8.78,23.6004375797459,16.0504375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.90003506538287,1.90003506538287,1.76844537578355,4.56,"0406"
"17035","RIKO_02",3M 0S,16.11,8.78,23.3804375797459,16.0504375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.95706203869586,1.95706203869587,1.81774442975665,4.34,"0406"
"17036","RIKO_02",4M 0S,15.89,8.78,23.1604375797459,16.0504375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,3.01761810740375,2.01761810740375,1.86987092976131,4.11,"0406"
"17037","RIKO_02",5M 0S,15.66,8.78,22.9304375797459,16.0504375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,3.08058994827877,2.08204132708863,1.92507530064273,3.89,"0406"
"17038","RIKO_02",6M 0S,15.44,8.78,22.7104375797459,16.0504375797459,6.67,3.32,2610,11504.8269642903,11.8726774568152,3.14921510399411,2.15071435436892,1.9836384401635,3.67,"0406"
"17039","RIKO_02",7M 0S,15.22,8.78,22.4904375797459,16.0504375797459,6.45,3.32,2610,11699.3881772053,11.4810749020177,3.22252166568073,2.22407205327763,2.04587649955027,3.45,"0406"
"17040","RIKO_02",8M 0S,15,8.78,22.2704375797459,16.0504375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,3.30631265974931,2.30631265974931,2.11526102948644,3.23,"0406"
"17041","RIKO_02",9M 0S,14.78,8.78,22.0504375797459,16.0504375797459,6,3.32,2610,12130.1838403216,10.6800696762955,3.39087745727345,2.39087745727345,2.1861802659437,3.01,"0406"
"17042","RIKO_02",10M 0S,14.56,8.78,21.8304375797459,16.0504375797459,5.78,3.32,2610,12358.8792450518,10.288467121498,3.48187971343265,2.48187971343265,2.26201994977119,2.78,"0406"
"17043","RIKO_02",11M 0S,14.34,8.78,21.6104375797459,16.0504375797459,5.56,3.32,2610,12601.0174306589,9.89686456670054,3.58008358698574,2.58008358698574,2.34331056193868,2.56,"0406"
"17044","RIKO_02",12M 0S,14.11,8.78,21.3804375797459,16.0504375797459,5.34,3.32,2610,12857.9691548283,9.50526201190304,3.68450650629975,2.68637916547579,2.43066168194877,2.34,"0406"
"17045","RIKO_02",13M 0S,13.89,8.78,21.1604375797459,16.0504375797459,5.12,3.32,2610,13131.3091978675,9.11365945710553,3.79985639524232,2.80180952024232,2.52477730137778,2.12,"0406"
"17046","RIKO_02",14M 0S,13.67,8.78,20.9404375797459,16.0504375797459,4.89,3.32,2610,13436.5749360568,8.70425678618087,3.93359197211466,2.93359197211466,2.63129247234337,1.9,"0406"
"17047","RIKO_02",15M 0S,13.45,8.78,20.7204375797459,16.0504375797459,4.67,3.32,2610,13749.4259954162,8.31265423138337,4.07179116566182,3.07179116566182,2.74193985911272,1.68,"0406"
"17048","RIKO_02",16M 0S,13.23,8.78,20.5004375797459,16.0504375797459,4.45,3.32,2610,14085.1994996102,7.92105167658586,4.22365499857094,3.22365499857094,2.86230130223134,1.46,"0406"
"17049","RIKO_02",17M 0S,13.01,8.78,20.2804375797459,16.0504375797459,4.23,3.32,2610,14446.8387177323,7.52944912178836,4.39131554223184,3.39131554223184,2.99371477179419,1.23,"0406"
"17050","RIKO_02",18M 0S,12.78,8.78,20.0504375797459,16.0504375797459,4.01,3.32,2610,14837.8447191708,7.13784656699086,4.57487898843908,3.57737275402511,3.13777577654758,1.01,"0406"
"17051","RIKO_02",19M 0S,12.56,8.78,19.8304375797459,16.0504375797459,3.79,3.32,2610,15262.420090486,6.74624401219335,4.7823917529395,3.78503027536694,3.29640246175702,0.79,"0406"
"17052","RIKO_02",20M 0S,12.34,8.78,19.6104375797459,16.0504375797459,3.57,3.32,2610,15725.6606653375,6.35464145739585,5.01548032034753,4.01828144079571,3.47192150413899,0.57,"0406"
"17053","RIKO_01",0S,17.6,8.01,24.8704375797459,15.2804375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.41556462394585,1.41556462394585,1.33722814178575,5,"0407"
"17054","RIKO_01",1M 0S,17.38,8.01,24.6504375797459,15.2804375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.45141717346589,1.45034879739751,1.36822681701456,4.78,"0407"
"17055","RIKO_01",2M 0S,17.16,8.01,24.4304375797459,15.2804375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.48635281659089,1.48525872468717,1.39925302691175,4.56,"0407"
"17056","RIKO_01",3M 0S,16.93,8.01,24.2004375797459,15.2804375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.52189066632743,1.52189066632743,1.43171899939274,4.34,"0407"
"17057","RIKO_01",4M 0S,16.71,8.01,23.9804375797459,15.2804375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.56037525788973,1.56037525788973,1.46572733264708,4.11,"0407"
"17058","RIKO_01",5M 0S,16.49,8.01,23.7604375797459,15.2804375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.60085669146706,1.60085669146706,1.50139061031697,3.89,"0407"
"17059","RIKO_01",6M 0S,16.27,8.01,23.5404375797459,15.2804375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.64349452102188,1.64349452102188,1.53883264659523,3.67,"0407"
"17060","RIKO_01",7M 0S,16.05,8.01,23.3204375797459,15.2804375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.69181379123794,1.69056846122549,1.58002677963725,3.45,"0407"
"17061","RIKO_01",8M 0S,15.83,8.01,23.1004375797459,15.2804375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.73947051775169,1.73819010802058,1.62154785479512,3.23,"0407"
"17062","RIKO_01",9M 0S,15.6,8.01,22.8704375797459,15.2804375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.78857242999219,1.78857242999219,1.66531006520162,3.01,"0407"
"17063","RIKO_01",10M 0S,15.38,8.01,22.6504375797459,15.2804375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.841962651783,1.841962651783,1.71149989442501,2.78,"0407"
