"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"17064","RIKO_01",11M 0S,15.16,8.01,22.4304375797459,15.2804375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.89863842568401,1.89863842568401,1.76032510584705,2.56,"0407"
"17065","RIKO_01",12M 0S,14.94,8.01,22.2104375797459,15.2804375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.95891266142001,1.95891266142001,1.81201786712088,2.34,"0407"
"17066","RIKO_01",13M 0S,14.72,8.01,21.9904375797459,15.2804375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,3.02313930605674,2.02313930605674,1.86683844179072,2.12,"0407"
"17067","RIKO_01",14M 0S,14.5,8.01,21.7704375797459,15.2804375797459,6.48,3.32,2610,11672.2748425489,11.5344752503992,3.09649147278406,2.09494826290751,1.92781336327613,1.9,"0407"
"17068","RIKO_01",15M 0S,14.28,8.01,21.5504375797459,15.2804375797459,6.26,3.32,2610,11875.607668999,11.1428726956017,3.17017008684356,2.1685726427541,1.98998453620667,1.68,"0407"
"17069","RIKO_01",16M 0S,14.05,8.01,21.3204375797459,15.2804375797459,6.04,3.32,2610,12089.9509472654,10.7512701408042,3.24756038801998,2.24756038801998,2.05629932763335,1.46,"0407"
"17070","RIKO_01",17M 0S,13.83,8.01,21.1004375797459,15.2804375797459,5.82,3.32,2610,12316.3356446364,10.3596675860067,3.33251971540218,2.33251971540218,2.12718626724077,1.23,"0407"
"17071","RIKO_01",18M 0S,13.61,8.01,20.8804375797459,15.2804375797459,5.6,3.32,2610,12555.9331450457,9.96806503120917,3.42415441850727,2.42415441850727,2.20313508541529,1.01,"0407"
"17072","RIKO_01",19M 0S,13.39,8.01,20.6604375797459,15.2804375797459,5.38,3.32,2610,12810.080835175,9.57646247641167,3.52328340959864,2.52328340959864,2.2847080432863,0.79,"0407"
"17073","RIKO_01",20M 0S,13.17,8.01,20.4404375797459,15.2804375797459,5.15,3.32,2610,13093.0068045681,9.16705980548701,3.63791548420208,2.63597373662926,2.37670765704874,0.57,"0407"
"17074","RIKO_02",0S,16.77,8.79,24.0404375797459,16.0604375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.79890535634595,1.79890535634595,1.68059128987547,5,"0407"
"17075","RIKO_02",1M 0S,16.55,8.79,23.8204375797459,16.0604375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.84990525046916,1.84990525046916,1.72502042136776,4.78,"0407"
"17076","RIKO_02",2M 0S,16.33,8.79,23.6004375797459,16.0604375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.90388126573484,1.90388126573484,1.77186245272457,4.56,"0407"
"17077","RIKO_02",3M 0S,16.11,8.79,23.3804375797459,16.0604375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.96110174093452,1.96110174093452,1.82131943361797,4.34,"0407"
"17078","RIKO_02",4M 0S,15.89,8.79,23.1604375797459,16.0604375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,3.02186827375221,2.02186827375221,1.87361662025746,4.11,"0407"
"17079","RIKO_02",5M 0S,15.66,8.79,22.9304375797459,16.0604375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,3.08955818684726,2.08955818684726,1.93160151832863,3.89,"0407"
"17080","RIKO_02",6M 0S,15.44,8.79,22.7104375797459,16.0604375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,3.15868642761514,2.15868642761514,1.99052615329,3.67,"0407"
"17081","RIKO_02",7M 0S,15.22,8.79,22.4904375797459,16.0604375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.23254506121939,2.23254506121939,2.05315896945036,3.45,"0407"
"17082","RIKO_02",8M 0S,15,8.79,22.2704375797459,16.0604375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.31163683472475,2.31163683472475,2.11986137762042,3.23,"0407"
"17083","RIKO_02",9M 0S,14.78,8.79,22.0504375797459,16.0604375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.396538354531,2.396538354531,2.19104333127102,3.01,"0407"
"17084","RIKO_02",10M 0S,14.56,8.79,21.8304375797459,16.0604375797459,5.77,3.32,2610,12369.5842095924,10.2706670053709,3.48791416700879,2.48791416700879,2.26717175967626,2.78,"0407"
"17085","RIKO_02",11M 0S,14.34,8.79,21.6104375797459,16.0604375797459,5.55,3.32,2610,12612.3645895819,9.87906445057338,3.58653418804337,2.58653418804337,2.34878082241209,2.56,"0407"
"17086","RIKO_02",12M 0S,14.11,8.79,21.3804375797459,16.0604375797459,5.32,3.32,2610,12882.1155970454,9.46966177964872,3.69835803451893,2.69835803451893,2.44062687841185,2.34,"0407"
"17087","RIKO_02",13M 0S,13.89,8.79,21.1604375797459,16.0604375797459,5.1,3.32,2610,13157.0316695272,9.07805922485121,3.81475779287072,2.81475779287072,2.53546217353859,2.12,"0407"
"17088","RIKO_02",14M 0S,13.67,8.79,20.9404375797459,16.0604375797459,4.88,3.32,2610,13450.3348730328,8.68645667005371,3.94165261140178,2.94165261140178,2.63796544161388,1.9,"0407"
"17089","RIKO_02",15M 0S,13.45,8.79,20.7204375797459,16.0604375797459,4.66,3.32,2610,13764.1706924095,8.29485411525621,4.08052891494435,3.08052891494435,2.74910586335626,1.68,"0407"
"17090","RIKO_02",16M 0S,13.23,8.79,20.5004375797459,16.0604375797459,4.44,3.32,2610,14101.0522896582,7.9032515604587,4.23316773505421,3.23316773505421,2.87002313410713,1.46,"0407"
"17091","RIKO_02",17M 0S,13.01,8.79,20.2804375797459,16.0604375797459,4.22,3.32,2610,14463.9456967483,7.5116490056612,4.40172150323239,3.40172150323239,3.00206668887505,1.23,"0407"
"17092","RIKO_02",18M 0S,12.78,8.79,20.0504375797459,16.0604375797459,3.99,3.32,2610,14874.985815372,7.10224633473654,4.5978107126919,3.5978107126919,3.15375969720165,1.01,"0407"
"17093","RIKO_02",19M 0S,12.56,8.79,19.8304375797459,16.0604375797459,3.77,3.32,2610,15302.8504132149,6.71064377993903,4.80776253146968,3.80776253146968,3.31393054543287,0.79,"0407"
"17094","RIKO_02",20M 0S,12.34,8.79,19.6104375797459,16.0604375797459,3.55,3.32,2610,15769.8960851114,6.31904122514153,5.04373654750442,4.04373654750442,3.49124115594769,0.57,"0407"
"17095","RIKO_01",0S,17.6,6.78,24.8704375797459,14.0504375797459,10.81,3.32,2610,9037.12233061506,19.2419255334591,2.142947709865,1.1420226404848,1.08560396437629,5,"0408"
"17096","RIKO_01",1M 0S,17.38,6.78,24.6504375797459,14.0504375797459,10.59,3.32,2610,9130.50982320966,18.8503229786616,2.16669166606617,1.1657473790029,1.10702050688822,4.78,"0408"
"17097","RIKO_01",2M 0S,17.16,6.78,24.4304375797459,14.0504375797459,10.37,3.32,2610,9226.85360167226,18.4587204238641,2.19144308038965,1.19047876023536,1.12929905600489,4.56,"0408"
"17098","RIKO_01",3M 0S,16.93,6.78,24.2004375797459,14.0504375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.21628224075278,1.21628224075278,1.15249272368444,4.34,"0408"
"17099","RIKO_01",4M 0S,16.71,6.78,23.9804375797459,14.0504375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.24322907790944,1.24322907790944,1.17665907665439,4.11,"0408"
"17100","RIKO_01",5M 0S,16.49,6.78,23.7604375797459,14.0504375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.27139698698668,1.27139698698668,1.20186061347013,3.89,"0408"
"17101","RIKO_01",6M 0S,16.27,6.78,23.5404375797459,14.0504375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.30329796873847,1.30224311641779,1.22938835788362,3.67,"0408"
"17102","RIKO_01",7M 0S,16.05,6.78,23.3204375797459,14.0504375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.33426185136509,1.33318193775817,1.25692563226754,3.45,"0408"
"17103","RIKO_01",8M 0S,15.83,6.78,23.1004375797459,14.0504375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.36673282562397,1.36562663093371,1.28572479590031,3.23,"0408"
"17104","RIKO_01",9M 0S,15.6,6.78,22.8704375797459,14.0504375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.39968988023137,1.39968988023137,1.31587462145126,3.01,"0408"
"17105","RIKO_01",10M 0S,15.38,6.78,22.6504375797459,14.0504375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.43549590042334,1.43549590042334,1.34747240829838,2.78,"0408"
"17106","RIKO_01",11M 0S,15.16,6.78,22.4304375797459,14.0504375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.47318195031512,1.47318195031512,1.38062503146542,2.56,"0408"
"17107","RIKO_01",12M 0S,14.94,6.78,22.2104375797459,14.0504375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.51290009113244,1.51290009113244,1.41545014931038,2.34,"0408"
"17108","RIKO_01",13M 0S,14.72,6.78,21.9904375797459,14.0504375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.55804095127878,1.55677991723086,1.45378757612272,2.12,"0408"
"17109","RIKO_01",14M 0S,14.5,6.78,21.7704375797459,14.0504375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.6024986697329,1.60120165287169,1.49245310180643,1.9,"0408"
"17110","RIKO_01",15M 0S,14.28,6.78,21.5504375797459,14.0504375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.64956805656084,1.64823294307619,1.53323155177951,1.68,"0408"
"17111","RIKO_01",16M 0S,14.05,6.78,21.3204375797459,14.0504375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.69811069376076,1.69811069376076,1.57630098614101,1.46,"0408"
"17112","RIKO_01",17M 0S,13.83,6.78,21.1004375797459,14.0504375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.75110138207669,1.75110138207669,1.62186005052939,1.23,"0408"
"17113","RIKO_01",18M 0S,13.61,6.78,20.8804375797459,14.0504375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.80750581898107,1.80750581898107,1.67013103953216,1.01,"0408"
"17114","RIKO_01",19M 0S,13.39,6.78,20.6604375797459,14.0504375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.87200980964253,1.87049465812738,1.723767060673,0.79,"0408"
"17115","RIKO_01",20M 0S,13.17,6.78,20.4404375797459,14.0504375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,2.936561872044,1.93499447392487,1.77839685068966,0.57,"0408"
"17116","RIKO_02",0S,16.77,7.26,24.0404375797459,14.5304375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.34614125458411,1.34719167475217,1.27212127445962,5,"0408"
"17117","RIKO_02",1M 0S,16.55,7.26,23.8204375797459,14.5304375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.38054518230793,1.38054518230793,1.30182021969966,4.78,"0408"
"17118","RIKO_02",2M 0S,16.33,7.26,23.6004375797459,14.5304375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.41403139400669,1.41403139400669,1.33155512118605,4.56,"0408"
"17119","RIKO_02",3M 0S,16.11,7.26,23.3804375797459,14.5304375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.44918245690855,1.44918245690855,1.36268012497728,4.34,"0408"
"17120","RIKO_02",4M 0S,15.89,7.26,23.1604375797459,14.5304375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.48612569451225,1.48612569451225,1.39529504483252,4.11,"0408"
"17121","RIKO_02",5M 0S,15.66,7.26,22.9304375797459,14.5304375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.52381269246619,1.52500175310829,1.429509484761,3.89,"0408"
"17122","RIKO_02",6M 0S,15.44,7.26,22.7104375797459,14.5304375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.56474538994392,1.56596639116492,1.46544406954409,3.67,"0408"
"17123","RIKO_02",7M 0S,15.22,7.26,22.4904375797459,14.5304375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.61121416377396,1.61121416377396,1.50499585083895,3.45,"0408"
"17124","RIKO_02",8M 0S,15,7.26,22.2704375797459,14.5304375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.65701094879079,1.65701094879079,1.54487868624636,3.23,"0408"
"17125","RIKO_02",9M 0S,14.78,7.26,22.0504375797459,14.5304375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.70548733293094,1.70548733293094,1.5869328770965,3.01,"0408"
"17126","RIKO_02",10M 0S,14.56,7.26,21.8304375797459,14.5304375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.75688558132064,1.75688558132064,1.63134070933786,2.78,"0408"
"17127","RIKO_02",11M 0S,14.34,7.26,21.6104375797459,14.5304375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.81147807113569,1.81147807113569,1.67830546027686,2.56,"0408"
"17128","RIKO_02",12M 0S,14.11,7.26,21.3804375797459,14.5304375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.86811439411672,1.86957212006424,1.72805450975191,2.34,"0408"
"17129","RIKO_02",13M 0S,13.89,7.26,21.1604375797459,14.5304375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.9300097505483,1.93151577464468,1.7808430215474,2.12,"0408"
"17130","RIKO_02",14M 0S,13.67,7.26,20.9404375797459,14.5304375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,3.00082133286126,2.00082133286126,1.83959316387885,1.9,"0408"
"17131","RIKO_02",15M 0S,13.45,7.26,20.7204375797459,14.5304375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.07193291496619,2.07193291496619,1.89953434259351,1.68,"0408"
"17132","RIKO_02",16M 0S,13.23,7.26,20.5004375797459,14.5304375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.14828555169861,2.14828555169861,1.9635133275036,1.46,"0408"
"17133","RIKO_02",17M 0S,13.01,7.26,20.2804375797459,14.5304375797459,5.75,3.32,2610,12391.0778560536,10.2350667731166,3.23048082498099,2.23048082498099,2.03195233645272,1.23,"0408"
"17134","RIKO_02",18M 0S,12.78,7.26,20.0504375797459,14.5304375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.31740772941061,2.31921604767463,2.10533457944822,1.01,"0408"
"17135","RIKO_02",19M 0S,12.56,7.26,19.8304375797459,14.5304375797459,5.31,3.32,2610,12894.2399438204,9.45186166352156,3.41342085567621,2.41530409484759,2.18421568470556,0.79,"0408"
"17136","RIKO_02",20M 0S,12.34,7.26,19.6104375797459,14.5304375797459,5.08,3.32,2610,13182.9058964257,9.0424589925969,3.5246584141025,2.5246584141025,2.27325998509586,0.57,"0408"
"17137","RIKO_01",0S,17.6,6.89,24.8704375797459,14.1604375797459,10.71,3.32,2610,9079.21441831734,19.0639243721876,2.16295655869661,1.16295655869661,1.10499399179675,5,"0409"
"17138","RIKO_01",1M 0S,17.38,6.89,24.6504375797459,14.1604375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.18734649605726,1.18734649605726,1.12699030083644,4.78,"0409"
"17139","RIKO_01",2M 0S,17.16,6.89,24.4304375797459,14.1604375797459,10.27,3.32,2610,9271.6661703016,18.2807192625925,2.2127813771802,1.2127813771802,1.14988012538234,4.56,"0409"
"17140","RIKO_01",3M 0S,16.93,6.89,24.2004375797459,14.1604375797459,10.05,3.32,2610,9372.59772206732,17.889116707795,2.23833480036226,1.23932982523788,1.17371903758647,4.34,"0409"
"17141","RIKO_01",4M 0S,16.71,6.89,23.9804375797459,14.1604375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.26604931267962,1.26706660667759,1.19856731557299,4.11,"0409"
"17142","RIKO_01",5M 0S,16.49,6.89,23.7604375797459,14.1604375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.29742341079591,1.29742341079591,1.22569544670846,3.89,"0409"
"17143","RIKO_01",6M 0S,16.27,6.89,23.5404375797459,14.1604375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.32785338418344,1.32785338418344,1.25281861943745,3.67,"0409"
"17144","RIKO_01",7M 0S,16.05,6.89,23.3204375797459,14.1604375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.35974505934942,1.35974505934942,1.28116936352757,3.45,"0409"
"17145","RIKO_01",8M 0S,15.83,6.89,23.1004375797459,14.1604375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.39320634716339,1.39320634716339,1.31083294678096,3.23,"0409"
"17146","RIKO_01",9M 0S,15.6,6.89,22.8704375797459,14.1604375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.42720925959182,1.42835604858265,1.34190272117674,3.01,"0409"
"17147","RIKO_01",10M 0S,15.38,6.89,22.6504375797459,14.1604375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.46414879336949,1.46532526395773,1.37448110419923,2.78,"0409"
"17148","RIKO_01",11M 0S,15.16,6.89,22.4304375797459,14.1604375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.50607796174615,1.50607796174615,1.41027571748254,2.56,"0409"
"17149","RIKO_01",12M 0S,14.94,6.89,22.2104375797459,14.1604375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.54723785635288,1.54723785635288,1.44630312996916,2.34,"0409"
"17150","RIKO_01",13M 0S,14.72,6.89,21.9904375797459,14.1604375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.5907106952287,1.5907106952287,1.48421953798266,2.12,"0409"
"17151","RIKO_01",14M 0S,14.5,6.89,21.7704375797459,14.1604375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.63669707537985,1.63669707537985,1.52417750741425,1.9,"0409"
"17152","RIKO_01",15M 0S,14.28,6.89,21.5504375797459,14.1604375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.68542148087154,1.68542148087154,1.56634648814166,1.68,"0409"
"17153","RIKO_01",16M 0S,14.05,6.89,21.3204375797459,14.1604375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.73574124736969,1.73713594750916,1.61091521610881,1.46,"0409"
"17154","RIKO_01",17M 0S,13.83,6.89,21.1004375797459,14.1604375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.79068557462456,1.79212442354542,1.65809453750765,1.23,"0409"
"17155","RIKO_01",18M 0S,13.61,6.89,20.8804375797459,14.1604375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.85346201542272,1.85346201542272,1.71046648582637,1.01,"0409"
"17156","RIKO_01",19M 0S,13.39,6.89,20.6604375797459,14.1604375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,2.91619457594472,1.91619457594472,1.76375359986713,0.79,"0409"
"17157","RIKO_01",20M 0S,13.17,6.89,20.4404375797459,14.1604375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,2.98332241140775,1.98332241140775,1.8204676410965,0.57,"0409"
"17158","RIKO_02",0S,16.77,7.36,24.0404375797459,14.6304375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.37356692280985,1.37356692280985,1.29618247529081,5,"0409"
"17159","RIKO_02",1M 0S,16.55,7.36,23.8204375797459,14.6304375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.40644882955829,1.40644882955829,1.32542428884844,4.78,"0409"
"17160","RIKO_02",2M 0S,16.33,7.36,23.6004375797459,14.6304375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.44094367264668,1.44094367264668,1.35601594251457,4.56,"0409"
"17161","RIKO_02",3M 0S,16.11,7.36,23.3804375797459,14.6304375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.47717311355894,1.47717311355894,1.38805311006194,4.34,"0409"
"17162","RIKO_02",4M 0S,15.89,7.36,23.1604375797459,14.6304375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.51527136502236,1.51527136502236,1.42164072558305,4.11,"0409"
"17163","RIKO_02",5M 0S,15.66,7.36,22.9304375797459,14.6304375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.55418348298925,1.55538685242367,1.45689413166279,3.89,"0409"
"17164","RIKO_02",6M 0S,15.44,7.36,22.7104375797459,14.6304375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.59966147817335,1.59966147817335,1.49566914144469,3.67,"0409"
"17165","RIKO_02",7M 0S,15.22,7.36,22.4904375797459,14.6304375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.64443571802044,1.64443571802044,1.53474005765241,3.45,"0409"
"17166","RIKO_02",8M 0S,15,7.36,22.2704375797459,14.6304375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.69178857901056,1.69178857901056,1.5759070034541,3.23,"0409"
"17167","RIKO_02",9M 0S,14.78,7.36,22.0504375797459,14.6304375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.74194942636667,1.74194942636667,1.61934329571521,3.01,"0409"
"17168","RIKO_02",10M 0S,14.56,7.36,21.8304375797459,14.6304375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.79517565883899,1.79517565883899,1.66524190124811,2.78,"0409"
"17169","RIKO_02",11M 0S,14.34,7.36,21.6104375797459,14.6304375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.85175712659609,1.85175712659609,1.71381830283321,2.56,"0409"
"17170","RIKO_02",12M 0S,14.11,7.36,21.3804375797459,14.6304375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.91485403609492,1.91485403609492,1.76772821945909,2.34,"0409"
"17171","RIKO_02",13M 0S,13.89,7.36,21.1604375797459,14.6304375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.97936672950087,1.97936672950087,1.82256627644066,2.12,"0409"
"17172","RIKO_02",14M 0S,13.67,7.36,20.9404375797459,14.6304375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.04837793084639,2.04837793084639,1.88091560642665,1.9,"0409"
"17173","RIKO_02",15M 0S,13.45,7.36,20.7204375797459,14.6304375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.12237516315939,2.12237516315939,1.94312460267041,1.68,"0409"
"17174","RIKO_02",16M 0S,13.23,7.36,20.5004375797459,14.6304375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.20191903639535,2.20191903639535,2.00958932569494,1.46,"0409"
"17175","RIKO_02",17M 0S,13.01,7.36,20.2804375797459,14.6304375797459,5.65,3.32,2610,12500.2524576276,10.057065611845,3.28765747675057,2.28765747675057,2.08076194433192,1.23,"0409"
"17176","RIKO_02",18M 0S,12.78,7.36,20.0504375797459,14.6304375797459,5.43,3.32,2610,12750.9661642382,9.66546305704747,3.37850179440897,2.38034341503512,2.15716103633265,1.01,"0409"
"17177","RIKO_02",19M 0S,12.56,7.36,19.8304375797459,14.6304375797459,5.2,3.32,2610,13029.9076093306,9.25606038612281,3.48562783531552,2.48562783531552,2.24327085400535,0.79,"0409"
"17178","RIKO_02",20M 0S,12.34,7.36,19.6104375797459,14.6304375797459,4.98,3.32,2610,13314.606527718,8.8644578313253,3.59543468747805,2.59543468747805,2.33232497259478,0.57,"0409"
"17179","RIKO_01",0S,17.6,6.98,24.8704375797459,14.2504375797459,10.61,3.32,2610,9121.90019392745,18.885923210916,2.18334257715746,1.18240007008866,1.12294092114457,5,"0410"
"17180","RIKO_01",1M 0S,17.38,6.98,24.6504375797459,14.2504375797459,10.39,3.32,2610,9217.96881039488,18.4943206561185,2.20839891661604,1.20743645270844,1.1454985953187,4.78,"0410"
"17181","RIKO_01",2M 0S,17.16,6.98,24.4304375797459,14.2504375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.23453930615936,1.23355602199024,1.1689811266561,4.56,"0410"
"17182","RIKO_01",3M 0S,16.93,6.98,24.2004375797459,14.2504375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.26083062750158,1.26083062750158,1.19344658381019,4.34,"0410"
"17183","RIKO_01",4M 0S,16.71,6.98,23.9804375797459,14.2504375797459,9.73,3.32,2610,9525.47382511817,17.3195129917259,2.28933861702371,1.28933861702371,1.21895800059542,4.11,"0410"
"17184","RIKO_01",5M 0S,16.49,6.98,23.7604375797459,14.2504375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.31916558818514,1.31916558818514,1.24558391826181,3.89,"0410"
"17185","RIKO_01",6M 0S,16.27,6.98,23.5404375797459,14.2504375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.35040524689351,1.35040524689351,1.27339900042645,3.67,"0410"
"17186","RIKO_01",7M 0S,16.05,6.98,23.3204375797459,14.2504375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.38579081055637,1.38468705779699,1.30383841405655,3.45,"0410"
"17187","RIKO_01",8M 0S,15.83,6.98,23.1004375797459,14.2504375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.42027881715392,1.41914759543447,1.33434795813057,3.23,"0410"
"17188","RIKO_01",9M 0S,15.6,6.98,22.8704375797459,14.2504375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.45536713963349,1.45536713963349,1.36631954755916,3.01,"0410"
"17189","RIKO_01",10M 0S,15.38,6.98,22.6504375797459,14.2504375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.49348389805246,1.49348389805246,1.39986085608763,2.78,"0410"
"17190","RIKO_01",11M 0S,15.16,6.98,22.4304375797459,14.2504375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.53365094665534,1.53365094665534,1.43509039652874,2.56,"0410"
"17191","RIKO_01",12M 0S,14.94,6.98,22.2104375797459,14.2504375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.57603828437697,1.57603828437697,1.47213891987822,2.34,"0410"
"17192","RIKO_01",13M 0S,14.72,6.98,21.9904375797459,14.2504375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.6242257106909,1.6229320496301,1.51297350259846,2.12,"0410"
"17193","RIKO_01",14M 0S,14.5,6.98,21.7704375797459,14.2504375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.67180622418651,1.67047466626374,1.55421020499159,1.9,"0410"
"17194","RIKO_01",15M 0S,14.28,6.98,21.5504375797459,14.2504375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.72225853822232,1.72088679610983,1.59775773582091,1.68,"0410"
"17195","RIKO_01",16M 0S,14.05,6.98,21.3204375797459,14.2504375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.77443631451778,1.77443631451778,1.64381593627062,1.46,"0410"
"17196","RIKO_01",17M 0S,13.83,6.98,21.1004375797459,14.2504375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.83142551002054,1.83142551002054,1.69260837460635,1.23,"0410"
"17197","RIKO_01",18M 0S,13.61,6.98,20.8804375797459,14.2504375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,2.89219679391262,1.89219679391262,1.7443859752821,1.01,"0410"
"17198","RIKO_01",19M 0S,13.39,6.98,20.6604375797459,14.2504375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,2.95713958559137,1.95713958559137,1.79943133516171,0.79,"0410"
"17199","RIKO_01",20M 0S,13.17,6.98,20.4404375797459,14.2504375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.03159623683506,2.02997811385772,1.86081992130147,0.57,"0410"
"17200","RIKO_02",0S,16.77,7.46,24.0404375797459,14.7304375797459,9.32,3.32,2610,9732.73843401192,16.5897082305124,2.39648763343784,1.39756059481123,1.31810728174337,5,"0410"
"17201","RIKO_02",1M 0S,16.55,7.46,23.8204375797459,14.7304375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.43292241404188,1.43292241404188,1.34951747056914,4.78,"0410"
"17202","RIKO_02",2M 0S,16.33,7.46,23.6004375797459,14.7304375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.46846276703954,1.46846276703954,1.38099545246374,4.56,"0410"
"17203","RIKO_02",3M 0S,16.11,7.46,23.3804375797459,14.7304375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.50581095302204,1.50581095302205,1.41397697556887,4.34,"0410"
"17204","RIKO_02",4M 0S,15.89,7.46,23.1604375797459,14.7304375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.54510851051491,1.54510851051491,1.4485724001963,4.11,"0410"
"17205","RIKO_02",5M 0S,15.66,7.46,22.9304375797459,14.7304375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.58529412224613,1.58651214904271,1.48490315817559,3.89,"0410"
"17206","RIKO_02",6M 0S,15.44,7.46,22.7104375797459,14.7304375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.62894427329671,1.63019583775228,1.5231031769611,3.67,"0410"
"17207","RIKO_02",7M 0S,15.22,7.46,22.4904375797459,14.7304375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.67851349789184,1.67851349789184,1.5651991152901,3.45,"0410"
"17208","RIKO_02",8M 0S,15,7.46,22.2704375797459,14.7304375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.72748869279054,1.72748869279054,1.60770128229631,3.23,"0410"
"17209","RIKO_02",9M 0S,14.78,7.46,22.0504375797459,14.7304375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.77940775186348,1.77940775186348,1.65257612654765,3.01,"0410"
"17210","RIKO_02",10M 0S,14.56,7.46,21.8304375797459,14.7304375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.83454433009024,1.83454433009024,1.70002803450558,2.78,"0410"
"17211","RIKO_02",11M 0S,14.34,7.46,21.6104375797459,14.7304375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,2.8932070848315,1.8932070848315,1.75028556154615,2.56,"0410"
"17212","RIKO_02",12M 0S,14.11,7.46,21.3804375797459,14.7304375797459,6.66,3.32,2610,11513.460981989,11.8548773406881,2.9542439555016,1.95574545700311,1.80360511328992,2.34,"0410"
"17213","RIKO_02",13M 0S,13.89,7.46,21.1604375797459,14.7304375797459,6.44,3.32,2610,11708.468029699,11.4632747858906,3.02100384218023,2.02255663721129,1.86027532094752,2.12,"0410"
"17214","RIKO_02",14M 0S,13.67,7.46,20.9404375797459,14.7304375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.09746614229319,2.09746614229319,1.92345847718041,1.9,"0410"
"17215","RIKO_02",15M 0S,13.45,7.46,20.7204375797459,14.7304375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.1745016266512,2.1745016266512,1.98804549858518,1.68,"0410"
"17216","RIKO_02",16M 0S,13.23,7.46,20.5004375797459,14.7304375797459,5.77,3.32,2610,12369.5842095924,10.2706670053709,3.25741156735541,2.25741156735541,2.05712070912318,1.46,"0410"
"17217","RIKO_02",17M 0S,13.01,7.46,20.2804375797459,14.7304375797459,5.55,3.32,2610,12612.3645895819,9.87906445057338,3.34689454840373,2.34689454840373,2.13116877905414,1.23,"0410"
"17218","RIKO_02",18M 0S,12.78,7.46,20.0504375797459,14.7304375797459,5.33,3.32,2610,12870.0253873456,9.48746189577588,3.4418883196324,2.44376449224028,2.2107467691223,1.01,"0410"
"17219","RIKO_02",19M 0S,12.56,7.46,19.8304375797459,14.7304375797459,5.11,3.32,2610,13144.1515571206,9.09585934097837,3.54701854082988,2.54897548799231,2.29649817012337,0.79,"0410"
"17220","RIKO_02",20M 0S,12.34,7.46,19.6104375797459,14.7304375797459,4.88,3.32,2610,13450.3348730328,8.68645667005371,3.66911162779522,2.66911162779522,2.39356075106989,0.57,"0410"
"17221","RIKO_01",0S,17.6,7,24.8704375797459,14.2704375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.18540233430573,1.18540233430573,1.12573880551389,5,"0411"
"17222","RIKO_01",1M 0S,17.38,7,24.6504375797459,14.2704375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.21052646855883,1.21052646855883,1.14837335111297,4.78,"0411"
"17223","RIKO_01",2M 0S,17.16,7,24.4304375797459,14.2704375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.23673865587015,1.23673865587015,1.17193677111331,4.56,"0411"
"17224","RIKO_01",3M 0S,16.93,7,24.2004375797459,14.2704375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.26310510499403,1.26411114121134,1.19648744193134,4.34,"0411"
"17225","RIKO_01",4M 0S,16.71,7,23.9804375797459,14.2704375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.29405404156959,1.29405404156959,1.22327848829534,4.11,"0411"
"17226","RIKO_01",5M 0S,16.49,7,23.7604375797459,14.2704375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.32405318689575,1.32405318689575,1.25005194436476,3.89,"0411"
"17227","RIKO_01",6M 0S,16.27,7,23.5404375797459,14.2704375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.35547623987494,1.35547623987494,1.27802358670268,3.67,"0411"
"17228","RIKO_01",7M 0S,16.05,7,23.3204375797459,14.2704375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.38842704349621,1.38842704349621,1.30727568953699,3.45,"0411"
"17229","RIKO_01",8M 0S,15.83,7,23.1004375797459,14.2704375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.42301978976678,1.42301978976678,1.33789823609344,3.23,"0411"
"17230","RIKO_01",9M 0S,15.6,7,22.8704375797459,14.2704375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.45821890170043,1.45938034188626,1.36998984315824,3.01,"0411"
"17231","RIKO_01",10M 0S,15.38,7,22.6504375797459,14.2704375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.49943493360867,1.49943493360867,1.40522859511754,2.78,"0411"
"17232","RIKO_01",11M 0S,15.16,7,22.4304375797459,14.2704375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53986087544616,1.53986087544616,1.44067431738735,2.56,"0411"
"17233","RIKO_01",12M 0S,14.94,7,22.2104375797459,14.2704375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.58252704579858,1.58252704579858,1.47795448984942,2.34,"0411"
"17234","RIKO_01",13M 0S,14.72,7,21.9904375797459,14.2704375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.62762496679284,1.62762496679284,1.51721530511783,2.12,"0411"
"17235","RIKO_01",14M 0S,14.5,7,21.7704375797459,14.2704375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.67536863248543,1.67536863248543,1.55861891373103,1.9,"0411"
"17236","RIKO_01",15M 0S,14.28,7,21.5504375797459,14.2704375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.72599790434625,1.72599790434625,1.60234566263409,1.68,"0411"
"17237","RIKO_01",16M 0S,14.05,7,21.3204375797459,14.2704375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.77836611099727,1.77978254159217,1.64859672133823,1.46,"0411"
"17238","RIKO_01",17M 0S,13.83,7,21.1004375797459,14.2704375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.83971665353451,1.83971665353451,1.69989377336793,1.23,"0411"
"17239","RIKO_01",18M 0S,13.61,7,20.8804375797459,14.2704375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.90094776757045,1.90094776757045,1.7520392512734,1.01,"0411"
"17240","RIKO_01",19M 0S,13.39,7,20.6604375797459,14.2704375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.96639510855097,1.96639510855097,1.8074851736381,0.79,"0411"
"17241","RIKO_01",20M 0S,13.17,7,20.4404375797459,14.2704375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,3.03650968292394,2.03650968292394,1.86655512334571,0.57,"0411"
"17242","RIKO_02",0S,16.77,7.47,24.0404375797459,14.7404375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.40164137028395,1.40164137028395,1.32179445522435,5,"0411"
"17243","RIKO_02",1M 0S,16.55,7.47,23.8204375797459,14.7404375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.43560184401329,1.43560184401329,1.35195427584542,4.78,"0411"
"17244","RIKO_02",2M 0S,16.33,7.47,23.6004375797459,14.7404375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.47124884239737,1.47124884239737,1.38352256718341,4.56,"0411"
"17245","RIKO_02",3M 0S,16.11,7.47,23.3804375797459,14.7404375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.50871119718064,1.50871119718064,1.41660035200239,4.34,"0411"
"17246","RIKO_02",4M 0S,15.89,7.47,23.1604375797459,14.7404375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.54813120470792,1.54813120470792,1.45129855086987,4.11,"0411"
"17247","RIKO_02",5M 0S,15.66,7.47,22.9304375797459,14.7404375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.59160741680595,1.59160741680595,1.4894391496267,3.89,"0411"
"17248","RIKO_02",6M 0S,15.44,7.47,22.7104375797459,14.7404375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.63554137310423,1.63554137310423,1.52784568048656,3.67,"0411"
"17249","RIKO_02",7M 0S,15.22,7.47,22.4904375797459,14.7404375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.68196964434074,1.68196964434073,1.56828533119997,3.45,"0411"
"17250","RIKO_02",8M 0S,15,7.47,22.2704375797459,14.7404375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.73111085572918,1.73111085572918,1.61092393138258,3.23,"0411"
"17251","RIKO_02",9M 0S,14.78,7.47,22.0504375797459,14.7404375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.78320995125044,1.78320995125044,1.65594584899848,3.01,"0411"
"17252","RIKO_02",10M 0S,14.56,7.47,21.8304375797459,14.7404375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.8385422769592,1.8385422769592,1.70355665538007,2.78,"0411"
"17253","RIKO_02",11M 0S,14.34,7.47,21.6104375797459,14.7404375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.90164209090972,1.9001843649622,1.75634955506299,2.56,"0411"
"17254","RIKO_02",12M 0S,14.11,7.47,21.3804375797459,14.7404375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.96314228066878,1.96314228066878,1.81000242230834,2.34,"0411"
"17255","RIKO_02",13M 0S,13.89,7.47,21.1604375797459,14.7404375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.03041506910291,2.03041506910291,1.86703654962689,2.12,"0411"
"17256","RIKO_02",14M 0S,13.67,7.47,20.9404375797459,14.7404375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.10246205542592,2.10246205542592,1.92778197245294,1.9,"0411"
"17257","RIKO_02",15M 0S,13.45,7.47,20.7204375797459,14.7404375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.17981015779945,2.17981015779945,1.9926131224794,1.68,"0411"
"17258","RIKO_02",16M 0S,13.23,7.47,20.5004375797459,14.7404375797459,5.76,3.32,2610,12380.3170395592,10.2528668892437,3.26306679577095,2.26306679577095,2.06195655266178,1.46,"0411"
"17259","RIKO_02",17M 0S,13.01,7.47,20.2804375797459,14.7404375797459,5.54,3.32,2610,12623.7424580118,9.86126433444622,3.35293587430337,2.35293587430337,2.1363003333709,1.23,"0411"
"17260","RIKO_02",18M 0S,12.78,7.47,20.0504375797459,14.7404375797459,5.31,3.32,2610,12894.2399438204,9.45186166352156,3.45485211744646,2.45485211744646,2.21997988162131,1.01,"0411"
"17261","RIKO_02",19M 0S,12.56,7.47,19.8304375797459,14.7404375797459,5.09,3.32,2610,13169.9497204244,9.06025910872405,3.56095574531251,2.56095574531251,2.30639413634842,0.79,"0411"
"17262","RIKO_02",20M 0S,12.34,7.47,19.6104375797459,14.7404375797459,4.87,3.32,2610,13464.137170018,8.66865655392655,3.6766457379139,2.6766457379139,2.39980833832431,0.57,"0411"
"17263","RIKO_01",0S,17.6,6.96,24.8704375797459,14.2304375797459,10.64,3.32,2610,9109.03129469976,18.9393235592974,2.17718653605646,1.17718653605646,1.11814809713672,5,"0412"
"17264","RIKO_01",1M 0S,17.38,6.96,24.6504375797459,14.2304375797459,10.42,3.32,2610,9204.6896167388,18.5477210044999,2.20204076234556,1.20204076234556,1.14054813299665,4.78,"0412"
"17265","RIKO_01",2M 0S,17.16,6.96,24.4304375797459,14.2304375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.22796713172948,1.22796713172948,1.16386400274989,4.56,"0412"
"17266","RIKO_01",3M 0S,16.93,6.96,24.2004375797459,14.2304375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.2562953604454,1.25629536044541,1.18928120312471,4.34,"0412"
"17267","RIKO_01",4M 0S,16.71,6.96,23.9804375797459,14.2304375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.2846425378093,1.2846425378093,1.21465427229803,4.11,"0412"
"17268","RIKO_01",5M 0S,16.49,6.96,23.7604375797459,14.2304375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.31429850405464,1.31429850405464,1.24113360170014,3.89,"0412"
"17269","RIKO_01",6M 0S,16.27,6.96,23.5404375797459,14.2304375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.34535604120738,1.34535604120738,1.26879315273507,3.67,"0412"
"17270","RIKO_01",7M 0S,16.05,6.96,23.3204375797459,14.2304375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.37791691349183,1.37791691349183,1.29771363022002,3.45,"0412"
"17271","RIKO_01",8M 0S,15.83,6.96,23.1004375797459,14.2304375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.41209298124472,1.41209298124472,1.32798326884813,3.23,"0412"
"17272","RIKO_01",9M 0S,15.6,6.96,22.8704375797459,14.2304375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.44968341940286,1.44968341940286,1.36117637759683,3.01,"0412"
"17273","RIKO_01",10M 0S,15.38,6.96,22.6504375797459,14.2304375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.48756113344901,1.48756113344901,1.39451702203251,2.78,"0412"
"17274","RIKO_01",11M 0S,15.16,6.96,22.4304375797459,14.2304375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.52747131020008,1.52747131020008,1.42953196780475,2.56,"0412"
"17275","RIKO_01",12M 0S,14.94,6.96,22.2104375797459,14.2304375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.56958204807527,1.56958204807527,1.4663505833894,2.34,"0412"
"17276","RIKO_01",13M 0S,14.72,6.96,21.9904375797459,14.2304375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.61408050820112,1.61408050820112,1.50511591751655,2.12,"0412"
"17277","RIKO_01",14M 0S,14.5,6.96,21.7704375797459,14.2304375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.66117569544306,1.66117569544306,1.54598655657139,1.9,"0412"
"17278","RIKO_01",15M 0S,14.28,6.96,21.5504375797459,14.2304375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.71110174093452,1.71110174093452,1.58913879306257,1.68,"0412"
"17279","RIKO_01",16M 0S,14.05,6.96,21.3204375797459,14.2304375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.7666099779465,1.7666099779465,1.63690561979848,1.46,"0412"
"17280","RIKO_01",17M 0S,13.83,6.96,21.1004375797459,14.2304375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.82318264099573,1.82318264099573,1.68536218790407,1.23,"0412"
"17281","RIKO_01",18M 0S,13.61,6.96,20.8804375797459,14.2304375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.88349845769033,1.88349845769033,1.73677514795697,1.01,"0412"
"17282","RIKO_01",19M 0S,13.39,6.96,20.6604375797459,14.2304375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,2.94794163975749,1.94794163975749,1.79142357263306,0.79,"0412"
"17283","RIKO_01",20M 0S,13.17,6.96,20.4404375797459,14.2304375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.01695084438658,2.01695084438658,1.84962280032327,0.57,"0412"
"17284","RIKO_02",0S,16.77,7.43,24.0404375797459,14.7004375797459,9.34,3.32,2610,9722.31235878138,16.6253084627667,2.39135596826988,1.39135596826988,1.31241516725019,5,"0412"
"17285","RIKO_02",1M 0S,16.55,7.43,23.8204375797459,14.7004375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.42491937978516,1.42491937978516,1.34223725747239,4.78,"0412"
"17286","RIKO_02",2M 0S,16.33,7.43,23.6004375797459,14.7004375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.46014210602704,1.46014210602704,1.3734461586499,4.56,"0412"
"17287","RIKO_02",3M 0S,16.11,7.43,23.3804375797459,14.7004375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.49715031608764,1.49715031608764,1.40614090947823,4.34,"0412"
"17288","RIKO_02",4M 0S,15.89,7.43,23.1604375797459,14.7004375797459,8.45,3.32,2610,10221.5004861982,15.0410981274496,2.53908458504624,1.53790115309357,1.442028592445,4.11,"0412"
"17289","RIKO_02",5M 0S,15.66,7.43,22.9304375797459,14.7004375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.5790115119855,1.5790115119855,1.47811295556526,3.89,"0412"
"17290","RIKO_02",6M 0S,15.44,7.43,22.7104375797459,14.7004375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.62238011780783,1.62238011780783,1.51604957033909,3.67,"0412"
"17291","RIKO_02",7M 0S,15.22,7.43,22.4904375797459,14.7004375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.66819829828507,1.66819829828507,1.55598481083636,3.45,"0412"
"17292","RIKO_02",8M 0S,15,7.43,22.2704375797459,14.7004375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.7166796226738,1.7166796226738,1.59808089131917,3.23,"0412"
"17293","RIKO_02",9M 0S,14.78,7.43,22.0504375797459,14.7004375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.7680632304273,1.7680632304273,1.64251806855035,3.01,"0412"
"17294","RIKO_02",10M 0S,14.56,7.43,21.8304375797459,14.7004375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.82658212691583,1.8251776325338,1.69169657443782,2.78,"0412"
"17295","RIKO_02",11M 0S,14.34,7.43,21.6104375797459,14.7004375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.88482097733923,1.88337170197691,1.74157375437656,2.56,"0412"
"17296","RIKO_02",12M 0S,14.11,7.43,21.3804375797459,14.7004375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,2.94539891371867,1.94539891371867,1.79448139319157,2.34,"0412"
"17297","RIKO_02",13M 0S,13.89,7.43,21.1604375797459,14.7004375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,3.01165088910847,2.01165088910847,1.85070433302337,2.12,"0412"
"17298","RIKO_02",14M 0S,13.67,7.43,20.9404375797459,14.7004375797459,6.24,3.32,2610,11894.6238663977,11.1072724633474,3.08257447814755,2.08257447814755,1.91056426821363,1.9,"0412"
"17299","RIKO_02",15M 0S,13.45,7.43,20.7204375797459,14.7004375797459,6.02,3.32,2610,12110.0172696997,10.7156699085499,3.15868185110311,2.1586818511031,1.97442590432812,1.68,"0412"
"17300","RIKO_02",16M 0S,13.23,7.43,20.5004375797459,14.7004375797459,5.8,3.32,2610,12337.5524314995,10.3240673537524,3.2405628868346,2.2405628868346,2.04270439510705,1.46,"0412"
"17301","RIKO_02",17M 0S,13.01,7.43,20.2804375797459,14.7004375797459,5.57,3.32,2610,12589.7008433463,9.9146646828277,3.33487697372364,2.3330816415872,2.11932503894434,1.23,"0412"
"17302","RIKO_02",18M 0S,12.78,7.43,20.0504375797459,14.7004375797459,5.35,3.32,2610,12845.9467406475,9.52306212803019,3.42902144740947,2.42902144740947,2.1981930613507,1.01,"0412"
"17303","RIKO_02",19M 0S,12.56,7.43,19.8304375797459,14.7004375797459,5.13,3.32,2610,13118.5044076959,9.13145957323269,3.53319000850696,2.53319000850696,2.28315791883652,0.79,"0412"
"17304","RIKO_02",20M 0S,12.34,7.43,19.6104375797459,14.7004375797459,4.91,3.32,2610,13409.181278743,8.73985701843519,3.64669343047672,2.64669343047672,2.37495500295492,0.57,"0412"
"17305","RIKO_01",0S,17.6,6.98,24.8704375797459,14.2504375797459,10.62,3.32,2610,9117.60450252186,18.9037233270431,2.18128669902455,1.18128669902455,1.12193666287229,5,"0413"
"17306","RIKO_01",1M 0S,17.38,6.98,24.6504375797459,14.2504375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.2062754561193,1.2062754561193,1.14445360342581,4.78,"0413"
"17307","RIKO_01",2M 0S,17.16,6.98,24.4304375797459,14.2504375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.23234427737138,1.23234427737138,1.16789287164291,4.56,"0413"
"17308","RIKO_01",3M 0S,16.93,6.98,24.2004375797459,14.2504375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.258560717233,1.25956473329726,1.19231232232031,4.34,"0413"
"17309","RIKO_01",4M 0S,16.71,6.98,23.9804375797459,14.2504375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.28698816669822,1.2880148607434,1.21777475232796,4.11,"0413"
"17310","RIKO_01",5M 0S,16.49,6.98,23.7604375797459,14.2504375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.31672948987822,1.31777991004629,1.24434843982669,3.89,"0413"
"17311","RIKO_01",6M 0S,16.27,6.98,23.5404375797459,14.2504375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.35040524689351,1.35040524689351,1.27339900042645,3.67,"0413"
"17312","RIKO_01",7M 0S,16.05,6.98,23.3204375797459,14.2504375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.38316039069908,1.38316039069908,1.30248473227911,3.45,"0413"
"17313","RIKO_01",8M 0S,15.83,6.98,23.1004375797459,14.2504375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.41754403882946,1.41754403882946,1.33293021785098,3.23,"0413"
"17314","RIKO_01",9M 0S,15.6,6.98,22.8704375797459,14.2504375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.45252198651688,1.45368073506845,1.36483309177639,3.01,"0413"
"17315","RIKO_01",10M 0S,15.38,6.98,22.6504375797459,14.2504375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.4905189944876,1.49170805512969,1.39830056519998,2.78,"0413"
"17316","RIKO_01",11M 0S,15.16,6.98,22.4304375797459,14.2504375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.53055735575588,1.53177835697689,1.43345062943396,2.56,"0413"
"17317","RIKO_01",12M 0S,14.94,6.98,22.2104375797459,14.2504375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.57603828437697,1.57603828437697,1.47213891987822,2.34,"0413"
"17318","RIKO_01",13M 0S,14.72,6.98,21.9904375797459,14.2504375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.62083523819647,1.62083523819647,1.51115103689211,2.12,"0413"
"17319","RIKO_01",14M 0S,14.5,6.98,21.7704375797459,14.2504375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.66825329037775,1.66825329037775,1.55228710451645,1.9,"0413"
"17320","RIKO_01",15M 0S,14.28,6.98,21.5504375797459,14.2504375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.71852941693708,1.71852941693708,1.5957254290497,1.68,"0413"
"17321","RIKO_01",16M 0S,14.05,6.98,21.3204375797459,14.2504375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.77051761915829,1.77193004853682,1.64166484986681,1.46,"0413"
"17322","RIKO_01",17M 0S,13.83,6.98,21.1004375797459,14.2504375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.82729806758611,1.82875579353363,1.69032778267047,1.23,"0413"
"17323","RIKO_01",18M 0S,13.61,6.98,20.8804375797459,14.2504375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.8878410758495,1.88934709994589,1.74196382053282,1.01,"0413"
"17324","RIKO_01",19M 0S,13.39,6.98,20.6604375797459,14.2504375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,2.95713958559137,1.95713958559137,1.79943133516171,0.79,"0413"
"17325","RIKO_01",20M 0S,13.17,6.98,20.4404375797459,14.2504375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.02669866617782,2.02669866617782,1.85806388357706,0.57,"0413"
"17326","RIKO_02",0S,16.77,7.45,24.0404375797459,14.7204375797459,9.32,3.32,2610,9732.73843401192,16.5897082305124,2.39648763343784,1.39648763343784,1.31709531975436,5,"0413"
"17327","RIKO_02",1M 0S,16.55,7.45,23.8204375797459,14.7204375797459,9.1,3.32,2610,9849.68432583914,16.1981056757149,2.43024887292755,1.43024887292755,1.34708570950152,4.78,"0413"
"17328","RIKO_02",2M 0S,16.33,7.45,23.6004375797459,14.7204375797459,8.88,3.32,2610,9970.94969588343,15.8065031209174,2.4656829666262,1.4656829666262,1.37847369078333,4.56,"0413"
"17329","RIKO_02",3M 0S,16.11,7.45,23.3804375797459,14.7204375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.50291740688692,1.50291740688692,1.41135928864958,4.34,"0413"
