"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"17330","RIKO_02",4M 0S,15.89,7.45,23.1604375797459,14.7204375797459,8.44,3.32,2610,10227.5540848847,15.0232980113224,2.54209297910435,1.54209297910435,1.44585230642793,4.11,"0413"
"17331","RIKO_02",5M 0S,15.66,7.45,22.9304375797459,14.7204375797459,8.22,3.32,2610,10363.5154534909,14.6316954565249,2.58214899557673,1.58336554058889,1.48207355054261,3.89,"0413"
"17332","RIKO_02",6M 0S,15.44,7.45,22.7104375797459,14.7204375797459,8,3.32,2610,10505.047358294,14.2400929017274,2.62565809295509,1.62690809295509,1.52015624416743,3.67,"0413"
"17333","RIKO_02",7M 0S,15.22,7.45,22.4904375797459,14.7204375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.67506624757281,1.6750662475728,1.5621203076668,3.45,"0413"
"17334","RIKO_02",8M 0S,15,7.45,22.2704375797459,14.7204375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.72387612498552,1.72387612498552,1.60448657879901,3.23,"0413"
"17335","RIKO_02",9M 0S,14.78,7.45,22.0504375797459,14.7204375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.77561592682683,1.77561592682683,1.64921494391024,3.01,"0413"
"17336","RIKO_02",10M 0S,14.56,7.45,21.8304375797459,14.7204375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.83055762920404,1.83055762920404,1.69650861257682,2.78,"0413"
"17337","RIKO_02",11M 0S,14.34,7.45,21.6104375797459,14.7204375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,2.88900794537601,1.88900794537601,1.74659479187486,2.56,"0413"
"17338","RIKO_02",12M 0S,14.11,7.45,21.3804375797459,14.7204375797459,6.67,3.32,2610,11504.8269642903,11.8726774568152,2.94981480414403,1.95131405451884,1.79972833654641,2.34,"0413"
"17339","RIKO_02",13M 0S,13.89,7.45,21.1604375797459,14.7204375797459,6.44,3.32,2610,11708.468029699,11.4632747858906,3.02100384218023,2.02100384218023,1.85884711556548,2.12,"0413"
"17340","RIKO_02",14M 0S,13.67,7.45,20.9404375797459,14.7204375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,3.09248629318982,2.09248629318982,1.91914773220734,1.9,"0413"
"17341","RIKO_02",15M 0S,13.45,7.45,20.7204375797459,14.7204375797459,6,3.32,2610,12130.1838403216,10.6800696762955,3.16921079060678,2.16921079060678,1.98349179656609,1.68,"0413"
"17342","RIKO_02",16M 0S,13.23,7.45,20.5004375797459,14.7204375797459,5.78,3.32,2610,12358.8792450518,10.288467121498,3.25177590720427,2.25177590720427,2.05230011629587,1.46,"0413"
"17343","RIKO_02",17M 0S,13.01,7.45,20.2804375797459,14.7204375797459,5.56,3.32,2610,12601.0174306589,9.89686456670054,3.34087495389221,2.34087495389221,2.12605398960808,1.23,"0413"
"17344","RIKO_02",18M 0S,12.78,7.45,20.0504375797459,14.7204375797459,5.34,3.32,2610,12857.9691548283,9.50526201190304,3.43544283588777,2.4373154950638,2.20530647974346,1.01,"0413"
"17345","RIKO_02",19M 0S,12.56,7.45,19.8304375797459,14.7204375797459,5.12,3.32,2610,13131.3091978675,9.11365945710553,3.54009077024232,2.54204389524232,2.29069630874075,0.79,"0413"
"17346","RIKO_02",20M 0S,12.34,7.45,19.6104375797459,14.7204375797459,4.89,3.32,2610,13436.5749360568,8.70425678618087,3.66160833203286,2.66160833203286,2.38733608319634,0.57,"0413"
"17347","RIKO_01",0S,17.6,6.99,24.8704375797459,14.2604375797459,10.61,3.32,2610,9121.90019392745,18.885923210916,2.18334257715746,1.18334257715746,1.12383603252252,5,"0414"
"17348","RIKO_01",1M 0S,17.38,6.99,24.6504375797459,14.2604375797459,10.39,3.32,2610,9217.96881039488,18.4943206561185,2.20839891661604,1.20839891661604,1.14641168772347,4.78,"0414"
"17349","RIKO_01",2M 0S,17.16,6.99,24.4304375797459,14.2604375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.23453930615936,1.23453930615936,1.16991293730382,4.56,"0414"
"17350","RIKO_01",3M 0S,16.93,6.99,24.2004375797459,14.2604375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.26310510499403,1.26310510499403,1.19553522368019,4.34,"0414"
"17351","RIKO_01",4M 0S,16.71,6.99,23.9804375797459,14.2604375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.29169390366674,1.29169390366674,1.22111614340754,4.11,"0414"
"17352","RIKO_01",5M 0S,16.49,6.99,23.7604375797459,14.2604375797459,9.5,3.32,2610,9640.09259619211,16.9101103208013,2.32160681512007,1.32160681512007,1.24781571102033,3.89,"0414"
"17353","RIKO_01",6M 0S,16.27,6.99,23.5404375797459,14.2604375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.35293801116818,1.35293801116818,1.27570894410154,3.67,"0414"
"17354","RIKO_01",7M 0S,16.05,6.99,23.3204375797459,14.2604375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.38579081055637,1.38579081055637,1.30487772126983,3.45,"0414"
"17355","RIKO_01",8M 0S,15.83,6.99,23.1004375797459,14.2604375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.42027881715392,1.42027881715392,1.33541158491358,3.23,"0414"
"17356","RIKO_01",9M 0S,15.6,6.99,22.8704375797459,14.2604375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.45821890170043,1.45821890170043,1.36889954393167,3.01,"0414"
"17357","RIKO_01",10M 0S,15.38,6.99,22.6504375797459,14.2604375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.49645586932547,1.49645586932547,1.40254172746669,2.78,"0414"
"17358","RIKO_01",11M 0S,15.16,6.99,22.4304375797459,14.2604375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.53675211060474,1.53675211060474,1.43787915949324,2.56,"0414"
"17359","RIKO_01",12M 0S,14.94,6.99,22.2104375797459,14.2604375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.57927858410575,1.57927858410575,1.4750432886804,2.34,"0414"
"17360","RIKO_01",13M 0S,14.72,6.99,21.9904375797459,14.2604375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.6242257106909,1.6242257106909,1.514179514216,2.12,"0414"
"17361","RIKO_01",14M 0S,14.5,6.99,21.7704375797459,14.2604375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.67180622418651,1.67180622418651,1.55544908694167,1.9,"0414"
"17362","RIKO_01",15M 0S,14.28,6.99,21.5504375797459,14.2604375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.72225853822232,1.72225853822232,1.5990313300961,1.68,"0414"
"17363","RIKO_01",16M 0S,14.05,6.99,21.3204375797459,14.2604375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.77836611099727,1.77836611099727,1.64728469428988,1.46,"0414"
"17364","RIKO_01",17M 0S,13.83,6.99,21.1004375797459,14.2604375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.8355650210001,1.8355650210001,1.69624615261357,1.23,"0414"
"17365","RIKO_01",18M 0S,13.61,6.99,20.8804375797459,14.2604375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,2.89656567124482,1.89656567124482,1.74820728502975,1.01,"0414"
"17366","RIKO_01",19M 0S,13.39,6.99,20.6604375797459,14.2604375797459,6.4,3.32,2610,11745,11.3920743213819,2.96176011619386,1.96176011619386,1.80345247008743,0.79,"0414"
"17367","RIKO_01",20M 0S,13.17,6.99,20.4404375797459,14.2604375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.03159623683506,2.03159623683506,1.86230320599839,0.57,"0414"
"17368","RIKO_02",0S,16.77,7.46,24.0404375797459,14.7304375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.39906173401082,1.39906173401082,1.31944250740756,5,"0414"
"17369","RIKO_02",1M 0S,16.55,7.46,23.8204375797459,14.7304375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.43292241404188,1.43292241404188,1.34951747056914,4.78,"0414"
"17370","RIKO_02",2M 0S,16.33,7.46,23.6004375797459,14.7304375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.46846276703954,1.46846276703954,1.38099545246374,4.56,"0414"
"17371","RIKO_02",3M 0S,16.11,7.46,23.3804375797459,14.7304375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.50581095302204,1.50581095302205,1.41397697556887,4.34,"0414"
"17372","RIKO_02",4M 0S,15.89,7.46,23.1604375797459,14.7304375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.54813120470792,1.54694355625186,1.45018518755933,4.11,"0414"
"17373","RIKO_02",5M 0S,15.66,7.46,22.9304375797459,14.7304375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.58844691995618,1.58844691995618,1.48659790601298,3.89,"0414"
"17374","RIKO_02",6M 0S,15.44,7.46,22.7104375797459,14.7304375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.63223868967928,1.63223868967928,1.52488629554407,3.67,"0414"
"17375","RIKO_02",7M 0S,15.22,7.46,22.4904375797459,14.7304375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.67851349789184,1.67851349789184,1.5651991152901,3.45,"0414"
"17376","RIKO_02",8M 0S,15,7.46,22.2704375797459,14.7304375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.72748869279054,1.72748869279054,1.60770128229631,3.23,"0414"
"17377","RIKO_02",9M 0S,14.78,7.46,22.0504375797459,14.7304375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.77940775186348,1.77940775186348,1.65257612654765,3.01,"0414"
"17378","RIKO_02",10M 0S,14.56,7.46,21.8304375797459,14.7304375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.8385422769592,1.83713183972365,1.70224977232945,2.78,"0414"
"17379","RIKO_02",11M 0S,14.34,7.46,21.6104375797459,14.7304375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.897418448856,1.8959628447803,1.75264069348455,2.56,"0414"
"17380","RIKO_02",12M 0S,14.11,7.46,21.3804375797459,14.7304375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.95868642761514,1.95868642761514,1.80610602373102,2.34,"0414"
"17381","RIKO_02",13M 0S,13.89,7.46,21.1604375797459,14.7304375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.02570213742468,2.02570213742468,1.86293597613505,2.12,"0414"
"17382","RIKO_02",14M 0S,13.67,7.46,20.9404375797459,14.7304375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.09746614229319,2.09746614229319,1.92345847718041,1.9,"0414"
"17383","RIKO_02",15M 0S,13.45,7.46,20.7204375797459,14.7304375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.1745016266512,2.1745016266512,1.98804549858518,1.68,"0414"
"17384","RIKO_02",16M 0S,13.23,7.46,20.5004375797459,14.7304375797459,5.77,3.32,2610,12369.5842095924,10.2706670053709,3.25741156735541,2.25741156735541,2.05712070912318,1.46,"0414"
"17385","RIKO_02",17M 0S,13.01,7.46,20.2804375797459,14.7304375797459,5.54,3.32,2610,12623.7424580118,9.86126433444622,3.35293587430337,2.35113082015175,2.13466147111886,1.23,"0414"
"17386","RIKO_02",18M 0S,12.78,7.46,20.0504375797459,14.7304375797459,5.32,3.32,2610,12882.1155970454,9.46966177964872,3.44835803451893,2.44835803451893,2.21450539571849,1.01,"0414"
"17387","RIKO_02",19M 0S,12.56,7.46,19.8304375797459,14.7304375797459,5.1,3.32,2610,13157.0316695272,9.07805922485121,3.55397347914523,2.55397347914523,2.3005543016862,0.79,"0414"
"17388","RIKO_02",20M 0S,12.34,7.46,19.6104375797459,14.7304375797459,4.88,3.32,2610,13450.3348730328,8.68645667005371,3.66911162779522,2.66911162779522,2.39356075106989,0.57,"0414"
"17389","RIKO_01",0S,17.6,6.93,24.8704375797459,14.2004375797459,10.67,3.32,2610,9096.21670740115,18.9927239076789,2.17106511186886,1.17106511186886,1.11249054657818,5,"0415"
"17390","RIKO_01",1M 0S,17.38,6.93,24.6504375797459,14.2004375797459,10.45,3.32,2610,9191.46764733259,18.6011213528814,2.19571911422399,1.19571911422399,1.13471652704047,4.78,"0415"
"17391","RIKO_01",2M 0S,17.16,6.93,24.4304375797459,14.2004375797459,10.23,3.32,2610,9289.77491054348,18.2095187980839,2.22143350377719,1.22143350377719,1.1578486989408,4.56,"0415"
"17392","RIKO_01",3M 0S,16.93,6.93,24.2004375797459,14.2004375797459,10,3.32,2610,9396,17.8001161271592,2.24952647436407,1.24952647436407,1.18306271074088,4.34,"0415"
"17393","RIKO_01",4M 0S,16.71,6.93,23.9804375797459,14.2004375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.2776344318651,1.2776344318651,1.20822989103442,4.11,"0415"
"17394","RIKO_01",5M 0S,16.49,6.93,23.7604375797459,14.2004375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.30703606105028,1.30703606105028,1.23449110260673,3.89,"0415"
"17395","RIKO_01",6M 0S,16.27,6.93,23.5404375797459,14.2004375797459,9.34,3.32,2610,9722.31235878138,16.6253084627667,2.33782277769172,1.33782277769172,1.26191926766137,3.67,"0415"
"17396","RIKO_01",7M 0S,16.05,6.93,23.3204375797459,14.2004375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.37009481838166,1.37009481838165,1.29059393646466,3.45,"0415"
"17397","RIKO_01",8M 0S,15.83,6.93,23.1004375797459,14.2004375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.40396233074615,1.40396233074615,1.32060205790458,3.23,"0415"
"17398","RIKO_01",9M 0S,15.6,6.93,22.8704375797459,14.2004375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.44120700618693,1.44120700618693,1.35350340627022,3.01,"0415"
"17399","RIKO_01",10M 0S,15.38,6.93,22.6504375797459,14.2004375797459,8.45,3.32,2610,10221.5004861982,15.0410981274496,2.47872955546044,1.47872955546044,1.38654574461958,2.78,"0415"
"17400","RIKO_01",11M 0S,15.16,6.93,22.4304375797459,14.2004375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.51825817055172,1.51825817055172,1.4212417419069,2.56,"0415"
"17401","RIKO_01",12M 0S,14.94,6.93,22.2104375797459,14.2004375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.55995814527349,1.55995814527349,1.45771872444075,2.34,"0415"
"17402","RIKO_01",13M 0S,14.72,6.93,21.9904375797459,14.2004375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.60401344591023,1.60401344591023,1.49611743446768,2.12,"0415"
"17403","RIKO_01",14M 0S,14.5,6.93,21.7704375797459,14.2004375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.65062942452321,1.65062942452321,1.53659384496634,1.9,"0415"
"17404","RIKO_01",15M 0S,14.28,6.93,21.5504375797459,14.2004375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.70003601954295,1.70003601954295,1.57932127722088,1.68,"0415"
"17405","RIKO_01",16M 0S,14.05,6.93,21.3204375797459,14.2004375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.75495291343268,1.75495291343268,1.62660761288874,1.46,"0415"
"17406","RIKO_01",17M 0S,13.83,6.93,21.1004375797459,14.2004375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.81090793386097,1.81090793386097,1.67456574073725,1.23,"0415"
"17407","RIKO_01",18M 0S,13.61,6.93,20.8804375797459,14.2004375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,2.87054861431747,1.87054861431747,1.72543772888031,1.01,"0415"
"17408","RIKO_01",19M 0S,13.39,6.93,20.6604375797459,14.2004375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,2.93425150830351,1.93425150830351,1.77949745999952,0.79,"0415"
"17409","RIKO_01",20M 0S,13.17,6.93,20.4404375797459,14.2004375797459,6.24,3.32,2610,11894.6238663977,11.1072724633474,3.00244627301934,2.00244627301934,1.83705425106878,0.57,"0415"
"17410","RIKO_02",0S,16.77,7.4,24.0404375797459,14.6704375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.38369954574607,1.38369954574607,1.30543028069242,5,"0415"
"17411","RIKO_02",1M 0S,16.55,7.4,23.8204375797459,14.6704375797459,9.15,3.32,2610,9822.73575461124,16.2871062563507,2.41696882444161,1.41696882444161,1.33500202193404,4.78,"0415"
"17412","RIKO_02",2M 0S,16.33,7.4,23.6004375797459,14.6704375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.45187735091161,1.45187735091161,1.36594458580689,4.56,"0415"
"17413","RIKO_02",3M 0S,16.11,7.4,23.3804375797459,14.6704375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.48854933910915,1.48854933910915,1.39835555244788,4.34,"0415"
"17414","RIKO_02",4M 0S,15.89,7.4,23.1604375797459,14.6704375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.53010197448593,1.52892272920291,1.43392612328202,4.11,"0415"
"17415","RIKO_02",5M 0S,15.66,7.4,22.9304375797459,14.6704375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.56964464208725,1.56964464208725,1.46968571413023,3.89,"0415"
"17416","RIKO_02",6M 0S,15.44,7.4,22.7104375797459,14.6704375797459,8.04,3.32,2610,10478.8828161511,14.311293366236,2.61259511736825,1.61259511736825,1.50727448384657,3.67,"0415"
"17417","RIKO_02",7M 0S,15.22,7.4,22.4904375797459,14.6704375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.65796224343231,1.65796224343231,1.54683646580151,3.45,"0415"
"17418","RIKO_02",8M 0S,15,7.4,22.2704375797459,14.6704375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.70595588732114,1.70595588732114,1.58853122296165,3.23,"0415"
"17419","RIKO_02",9M 0S,14.78,7.4,22.0504375797459,14.6704375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.75681094087272,1.75681094087272,1.63253599885912,3.01,"0415"
"17420","RIKO_02",10M 0S,14.56,7.4,21.8304375797459,14.6704375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.81079116531295,1.81079116531295,1.67904823625777,2.78,"0415"
"17421","RIKO_02",11M 0S,14.34,7.4,21.6104375797459,14.6704375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.87233257483993,1.87088957339693,1.73059544775616,2.56,"0415"
"17422","RIKO_02",12M 0S,14.11,7.4,21.3804375797459,14.6704375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,2.93223021514764,1.93223021514764,1.78295267816126,2.34,"0415"
"17423","RIKO_02",13M 0S,13.89,7.4,21.1604375797459,14.6704375797459,6.49,3.32,2610,11663.2788683088,11.5522753665263,2.99772954447468,1.99772954447468,1.83857676251755,2.12,"0415"
"17424","RIKO_02",14M 0S,13.67,7.4,20.9404375797459,14.6704375797459,6.27,3.32,2610,11866.1337084411,11.1606728117288,3.06782531796502,2.06782531796502,1.89778330220002,1.9,"0415"
"17425","RIKO_02",15M 0S,13.45,7.4,20.7204375797459,14.6704375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.14301896589102,2.14301896589102,1.96092990370458,1.68,"0415"
"17426","RIKO_02",16M 0S,13.23,7.4,20.5004375797459,14.6704375797459,5.83,3.32,2610,12305.7682161402,10.3774677021338,3.22388760611333,2.22388760611333,2.02842340754687,1.46,"0415"
"17427","RIKO_02",17M 0S,13.01,7.4,20.2804375797459,14.6704375797459,5.6,3.32,2610,12555.9331450457,9.96806503120917,3.31701156136441,2.3152258470787,2.1041379441085,1.23,"0415"
"17428","RIKO_02",18M 0S,12.78,7.4,20.0504375797459,14.6704375797459,5.38,3.32,2610,12810.080835175,9.57646247641167,3.40990050997039,2.40990050997039,2.18204544828553,1.01,"0415"
"17429","RIKO_02",19M 0S,12.56,7.4,19.8304375797459,14.6704375797459,5.16,3.32,2610,13080.3136296942,9.18485992161417,3.51264820613192,2.51264820613192,2.26594395831015,0.79,"0415"
"17430","RIKO_02",20M 0S,12.34,7.4,19.6104375797459,14.6704375797459,4.94,3.32,2610,13368.4031368428,8.79325736681667,3.62454751895561,2.62454751895561,2.35655216045021,0.57,"0415"
"17431","RIKO_01",0S,17.6,7.06,24.8704375797459,14.3304375797459,10.54,3.32,2610,9152.14100686215,18.7613223980258,2.19784295480462,1.19784295480462,1.13722742864306,5,"0416"
"17432","RIKO_01",1M 0S,17.38,7.06,24.6504375797459,14.3304375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.22337836663185,1.22337836663185,1.16021904494143,4.78,"0416"
"17433","RIKO_01",2M 0S,17.16,7.06,24.4304375797459,14.3304375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.25002621224165,1.25002621224165,1.18415949884518,4.56,"0416"
"17434","RIKO_01",3M 0S,16.93,7.06,24.2004375797459,14.3304375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.27684865826323,1.27786080401222,1.20910876403455,4.34,"0416"
"17435","RIKO_01",4M 0S,16.71,7.06,23.9804375797459,14.3304375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.305928027292,1.30696322397937,1.2351319773576,4.11,"0416"
"17436","RIKO_01",5M 0S,16.49,7.06,23.7604375797459,14.3304375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.3363627906399,1.3374221126738,1.26230000667684,3.89,"0416"
"17437","RIKO_01",6M 0S,16.27,7.06,23.5404375797459,14.3304375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.37082136195882,1.37082136195882,1.29201092761224,3.67,"0416"
"17438","RIKO_01",7M 0S,16.05,7.06,23.3204375797459,14.3304375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.40436760218473,1.40436760218473,1.32176893971614,3.45,"0416"
"17439","RIKO_01",8M 0S,15.83,7.06,23.1004375797459,14.3304375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.4395968920913,1.4395968920913,1.35293006093311,3.23,"0416"
"17440","RIKO_01",9M 0S,15.6,7.06,22.8704375797459,14.3304375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.47546956065973,1.476639151303,1.38559592349997,3.01,"0416"
"17441","RIKO_01",10M 0S,15.38,7.06,22.6504375797459,14.3304375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.51443754425458,1.51563802444666,1.41987821795761,2.78,"0416"
"17442","RIKO_01",11M 0S,15.16,7.06,22.4304375797459,14.3304375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.55551969711969,1.55675274274238,1.45589996902697,2.56,"0416"
"17443","RIKO_01",12M 0S,14.94,7.06,22.2104375797459,14.3304375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.60219095731481,1.60219095731481,1.49556653627545,2.34,"0416"
"17444","RIKO_01",13M 0S,14.72,7.06,21.9904375797459,14.3304375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.64820688559278,1.64820688559278,1.53558513008507,2.12,"0416"
"17445","RIKO_01",14M 0S,14.5,7.06,21.7704375797459,14.3304375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.69694418597321,1.69694418597321,1.57780425306143,1.9,"0416"
"17446","RIKO_01",15M 0S,14.28,7.06,21.5504375797459,14.3304375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.74865162654303,1.74865162654303,1.62241053944772,1.68,"0416"
"17447","RIKO_01",16M 0S,14.05,7.06,21.3204375797459,14.3304375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.80218067766296,1.80360924909153,1.66961234295368,1.46,"0416"
"17448","RIKO_01",17M 0S,13.83,7.06,21.1004375797459,14.3304375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.86065851676116,1.86213344301485,1.71964299092117,1.23,"0416"
"17449","RIKO_01",18M 0S,13.61,7.06,20.8804375797459,14.3304375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.92305864994523,1.92458304018913,1.77276464163807,1.01,"0416"
"17450","RIKO_01",19M 0S,13.39,7.06,20.6604375797459,14.3304375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,2.99451259773155,1.99451259773155,1.83192715612852,0.79,"0416"
"17451","RIKO_01",20M 0S,13.17,7.06,20.4404375797459,14.3304375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.0663281086155,2.0663281086155,1.89233429235794,0.57,"0416"
"17452","RIKO_02",0S,16.77,7.53,24.0404375797459,14.8004375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.41723644411696,1.41723644411696,1.33600692143895,5,"0416"
"17453","RIKO_02",1M 0S,16.55,7.53,23.8204375797459,14.8004375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.4518031866564,1.4518031866564,1.36668192029902,4.78,"0416"
"17454","RIKO_02",2M 0S,16.33,7.53,23.6004375797459,14.8004375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.48809826632281,1.48809826632281,1.39879862994359,4.56,"0416"
"17455","RIKO_02",3M 0S,16.11,7.53,23.3804375797459,14.8004375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.52625463212595,1.52625463212595,1.43246113597211,4.34,"0416"
"17456","RIKO_02",4M 0S,15.89,7.53,23.1604375797459,14.8004375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.56641922770822,1.56641922770822,1.46778379045363,4.11,"0416"
"17457","RIKO_02",5M 0S,15.66,7.53,22.9304375797459,14.8004375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.60752638128264,1.60875488251114,1.50489250971849,3.89,"0416"
"17458","RIKO_02",6M 0S,15.44,7.53,22.7104375797459,14.8004375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.65217989187382,1.65344251813645,1.54392627412212,3.67,"0416"
"17459","RIKO_02",7M 0S,15.22,7.53,22.4904375797459,14.8004375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.70289528525887,1.70289528525887,1.58695970894557,3.45,"0416"
"17460","RIKO_02",8M 0S,15,7.53,22.2704375797459,14.8004375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.75304748910853,1.75304748910853,1.63042834523746,3.23,"0416"
"17461","RIKO_02",9M 0S,14.78,7.53,22.0504375797459,14.8004375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.80624341291596,1.80624341291596,1.67634535635256,3.01,"0416"
"17462","RIKO_02",10M 0S,14.56,7.53,21.8304375797459,14.8004375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.86276881132869,1.86276881132869,1.72492359413653,2.78,"0416"
"17463","RIKO_02",11M 0S,14.34,7.53,21.6104375797459,14.8004375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.92294636470495,1.92294636470495,1.77640131939543,2.56,"0416"
"17464","RIKO_02",12M 0S,14.11,7.53,21.3804375797459,14.8004375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,2.98562439205473,1.98714184273759,1.83104610998595,2.34,"0416"
"17465","RIKO_02",13M 0S,13.89,7.53,21.1604375797459,14.8004375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.05900389050954,2.05900389050954,1.89188880480798,2.12,"0416"
"17466","RIKO_02",14M 0S,13.67,7.53,20.9404375797459,14.8004375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.13277927420858,2.13277927420858,1.95399389661075,1.9,"0416"
"17467","RIKO_02",15M 0S,13.45,7.53,20.7204375797459,14.8004375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.21203796345282,2.21203796345282,2.0203148335983,1.68,"0416"
"17468","RIKO_02",16M 0S,13.23,7.53,20.5004375797459,14.8004375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.29741486730538,2.29741486730538,2.09129597050077,1.46,"0416"
"17469","RIKO_02",17M 0S,13.01,7.53,20.2804375797459,14.8004375797459,5.48,3.32,2610,12692.6624012504,9.75446363768327,3.38964685102932,2.38964685102932,2.16744638324811,1.23,"0416"
"17470","RIKO_02",18M 0S,12.78,7.53,20.0504375797459,14.8004375797459,5.26,3.32,2610,12955.3794044523,9.36286108288576,3.48769291704196,2.48959405772637,2.24935209772963,1.01,"0416"
"17471","RIKO_02",19M 0S,12.56,7.53,19.8304375797459,14.8004375797459,5.04,3.32,2610,13235.1156290486,8.97125852808826,3.5962826872303,2.59826681421442,2.33769120012365,0.79,"0416"
"17472","RIKO_02",20M 0S,12.34,7.53,19.6104375797459,14.8004375797459,4.81,3.32,2610,13547.8528191118,8.56185585716359,3.72250826271116,2.72250826271116,2.43778233676327,0.57,"0416"
"17473","RIKO_01",0S,17.6,7.07,24.8704375797459,14.3404375797459,10.53,3.32,2610,9156.48572156538,18.7435222818987,2.19993017508459,1.19993017508459,1.1391542832274,5,"0417"
"17474","RIKO_01",1M 0S,17.38,7.07,24.6504375797459,14.3404375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.22553489269066,1.22553489269066,1.16220603901759,4.78,"0417"
"17475","RIKO_01",2M 0S,17.16,7.07,24.4304375797459,14.3404375797459,10.09,3.32,2610,9354.00127969497,17.9603171723037,2.25225616884447,1.25225616884447,1.18621000740822,4.56,"0417"
"17476","RIKO_01",3M 0S,16.93,7.07,24.2004375797459,14.3404375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.28146701253962,1.28146701253962,1.21238863840101,4.34,"0417"
"17477","RIKO_01",4M 0S,16.71,7.07,23.9804375797459,14.3404375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.31071211033617,1.31071211033617,1.23853359860666,4.11,"0417"
"17478","RIKO_01",5M 0S,16.49,7.07,23.7604375797459,14.3404375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.34132322119328,1.34132322119328,1.26583103524986,3.89,"0417"
"17479","RIKO_01",6M 0S,16.27,7.07,23.5404375797459,14.3404375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.37339834170008,1.37339834170008,1.29435886786485,3.67,"0417"
"17480","RIKO_01",7M 0S,16.05,7.07,23.3204375797459,14.3404375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.40704507167491,1.40704507167491,1.3242022021806,3.45,"0417"
"17481","RIKO_01",8M 0S,15.83,7.07,23.1004375797459,14.3404375797459,8.76,3.32,2610,10039.0115760795,15.5929017273915,2.44238182005031,1.44238182005031,1.35545417811356,3.23,"0417"
"17482","RIKO_01",9M 0S,15.6,7.07,22.8704375797459,14.3404375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.48127370968824,1.48127370968824,1.38974383073439,3.01,"0417"
"17483","RIKO_01",10M 0S,15.38,7.07,22.6504375797459,14.3404375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.52048913882559,1.52048913882559,1.42420626750201,2.78,"0417"
"17484","RIKO_01",11M 0S,15.16,7.07,22.4304375797459,14.3404375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.56183742195806,1.56183742195806,1.46042134332046,2.56,"0417"
"17485","RIKO_01",12M 0S,14.94,7.07,22.2104375797459,14.3404375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.60549742612969,1.60549742612969,1.49852624628536,2.34,"0417"
"17486","RIKO_01",13M 0S,14.72,7.07,21.9904375797459,14.3404375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.65166859393996,1.65166859393996,1.53867286597203,2.12,"0417"
"17487","RIKO_01",14M 0S,14.5,7.07,21.7704375797459,14.3404375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.70057398972284,1.70057398972284,1.58102981696459,1.9,"0417"
"17488","RIKO_01",15M 0S,14.28,7.07,21.5504375797459,14.3404375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.75246390341757,1.75246390341757,1.62578480607119,1.68,"0417"
"17489","RIKO_01",16M 0S,14.05,7.07,21.3204375797459,14.3404375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.81020984865913,1.81020984865912,1.67536591383544,1.46,"0417"
"17490","RIKO_01",17M 0S,13.83,7.07,21.1004375797459,14.3404375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,2.86912200349714,1.86912200349714,1.72570610322491,1.23,"0417"
"17491","RIKO_01",18M 0S,13.61,7.07,20.8804375797459,14.3404375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,2.93199766722335,1.93199766722335,1.7791651782168,1.01,"0417"
"17492","RIKO_01",19M 0S,13.39,7.07,20.6604375797459,14.3404375797459,6.32,3.32,2610,11819.1016814715,11.2496733923646,2.99925075057606,1.99925075057606,1.83604225623186,0.79,"0417"
"17493","RIKO_01",20M 0S,13.17,7.07,20.4404375797459,14.3404375797459,6.1,3.32,2610,12030.3452384949,10.8580708375671,3.07135487600667,2.07135487600667,1.89667596706944,0.57,"0417"
"17494","RIKO_02",0S,16.77,7.54,24.0404375797459,14.8104375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.41985533517234,1.41985533517234,1.33839259958999,5,"0417"
"17495","RIKO_02",1M 0S,16.55,7.54,23.8204375797459,14.8104375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.45452438886134,1.45452438886134,1.36915447862886,4.78,"0417"
"17496","RIKO_02",2M 0S,16.33,7.54,23.6004375797459,14.8104375797459,8.79,3.32,2610,10021.8655147584,15.646302075773,2.49092886730838,1.49092886730838,1.40136369778774,4.56,"0417"
"17497","RIKO_02",3M 0S,16.11,7.54,23.3804375797459,14.8104375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.52920242049483,1.52920242049483,1.4351248635076,4.34,"0417"
"17498","RIKO_02",4M 0S,15.89,7.54,23.1604375797459,14.8104375797459,8.34,3.32,2610,10288.6876483437,14.8452968500508,2.57257371026867,1.57137466950128,1.47220488528255,4.11,"0417"
"17499","RIKO_02",5M 0S,15.66,7.54,22.9304375797459,14.8104375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.61394886005427,1.61394886005427,1.50951112308221,3.89,"0417"
"17500","RIKO_02",6M 0S,15.44,7.54,22.7104375797459,14.8104375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.65889427134692,1.65889427134692,1.54875722664341,3.67,"0417"
"17501","RIKO_02",7M 0S,15.22,7.54,22.4904375797459,14.8104375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.70641468016155,1.70641468016155,1.5900985397407,3.45,"0417"
"17502","RIKO_02",8M 0S,15,7.54,22.2704375797459,14.8104375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.75673790129232,1.75673790129232,1.63370744753863,3.23,"0417"
"17503","RIKO_02",9M 0S,14.78,7.54,22.0504375797459,14.8104375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.81011943972938,1.81011943972938,1.67977577931205,3.01,"0417"
"17504","RIKO_02",10M 0S,14.56,7.54,21.8304375797459,14.8104375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.87093648268769,1.86950994916415,1.73080046708996,2.78,"0417"
"17505","RIKO_02",11M 0S,14.34,7.54,21.6104375797459,14.8104375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,2.93155592689848,1.93008317284841,1.78259409708276,2.56,"0417"
"17506","RIKO_02",12M 0S,14.11,7.54,21.3804375797459,14.8104375797459,6.57,3.32,2610,11592.0520716945,11.6946762955436,2.99471305078245,1.99471305078245,1.83758316386421,2.34,"0417"
"17507","RIKO_02",13M 0S,13.89,7.54,21.1604375797459,14.8104375797459,6.35,3.32,2610,11791.1494901563,11.3030737407461,3.06382121947098,2.06382121947098,1.89607279635652,2.12,"0417"
"17508","RIKO_02",14M 0S,13.67,7.54,20.9404375797459,14.8104375797459,6.13,3.32,2610,12000.8710939949,10.9114711859486,3.13788984398706,2.13788984398706,1.95840824926105,1.9,"0417"
"17509","RIKO_02",15M 0S,13.45,7.54,20.7204375797459,14.8104375797459,5.91,3.32,2610,12222.1966671527,10.5198686311511,3.21747288386475,2.21747288386475,2.0249817231697,1.68,"0417"
"17510","RIKO_02",16M 0S,13.23,7.54,20.5004375797459,14.8104375797459,5.69,3.32,2610,12456.2373475157,10.1282660763536,3.30320997252033,2.30320997252033,2.09624062467068,1.46,"0417"
"17511","RIKO_02",17M 0S,13.01,7.54,20.2804375797459,14.8104375797459,5.46,3.32,2610,12715.8877864584,9.71886340542895,3.40206313986093,2.40023163802943,2.17630569110359,1.23,"0417"
"17512","RIKO_02",18M 0S,12.78,7.54,20.0504375797459,14.8104375797459,5.24,3.32,2610,12980.0798642552,9.32726085063144,3.50100472206883,2.50100472206883,2.25882969054381,1.01,"0417"
"17513","RIKO_02",19M 0S,12.56,7.54,19.8304375797459,14.8104375797459,5.02,3.32,2610,13261.4541936651,8.93565829583394,3.61061050670133,2.61061050670133,2.34785886720544,0.79,"0417"
"17514","RIKO_02",20M 0S,12.34,7.54,19.6104375797459,14.8104375797459,4.8,3.32,2610,13561.9578232643,8.54405574103644,3.73026348825848,2.73026348825848,2.44419396369365,0.57,"0417"
"17515","RIKO_01",0S,17.6,7.09,24.8704375797459,14.3604375797459,10.51,3.32,2610,9165.19374609317,18.7079220496444,2.20411653126933,1.20411653126933,1.14301843436007,5,"0418"
"17516","RIKO_01",1M 0S,17.38,7.09,24.6504375797459,14.3604375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.22986051930425,1.22986051930425,1.16619101333897,4.78,"0418"
"17517","RIKO_01",2M 0S,17.16,7.09,24.4304375797459,14.3604375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.25672936878259,1.25672936878259,1.19032259647716,4.56,"0418"
"17518","RIKO_01",3M 0S,16.93,7.09,24.2004375797459,14.3604375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.28610414061389,1.28610414061389,1.21664249810974,4.34,"0418"
"17519","RIKO_01",4M 0S,16.71,7.09,23.9804375797459,14.3604375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.31551608561754,1.31551608561754,1.24293072858068,4.11,"0418"
"17520","RIKO_01",5M 0S,16.49,7.09,23.7604375797459,14.3604375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.34630475996178,1.34630475996178,1.27038007735073,3.89,"0418"
"17521","RIKO_01",6M 0S,16.27,7.09,23.5404375797459,14.3604375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.37856914418744,1.37856914418744,1.29906920940403,3.67,"0418"
"17522","RIKO_01",7M 0S,16.05,7.09,23.3204375797459,14.3604375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.41241794013847,1.41241794013847,1.32908405990779,3.45,"0418"
"17523","RIKO_01",8M 0S,15.83,7.09,23.1004375797459,14.3604375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.4479707944669,1.4479707944669,1.36051869396053,3.23,"0418"
"17524","RIKO_01",9M 0S,15.6,7.09,22.8704375797459,14.3604375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.48418600277473,1.48535971169492,1.39347629130111,3.01,"0418"
"17525","RIKO_01",10M 0S,15.38,7.09,22.6504375797459,14.3604375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.5265699328879,1.5265699328879,1.42968358937257,2.78,"0418"
"17526","RIKO_01",11M 0S,15.16,7.09,22.4304375797459,14.3604375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.56818646141768,1.56818646141768,1.46612217751167,2.56,"0418"
"17527","RIKO_01",12M 0S,14.94,7.09,22.2104375797459,14.3604375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.61213563613257,1.61213563613257,1.50446677744969,2.34,"0418"
"17528","RIKO_01",13M 0S,14.72,7.09,21.9904375797459,14.3604375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.65861923245619,1.65861923245619,1.54487095356751,2.12,"0418"
"17529","RIKO_01",14M 0S,14.5,7.09,21.7704375797459,14.3604375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.70786298834557,1.70786298834557,1.58750522209568,1.9,"0418"
"17530","RIKO_01",15M 0S,14.28,7.09,21.5504375797459,14.3604375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.76012027032555,1.76012027032555,1.6325594566266,1.68,"0418"
"17531","RIKO_01",16M 0S,14.05,7.09,21.3204375797459,14.3604375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.81828516431619,1.81828516431619,1.68247955157307,1.46,"0418"
"17532","RIKO_01",17M 0S,13.83,7.09,21.1004375797459,14.3604375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.87763571864105,1.87763571864105,1.73317195633033,1.23,"0418"
"17533","RIKO_01",18M 0S,13.61,7.09,20.8804375797459,14.3604375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,2.94099152509827,1.94099152509827,1.78701393841461,1.01,"0418"
"17534","RIKO_01",19M 0S,13.39,7.09,20.6604375797459,14.3604375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.00877218153027,2.00877218153027,1.84430843915719,0.79,"0418"
"17535","RIKO_01",20M 0S,13.17,7.09,20.4404375797459,14.3604375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.08145801704617,2.08145801704617,1.90539853789544,0.57,"0418"
"17536","RIKO_02",0S,16.77,7.56,24.0404375797459,14.8304375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.42511017846262,1.42511017846262,1.34317860424504,5,"0418"
"17537","RIKO_02",1M 0S,16.55,7.56,23.8204375797459,14.8304375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.45998495479874,1.45998495479874,1.37411512676865,4.78,"0418"
"17538","RIKO_02",2M 0S,16.33,7.56,23.6004375797459,14.8304375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.49660943485071,1.49660943485071,1.40651032591783,4.56,"0418"
"17539","RIKO_02",3M 0S,16.11,7.56,23.3804375797459,14.8304375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.53511868346675,1.53511868346675,1.4404698588841,4.34,"0418"
"17540","RIKO_02",4M 0S,15.89,7.56,23.1604375797459,14.8304375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.57875778168758,1.57755585861066,1.47777178958337,4.11,"0418"
"17541","RIKO_02",5M 0S,15.66,7.56,22.9304375797459,14.8304375797459,8.1,3.32,2610,10440,14.418094062999,2.62040305477046,1.62040305477046,1.51530556034933,3.89,"0418"
"17542","RIKO_02",6M 0S,15.44,7.56,22.7104375797459,14.8304375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.66564273396455,1.66564273396455,1.55479565212543,3.67,"0418"
"17543","RIKO_02",7M 0S,15.22,7.56,22.4904375797459,14.8304375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.71348103702881,1.71348103702881,1.59639910750517,3.45,"0418"
"17544","RIKO_02",8M 0S,15,7.56,22.2704375797459,14.8304375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.76414848704848,1.76414848704848,1.64029023989415,3.23,"0418"
"17545","RIKO_02",9M 0S,14.78,7.56,22.0504375797459,14.8304375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.81790370410536,1.81790370410536,1.68666307483574,3.01,"0418"
"17546","RIKO_02",10M 0S,14.56,7.56,21.8304375797459,14.8304375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.87915089322471,1.87772027806018,1.73803265704479,2.78,"0418"
"17547","RIKO_02",11M 0S,14.34,7.56,21.6104375797459,14.8304375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.94021635799715,1.9387392531227,1.79018458329612,2.56,"0418"
"17548","RIKO_02",12M 0S,14.11,7.56,21.3804375797459,14.8304375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,3.00385721276957,2.00385721276957,1.84556310009095,2.34,"0418"
"17549","RIKO_02",13M 0S,13.89,7.56,21.1604375797459,14.8304375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.07350153927973,2.07350153927973,1.90447720530873,2.12,"0418"
"17550","RIKO_02",14M 0S,13.67,7.56,20.9404375797459,14.8304375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.14816116917196,2.14816116917196,1.96727665320274,1.9,"0418"
"17551","RIKO_02",15M 0S,13.45,7.56,20.7204375797459,14.8304375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.22839808890334,2.22839808890334,2.03435890316667,1.68,"0418"
"17552","RIKO_02",16M 0S,13.23,7.56,20.5004375797459,14.8304375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.31486150681494,2.31486150681494,2.10617754036819,1.46,"0418"
"17553","RIKO_02",17M 0S,13.01,7.56,20.2804375797459,14.8304375797459,5.44,3.32,2610,12739.2411354006,9.68326317317463,3.41457072493395,2.41273248963983,2.18689021181426,1.23,"0418"
"17554","RIKO_02",18M 0S,12.78,7.56,20.0504375797459,14.8304375797459,5.22,3.32,2610,13004.9221450957,9.29166061837712,3.5144185332645,2.5144185332645,2.27010241883932,1.01,"0418"
"17555","RIKO_02",19M 0S,12.56,7.56,19.8304375797459,14.8304375797459,5,3.32,2610,13287.9506320576,8.90005806357962,3.62505294872814,2.62505294872814,2.35989764035826,0.79,"0418"
"17556","RIKO_02",20M 0S,12.34,7.56,19.6104375797459,14.8304375797459,4.78,3.32,2610,13590.3005037573,8.50845550878212,3.74587128528048,2.74587128528048,2.45708923411093,0.57,"0418"
"17557","RIKO_01",0S,17.6,7.03,24.8704375797459,14.3004375797459,10.57,3.32,2610,9139.14387698119,18.8147227464073,2.19160498993762,1.19160498993762,1.1314676362543,5,"0419"
"17558","RIKO_01",1M 0S,17.38,7.03,24.6504375797459,14.3004375797459,10.35,3.32,2610,9235.76413354276,18.4231201916098,2.21693379165611,1.21693379165611,1.15427991423317,4.78,"0419"
"17559","RIKO_01",2M 0S,17.16,7.03,24.4304375797459,14.3004375797459,10.12,3.32,2610,9340.12636286621,18.0137175206852,2.2455795201226,1.24459137783011,1.1791338271709,4.56,"0419"
"17560","RIKO_01",3M 0S,16.93,7.03,24.2004375797459,14.3004375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.27224896400411,1.27224896400411,1.20392971206443,4.34,"0419"
"17561","RIKO_01",4M 0S,16.71,7.03,23.9804375797459,14.3004375797459,9.68,3.32,2610,9550.04305299456,17.2305124110901,2.30116371318602,1.30116371318602,1.22979085849904,4.11,"0419"
"17562","RIKO_01",5M 0S,16.49,7.03,23.7604375797459,14.3004375797459,9.46,3.32,2610,9660.45184293805,16.8389098562926,2.33142333442291,1.33142333442291,1.25678742084138,3.89,"0419"
"17563","RIKO_01",6M 0S,16.27,7.03,23.5404375797459,14.3004375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.3631238900044,1.3631238900044,1.28499585188086,3.67,"0419"
"17564","RIKO_01",7M 0S,16.05,7.03,23.3204375797459,14.3004375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.39637081415085,1.39637081415085,1.31449962589513,3.45,"0419"
"17565","RIKO_01",8M 0S,15.83,7.03,23.1004375797459,14.3004375797459,8.79,3.32,2610,10021.8655147584,15.646302075773,2.43404604592044,1.43290838949268,1.34682870747261,3.23,"0419"
"17566","RIKO_01",9M 0S,15.6,7.03,22.8704375797459,14.3004375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.46969250217511,1.46969250217511,1.3792760352156,3.01,"0419"
"17567","RIKO_01",10M 0S,15.38,7.03,22.6504375797459,14.3004375797459,8.35,3.32,2610,10282.5249118528,14.863096966178,2.50841493935817,1.50841493935817,1.4133253775548,2.78,"0419"
"17568","RIKO_01",11M 0S,15.16,7.03,22.4304375797459,14.3004375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.54923305579836,1.54923305579836,1.44909838137035,2.56,"0419"
"17569","RIKO_01",12M 0S,14.94,7.03,22.2104375797459,14.3004375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.59232171221753,1.59232171221753,1.48672932950277,2.34,"0419"
"17570","RIKO_01",13M 0S,14.72,7.03,21.9904375797459,14.3004375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.63787577940711,1.63787577940711,1.52636682518138,2.12,"0419"
"17571","RIKO_01",14M 0S,14.5,7.03,21.7704375797459,14.3004375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.68971377260599,1.68837329003226,1.57013064733327,1.9,"0419"
"17572","RIKO_01",15M 0S,14.28,7.03,21.5504375797459,14.3004375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.74105866624871,1.7396774507791,1.61440619966545,1.68,"0419"
"17573","RIKO_01",16M 0S,14.05,7.03,21.3204375797459,14.3004375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,2.79419725692887,1.79419725692887,1.66125122866778,1.46,"0419"
"17574","RIKO_01",17M 0S,13.83,7.03,21.1004375797459,14.3004375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,2.85224481524128,1.85224481524128,1.71089609321503,1.23,"0419"
"17575","RIKO_01",18M 0S,13.61,7.03,20.8804375797459,14.3004375797459,6.58,3.32,2610,11583.2401722289,11.7124764116708,2.91417397319767,1.91417397319767,1.76359953661973,1.01,"0419"
"17576","RIKO_01",19M 0S,13.39,7.03,20.6604375797459,14.3004375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,2.98038753830828,1.98038753830828,1.8196531974398,0.79,"0419"
"17577","RIKO_01",20M 0S,13.17,7.03,20.4404375797459,14.3004375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.05134604945288,2.05134604945288,1.87938700874468,0.57,"0419"
"17578","RIKO_02",0S,16.77,7.5,24.0404375797459,14.7704375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.40941367245315,1.40941367245315,1.32887900490426,5,"0419"
"17579","RIKO_02",1M 0S,16.55,7.5,23.8204375797459,14.7704375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.44367566228074,1.44367566228074,1.35929511436442,4.78,"0419"
"17580","RIKO_02",2M 0S,16.33,7.5,23.6004375797459,14.7704375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.48245632014067,1.4813225332926,1.39261900459079,4.56,"0419"
"17581","RIKO_02",3M 0S,16.11,7.5,23.3804375797459,14.7704375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.52037962135357,1.51921683065589,1.4260596362049,4.34,"0419"
"17582","RIKO_02",4M 0S,15.89,7.5,23.1604375797459,14.7704375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.56029412215283,1.55910080473039,1.46114578523598,4.11,"0419"
"17583","RIKO_02",5M 0S,15.66,7.5,22.9304375797459,14.7704375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.60113538525008,1.60113538525008,1.49800197210773,3.89,"0419"
"17584","RIKO_02",6M 0S,15.44,7.5,22.7104375797459,14.7704375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.64549933799001,1.64549933799001,1.53676560604963,3.67,"0419"
"17585","RIKO_02",7M 0S,15.22,7.5,22.4904375797459,14.7704375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.69239180617107,1.69239180617107,1.577588697007,3.45,"0419"
"17586","RIKO_02",8M 0S,15,7.5,22.2704375797459,14.7704375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.74203529915209,1.74203529915209,1.62063984785102,3.23,"0419"
"17587","RIKO_02",9M 0S,14.78,7.5,22.0504375797459,14.7704375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.79852334850629,1.79714783268785,1.66823394453351,3.01,"0419"
"17588","RIKO_02",10M 0S,14.56,7.5,21.8304375797459,14.7704375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.85464748136747,1.85322904165116,1.71645010271783,2.78,"0419"
"17589","RIKO_02",11M 0S,14.34,7.5,21.6104375797459,14.7704375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.91438722454476,1.91292309570142,1.7675363502674,2.56,"0419"
"17590","RIKO_02",12M 0S,14.11,7.5,21.3804375797459,14.7704375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.97659073277469,1.97659073277469,1.82175681341868,2.34,"0419"
"17591","RIKO_02",13M 0S,13.89,7.5,21.1604375797459,14.7704375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,3.04464236989682,2.04464236989682,1.87940905309925,2.12,"0419"
"17592","RIKO_02",14M 0S,13.67,7.5,20.9404375797459,14.7704375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,3.11754696007142,2.11754696007142,1.94082952827977,1.9,"0419"
"17593","RIKO_02",15M 0S,13.45,7.5,20.7204375797459,14.7704375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.20122302081493,2.19953951913143,2.00948608452956,1.68,"0419"
"17594","RIKO_02",16M 0S,13.23,7.5,20.5004375797459,14.7704375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.28588544469243,2.28413719294418,2.07986198867843,1.46,"0419"
"17595","RIKO_02",17M 0S,13.01,7.5,20.2804375797459,14.7704375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.37732086248013,2.37550268066194,2.15534618211884,1.23,"0419"
