"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"17596","RIKO_02",18M 0S,12.78,7.5,20.0504375797459,14.7704375797459,5.28,3.32,2610,12930.8194214091,9.39846131514008,3.47448195902286,2.47448195902286,2.23651579421922,1.01,"0419"
"17597","RIKO_02",19M 0S,12.56,7.5,19.8304375797459,14.7704375797459,5.06,3.32,2610,13208.9333766439,9.00685876034258,3.58206813115429,2.58206813115429,2.32403829451993,0.79,"0419"
"17598","RIKO_02",20M 0S,12.34,7.5,19.6104375797459,14.7704375797459,4.84,3.32,2610,13505.8004067919,8.61525620554507,3.69943486438857,2.69943486438857,2.41868988924877,0.57,"0419"
"17599","RIKO_01",0S,17.6,8.74,24.8704375797459,16.0104375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.61458970018518,1.61458970018518,1.51831642790497,5,"0420"
"17600","RIKO_01",1M 0S,17.38,8.74,24.6504375797459,16.0104375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.65570193792138,1.65570193792138,1.5546169157182,4.78,"0420"
"17601","RIKO_01",2M 0S,17.16,8.74,24.4304375797459,16.0104375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.69896255862716,1.69896255862716,1.59269569130799,4.56,"0420"
"17602","RIKO_01",3M 0S,16.93,8.74,24.2004375797459,16.0104375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.7466745718731,1.7466745718731,1.6345522529834,4.34,"0420"
"17603","RIKO_01",4M 0S,16.71,8.74,23.9804375797459,16.0104375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.7948889264292,1.7948889264292,1.67670065599939,4.11,"0420"
"17604","RIKO_01",5M 0S,16.49,8.74,23.7604375797459,16.0104375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.84584061208267,1.84584061208267,1.72108026170536,3.89,"0420"
"17605","RIKO_01",6M 0S,16.27,8.74,23.5404375797459,16.0104375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.89976955426835,1.89976955426835,1.76787305616764,3.67,"0420"
"17606","RIKO_01",7M 0S,16.05,8.74,23.3204375797459,16.0104375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.95694456137356,1.95694456137356,1.81728136995551,3.45,"0420"
"17607","RIKO_01",8M 0S,15.83,8.74,23.1004375797459,16.0104375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,3.01766780587316,2.01766780587316,1.86953080280874,3.23,"0420"
"17608","RIKO_01",9M 0S,15.6,8.74,22.8704375797459,16.0104375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,3.08531556029748,2.08531556029748,1.92746721003952,3.01,"0420"
"17609","RIKO_01",10M 0S,15.38,8.74,22.6504375797459,16.0104375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,3.15440734090974,2.15440734090974,1.98634736976735,2.78,"0420"
"17610","RIKO_01",11M 0S,15.16,8.74,22.4304375797459,16.0104375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.22823438374466,2.22823438374466,2.04893821903356,2.56,"0420"
"17611","RIKO_01",12M 0S,14.94,8.74,22.2104375797459,16.0104375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.30730076510334,2.30730076510334,2.11560194797048,2.34,"0420"
"17612","RIKO_01",13M 0S,14.72,8.74,21.9904375797459,16.0104375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.39218473973925,2.39218473973925,2.1867494684085,2.12,"0420"
"17613","RIKO_01",14M 0S,14.5,8.74,21.7704375797459,16.0104375797459,5.76,3.32,2610,12380.3170395592,10.2528668892437,3.48355290688206,2.48355290688206,2.2628488915119,1.9,"0420"
"17614","RIKO_01",15M 0S,14.28,8.74,21.5504375797459,16.0104375797459,5.54,3.32,2610,12623.7424580118,9.86126433444622,3.58217775155969,2.58217775155969,2.34443583938006,1.68,"0420"
"17615","RIKO_01",16M 0S,14.05,8.74,21.3204375797459,16.0104375797459,5.31,3.32,2610,12894.2399438204,9.45186166352156,3.69402349221105,2.69402349221105,2.43626812011179,1.46,"0420"
"17616","RIKO_01",17M 0S,13.83,8.74,21.1004375797459,16.0104375797459,5.09,3.32,2610,13169.9497204244,9.06025910872405,3.81046458617695,2.81046458617695,2.53110154435035,1.23,"0420"
"17617","RIKO_01",18M 0S,13.61,8.74,20.8804375797459,16.0104375797459,4.87,3.32,2610,13464.137170018,8.66865655392655,3.93742602538823,2.93742602538823,2.63361690681991,1.01,"0420"
"17618","RIKO_01",19M 0S,13.39,8.74,20.6604375797459,16.0104375797459,4.65,3.32,2610,13778.9629274064,8.27705399912905,4.07640102013778,3.07640102013778,2.74478701633586,0.79,"0420"
"17619","RIKO_01",20M 0S,13.17,8.74,20.4404375797459,16.0104375797459,4.43,3.32,2610,14116.9587270783,7.88545144433154,4.22917940037036,3.22917940037036,2.86575617752101,0.57,"0420"
"17620","RIKO_02",0S,16.77,9.52,24.0404375797459,16.7904375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,3.07648274705795,2.07786015752627,1.92861951805008,5,"0420"
"17621","RIKO_02",1M 0S,16.55,9.52,23.8204375797459,16.7904375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,3.14584135755913,2.14584135755913,1.98704872253446,4.78,"0420"
"17622","RIKO_02",2M 0S,16.33,9.52,23.6004375797459,16.7904375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,3.21516369216457,2.21516369216457,2.04634917419643,4.56,"0420"
"17623","RIKO_02",3M 0S,16.11,9.52,23.3804375797459,16.7904375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.28911452862529,2.28911452862529,2.10929796897502,4.34,"0420"
"17624","RIKO_02",4M 0S,15.89,9.52,23.1604375797459,16.7904375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.36817342914297,2.36817342914297,2.17624247818948,4.11,"0420"
"17625","RIKO_02",5M 0S,15.66,9.52,22.9304375797459,16.7904375797459,6.15,3.32,2610,11981.3415918863,10.9470714182029,3.45126255994158,2.45288857620174,2.24757561787586,3.89,"0420"
"17626","RIKO_02",6M 0S,15.44,9.52,22.7104375797459,16.7904375797459,5.93,3.32,2610,12201.5684724212,10.5554688634054,3.54220316081631,2.54388950145712,2.32374356609717,3.67,"0420"
"17627","RIKO_02",7M 0S,15.22,9.52,22.4904375797459,16.7904375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.64653767432293,2.64653767432293,2.40909626417696,3.45,"0420"
"17628","RIKO_02",8M 0S,15,9.52,22.2704375797459,16.7904375797459,5.48,3.32,2610,12692.6624012504,9.75446363768327,3.75278553716071,2.75278553716071,2.49681874700717,3.23,"0420"
"17629","RIKO_02",9M 0S,14.78,9.52,22.0504375797459,16.7904375797459,5.26,3.32,2610,12955.3794044523,9.36286108288576,3.86792105392409,2.86792105392409,2.5911711263717,3.01,"0420"
"17630","RIKO_02",10M 0S,14.56,9.52,21.8304375797459,16.7904375797459,5.04,3.32,2610,13235.1156290486,8.97125852808826,3.99310808405569,2.99310808405569,2.69293453268057,2.78,"0420"
"17631","RIKO_02",11M 0S,14.34,9.52,21.6104375797459,16.7904375797459,4.82,3.32,2610,13533.7917329993,8.57965597329076,4.12972297585906,3.12972297585906,2.80301782229352,2.56,"0420"
"17632","RIKO_02",12M 0S,14.11,9.52,21.3804375797459,16.7904375797459,4.6,3.32,2610,13853.6462003141,8.18805341849325,4.27723146600885,3.27940537905232,2.92248479645627,2.34,"0420"
"17633","RIKO_02",13M 0S,13.89,9.52,21.1604375797459,16.7904375797459,4.38,3.32,2610,14197.3063237121,7.79645086369575,4.44184126567139,3.44412437069422,3.05258869067256,2.12,"0420"
"17634","RIKO_02",14M 0S,13.67,9.52,20.9404375797459,16.7904375797459,4.15,3.32,2610,14585.4206790734,7.38704819277109,4.6350035526845,3.6350035526845,3.20159677247576,1.9,"0420"
"17635","RIKO_02",15M 0S,13.45,9.52,20.7204375797459,16.7904375797459,3.93,3.32,2610,14988.1052074611,6.99544563797358,4.83848975665158,3.83848975665158,3.35840522722634,1.68,"0420"
"17636","RIKO_02",16M 0S,13.23,9.52,20.5004375797459,16.7904375797459,3.71,3.32,2610,15426.0968365903,6.60384308317608,5.06610909532094,4.06610909532094,3.53136514402644,1.46,"0420"
"17637","RIKO_02",17M 0S,13.01,9.52,20.2804375797459,16.7904375797459,3.49,3.32,2610,15904.8762593494,6.21224052837858,5.32242542797728,4.32242542797727,3.72310744752869,1.23,"0420"
"17638","RIKO_02",18M 0S,12.78,9.52,20.0504375797459,16.7904375797459,3.27,3.32,2610,16431.1943202249,5.82063797358107,5.61017270447728,4.61323080845281,3.93686727379203,1.01,"0420"
"17639","RIKO_02",19M 0S,12.56,9.52,19.8304375797459,16.7904375797459,3.05,3.32,2610,17013.4773963101,5.42903541878357,5.94270975201334,4.94598844053793,4.17666798756806,0.79,"0420"
"17640","RIKO_02",20M 0S,12.34,9.52,19.6104375797459,16.7904375797459,2.82,3.32,2610,17693.6916273641,5.01963274785891,6.34938466086549,5.34938466086549,4.46072834495184,0.57,"0420"
"17641","RIKO_01",0S,17.6,8.75,24.8704375797459,16.0204375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.62050506149782,1.61937383977836,1.5226098987236,5,"0421"
"17642","RIKO_01",1M 0S,17.38,8.75,24.6504375797459,16.0204375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.66186365935507,1.66070356654764,1.55909233064495,4.78,"0421"
"17643","RIKO_01",2M 0S,17.16,8.75,24.4304375797459,16.0204375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.70538865995723,1.70419818376675,1.59736595190724,4.56,"0421"
"17644","RIKO_01",3M 0S,16.93,8.75,24.2004375797459,16.0204375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.75003236474825,1.75003236474825,1.63756599618824,4.34,"0421"
"17645","RIKO_01",4M 0S,16.71,8.75,23.9804375797459,16.0204375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.7984000934222,1.7984000934222,1.67984166202284,4.11,"0421"
"17646","RIKO_01",5M 0S,16.49,8.75,23.7604375797459,16.0204375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.84951740873911,1.84951740873911,1.72435796316721,3.89,"0421"
"17647","RIKO_01",6M 0S,16.27,8.75,23.5404375797459,16.0204375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.90749197651674,1.90616041859397,1.77349231015637,3.67,"0421"
"17648","RIKO_01",7M 0S,16.05,8.75,23.3204375797459,16.0204375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.96505689213178,1.9636851500193,1.82318392252905,3.45,"0421"
"17649","RIKO_01",8M 0S,15.83,8.75,23.1004375797459,16.0204375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,3.02620434846403,2.02478992130703,1.87574043261685,3.23,"0421"
"17650","RIKO_01",9M 0S,15.6,8.75,22.8704375797459,16.0204375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,3.08981967060448,2.08981967060448,1.9314169517288,3.01,"0421"
"17651","RIKO_01",10M 0S,15.38,8.75,22.6504375797459,16.0204375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,3.15916511970448,2.15916511970448,1.99049980702204,2.78,"0421"
"17652","RIKO_01",11M 0S,15.16,8.75,22.4304375797459,16.0204375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,3.23327063083318,2.23327063083318,2.05331146669506,2.56,"0421"
"17653","RIKO_01",12M 0S,14.94,8.75,22.2104375797459,16.0204375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.31264373887572,2.31264373887572,2.12021642807386,2.34,"0421"
"17654","RIKO_01",13M 0S,14.72,8.75,21.9904375797459,16.0204375797459,5.96,3.32,2610,12170.8210859432,10.6088692117869,3.40356791000683,2.40189005765783,2.19498876401425,2.12,"0421"
"17655","RIKO_01",14M 0S,14.5,8.75,21.7704375797459,16.0204375797459,5.74,3.32,2610,12401.8667809152,10.2172666569894,3.49569072188862,2.49394856160988,2.27161734333079,1.9,"0421"
"17656","RIKO_01",15M 0S,14.28,8.75,21.5504375797459,16.0204375797459,5.52,3.32,2610,12646.5908793463,9.8256641021919,3.59515665645665,2.59334506225375,2.35378977605854,1.68,"0421"
"17657","RIKO_01",16M 0S,14.05,8.75,21.3204375797459,16.0204375797459,5.3,3.32,2610,12906.3985886188,9.4340615473944,3.70099334785673,2.70099334785673,2.44213026413923,1.46,"0421"
"17658","RIKO_01",17M 0S,13.83,8.75,21.1004375797459,16.0204375797459,5.08,3.32,2610,13182.9058964257,9.0424589925969,3.81796550071667,2.81796550071667,2.53736037175433,1.23,"0421"
"17659","RIKO_01",18M 0S,13.61,8.75,20.8804375797459,16.0204375797459,4.86,3.32,2610,13477.9820448018,8.65085643779939,3.94552772502895,2.94552772502895,2.64031877865065,1.01,"0421"
"17660","RIKO_01",19M 0S,13.39,8.75,20.6604375797459,16.0204375797459,4.63,3.32,2610,13808.6910373195,8.24145376687473,4.09400966385328,3.09184983663946,2.7572866916371,0.79,"0421"
"17661","RIKO_01",20M 0S,13.17,8.75,20.4404375797459,16.0204375797459,4.41,3.32,2610,14148.9337594962,7.84985121207723,4.24835935229948,3.24609177860333,2.87929558047364,0.57,"0421"
"17662","RIKO_02",0S,16.77,9.53,24.0404375797459,16.8004375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,3.08498131818242,2.08498131818242,1.93484531558014,5,"0421"
"17663","RIKO_02",1M 0S,16.55,9.53,23.8204375797459,16.8004375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,3.15032261305423,2.15032261305423,1.99098848756632,4.78,"0421"
"17664","RIKO_02",2M 0S,16.33,9.53,23.6004375797459,16.8004375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,3.21989187406481,2.21989187406481,2.05048722687478,4.56,"0421"
"17665","RIKO_02",3M 0S,16.11,9.53,23.3804375797459,16.8004375797459,6.58,3.32,2610,11583.2401722289,11.7124764116708,3.29411318292412,2.29411318292412,2.11365163407766,4.34,"0421"
"17666","RIKO_02",4M 0S,15.89,9.53,23.1604375797459,16.8004375797459,6.35,3.32,2610,11791.1494901563,11.3030737407461,3.37878184939223,2.37720704624263,2.18398646605789,4.11,"0421"
"17667","RIKO_02",5M 0S,15.66,9.53,22.9304375797459,16.8004375797459,6.13,3.32,2610,12000.8710939949,10.9114711859486,3.46252279667874,2.46252279667874,2.25578739361756,3.89,"0421"
"17668","RIKO_02",6M 0S,15.44,9.53,22.7104375797459,16.8004375797459,5.91,3.32,2610,12222.1966671527,10.5198686311511,3.55419031195274,2.55419031195274,2.33246987452988,3.67,"0421"
"17669","RIKO_02",7M 0S,15.22,9.53,22.4904375797459,16.8004375797459,5.69,3.32,2610,12456.2373475157,10.1282660763536,3.65294635213369,2.65294635213369,2.41454925289728,3.45,"0421"
"17670","RIKO_02",8M 0S,15,9.53,22.2704375797459,16.8004375797459,5.47,3.32,2610,12704.2591715099,9.73666352155611,3.75964620541877,2.75964620541877,2.50261605821539,3.23,"0421"
"17671","RIKO_02",9M 0S,14.78,9.53,22.0504375797459,16.8004375797459,5.25,3.32,2610,12967.7119911615,9.3450609667586,3.87528852259823,2.87528852259823,2.59735023573484,3.01,"0421"
"17672","RIKO_02",10M 0S,14.56,9.53,21.8304375797459,16.8004375797459,5.03,3.32,2610,13248.2652752419,8.9534584119611,4.00104666871584,3.00104666871584,2.69953873604498,2.78,"0421"
"17673","RIKO_02",11M 0S,14.34,9.53,21.6104375797459,16.8004375797459,4.8,3.32,2610,13561.9578232643,8.54405574103644,4.14693015492514,3.14484682159181,2.81533839174579,2.56,"0421"
"17674","RIKO_02",12M 0S,14.11,9.53,21.3804375797459,16.8004375797459,4.58,3.32,2610,13883.8613860446,8.15245318623893,4.29590933267264,3.29590933267264,2.93579721129865,2.34,"0421"
"17675","RIKO_02",13M 0S,13.89,9.53,21.1604375797459,16.8004375797459,4.36,3.32,2610,14229.8316958333,7.76085063144143,4.46221668432126,3.46221668432126,3.06702484394267,2.12,"0421"
"17676","RIKO_02",14M 0S,13.67,9.53,20.9404375797459,16.8004375797459,4.14,3.32,2610,14603.0252970433,7.36924807664393,4.64619921343978,3.64619921343978,3.21053292896015,1.9,"0421"
"17677","RIKO_02",15M 0S,13.45,9.53,20.7204375797459,16.8004375797459,3.92,3.32,2610,15007.2105118486,6.97764552184642,4.85083284276548,3.85083284276548,3.36812991591568,1.68,"0421"
"17678","RIKO_02",16M 0S,13.23,9.53,20.5004375797459,16.8004375797459,3.7,3.32,2610,15446.9288472114,6.58604296704892,5.07980128206505,4.07980128206505,3.54199767354527,1.46,"0421"
"17679","RIKO_02",17M 0S,13.01,9.53,20.2804375797459,16.8004375797459,3.47,3.32,2610,15950.6457820539,6.17664029612426,5.35310223159674,4.35022038721634,3.74405647099419,1.23,"0421"
"17680","RIKO_02",18M 0S,12.78,9.53,20.0504375797459,16.8004375797459,3.25,3.32,2610,16481.6742988177,5.78503774132675,5.64469684419714,4.64469684419714,3.96014695350059,1.01,"0421"
"17681","RIKO_02",19M 0S,12.56,9.53,19.8304375797459,16.8004375797459,3.03,3.32,2610,17069.5351343547,5.39343518652925,5.98193555895732,4.98193555895732,4.20270883441743,0.79,"0421"
"17682","RIKO_02",20M 0S,12.34,9.53,19.6104375797459,16.8004375797459,2.81,3.32,2610,17725.1471039778,5.00183263173175,6.37198033581519,5.37198033581519,4.47692366472219,0.57,"0421"
"17683","RIKO_01",0S,17.6,6.89,24.8704375797459,14.1604375797459,10.71,3.32,2610,9079.21441831734,19.0639243721876,2.16295655869661,1.16295655869661,1.10499399179675,5,"0422"
"17684","RIKO_01",1M 0S,17.38,6.89,24.6504375797459,14.1604375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.18734649605726,1.18734649605726,1.12699030083644,4.78,"0422"
"17685","RIKO_01",2M 0S,17.16,6.89,24.4304375797459,14.1604375797459,10.27,3.32,2610,9271.6661703016,18.2807192625925,2.2127813771802,1.2127813771802,1.14988012538234,4.56,"0422"
"17686","RIKO_01",3M 0S,16.93,6.89,24.2004375797459,14.1604375797459,10.05,3.32,2610,9372.59772206732,17.889116707795,2.23833480036226,1.23932982523788,1.17371903758647,4.34,"0422"
"17687","RIKO_01",4M 0S,16.71,6.89,23.9804375797459,14.1604375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.26835689853775,1.26835689853775,1.19972180515875,4.11,"0422"
"17688","RIKO_01",5M 0S,16.49,6.89,23.7604375797459,14.1604375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.29742341079591,1.29742341079591,1.22569544670846,3.89,"0422"
"17689","RIKO_01",6M 0S,16.27,6.89,23.5404375797459,14.1604375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.32785338418344,1.32785338418344,1.25281861943745,3.67,"0422"
"17690","RIKO_01",7M 0S,16.05,6.89,23.3204375797459,14.1604375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.35974505934942,1.35974505934942,1.28116936352757,3.45,"0422"
"17691","RIKO_01",8M 0S,15.83,6.89,23.1004375797459,14.1604375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.39320634716339,1.39320634716339,1.31083294678096,3.23,"0422"
"17692","RIKO_01",9M 0S,15.6,6.89,22.8704375797459,14.1604375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.42720925959182,1.42835604858265,1.34190272117674,3.01,"0422"
"17693","RIKO_01",10M 0S,15.38,6.89,22.6504375797459,14.1604375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.46414879336949,1.46532526395773,1.37448110419923,2.78,"0422"
"17694","RIKO_01",11M 0S,15.16,6.89,22.4304375797459,14.1604375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.50607796174615,1.50607796174615,1.41027571748254,2.56,"0422"
"17695","RIKO_01",12M 0S,14.94,6.89,22.2104375797459,14.1604375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.54723785635288,1.54723785635288,1.44630312996916,2.34,"0422"
"17696","RIKO_01",13M 0S,14.72,6.89,21.9904375797459,14.1604375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.5907106952287,1.5907106952287,1.48421953798266,2.12,"0422"
"17697","RIKO_01",14M 0S,14.5,6.89,21.7704375797459,14.1604375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.63669707537985,1.63669707537985,1.52417750741425,1.9,"0422"
"17698","RIKO_01",15M 0S,14.28,6.89,21.5504375797459,14.1604375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.68542148087154,1.68542148087154,1.56634648814166,1.68,"0422"
"17699","RIKO_01",16M 0S,14.05,6.89,21.3204375797459,14.1604375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.73574124736969,1.73713594750916,1.61091521610881,1.46,"0422"
"17700","RIKO_01",17M 0S,13.83,6.89,21.1004375797459,14.1604375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.79470673539491,1.79470673539491,1.66030480150335,1.23,"0422"
"17701","RIKO_01",18M 0S,13.61,6.89,20.8804375797459,14.1604375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.85346201542272,1.85346201542272,1.71046648582637,1.01,"0422"
"17702","RIKO_01",19M 0S,13.39,6.89,20.6604375797459,14.1604375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,2.91619457594472,1.91619457594472,1.76375359986713,0.79,"0422"
"17703","RIKO_01",20M 0S,13.17,6.89,20.4404375797459,14.1604375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,2.98332241140775,1.98332241140775,1.8204676410965,0.57,"0422"
"17704","RIKO_02",0S,16.77,7.36,24.0404375797459,14.6304375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.37356692280985,1.37356692280985,1.29618247529081,5,"0422"
"17705","RIKO_02",1M 0S,16.55,7.36,23.8204375797459,14.6304375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.40644882955829,1.40644882955829,1.32542428884844,4.78,"0422"
"17706","RIKO_02",2M 0S,16.33,7.36,23.6004375797459,14.6304375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.44094367264668,1.44094367264668,1.35601594251457,4.56,"0422"
"17707","RIKO_02",3M 0S,16.11,7.36,23.3804375797459,14.6304375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.47717311355894,1.47717311355894,1.38805311006194,4.34,"0422"
"17708","RIKO_02",4M 0S,15.89,7.36,23.1604375797459,14.6304375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.51527136502236,1.51527136502236,1.42164072558305,4.11,"0422"
"17709","RIKO_02",5M 0S,15.66,7.36,22.9304375797459,14.6304375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.55726081248683,1.55726081248683,1.45853814879662,3.89,"0422"
"17710","RIKO_02",6M 0S,15.44,7.36,22.7104375797459,14.6304375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.59966147817335,1.59966147817335,1.49566914144469,3.67,"0422"
"17711","RIKO_02",7M 0S,15.22,7.36,22.4904375797459,14.6304375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.64443571802044,1.64443571802044,1.53474005765241,3.45,"0422"
"17712","RIKO_02",8M 0S,15,7.36,22.2704375797459,14.6304375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.69178857901056,1.69178857901056,1.5759070034541,3.23,"0422"
"17713","RIKO_02",9M 0S,14.78,7.36,22.0504375797459,14.6304375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.74194942636667,1.74194942636667,1.61934329571521,3.01,"0422"
"17714","RIKO_02",10M 0S,14.56,7.36,21.8304375797459,14.6304375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.79517565883899,1.79517565883899,1.66524190124811,2.78,"0422"
"17715","RIKO_02",11M 0S,14.34,7.36,21.6104375797459,14.6304375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.85175712659609,1.85175712659609,1.71381830283321,2.56,"0422"
"17716","RIKO_02",12M 0S,14.11,7.36,21.3804375797459,14.6304375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.91485403609492,1.91485403609492,1.76772821945909,2.34,"0422"
"17717","RIKO_02",13M 0S,13.89,7.36,21.1604375797459,14.6304375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.97936672950087,1.97936672950087,1.82256627644066,2.12,"0422"
"17718","RIKO_02",14M 0S,13.67,7.36,20.9404375797459,14.6304375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.04837793084639,2.04837793084639,1.88091560642665,1.9,"0422"
"17719","RIKO_02",15M 0S,13.45,7.36,20.7204375797459,14.6304375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.12237516315939,2.12237516315939,1.94312460267041,1.68,"0422"
"17720","RIKO_02",16M 0S,13.23,7.36,20.5004375797459,14.6304375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.20191903639535,2.20191903639535,2.00958932569494,1.46,"0422"
"17721","RIKO_02",17M 0S,13.01,7.36,20.2804375797459,14.6304375797459,5.65,3.32,2610,12500.2524576276,10.057065611845,3.28765747675057,2.28765747675057,2.08076194433192,1.23,"0422"
"17722","RIKO_02",18M 0S,12.78,7.36,20.0504375797459,14.6304375797459,5.42,3.32,2610,12762.7236274685,9.64766294092031,3.38473519255363,2.38473519255363,2.16076724711945,1.01,"0422"
"17723","RIKO_02",19M 0S,12.56,7.36,19.8304375797459,14.6304375797459,5.2,3.32,2610,13029.9076093306,9.25606038612281,3.48562783531552,2.48562783531552,2.24327085400535,0.79,"0422"
"17724","RIKO_02",20M 0S,12.34,7.36,19.6104375797459,14.6304375797459,4.98,3.32,2610,13314.606527718,8.8644578313253,3.59543468747805,2.59543468747805,2.33232497259478,0.57,"0422"
"17725","RIKO_01",0S,17.6,7,24.8704375797459,14.2704375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.18540233430573,1.18540233430573,1.12573880551389,5,"0423"
"17726","RIKO_01",1M 0S,17.38,7,24.6504375797459,14.2704375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.21052646855883,1.21052646855883,1.14837335111297,4.78,"0423"
"17727","RIKO_01",2M 0S,17.16,7,24.4304375797459,14.2704375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.23673865587015,1.23673865587015,1.17193677111331,4.56,"0423"
"17728","RIKO_01",3M 0S,16.93,7,24.2004375797459,14.2704375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.26310510499403,1.26411114121134,1.19648744193134,4.34,"0423"
"17729","RIKO_01",4M 0S,16.71,7,23.9804375797459,14.2704375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.29169390366674,1.2927227102511,1.22208873631445,4.11,"0423"
"17730","RIKO_01",5M 0S,16.49,7,23.7604375797459,14.2704375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.32405318689575,1.32405318689575,1.25005194436476,3.89,"0423"
"17731","RIKO_01",6M 0S,16.27,7,23.5404375797459,14.2704375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.35547623987494,1.35547623987494,1.27802358670268,3.67,"0423"
"17732","RIKO_01",7M 0S,16.05,7,23.3204375797459,14.2704375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.38842704349621,1.38842704349621,1.30727568953699,3.45,"0423"
"17733","RIKO_01",8M 0S,15.83,7,23.1004375797459,14.2704375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.42301978976678,1.42301978976678,1.33789823609344,3.23,"0423"
"17734","RIKO_01",9M 0S,15.6,7,22.8704375797459,14.2704375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.45821890170043,1.45938034188626,1.36998984315824,3.01,"0423"
"17735","RIKO_01",10M 0S,15.38,7,22.6504375797459,14.2704375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.49645586932547,1.4976477644387,1.40365882197334,2.78,"0423"
"17736","RIKO_01",11M 0S,15.16,7,22.4304375797459,14.2704375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.53675211060474,1.53797610081281,1.43902439950916,2.56,"0423"
"17737","RIKO_01",12M 0S,14.94,7,22.2104375797459,14.2704375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.58252704579858,1.58252704579858,1.47795448984942,2.34,"0423"
"17738","RIKO_01",13M 0S,14.72,7,21.9904375797459,14.2704375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.62762496679284,1.62762496679284,1.51721530511783,2.12,"0423"
"17739","RIKO_01",14M 0S,14.5,7,21.7704375797459,14.2704375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.67536863248543,1.67536863248543,1.55861891373103,1.9,"0423"
"17740","RIKO_01",15M 0S,14.28,7,21.5504375797459,14.2704375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.72599790434625,1.72599790434625,1.60234566263409,1.68,"0423"
"17741","RIKO_01",16M 0S,14.05,7,21.3204375797459,14.2704375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.77836611099727,1.77978254159217,1.64859672133823,1.46,"0423"
"17742","RIKO_01",17M 0S,13.83,7,21.1004375797459,14.2704375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.8355650210001,1.83702700930419,1.69759717641692,1.23,"0423"
"17743","RIKO_01",18M 0S,13.61,7,20.8804375797459,14.2704375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.90094776757045,1.90094776757045,1.7520392512734,1.01,"0423"
"17744","RIKO_01",19M 0S,13.39,7,20.6604375797459,14.2704375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.96639510855097,1.96639510855097,1.8074851736381,0.79,"0423"
"17745","RIKO_01",20M 0S,13.17,7,20.4404375797459,14.2704375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,3.03650968292394,2.03650968292394,1.86655512334571,0.57,"0423"
"17746","RIKO_02",0S,16.77,7.47,24.0404375797459,14.7404375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.40164137028395,1.40164137028395,1.32179445522435,5,"0423"
"17747","RIKO_02",1M 0S,16.55,7.47,23.8204375797459,14.7404375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.43560184401329,1.43560184401329,1.35195427584542,4.78,"0423"
"17748","RIKO_02",2M 0S,16.33,7.47,23.6004375797459,14.7404375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.47124884239737,1.47124884239737,1.38352256718341,4.56,"0423"
"17749","RIKO_02",3M 0S,16.11,7.47,23.3804375797459,14.7404375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.50871119718064,1.50871119718064,1.41660035200239,4.34,"0423"
"17750","RIKO_02",4M 0S,15.89,7.47,23.1604375797459,14.7404375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.54813120470792,1.54813120470792,1.45129855086987,4.11,"0423"
"17751","RIKO_02",5M 0S,15.66,7.47,22.9304375797459,14.7404375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.58844691995618,1.5896664321513,1.48773922477715,3.89,"0423"
"17752","RIKO_02",6M 0S,15.44,7.47,22.7104375797459,14.7404375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.63223868967928,1.63349182251136,1.52605700978716,3.67,"0423"
"17753","RIKO_02",7M 0S,15.22,7.47,22.4904375797459,14.7404375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.68196964434074,1.68196964434073,1.56828533119997,3.45,"0423"
"17754","RIKO_02",8M 0S,15,7.47,22.2704375797459,14.7404375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.73111085572918,1.73111085572918,1.61092393138258,3.23,"0423"
"17755","RIKO_02",9M 0S,14.78,7.47,22.0504375797459,14.7404375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.78320995125044,1.78320995125044,1.65594584899848,3.01,"0423"
"17756","RIKO_02",10M 0S,14.56,7.47,21.8304375797459,14.7404375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.8385422769592,1.8385422769592,1.70355665538007,2.78,"0423"
"17757","RIKO_02",11M 0S,14.34,7.47,21.6104375797459,14.7404375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.897418448856,1.897418448856,1.75398626359616,2.56,"0423"
"17758","RIKO_02",12M 0S,14.11,7.47,21.3804375797459,14.7404375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.95868642761514,1.96019018701364,1.8074926412465,2.34,"0423"
"17759","RIKO_02",13M 0S,13.89,7.47,21.1604375797459,14.7404375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.03041506910291,2.03041506910291,1.86703654962689,2.12,"0423"
"17760","RIKO_02",14M 0S,13.67,7.47,20.9404375797459,14.7404375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.10246205542592,2.10246205542592,1.92778197245294,1.9,"0423"
"17761","RIKO_02",15M 0S,13.45,7.47,20.7204375797459,14.7404375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.17981015779945,2.17981015779945,1.9926131224794,1.68,"0423"
"17762","RIKO_02",16M 0S,13.23,7.47,20.5004375797459,14.7404375797459,5.76,3.32,2610,12380.3170395592,10.2528668892437,3.26306679577095,2.26306679577095,2.06195655266178,1.46,"0423"
"17763","RIKO_02",17M 0S,13.01,7.47,20.2804375797459,14.7404375797459,5.54,3.32,2610,12623.7424580118,9.86126433444622,3.35293587430337,2.35293587430337,2.1363003333709,1.23,"0423"
"17764","RIKO_02",18M 0S,12.78,7.47,20.0504375797459,14.7404375797459,5.32,3.32,2610,12882.1155970454,9.46966177964872,3.44835803451893,2.45023773376705,2.2162055572425,1.01,"0423"
"17765","RIKO_02",19M 0S,12.56,7.47,19.8304375797459,14.7404375797459,5.09,3.32,2610,13169.9497204244,9.06025910872405,3.56095574531251,2.56095574531251,2.30639413634842,0.79,"0423"
"17766","RIKO_02",20M 0S,12.34,7.47,19.6104375797459,14.7404375797459,4.87,3.32,2610,13464.137170018,8.66865655392655,3.6766457379139,2.6766457379139,2.39980833832431,0.57,"0423"
"17767","RIKO_01",0S,17.6,7.1,24.8704375797459,14.3704375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.20621568987054,1.20621568987054,1.14495574978773,5,"0424"
"17768","RIKO_01",1M 0S,17.38,7.1,24.6504375797459,14.3704375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.23202964432302,1.23202964432302,1.16818901385053,4.78,"0424"
"17769","RIKO_01",2M 0S,17.16,7.1,24.4304375797459,14.3704375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.25897263853287,1.25897263853287,1.19238469877212,4.56,"0424"
"17770","RIKO_01",3M 0S,16.93,7.1,24.2004375797459,14.3704375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.28610414061389,1.28712040077649,1.2176038707264,4.34,"0424"
"17771","RIKO_01",4M 0S,16.71,7.1,23.9804375797459,14.3704375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.31792557165876,1.31792557165876,1.24513577786623,4.11,"0424"
"17772","RIKO_01",5M 0S,16.49,7.1,23.7604375797459,14.3704375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.34880348707569,1.34880348707569,1.27266145501726,3.89,"0424"
"17773","RIKO_01",6M 0S,16.27,7.1,23.5404375797459,14.3704375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.38116300366856,1.38116300366856,1.30143164040976,3.67,"0424"
"17774","RIKO_01",7M 0S,16.05,7.1,23.3204375797459,14.3704375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.41511337917773,1.41511337917773,1.33153268741007,3.45,"0424"
"17775","RIKO_01",8M 0S,15.83,7.1,23.1004375797459,14.3704375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.45077488472402,1.45077488472402,1.36305912767193,3.23,"0424"
"17776","RIKO_01",9M 0S,15.6,7.1,22.8704375797459,14.3704375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.4871051402633,1.48828022839491,1.3961146627943,3.01,"0424"
"17777","RIKO_01",10M 0S,15.38,7.1,22.6504375797459,14.3704375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.52962134585033,1.52962134585033,1.43243154252018,2.78,"0424"
"17778","RIKO_01",11M 0S,15.16,7.1,22.4304375797459,14.3704375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.57137279697775,1.57137279697775,1.4689825127881,2.56,"0424"
"17779","RIKO_01",12M 0S,14.94,7.1,22.2104375797459,14.3704375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.6154674417909,1.6154674417909,1.50744764885801,2.34,"0424"
"17780","RIKO_01",13M 0S,14.72,7.1,21.9904375797459,14.3704375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.66210823407358,1.66210823407358,1.5479813605593,2.12,"0424"
"17781","RIKO_01",14M 0S,14.5,7.1,21.7704375797459,14.3704375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.71152226265415,1.71152226265415,1.59075512430818,1.9,"0424"
"17782","RIKO_01",15M 0S,14.28,7.1,21.5504375797459,14.3704375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.76396444897503,1.76396444897503,1.63595990802948,1.68,"0424"
"17783","RIKO_01",16M 0S,14.05,7.1,21.3204375797459,14.3704375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.81828516431619,1.81972194592539,1.68380902162815,1.46,"0424"
"17784","RIKO_01",17M 0S,13.83,7.1,21.1004375797459,14.3704375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,2.88191155180397,1.88191155180397,1.73692024094104,1.23,"0424"
"17785","RIKO_01",18M 0S,13.61,7.1,20.8804375797459,14.3704375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,2.94550917721055,1.94550917721055,1.79095496653826,1.01,"0424"
"17786","RIKO_01",19M 0S,13.39,7.1,20.6604375797459,14.3704375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.01355560312253,2.01355560312253,1.84845962701072,0.79,"0424"
"17787","RIKO_01",20M 0S,13.17,7.1,20.4404375797459,14.3704375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.08653455414179,2.08653455414179,1.90977955229288,0.57,"0424"
"17788","RIKO_02",0S,16.77,7.57,24.0404375797459,14.8404375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.42774616778703,1.42774616778703,1.34557896076066,5,"0424"
"17789","RIKO_02",1M 0S,16.55,7.57,23.8204375797459,14.8404375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.46272435898003,1.46272435898003,1.37660324913322,4.78,"0424"
"17790","RIKO_02",2M 0S,16.33,7.57,23.6004375797459,14.8404375797459,8.76,3.32,2610,10039.0115760795,15.5929017273915,2.49945944562108,1.49945944562108,1.40909192158846,4.56,"0424"
"17791","RIKO_02",3M 0S,16.11,7.57,23.3804375797459,14.8404375797459,8.54,3.32,2610,10167.4974641669,15.201299172594,2.5380872065153,1.5380872065153,1.44315116526763,4.34,"0424"
"17792","RIKO_02",4M 0S,15.89,7.57,23.1604375797459,14.8404375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.57875778168758,1.57875778168758,1.47889768823643,4.11,"0424"
"17793","RIKO_02",5M 0S,15.66,7.57,22.9304375797459,14.8404375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.62364211911504,1.62364211911504,1.51821282505635,3.89,"0424"
"17794","RIKO_02",6M 0S,15.44,7.57,22.7104375797459,14.8404375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.66902982765447,1.66902982765447,1.55782560710958,3.67,"0424"
"17795","RIKO_02",7M 0S,15.22,7.57,22.4904375797459,14.8404375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.71702807106414,1.71702807106414,1.59956090026298,3.45,"0424"
"17796","RIKO_02",8M 0S,15,7.57,22.2704375797459,14.8404375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.76786874073226,1.76786874073226,1.64359399148101,3.23,"0424"
"17797","RIKO_02",9M 0S,14.78,7.57,22.0504375797459,14.8404375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.82181203101813,1.82181203101813,1.69012001546557,3.01,"0424"
"17798","RIKO_02",10M 0S,14.56,7.57,21.8304375797459,14.8404375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.87915089322471,1.87915089322471,1.73935684569241,2.78,"0424"
"17799","RIKO_02",11M 0S,14.34,7.57,21.6104375797459,14.8404375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.94021635799715,1.94021635799715,1.79154850594322,2.56,"0424"
"17800","RIKO_02",12M 0S,14.11,7.57,21.3804375797459,14.8404375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.00845026661173,2.00845026661173,1.84956992296551,2.34,"0424"
"17801","RIKO_02",13M 0S,13.89,7.57,21.1604375797459,14.8404375797459,6.32,3.32,2610,11819.1016814715,11.2496733923646,3.07836467462669,2.07836467462669,1.9086977285739,2.12,"0424"
"17802","RIKO_02",14M 0S,13.67,7.57,20.9404375797459,14.8404375797459,6.1,3.32,2610,12030.3452384949,10.8580708375671,3.15332208912143,2.15332208912143,1.97173082367717,1.9,"0424"
"17803","RIKO_02",15M 0S,13.45,7.57,20.7204375797459,14.8404375797459,5.88,3.32,2610,12253.336072187,10.4664682827696,3.23388856184366,2.23388856184366,2.03906932833996,1.68,"0424"
"17804","RIKO_02",16M 0S,13.23,7.57,20.5004375797459,14.8404375797459,5.66,3.32,2610,12489.2049499832,10.0748657279721,3.32071815258669,2.32071815258669,2.11116995492998,1.46,"0424"
"17805","RIKO_02",17M 0S,13.01,7.57,20.2804375797459,14.8404375797459,5.44,3.32,2610,12739.2411354006,9.68326317317463,3.41457072493395,2.41457072493395,2.18855638027221,1.23,"0424"
"17806","RIKO_02",18M 0S,12.78,7.57,20.0504375797459,14.8404375797459,5.21,3.32,2610,13017.3968934268,9.27386050224997,3.52116405828036,2.52116405828036,2.27576807906415,1.01,"0424"
"17807","RIKO_02",19M 0S,12.56,7.57,19.8304375797459,14.8404375797459,4.99,3.32,2610,13301.2585478937,8.88225794745246,3.63231758389593,2.63231758389593,2.36594955364486,0.79,"0424"
"17808","RIKO_02",20M 0S,12.34,7.57,19.6104375797459,14.8404375797459,4.77,3.32,2610,13604.5386433393,8.49065539265496,3.75372426491419,2.75372426491419,2.46357314773788,0.57,"0424"
"17809","RIKO_01",0S,17.6,7.11,24.8704375797459,14.3804375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.20831885068071,1.20831885068071,1.14689657109943,5,"0425"
"17810","RIKO_01",1M 0S,17.38,7.11,24.6504375797459,14.3804375797459,10.26,3.32,2610,9276.18342570739,18.2629191464654,2.23638057930221,1.23540592043282,1.17127203132497,4.78,"0425"
"17811","RIKO_01",2M 0S,17.16,7.11,24.4304375797459,14.3804375797459,10.04,3.32,2610,9377.26418873536,17.8713165916679,2.26347258402796,1.2624765680917,1.19557733708367,4.56,"0425"
"17812","RIKO_01",3M 0S,16.93,7.11,24.2004375797459,14.3804375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.29076015719355,1.29076015719355,1.22091274750863,4.34,"0425"
"17813","RIKO_01",4M 0S,16.71,7.11,23.9804375797459,14.3804375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.32034007746257,1.32034007746257,1.24734516703363,4.11,"0425"
"17814","RIKO_01",5M 0S,16.49,7.11,23.7604375797459,14.3804375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.35130754196596,1.35130754196596,1.27494742215254,3.89,"0425"
"17815","RIKO_01",6M 0S,16.27,7.11,23.5404375797459,14.3804375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.38376252659833,1.38376252659833,1.30379893148757,3.67,"0425"
"17816","RIKO_01",7M 0S,16.05,7.11,23.3204375797459,14.3804375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.42052236770892,1.41940254688026,1.33539187919298,3.45,"0425"
"17817","RIKO_01",8M 0S,15.83,7.11,23.1004375797459,14.3804375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.45640238158906,1.45525427596334,1.36707789493543,3.23,"0425"
"17818","RIKO_01",9M 0S,15.6,7.11,22.8704375797459,14.3804375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.49296404518736,1.49296404518736,1.40030414091197,3.01,"0425"
"17819","RIKO_01",10M 0S,15.38,7.11,22.6504375797459,14.3804375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.53268013828787,1.53268013828787,1.43518571853286,2.78,"0425"
"17820","RIKO_01",11M 0S,15.16,7.11,22.4304375797459,14.3804375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.57456704889946,1.57456704889946,1.47184949089702,2.56,"0425"
"17821","RIKO_01",12M 0S,14.94,7.11,22.2104375797459,14.3804375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.61880775780852,1.61880775780852,1.51043562451931,2.34,"0425"
"17822","RIKO_01",13M 0S,14.72,7.11,21.9904375797459,14.3804375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.66560640520903,1.66560640520903,1.55109938009482,2.12,"0425"
"17823","RIKO_01",14M 0S,14.5,7.11,21.7704375797459,14.3804375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.71887056146893,1.71751554791879,1.59602032031107,1.9,"0425"
"17824","RIKO_01",15M 0S,14.28,7.11,21.5504375797459,14.3804375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.77168502006155,1.77028837201686,1.64149219724564,1.68,"0425"
"17825","RIKO_01",16M 0S,14.05,7.11,21.3204375797459,14.3804375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.82640702357935,1.82640702357935,1.68963111963859,1.46,"0425"
"17826","RIKO_01",17M 0S,13.83,7.11,21.1004375797459,14.3804375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.88620011066082,1.88620011066082,1.74067882049986,1.23,"0425"
"17827","RIKO_01",18M 0S,13.61,7.11,20.8804375797459,14.3804375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,2.95004072979088,1.95004072979088,1.79490715621115,1.01,"0425"
"17828","RIKO_01",19M 0S,13.39,7.11,20.6604375797459,14.3804375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.01835425854151,2.01835425854151,1.85262294965755,0.79,"0425"
"17829","RIKO_01",20M 0S,13.17,7.11,20.4404375797459,14.3804375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.09673797415549,2.0950850815935,1.91706888865255,0.57,"0425"
"17830","RIKO_02",0S,16.77,7.59,24.0404375797459,14.8604375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.43038789375851,1.43147603304034,1.34900969251185,5,"0425"
"17831","RIKO_02",1M 0S,16.55,7.59,23.8204375797459,14.8604375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.46546987108592,1.4665846982877,1.38014571261709,4.78,"0425"
"17832","RIKO_02",2M 0S,16.33,7.59,23.6004375797459,14.8604375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.50517903245317,1.50517903245317,1.41427176517322,4.56,"0425"
"17833","RIKO_02",3M 0S,16.11,7.59,23.3804375797459,14.8604375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.54404515770431,1.54404515770431,1.44853149241815,4.34,"0425"
"17834","RIKO_02",4M 0S,15.89,7.59,23.1604375797459,14.8604375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.58497165586032,1.58497165586032,1.48449226121728,4.11,"0425"
"17835","RIKO_02",5M 0S,15.66,7.59,22.9304375797459,14.8604375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.62688920094563,1.62812682470801,1.52228398526842,3.89,"0425"
"17836","RIKO_02",6M 0S,15.44,7.59,22.7104375797459,14.8604375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.6724255399034,1.67369780453444,1.56205015305558,3.67,"0425"
"17837","RIKO_02",7M 0S,15.22,7.59,22.4904375797459,14.8604375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.72058439052889,1.72189329105245,1.60394964845855,3.45,"0425"
"17838","RIKO_02",8M 0S,15,7.59,22.2704375797459,14.8604375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.77533937161143,1.77533937161143,1.65022636046196,3.23,"0425"
"17839","RIKO_02",9M 0S,14.78,7.59,22.0504375797459,14.8604375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.82966129953278,1.82966129953278,1.6970606539424,3.01,"0425"
"17840","RIKO_02",10M 0S,14.56,7.59,21.8304375797459,14.8604375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.88741244528561,1.88741244528561,1.74663096076727,2.78,"0425"
"17841","RIKO_02",11M 0S,14.34,7.59,21.6104375797459,14.8604375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.94892811016899,1.94892811016899,1.79918424752038,2.56,"0425"
"17842","RIKO_02",12M 0S,14.11,7.59,21.3804375797459,14.8604375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,3.01305738800011,2.01458878156825,1.85499812614708,2.34,"0425"
"17843","RIKO_02",13M 0S,13.89,7.59,21.1604375797459,14.8604375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.08324322403181,2.08482801008569,1.9143857594996,2.12,"0425"
"17844","RIKO_02",14M 0S,13.67,7.59,20.9404375797459,14.8604375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.15849995790488,2.16014199402967,1.97770174035218,1.9,"0425"
"17845","RIKO_02",15M 0S,13.45,7.59,20.7204375797459,14.8604375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.24492572417077,2.24492572417077,2.04853418905287,1.68,"0425"
"17846","RIKO_02",16M 0S,13.23,7.59,20.5004375797459,14.8604375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.33249374887246,2.33249374887246,2.12120308376642,1.46,"0425"
"17847","RIKO_02",17M 0S,13.01,7.59,20.2804375797459,14.8604375797459,5.42,3.32,2610,12762.7236274685,9.64766294092031,3.42717061690788,2.42717061690788,2.19921725001645,1.23,"0425"
"17848","RIKO_02",18M 0S,12.78,7.59,20.0504375797459,14.8604375797459,5.2,3.32,2610,13029.9076093306,9.25606038612281,3.52793552762321,2.52985860454629,2.28318897612158,1.01,"0425"
"17849","RIKO_02",19M 0S,12.56,7.59,19.8304375797459,14.8604375797459,4.98,3.32,2610,13314.606527718,8.8644578313253,3.63961139430536,2.64161942643387,2.37382777770836,0.79,"0425"
"17850","RIKO_02",20M 0S,12.34,7.59,19.6104375797459,14.8604375797459,4.76,3.32,2610,13618.821627476,8.4728552765278,3.76161024026065,2.76371108059678,2.47196049432479,0.57,"0425"
"17851","RIKO_01",0S,17.6,7.07,24.8704375797459,14.3404375797459,10.53,3.32,2610,9156.48572156538,18.7435222818987,2.19993017508459,1.19993017508459,1.1391542832274,5,"0426"
"17852","RIKO_01",1M 0S,17.38,7.07,24.6504375797459,14.3404375797459,10.3,3.32,2610,9258.1538976317,18.334119610974,2.22769560617871,1.2267247323923,1.16327603355959,4.78,"0426"
"17853","RIKO_01",2M 0S,17.16,7.07,24.4304375797459,14.3404375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.25449054996435,1.25349848647229,1.18732467848495,4.56,"0426"
"17854","RIKO_01",3M 0S,16.93,7.07,24.2004375797459,14.3404375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.28146701253962,1.28146701253962,1.21238863840101,4.34,"0426"
"17855","RIKO_01",4M 0S,16.71,7.07,23.9804375797459,14.3404375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.31071211033617,1.31071211033617,1.23853359860666,4.11,"0426"
"17856","RIKO_01",5M 0S,16.49,7.07,23.7604375797459,14.3404375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.34132322119328,1.34132322119328,1.26583103524986,3.89,"0426"
"17857","RIKO_01",6M 0S,16.27,7.07,23.5404375797459,14.3404375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.37339834170008,1.37339834170008,1.29435886786485,3.67,"0426"
"17858","RIKO_01",7M 0S,16.05,7.07,23.3204375797459,14.3404375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.40972851099673,1.40861368379495,1.3255914497766,3.45,"0426"
"17859","RIKO_01",8M 0S,15.83,7.07,23.1004375797459,14.3404375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.44517311355894,1.44403025641608,1.35690980971941,3.23,"0426"
"17860","RIKO_01",9M 0S,15.6,7.07,22.8704375797459,14.3404375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.48127370968824,1.48127370968824,1.38974383073439,3.01,"0426"
"17861","RIKO_01",10M 0S,15.38,7.07,22.6504375797459,14.3404375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.52048913882559,1.52048913882559,1.42420626750201,2.78,"0426"
